OSU 80 Ton Compressor Load Stand
54.887733,64.734482,139.182465,142.393455,120.620340,109.510919,29.637881,14.178568,138.507412,0.687035,64.238170,55.992217,141.065104,139.030270,139.682985,138.615740,81.210266,136.711709,-0.000704,-1.969585,32.000000,-235.828316,138.931307,-0.391292,24.935265,0.679186,497880.719781,0.974949,19.625007,17.719868,2.534649,0.049027,0.022529,164.542827,32.000000,179.028053,166.535957,165.859803,148.394827,32.000000,145.109669,67.945519,64.072383,92.996593,43.047029,57.268240,55.851795,59.411288,31.292596,30.784482,59.548060,37.043372
54.884261,64.734482,139.101102,142.393455,120.588691,109.518550,29.643535,14.176998,138.593445,0.687175,64.162575,56.017775,141.004817,139.047134,139.685973,138.609118,81.217147,136.685327,-0.000704,-1.970179,32.000000,-235.830050,138.909506,-0.391233,24.933403,0.680803,498013.211814,0.973281,19.714263,17.843793,2.537428,0.058547,0.036394,164.152364,32.000000,179.321575,166.165656,164.005833,148.904268,32.000000,144.257871,67.981614,64.090677,93.003786,43.047029,57.250284,55.851795,59.422155,31.292596,30.627006,59.560078,37.037063
54.882339,64.692407,139.178644,142.384532,120.534128,109.524911,29.847450,14.172289,138.539051,0.686963,64.048978,56.035482,141.008169,138.912739,139.705081,138.542313,81.191044,136.652214,-0.000704,-1.971336,32.000000,-235.837546,138.866617,-0.391260,24.911792,0.679976,497790.548928,0.976944,19.601320,17.764834,2.535766,0.050190,0.029898,164.421474,32.000000,179.147288,165.577239,165.913595,149.278984,32.000000,143.914966,67.977763,64.070510,92.965908,43.047029,57.274530,55.851795,59.310578,31.292596,30.477816,59.559006,36.966263
54.961940,64.682782,139.039433,142.373378,120.581431,109.521279,29.695288,14.171147,138.430204,0.686596,64.091219,56.154382,141.045503,139.041283,139.709445,138.639774,81.221667,136.627565,-0.000704,-1.971317,32.000000,-235.833278,138.968755,-0.391524,24.922073,0.679700,497812.321421,0.976894,19.604655,17.745244,2.534444,0.050711,0.028366,165.061809,32.000000,178.443648,165.409071,168.254046,149.601295,32.000000,143.563346,67.969595,64.062722,92.963804,43.047029,57.235954,55.851795,59.365003,31.292596,30.441055,59.550667,37.051956
54.926456,64.720182,139.180833,142.382580,120.605985,109.509866,29.639894,14.173002,138.556108,0.686456,64.081044,56.101820,141.092447,139.023236,139.759164,138.594528,81.163722,136.668598,-0.000702,-1.972478,32.000000,-235.837816,138.926068,-0.391924,24.885383,0.680687,497836.584850,0.970204,19.564429,17.755390,2.535946,0.049120,0.025931,165.361085,32.000000,178.214306,165.829126,169.756550,149.072913,32.000000,144.214029,68.013030,64.074603,93.021368,43.047029,57.282051,55.851795,59.309206,31.292596,30.437626,59.559439,36.990621
55.033208,64.720182,139.118920,142.382580,120.567363,109.516230,29.822178,14.170719,138.534866,0.686426,64.164558,56.067374,141.107335,138.978703,139.678429,138.686609,81.188805,136.687210,-0.000703,-1.973374,32.000000,-235.840427,138.954458,-0.392321,24.904921,0.678412,497692.533021,0.973554,19.478348,17.712887,2.529740,0.051596,0.030520,165.285574,32.000000,178.196854,166.510457,168.528099,148.267984,32.000000,144.914789,67.986756,64.071606,93.010969,43.047029,57.267811,55.851795,59.311625,31.292596,30.564394,59.556381,36.945867
54.620070,64.690757,139.183481,142.381464,120.544851,109.525142,29.683471,14.168150,138.511541,0.686206,64.204568,55.968805,141.064417,139.118707,139.667698,138.538501,81.231153,136.750590,-0.000702,-1.975125,32.000000,-235.841357,138.910610,-0.392244,24.880505,0.680704,497838.072371,0.976068,19.549819,17.790607,2.533949,0.042414,0.038161,164.494135,32.000000,178.977462,166.603642,165.697450,148.252093,32.000000,145.101287,68.014235,64.083335,93.021242,43.047029,57.288880,55.851795,59.450185,31.292596,30.459042,59.546713,37.019968
55.300488,64.673158,139.148243,142.384532,120.493005,109.526381,29.539221,14.166723,138.555876,0.686215,64.206993,55.990444,141.024638,139.012716,139.688542,138.564291,81.197924,136.650076,-0.000700,-1.976892,32.000000,-235.840489,138.963189,-0.392592,24.863851,0.678263,497749.370108,0.968074,19.447367,17.774493,2.527909,0.034199,0.028800,164.181612,32.000000,179.300640,166.101445,163.820042,148.955366,32.000000,144.215558,68.031395,64.091800,93.007847,43.047029,57.283766,55.851795,59.156067,31.292596,30.394558,59.549575,37.049608
55.145074,64.672333,139.185053,142.390387,120.481871,109.525121,29.734353,14.173288,138.566200,0.686151,64.120024,56.010491,141.033741,139.066424,139.768727,138.682822,81.285297,136.718019,-0.000698,-1.977152,32.000000,-235.833760,138.961595,-0.392817,24.858475,0.685564,497913.064761,0.980750,19.815285,17.762678,2.548211,0.046219,0.031491,164.448525,32.000000,179.220770,165.599672,165.944998,149.432217,32.000000,143.765037,68.071214,64.104646,93.013262,43.047029,57.287136,55.851795,59.387367,31.292596,30.391025,59.542917,37.069784
54.920457,64.672333,139.127474,142.390387,120.470239,109.526380,29.707919,14.173002,138.502501,0.686080,64.002238,56.032622,141.068093,139.123722,139.742063,138.646681,81.234598,136.758871,-0.000695,-1.978309,32.000000,-235.831423,139.028205,-0.392829,24.863405,0.675460,497544.499989,0.972080,19.144496,17.747480,2.516221,0.046151,0.035022,165.003246,32.000000,178.495527,165.317508,168.476605,149.467599,32.000000,143.848810,68.078944,64.077311,92.988685,43.047029,57.277974,55.851795,59.358154,31.292596,30.384621,59.545838,37.066263
54.742668,64.661333,139.192832,142.387320,120.406231,109.530776,29.589780,14.170862,138.642387,0.685853,64.086811,55.961120,141.103686,138.977704,139.767734,138.666869,81.200530,136.580103,-0.000693,-1.978308,32.000000,-235.832908,138.958517,-0.392686,24.822912,0.678150,497450.505308,0.968705,19.292322,17.692843,2.523980,0.037748,0.029617,165.349817,32.000000,178.189033,165.925133,169.738152,148.973488,32.000000,144.137050,68.055998,64.083508,92.995065,43.047029,57.327751,55.851795,59.439429,31.292596,30.342826,59.542238,37.032000
54.721023,64.664358,139.141727,142.386484,120.345209,109.526424,29.732438,14.166723,138.566990,0.686081,64.255968,55.924169,141.094061,138.954806,139.720830,138.611555,81.237247,136.657912,-0.000693,-1.978291,32.000000,-235.843275,138.925989,-0.392498,24.803846,0.681126,497700.787472,0.973972,19.507732,17.763220,2.533254,0.047673,0.030088,165.281948,32.000000,178.294915,166.526256,168.360645,148.260088,32.000000,144.772010,68.083404,64.092240,93.007863,43.047029,57.290374,55.851795,59.465986,31.292596,30.349674,59.547333,37.049462
54.725274,64.706707,139.143855,142.390945,120.274112,109.509888,29.711924,14.171433,138.477396,0.686004,64.330191,55.871863,141.035176,139.038795,139.651080,138.590351,81.239665,136.670783,-0.000692,-1.978878,32.000000,-235.836927,138.963167,-0.392772,24.779377,0.685309,497882.889586,0.981389,19.667711,17.711145,2.542675,0.058026,0.048909,164.511288,32.000000,179.022435,166.491389,165.729530,148.307956,32.000000,145.142817,68.092733,64.079048,92.979949,43.047029,57.307945,55.851795,59.372115,31.292596,30.346047,59.546546,37.046894
55.086300,64.706707,139.099380,142.390945,120.231195,109.493386,29.632414,14.176998,138.453870,0.686102,64.400627,55.864271,141.003911,138.926094,139.675845,138.605532,81.221565,136.634233,-0.000691,-1.980627,32.000000,-235.826280,138.876221,-0.392674,24.811006,0.685868,497805.544715,0.977077,19.691581,17.711932,2.542747,0.041408,0.029750,164.247837,32.000000,179.283906,166.032133,164.017451,148.988345,32.000000,144.166889,68.111641,64.101390,92.971784,43.047029,57.277187,55.851795,59.264874,31.292596,30.489847,59.541078,36.970812
54.870494,64.754282,138.993927,142.405445,120.170582,109.482067,29.699179,14.170148,138.494907,0.686191,64.367651,55.886335,141.046316,138.918265,139.701808,138.569346,81.274179,136.614650,-0.000690,-1.981808,32.000000,-235.838539,138.918319,-0.392685,24.792254,0.686472,497783.056639,0.977631,19.729836,17.715716,2.542589,0.055163,0.035811,164.416624,32.000000,179.191011,165.554928,166.130680,149.312974,32.000000,143.824096,68.126856,64.089516,92.971181,43.047029,57.296403,55.851795,59.482105,31.292596,30.652124,59.557630,36.946894
55.042890,64.819457,139.014771,142.426359,120.117080,109.468146,29.812362,14.173288,138.476309,0.686284,64.340843,55.869170,141.086583,139.000358,139.738692,138.518540,81.266555,136.544168,-0.000688,-1.982939,32.000000,-235.840809,138.859458,-0.392781,24.774578,0.679756,497524.792191,0.972994,19.382995,17.716201,2.525117,0.044367,0.029291,165.113712,32.000000,178.397369,165.453905,168.482735,149.579545,32.000000,143.917806,68.138091,64.098716,92.947091,43.047029,57.251440,55.851795,59.284312,31.292596,30.875888,59.547274,37.062594
54.660900,64.827157,138.975034,142.441417,120.068631,109.456052,29.603395,14.174001,138.429626,0.686134,64.400449,55.783792,141.107077,138.934842,139.764217,138.503281,81.199690,136.616544,-0.000687,-1.984080,32.000000,-235.833539,138.831456,-0.392468,24.776466,0.683011,497563.072547,0.975062,19.637687,17.654150,2.533127,0.039461,0.037179,165.334826,32.000000,178.232306,165.884377,169.701274,149.045026,32.000000,144.186386,68.171130,64.106844,92.926763,43.047029,57.289249,55.851795,59.461935,31.292596,30.873937,59.551178,37.017767
54.721191,64.827157,139.036324,142.441417,120.034425,109.443961,29.729972,14.170006,138.414190,0.686079,64.601390,55.848832,141.139284,138.952379,139.665877,138.490974,81.233865,136.457306,-0.000686,-1.984072,32.000000,-235.839665,138.829581,-0.392159,24.826925,0.681021,497502.898477,0.968037,19.537358,17.627794,2.525572,0.043192,0.031510,165.314415,32.000000,178.224312,166.627571,168.209121,148.249813,32.000000,144.807545,68.166556,64.118961,92.892204,43.047029,57.262552,55.851795,59.463467,31.292596,30.898791,59.554561,36.929139
54.599184,64.859607,138.924591,142.457869,120.001070,109.428723,29.758735,14.164868,138.365414,0.686239,64.576334,55.945543,141.099309,138.853281,139.645801,138.542064,81.238607,136.537870,-0.000687,-1.984039,32.000000,-235.841688,138.754775,-0.392128,24.842162,0.686544,497833.731881,0.982329,19.912313,17.729552,2.542494,0.049515,0.030865,164.527551,32.000000,179.023255,166.649233,165.485263,148.457257,32.000000,145.239901,68.185577,64.118435,92.860114,43.047029,57.267340,55.851795,59.409244,31.292596,31.009773,59.550430,36.962375
55.091996,64.884358,139.094447,142.468744,119.957215,109.421069,29.657867,14.168008,138.458771,0.686129,64.499913,55.860641,141.028149,138.877137,139.658253,138.490606,81.272073,136.441760,-0.000686,-1.984040,32.000000,-235.837893,138.826441,-0.392106,24.833455,0.684467,497668.246977,0.976846,19.854218,17.618587,2.540813,0.046553,0.024701,164.117572,32.000000,179.342160,165.936277,163.988495,148.959333,32.000000,144.326957,68.172442,64.106908,92.826874,43.047029,57.285023,55.851795,59.255905,31.292596,31.094239,59.562193,37.028992
55.004107,64.877758,139.005490,142.465398,119.891180,109.416014,29.647985,14.172860,138.423091,0.685775,64.357523,55.941676,141.053661,138.867797,139.739514,138.524794,81.269506,136.534435,-0.000686,-1.984030,32.000000,-235.838286,138.822646,-0.391947,24.844890,0.685291,497711.580835,0.978265,20.004283,17.652703,2.544444,0.040093,0.029943,164.473035,32.000000,179.134988,165.572637,166.070959,149.371280,32.000000,143.667413,68.213416,64.144320,92.786758,43.047029,57.267595,55.851795,59.424962,31.292596,31.092989,59.555181,37.020628
54.895550,64.877758,139.105769,142.465398,119.873002,109.402034,29.789539,14.169863,138.440851,0.685443,64.286911,55.965969,141.115638,138.980457,139.730155,138.553252,81.211282,136.607835,-0.000687,-1.984038,32.000000,-235.840136,138.896007,-0.391947,24.795532,0.678916,497338.675743,0.971870,19.555188,17.572878,2.524767,0.055885,0.036486,165.098737,32.000000,178.286960,165.430069,168.548151,149.710822,32.000000,143.905307,68.203285,64.108651,92.778996,43.047029,57.289897,55.851795,59.359649,31.292596,31.068763,59.543822,37.064869
54.924677,64.848057,139.106424,142.460100,119.897319,109.393131,29.634601,14.178140,138.460568,0.685740,64.309993,55.936885,141.145538,139.045013,139.735911,138.566744,81.195983,136.614316,-0.000687,-1.984047,32.000000,-235.832023,138.823684,-0.391788,24.884832,0.679426,497367.078761,0.973853,19.632857,17.620149,2.527184,0.042862,0.027357,165.364001,32.000000,178.116434,165.926119,169.995519,149.087091,32.000000,144.362827,68.215338,64.102795,92.785718,43.047029,57.263387,55.851795,59.356772,31.292596,30.964155,59.559056,36.978295
54.740134,64.809557,139.124545,142.448667,119.924898,109.386826,29.630803,14.168721,138.403099,0.685940,64.358444,55.977173,141.177505,138.970996,139.688039,138.659024,81.213095,136.672316,-0.000687,-1.984046,32.000000,-235.838491,138.901229,-0.391827,24.870067,0.682874,497492.507478,0.971224,19.737084,17.713762,2.534008,0.039640,0.030992,165.206338,32.000000,178.266690,166.562014,168.032050,148.538208,32.000000,144.737490,68.204268,64.139306,92.813922,43.047029,57.301924,55.851795,59.436678,31.292596,30.828761,59.550981,37.024737
55.127272,64.788382,138.985206,142.436955,119.884418,109.390497,29.754371,14.168436,138.501530,0.686100,64.404904,55.969253,141.120100,139.007251,139.689297,138.561603,81.233567,136.549110,-0.000688,-1.984037,32.000000,-235.841727,138.949238,-0.391958,24.813654,0.679876,497424.012821,0.975572,19.679403,17.732184,2.532676,0.044994,0.035605,164.470121,32.000000,178.815670,166.697498,165.625636,148.442837,32.000000,145.192974,68.197313,64.155299,92.803415,43.047029,57.278679,55.851795,59.471751,31.292596,30.826703,59.563078,36.938383
55.018581,64.788382,139.105275,142.436955,119.840345,109.396833,29.610018,14.174287,138.467502,0.685993,64.259556,56.006941,141.036809,138.887657,139.713028,138.562076,81.252661,136.442488,-0.000687,-1.984031,32.000000,-235.832762,138.857683,-0.391729,24.857767,0.683078,497418.228512,0.979182,19.818375,17.743026,2.541546,0.042826,0.027440,164.218216,32.000000,179.332659,165.875029,163.842420,149.150015,32.000000,144.327826,68.221754,64.123450,92.791953,43.047029,57.294382,55.851795,59.281170,31.292596,30.750929,59.549978,36.939631
55.011085,64.790307,139.116147,142.426638,119.836028,109.390495,29.673896,14.172003,138.558378,0.686014,64.094501,56.037633,141.062877,138.960576,139.747979,138.607056,81.262572,136.614873,-0.000687,-1.984038,32.000000,-235.838323,138.883463,-0.391773,24.854331,0.677974,497122.618379,0.967511,19.425419,17.663165,2.521170,0.041537,0.028705,164.392141,32.000000,179.131467,165.643534,166.153416,149.564619,32.000000,143.656117,68.231727,64.140157,92.795674,43.047029,57.287465,55.851795,59.264129,31.292596,30.755337,59.541382,37.054524
54.831670,64.750982,139.168831,142.411022,119.884712,109.381576,29.746467,14.168008,138.581022,0.686061,64.044180,55.968175,141.088250,138.962126,139.767251,138.583014,81.219066,136.539051,-0.000688,-1.984038,32.000000,-235.839532,138.916178,-0.391659,24.846306,0.679090,497176.732974,0.974413,19.529596,17.592643,2.528333,0.046320,0.029861,165.057559,32.000000,178.255192,165.396783,168.882069,149.607822,32.000000,143.753891,68.241362,64.132707,92.806076,43.047029,57.322590,55.851795,59.368026,31.292596,30.616454,59.543389,37.079542
54.873707,64.694332,139.131046,142.394291,119.901509,109.390241,29.607995,14.167722,138.520102,0.685916,64.117895,55.953108,141.150423,139.085328,139.785364,138.653625,81.193532,136.680459,-0.000687,-1.984053,32.000000,-235.836867,138.976914,-0.391741,24.894798,0.679324,497137.088625,0.972410,19.538712,17.665863,2.528875,0.050981,0.039681,165.428006,32.000000,178.131204,166.003530,170.024562,148.880882,32.000000,144.575678,68.273443,64.120237,92.830983,43.047029,57.327434,55.851795,59.265747,31.292596,30.613763,59.559518,36.933981
54.928360,64.694332,139.201761,142.394291,119.907253,109.401934,29.568967,14.175856,138.595736,0.685784,64.229748,55.932815,141.129216,139.057085,139.673845,138.647906,81.207687,136.664107,-0.000686,-1.984064,32.000000,-235.834306,138.963185,-0.391825,24.854620,0.682422,497239.258503,0.973372,19.671714,17.672815,2.538110,0.052009,0.028622,165.369834,32.000000,178.368053,166.663773,167.844334,148.497943,32.000000,144.812834,68.250029,64.127628,92.817879,43.047029,57.334349,55.851795,59.312761,31.292596,30.413861,59.558239,37.063181
54.808321,64.695432,139.092300,142.383416,119.866410,109.393652,29.786921,14.171147,138.493618,0.686039,64.288161,55.888471,141.068919,139.083043,139.677203,138.602615,81.216610,136.656459,-0.000687,-1.984095,32.000000,-235.839015,138.958965,-0.391951,24.866290,0.680199,497227.756586,0.977024,19.574649,17.766512,2.535477,0.041593,0.039233,164.460974,32.000000,178.923630,166.718508,165.415399,148.407136,32.000000,145.049834,68.227468,64.149248,92.820219,43.047029,57.317034,55.851795,59.325628,31.292596,30.414383,59.543900,37.039630
54.885476,64.731457,139.168815,142.391503,119.857890,109.381403,29.613325,14.175000,138.489462,0.685941,64.337400,55.939106,141.043916,139.018872,139.735897,138.567516,81.238182,136.526291,-0.000687,-1.984111,32.000000,-235.838113,138.849097,-0.392087,24.845598,0.680905,497217.393091,0.977339,19.522141,17.744478,2.534242,0.038305,0.026459,164.196347,32.000000,179.341138,165.907186,163.868269,149.113485,32.000000,144.451645,68.286841,64.165875,92.862118,43.047029,57.329602,55.851795,59.328358,31.292596,30.536242,59.564386,36.956065
54.883818,64.771332,139.108494,142.405166,119.838938,109.373142,29.694938,14.177997,138.578427,0.686068,64.265165,55.964844,141.016935,138.947973,139.713862,138.667811,81.222576,136.632620,-0.000688,-1.984103,32.000000,-235.831182,138.993063,-0.392249,24.851131,0.681786,497235.862447,0.972471,19.638623,17.731869,2.537795,0.047199,0.032499,164.400125,32.000000,179.101298,165.579295,166.265356,149.566263,32.000000,143.532306,68.255090,64.147756,92.792971,43.047029,57.279635,55.851795,59.364356,31.292596,30.533339,59.557600,36.986146
54.936079,64.771332,139.232579,142.405166,119.797044,109.367477,29.741044,14.172003,138.522585,0.686451,64.144409,56.056313,141.135774,139.082268,139.789894,138.549362,81.232386,136.704492,-0.000689,-1.984095,32.000000,-235.841274,138.953785,-0.392199,24.886563,0.681579,497137.985778,0.976634,19.600464,17.647545,2.535622,0.044187,0.030632,165.114664,32.000000,178.232195,165.645940,168.739866,149.589114,32.000000,143.500594,68.283336,64.133521,92.827304,43.047029,57.352823,55.851795,59.298449,31.292596,30.669250,59.545267,37.081010
55.126225,64.799382,139.261373,142.412138,119.787473,109.371807,29.625187,14.171290,138.561260,0.686565,64.189766,55.972269,141.109827,139.079108,139.733553,138.747156,81.174373,136.690229,-0.000689,-1.984092,32.000000,-235.836250,139.040361,-0.392284,24.850922,0.681160,497192.666832,0.974013,19.641932,17.714415,2.534599,0.041719,0.023927,165.422844,32.000000,178.178162,166.048794,169.995131,148.857678,32.000000,144.576446,68.276819,64.121958,92.848038,43.047029,57.319242,55.851795,59.193321,31.292596,30.764326,59.554945,37.035082
54.643421,64.763632,139.214973,142.406003,119.806035,109.371010,29.676638,14.172717,138.566446,0.686912,64.286415,55.949006,141.096810,139.092932,139.685939,138.641507,81.189501,136.677944,-0.000689,-1.984079,32.000000,-235.834659,138.973751,-0.392307,24.846411,0.680014,497115.175494,0.971428,19.591728,17.739239,2.534447,0.048713,0.025388,165.164178,32.000000,178.430874,166.619274,167.767026,148.408861,32.000000,144.919402,68.181203,64.138276,92.812053,43.047029,57.354092,55.851795,59.445361,31.292596,30.637962,59.552486,36.962301
54.767584,64.749057,139.179334,142.402378,119.810069,109.367202,29.717640,14.173716,138.547179,0.687270,64.342900,55.899487,141.082484,139.038631,139.706544,138.585626,81.219045,136.675025,-0.000688,-1.984105,32.000000,-235.832513,138.903286,-0.392179,24.851656,0.678342,497180.669218,0.971613,19.437422,17.790379,2.526227,0.047648,0.039574,164.386779,32.000000,178.877587,166.798263,165.438744,148.343329,32.000000,144.674069,68.200181,64.174058,92.840807,43.047029,57.309494,55.851795,59.105568,31.292596,30.635407,59.548159,37.228551
54.970441,64.749057,139.226798,142.402378,119.776135,109.370995,29.623933,14.168436,138.584883,0.687574,64.311199,56.006613,141.060887,139.061409,139.707571,138.705350,81.231158,136.619304,-0.000688,-1.984137,32.000000,-235.837957,139.006670,-0.392189,24.884701,0.685494,497388.678874,0.979323,19.865640,17.769331,2.547699,0.040881,0.025332,164.097360,32.000000,179.338025,165.850537,164.279963,149.155923,32.000000,144.468679,68.180501,64.178936,92.836194,43.047029,57.365503,55.851795,59.249308,31.292596,30.582113,59.562822,37.045867
55.026063,64.756207,139.246288,142.407118,119.761521,109.362070,29.678827,14.175999,138.574468,0.687865,64.122001,56.037568,141.081572,139.057717,139.744812,138.651797,81.264730,136.661148,-0.000689,-1.984133,32.000000,-235.833836,139.047355,-0.392112,24.914756,0.683206,497212.766088,0.975446,19.731448,17.738381,2.541272,0.039727,0.023928,164.421839,32.000000,178.994133,165.647733,166.635091,149.409949,32.000000,143.666146,68.200439,64.186853,92.841043,43.047029,57.311230,55.851795,59.273246,31.292596,30.604266,59.546064,37.012558
54.823430,64.761157,139.289635,142.405166,119.731186,109.348095,29.756913,14.170291,138.547350,0.688043,64.107456,56.050865,141.128370,139.116280,139.755972,138.691886,81.221719,136.672417,-0.000689,-1.984138,32.000000,-235.840036,139.003467,-0.392146,24.916801,0.679495,497079.755273,0.974566,19.536463,17.699414,2.532758,0.048343,0.038686,165.121009,32.000000,178.293681,165.739976,168.866819,149.454641,32.000000,143.607062,68.170105,64.166401,92.836981,43.047029,57.387755,55.851795,59.328166,31.292596,30.618828,59.556026,37.033981
54.774586,64.727332,139.237442,142.400984,119.733511,109.345615,29.567660,14.170719,138.500871,0.688242,64.163102,56.086379,141.159624,139.019485,139.736580,138.735340,81.189006,136.724592,-0.000689,-1.984127,32.000000,-235.834526,139.016132,-0.392061,24.939671,0.677897,496945.848063,0.971614,19.490244,17.686009,2.530552,0.050394,0.040133,165.282764,32.000000,178.210757,166.123287,169.877071,148.939159,32.000000,144.652934,68.159508,64.143636,92.854399,43.047029,57.346756,55.851795,59.267085,31.292596,30.616246,59.545385,37.065382
55.037973,64.727332,139.266534,142.400984,119.718202,109.348159,29.591760,14.175714,138.617657,0.688388,64.234446,55.971658,141.121633,139.038672,139.701589,138.737075,81.214371,136.717180,-0.000690,-1.984110,32.000000,-235.831990,138.964837,-0.391770,24.940615,0.681062,497103.531263,0.972921,19.689814,17.734450,2.540695,0.049413,0.043491,165.158091,32.000000,178.412590,166.587697,167.744820,148.386225,32.000000,144.893247,68.139511,64.143182,92.850337,43.047029,57.384159,55.851795,59.205893,31.292596,30.495913,59.549536,36.947481
55.154048,64.718807,139.195479,142.393176,119.742953,109.345615,29.693549,14.174001,138.573778,0.688534,64.210775,56.009417,141.038653,139.037938,139.688753,138.663163,81.236459,136.695063,-0.000692,-1.984254,32.000000,-235.833047,139.022351,-0.391590,24.972060,0.680822,497142.399754,0.980004,19.702984,17.792300,2.542008,0.044785,0.026329,164.444671,32.000000,179.000418,166.805543,165.199747,148.292881,32.000000,144.717810,68.153477,64.155544,92.843850,43.047029,57.340867,55.851795,59.285763,31.292596,30.463319,59.552692,37.037136
54.745954,64.709457,139.232748,142.383137,119.822680,109.345575,29.631577,14.175000,138.651265,0.688668,64.107127,56.100244,140.998086,139.019851,139.694595,138.613965,81.264385,136.706509,-0.000693,-1.984241,32.000000,-235.830737,139.017803,-0.391622,24.968467,0.676981,496939.861284,0.974040,19.449949,17.763366,2.530372,0.045836,0.028154,164.175737,32.000000,179.259578,165.907992,164.210115,149.140550,32.000000,144.273592,68.136929,64.150198,92.843126,43.047029,57.377824,55.851795,59.357655,31.292596,30.427798,59.560688,37.047774
54.744087,64.667108,139.269323,142.371426,119.827157,109.346913,29.637303,14.175428,138.618025,0.688673,63.990057,55.960489,141.032234,139.048337,139.753772,138.764170,81.275396,136.760970,-0.000693,-1.984257,32.000000,-235.830636,139.088716,-0.391843,24.909589,0.673965,496798.461489,0.968392,19.330204,17.730622,2.523758,0.043960,0.033091,164.500901,32.000000,179.077076,165.578706,166.626318,149.394180,32.000000,143.703833,68.133208,64.166934,92.800654,43.047029,57.362390,55.851795,59.058105,31.292596,30.424658,59.549122,37.006322
54.987999,64.667108,139.195973,142.371426,119.851570,109.359526,29.814164,14.177569,138.613955,0.688716,64.048050,55.907563,141.029424,139.091585,139.725989,138.660212,81.221655,136.679042,-0.000695,-1.984263,32.000000,-235.832266,139.068340,-0.391795,24.950082,0.680419,496976.866237,0.978409,19.712672,17.708212,2.543252,0.044665,0.030169,165.128813,32.000000,178.327420,165.606125,169.050426,149.365003,32.000000,143.580007,68.118101,64.127938,92.827220,43.047029,57.369557,55.851795,59.215152,31.292596,30.274090,59.555938,36.997444
54.924059,64.672333,139.244156,142.369195,119.883090,109.368523,29.588209,14.172146,138.577316,0.688673,64.198721,55.885084,141.110309,139.095135,139.739414,138.627083,81.200817,136.787561,-0.000696,-1.984249,32.000000,-235.837197,139.062102,-0.391760,24.987848,0.682169,496900.443147,0.978158,19.672119,17.723433,2.544007,0.043839,0.033807,165.455249,32.000000,178.059758,166.208775,170.042731,148.733922,32.000000,144.414696,68.113505,64.149226,92.833727,43.047029,57.359941,55.851795,59.287666,31.292596,30.288662,59.547146,37.002580
54.738985,64.710007,139.229384,142.379791,119.863286,109.372347,29.554935,14.175571,138.623235,0.688628,64.281350,55.902154,141.099977,139.005577,139.641091,138.729109,81.272940,136.664474,-0.000696,-1.984233,32.000000,-235.830822,139.009074,-0.391864,24.942503,0.677052,496919.836373,0.967691,19.437662,17.737706,2.531388,0.044323,0.024345,165.210519,32.000000,178.568228,166.584371,167.495759,148.337159,32.000000,144.907803,68.133904,64.185182,92.849954,43.047029,57.392002,55.851795,59.338820,31.292596,30.416003,59.557846,36.960907
54.714008,64.718532,139.225758,142.391224,119.873368,109.372412,29.769768,14.171575,138.604693,0.688587,64.338121,55.872006,141.046983,139.027356,139.675971,138.553008,81.264688,136.685944,-0.000698,-1.984235,32.000000,-235.835145,138.983215,-0.391755,24.946856,0.677317,497052.421699,0.976433,19.504272,17.810820,2.535212,0.044330,0.032898,164.341252,32.000000,179.061624,166.790850,165.182410,148.232611,32.000000,144.930102,68.123837,64.180081,92.853932,43.047029,57.347140,55.851795,59.083234,31.292596,30.412868,59.560668,36.951736
54.721737,64.718532,139.169120,142.391224,119.931681,109.374999,29.671496,14.167437,138.559041,0.688778,64.354543,55.900842,141.035923,139.022565,139.717134,138.613572,81.288263,136.661074,-0.000699,-1.984258,32.000000,-235.842726,138.907939,-0.392007,24.961648,0.681380,497084.638296,0.981326,19.719933,17.679401,2.543514,0.042677,0.034035,164.233564,32.000000,179.304054,165.952667,164.212523,149.062355,32.000000,144.218328,68.139704,64.183489,92.847298,43.047029,57.377828,55.851795,59.340862,31.292596,30.439411,59.546300,37.049828
54.856510,64.743282,139.270884,142.399868,119.914616,109.375035,29.633005,14.170719,138.499727,0.688870,64.170442,56.022866,141.037079,139.081473,139.760932,138.739088,81.290826,136.606243,-0.000699,-1.984844,32.000000,-235.835510,138.926884,-0.392245,24.915884,0.681633,497129.855314,0.974760,19.752513,17.698000,2.544609,0.044756,0.031521,164.558471,32.000000,179.077484,165.531220,166.495885,149.538330,32.000000,143.773480,68.121413,64.175556,92.819925,43.047029,57.362907,55.851795,59.186944,31.292596,30.522440,59.554168,36.979249
54.983937,64.768857,139.214822,142.407955,119.901975,109.377563,29.754862,14.166295,138.502985,0.688682,64.180357,55.904574,141.072799,139.094830,139.743321,138.692453,81.235922,136.599044,-0.000699,-1.985437,32.000000,-235.844523,138.984135,-0.392245,24.965320,0.680836,497087.873424,0.977858,19.745068,17.662440,2.543215,0.059160,0.043002,165.143729,32.000000,178.327948,165.611898,169.022241,149.494071,32.000000,143.582084,68.125636,64.153476,92.836451,43.047029,57.396801,55.851795,59.190421,31.292596,30.608513,59.560659,36.976608
55.010169,64.765832,139.190869,142.415484,119.902552,109.381438,29.611131,14.170006,138.603123,0.688952,64.261614,55.830314,141.094410,139.044056,139.710809,138.678888,81.208835,136.547089,-0.000699,-1.985449,32.000000,-235.836387,138.960434,-0.392394,24.927161,0.680622,497034.641806,0.976530,19.640130,17.633449,2.538821,0.047950,0.028391,165.466695,32.000000,178.084161,166.272349,170.079617,148.666949,32.000000,144.570237,68.107489,64.155299,92.844065,43.047029,57.347596,55.851795,59.337509,31.292596,30.606015,59.551807,37.040437
54.523913,64.765832,139.038930,142.415484,119.921231,109.384139,29.641475,14.169292,138.432925,0.689332,64.406962,55.793377,141.084097,138.885599,139.655146,138.514870,81.240101,136.611345,-0.000700,-1.986612,32.000000,-235.837101,138.866394,-0.392409,24.927423,0.677113,497119.490478,0.970124,19.543310,17.684883,2.531918,0.053737,0.034262,165.169263,32.000000,178.615786,166.664627,167.588269,148.249101,32.000000,144.917616,68.085490,64.160774,92.824008,43.047029,57.341334,55.851795,59.445012,31.292596,30.592986,59.562488,36.934568
54.681189,64.781507,139.137117,142.424686,119.902918,109.389238,29.801971,14.170719,138.405260,0.689691,64.490534,55.727555,141.054269,138.922588,139.673666,138.502607,81.262816,136.568697,-0.000699,-1.986601,32.000000,-235.838624,138.860805,-0.392154,24.879744,0.677645,497172.865434,0.974345,19.515115,17.686921,2.530275,0.048855,0.033889,164.409223,32.000000,179.129960,166.747493,164.962644,148.429801,32.000000,144.883498,68.078506,64.172978,92.815716,43.047029,57.356861,55.851795,59.177636,31.292596,30.644967,59.545808,37.057312
54.811685,64.812307,139.058344,142.438907,119.869914,109.386701,29.520379,14.175428,138.406047,0.689701,64.494375,55.853118,141.025755,138.860252,139.710021,138.449133,81.277252,136.515619,-0.000699,-1.986597,32.000000,-235.834243,138.825051,-0.392139,24.916697,0.684241,497418.124193,0.982987,19.983169,17.686635,2.550054,0.051308,0.030135,164.140299,32.000000,179.326663,165.903746,164.293164,148.931575,32.000000,144.239819,68.089169,64.166977,92.830773,43.047029,57.347290,55.851795,59.291352,31.292596,30.749606,59.545218,37.041758
54.716286,64.871982,139.074973,142.453965,119.841125,109.385407,29.654980,14.177426,138.471785,0.689837,64.404823,55.895887,141.037318,138.882967,139.721989,138.467917,81.299811,136.512393,-0.000699,-1.988349,32.000000,-235.835031,138.850707,-0.392178,24.938176,0.683734,497319.149225,0.974668,19.847108,17.643359,2.544515,0.048591,0.029435,164.609018,32.000000,179.028066,165.422024,166.657840,149.538414,32.000000,143.904735,68.099214,64.173727,92.792425,43.047029,57.318522,55.851795,59.346912,31.292596,30.747577,59.553420,37.073086
54.639121,64.871982,138.950089,142.453965,119.813208,109.376655,29.778510,14.171433,138.387342,0.689711,64.447855,55.861467,141.064628,138.889697,139.771243,138.516196,81.251804,136.492198,-0.000698,-1.990118,32.000000,-235.840533,138.925314,-0.391689,24.931462,0.680361,497241.032056,0.981430,19.752261,17.603329,2.537020,0.047495,0.030873,165.204670,32.000000,178.376976,165.698196,168.877761,149.517506,32.000000,143.697459,68.121764,64.151257,92.813333,43.047029,57.314661,55.851795,59.389081,31.292596,30.953293,59.552201,36.968244
54.577995,64.891783,139.062575,142.467350,119.754964,109.363975,29.603885,14.169577,138.437950,0.689901,64.469057,55.862861,141.117237,138.942816,139.703715,138.456809,81.221554,136.519236,-0.000699,-1.991294,32.000000,-235.837471,138.823442,-0.391832,24.938989,0.681419,497331.749803,0.979007,19.903769,17.579214,2.541747,0.047106,0.041010,165.380639,32.000000,178.118176,166.232335,170.024102,148.674940,32.000000,144.594312,68.106047,64.159283,92.814997,43.047029,57.324788,55.851795,59.243048,31.292596,31.020768,59.546241,37.050049
54.825463,64.888483,138.909481,142.470138,119.704912,109.361435,29.702848,14.170291,138.453210,0.690074,64.594942,55.815980,141.118751,138.960821,139.635315,138.539175,81.231593,136.516032,-0.000699,-1.991311,32.000000,-235.834626,138.818772,-0.391583,24.891336,0.682058,497439.592135,0.976392,19.978138,17.617479,2.543051,0.050319,0.031735,165.064521,32.000000,178.685047,166.556377,167.521574,148.414476,32.000000,145.270683,68.116838,64.165946,92.844706,43.047029,57.303132,55.851795,59.287473,31.292596,31.008133,59.547952,37.065089
55.095225,64.901408,139.055701,142.479062,119.687217,109.357625,29.821923,14.171433,138.411531,0.690155,64.595033,55.792594,141.086477,138.888229,139.675586,138.444159,81.277538,136.530070,-0.000698,-1.993069,32.000000,-235.838894,138.913566,-0.391413,24.921234,0.683348,497510.960950,0.983307,20.056906,17.660771,2.547960,0.045566,0.025156,164.407709,32.000000,179.193125,166.736657,164.853683,148.413057,32.000000,144.522052,68.119678,64.174649,92.834288,43.047029,57.328688,55.851795,59.361399,31.292596,31.006928,59.550726,37.031560
54.541620,64.901408,139.010279,142.479062,119.638842,109.351332,29.606401,14.170148,138.370041,0.690232,64.528783,55.894620,141.056794,138.889392,139.754177,138.478730,81.303847,136.471488,-0.000699,-1.993681,32.000000,-235.839031,138.770334,-0.391653,24.921496,0.680046,497322.663602,0.975104,19.815185,17.649187,2.533667,0.058721,0.035233,164.272181,32.000000,179.431444,165.892800,164.615236,149.107225,32.000000,144.187348,68.163171,64.187011,92.842071,43.047029,57.339251,55.851795,59.442821,31.292596,31.050719,59.546772,37.053277
54.616563,64.904708,139.096269,142.477667,119.568159,109.334773,29.543640,14.180280,138.489512,0.690137,64.324000,55.879736,141.097986,138.908659,139.766250,138.460341,81.269994,136.521940,-0.000699,-1.993677,32.000000,-235.827587,138.809508,-0.391625,24.903400,0.675915,497062.538694,0.965945,19.569145,17.610012,2.523916,0.039657,0.030818,164.603088,32.000000,179.012521,165.485616,166.853295,149.595033,32.000000,144.160875,68.145053,64.216856,92.827650,43.047029,57.326302,55.851795,59.083647,31.292596,31.061129,59.556803,37.027305
55.133927,64.879958,138.985542,142.475994,119.514305,109.325771,29.827955,14.170862,138.369774,0.690036,64.320638,55.970542,141.122156,138.891573,139.821960,138.438210,81.268313,136.489831,-0.000699,-1.994829,32.000000,-235.840284,138.935838,-0.391371,24.908934,0.684042,497317.316140,0.983860,20.101646,17.555447,2.548701,0.040437,0.032163,165.203669,32.000000,178.467086,165.571270,169.078715,149.609436,32.000000,143.618969,68.155464,64.205172,92.862359,43.047029,57.334531,55.851795,59.104951,31.292596,30.974116,59.555456,36.995096
54.779714,64.841457,139.144384,142.472090,119.511107,109.329791,29.638933,14.176142,138.485537,0.689833,64.304744,55.966563,141.182938,138.970587,139.753024,138.500370,81.249762,136.520740,-0.000700,-1.995973,32.000000,-235.832382,138.909628,-0.391348,24.930832,0.683758,497271.918998,0.984313,20.032618,17.613636,2.546778,0.066361,0.027033,165.416904,32.000000,178.307463,166.297781,169.796425,148.730122,32.000000,144.584763,68.135309,64.202888,92.846070,43.047029,57.370981,55.851795,59.243062,31.292596,30.972818,59.555220,37.033247
54.834947,64.841457,139.044036,142.472090,119.502053,109.332361,29.699325,14.172432,138.517783,0.689905,64.414961,55.883096,141.143553,138.904888,139.700503,138.487532,81.280750,136.516377,-0.000700,-1.996007,32.000000,-235.833142,138.958944,-0.391228,24.868886,0.675054,496882.311549,0.964662,19.510621,17.599829,2.520871,0.042908,0.024609,164.989664,32.000000,178.744429,166.465415,167.519221,148.487443,32.000000,145.257203,68.143324,64.192557,92.846348,43.047029,57.355140,55.851795,59.269889,31.292596,30.837492,59.559036,36.927672
54.668147,64.827157,139.171261,142.468465,119.472179,109.334908,29.776601,14.169577,138.473253,0.689895,64.335729,55.918902,141.101582,138.926177,139.689183,138.534550,81.238170,136.549273,-0.000699,-1.996590,32.000000,-235.834029,138.901432,-0.391115,24.855800,0.680620,497101.383488,0.977704,19.812173,17.633288,2.540071,0.051845,0.026678,164.414394,32.000000,179.199543,166.636245,164.792035,148.623674,32.000000,144.725862,68.128160,64.207822,92.840287,43.047029,57.375537,55.851795,59.259869,31.292596,30.786048,59.556105,37.020848
54.980981,64.804057,139.040328,142.467908,119.455487,109.329800,29.614171,14.172289,138.570267,0.689892,64.300358,56.005918,141.069024,138.958903,139.749911,138.652324,81.271636,136.573695,-0.000698,-1.998340,32.000000,-235.833940,138.818159,-0.391125,24.894011,0.680950,497014.474807,0.974651,19.759039,17.600196,2.535683,0.036794,0.027969,164.283917,32.000000,179.432460,165.915526,164.420730,149.129573,32.000000,144.121880,68.139840,64.202845,92.813915,43.047029,57.357400,55.851795,59.187469,31.292596,30.703929,59.551394,37.030753
55.042670,64.798557,139.131654,142.459821,119.453355,109.324943,29.690123,14.173002,138.634722,0.689626,64.099539,56.099546,141.074418,139.059124,139.798336,138.690034,81.269999,136.642153,-0.000698,-1.998376,32.000000,-235.833554,139.037668,-0.390859,24.901853,0.684526,497196.930396,0.975391,19.905328,17.658639,2.545747,0.044609,0.035618,164.681373,32.000000,178.990999,165.448469,167.076297,149.556914,32.000000,144.063285,68.132383,64.225435,92.792902,43.047029,57.378456,55.851795,59.223017,31.292596,30.701811,59.546762,37.018280
54.814500,64.798557,139.126774,142.459821,119.431395,109.323685,29.746420,14.169720,138.618691,0.689460,64.028706,56.026903,141.109694,139.072970,139.763766,138.663771,81.245561,136.630872,-0.000699,-1.998405,32.000000,-235.835853,138.980054,-0.390867,24.911032,0.677942,496879.626055,0.974458,19.581347,17.636948,2.528880,0.047078,0.029113,165.262224,32.000000,178.502514,165.548763,169.104021,149.634473,32.000000,143.674376,68.134046,64.197859,92.782521,43.047029,57.390721,55.851795,59.269518,31.292596,30.680547,59.552329,36.929212
54.892465,64.738332,139.233574,142.438628,119.416135,109.326186,29.596563,14.173859,138.576904,0.689560,64.035917,55.979711,141.112153,139.062590,139.778522,138.684371,81.235070,136.609382,-0.000698,-1.998416,32.000000,-235.835812,139.068872,-0.390590,24.924564,0.677237,496816.693642,0.970701,19.516668,17.671586,2.527705,0.040992,0.028918,165.488804,32.000000,178.295196,166.380351,169.437034,148.707601,32.000000,144.620230,68.137961,64.177977,92.794797,43.047029,57.394326,55.851795,59.037225,31.292596,30.468929,59.556017,37.007275
54.911972,64.686357,139.173724,142.410743,119.385093,109.331280,29.676045,14.176713,138.569461,0.689599,64.158160,55.862199,141.135144,138.985023,139.714358,138.588949,81.257418,136.602605,-0.000698,-1.998419,32.000000,-235.831975,139.054431,-0.390329,24.927397,0.680410,497001.091707,0.973320,19.735804,17.690587,2.538138,0.047787,0.034082,165.021494,32.000000,178.792818,166.612699,167.381750,148.392650,32.000000,145.218618,68.153749,64.229771,92.800286,43.047029,57.409051,55.851795,59.206812,31.292596,30.285541,59.553705,36.932734
54.916340,64.674532,139.179929,142.395128,119.404946,109.347785,29.710415,14.173573,138.594596,0.689618,64.209212,55.888461,141.113997,139.022176,139.722365,138.636333,81.259891,136.640276,-0.000699,-1.999003,32.000000,-235.832983,138.987660,-0.390421,24.893172,0.679330,496899.720345,0.976574,19.600623,17.690719,2.536479,0.047791,0.026245,164.432396,32.000000,179.362982,166.636075,164.757785,148.631111,32.000000,144.926256,68.162833,64.213829,92.791008,43.047029,57.400641,55.851795,59.246651,31.292596,30.282151,59.549083,37.038090
54.758093,64.674532,139.161186,142.395128,119.382821,109.341407,29.527281,14.172289,138.524015,0.689622,64.169121,55.932984,141.047723,138.992181,139.733181,138.498961,81.248172,136.578592,-0.000700,-2.000785,32.000000,-235.833120,138.931065,-0.390208,24.949322,0.678571,496789.752503,0.973485,19.529907,17.665104,2.534488,0.051445,0.032694,164.248580,32.000000,179.485545,165.861943,164.476834,149.132526,32.000000,143.920292,68.155412,64.215983,92.766509,43.047029,57.410108,55.851795,59.287164,31.292596,30.237596,59.554689,37.027598
54.755071,64.703407,139.095846,142.398753,119.398775,109.329970,29.664190,14.171004,138.451472,0.689708,64.098164,55.831151,141.042533,139.018955,139.757176,138.590738,81.281744,136.565555,-0.000700,-2.000783,32.000000,-235.838011,138.944138,-0.390184,24.910219,0.679550,496840.364088,0.972389,19.513886,17.680790,2.534399,0.048048,0.027820,164.682754,32.000000,178.901178,165.479482,167.067653,149.537854,32.000000,143.596678,68.149784,64.212000,92.748323,43.047029,57.364070,55.851795,59.058396,31.292596,30.334493,59.552270,37.023636
54.652492,64.736957,139.114229,142.410464,119.445772,109.321064,29.767489,14.170576,138.494354,0.689520,64.165214,55.903170,141.086589,138.983617,139.742539,138.511754,81.218523,136.636626,-0.000700,-2.000679,32.000000,-235.840570,138.943873,-0.390191,24.925299,0.680276,496932.009520,0.981495,19.666060,17.662775,2.541381,0.055698,0.033269,165.264830,32.000000,178.389580,165.470718,169.345817,149.555185,32.000000,143.957164,68.144751,64.187305,92.748963,43.047029,57.399837,55.851795,59.337314,31.292596,30.447840,59.539681,37.025764
54.745120,64.759232,139.081878,142.412695,119.410063,109.313472,29.633084,14.169577,138.477175,0.689581,64.299970,55.957887,141.111333,138.976420,139.751963,138.505051,81.219666,136.545355,-0.000700,-2.002445,32.000000,-235.839274,138.924111,-0.390069,24.930255,0.681036,496852.966364,0.976998,19.697844,17.622917,2.540328,0.057945,0.040594,165.545453,32.000000,178.309809,166.326705,169.735434,148.722263,32.000000,144.431268,68.162023,64.202152,92.786462,43.047029,57.358000,55.851795,59.248514,31.292596,30.444997,59.559223,36.983431
54.859559,64.759232,139.057717,142.412695,119.424340,109.303328,29.636052,14.177997,138.450456,0.689654,64.382239,55.901494,141.140921,139.009635,139.658682,138.538406,81.271790,136.643067,-0.000699,-2.003061,32.000000,-235.830199,138.883746,-0.389737,24.912369,0.682288,497056.927610,0.975639,19.830219,17.720398,2.545432,0.050359,0.031110,165.012172,32.000000,178.742398,166.562434,167.271376,148.268376,32.000000,144.812038,68.120092,64.205148,92.780527,43.047029,57.380810,55.851795,59.227407,31.292596,30.519698,59.563058,36.945207
54.609229,64.792232,139.087812,142.432215,119.378796,109.285535,29.805686,14.175143,138.424557,0.689611,64.460922,55.849421,141.075277,138.963389,139.705085,138.480954,81.301958,136.514518,-0.000699,-2.003061,32.000000,-235.833544,138.788544,-0.390108,24.875522,0.680566,496993.673461,0.978219,19.763248,17.675255,2.540535,0.051355,0.036536,164.438671,32.000000,179.383494,166.431779,164.779710,148.622946,32.000000,145.060535,68.167414,64.205062,92.801818,43.047029,57.370357,55.851795,59.118708,31.292596,30.631858,59.552938,36.988273
54.480091,64.802957,139.037323,142.442253,119.336786,109.265127,29.667963,14.171004,138.408161,0.689666,64.434639,55.832937,141.030956,138.883070,139.733286,138.444872,81.275198,136.565391,-0.000699,-2.003094,32.000000,-235.838666,138.828785,-0.390083,24.881134,0.679127,496770.081845,0.975772,19.653149,17.670235,2.534795,0.043587,0.030473,164.327267,32.000000,179.428680,165.885511,164.458478,149.181972,32.000000,143.733286,68.161348,64.221112,92.790356,43.047029,57.379215,55.851795,59.435664,31.292596,30.666871,59.550175,36.944400
54.668375,64.844207,139.115441,142.449225,119.330274,109.256261,29.654175,14.174001,138.416878,0.689772,64.334780,55.681943,141.066901,138.866981,139.740485,138.559835,81.306424,136.480075,-0.000698,-2.003085,32.000000,-235.832883,138.788545,-0.389735,24.875915,0.684057,496825.002932,0.975071,19.927216,17.578091,2.546965,0.047761,0.034847,164.781358,32.000000,178.803331,165.472434,167.223895,149.453507,32.000000,143.678597,68.157082,64.218079,92.757733,43.047029,57.359839,55.851795,59.152131,31.292596,30.664742,59.550381,37.052396
54.972928,64.844207,139.054364,142.449225,119.315033,109.249871,29.733732,14.172432,138.411059,0.689760,64.406303,55.864415,141.119265,138.911413,139.777196,138.489651,81.306185,136.550331,-0.000698,-2.004235,32.000000,-235.836912,138.859744,-0.389594,24.865608,0.685506,496882.748833,0.982012,20.062632,17.629383,2.552076,0.043531,0.035866,165.298936,32.000000,178.405027,165.488978,169.265576,149.609093,32.000000,143.993792,68.148171,64.193248,92.778915,43.047029,57.385559,55.851795,59.163894,31.292596,30.806214,59.553607,36.943592
54.888525,64.860432,139.081867,142.452292,119.319289,109.242251,29.720142,14.167722,138.356991,0.689780,64.492278,55.864417,141.146090,138.904420,139.719947,138.442730,81.276001,136.544969,-0.000697,-2.005410,32.000000,-235.839982,138.829092,-0.389366,24.856796,0.683210,496719.895844,0.978753,19.922158,17.557011,2.544715,0.041957,0.030133,165.446504,32.000000,178.294547,166.251808,169.656312,148.758303,32.000000,144.520968,68.106153,64.213288,92.806504,43.047029,57.367682,55.851795,59.343633,31.292596,30.860955,59.558043,37.004634
54.708921,64.895358,139.033101,142.466513,119.276934,109.239661,29.610944,14.175143,138.469502,0.689768,64.558375,55.944447,141.143889,138.952296,139.669339,138.485354,81.288023,136.552879,-0.000697,-2.006578,32.000000,-235.835184,138.917766,-0.389242,24.817903,0.678489,496506.178350,0.970092,19.629226,17.591135,2.529506,0.050021,0.029596,164.928918,32.000000,178.666204,166.640492,167.072908,148.364233,32.000000,144.917400,68.110420,64.211725,92.788063,43.047029,57.382138,55.851795,59.308723,31.292596,30.980779,59.550529,37.056505
55.003054,64.915158,139.090541,142.474879,119.240502,109.235846,29.679949,14.174429,138.489055,0.689433,64.528992,56.014719,141.057017,139.026132,139.686023,138.564989,81.337213,136.599669,-0.000697,-2.007168,32.000000,-235.833275,139.004016,-0.389383,24.824722,0.680142,496609.552896,0.972163,19.726509,17.618733,2.533897,0.047002,0.048310,164.324449,32.000000,179.409429,166.395971,164.936324,148.739860,32.000000,145.030068,68.105192,64.210651,92.801461,43.047029,57.382643,55.851795,59.267180,31.292596,30.979648,59.550185,37.022609
54.890315,64.915158,139.158777,142.474879,119.237189,109.229507,29.830880,14.174429,138.484315,0.689401,64.385912,56.027389,141.074635,138.912106,139.760910,138.586665,81.300390,136.630358,-0.000696,-2.008964,32.000000,-235.834258,138.939079,-0.389353,24.817588,0.683746,496732.350576,0.979364,19.934238,17.610525,2.541324,0.052398,0.079657,164.308733,32.000000,179.471173,165.768442,164.529306,149.222697,32.000000,143.999090,68.098933,64.206034,92.782893,43.047029,57.426036,55.851795,59.205467,31.292596,31.047447,59.561032,36.922316
55.188958,64.884633,139.137117,142.470417,119.271524,109.223097,29.608353,14.170719,138.622142,0.689289,64.221367,56.098075,141.074774,139.037592,139.774494,138.622396,81.335342,136.677415,-0.000696,-2.010133,32.000000,-235.841574,138.990516,-0.389247,24.872637,0.679395,496461.770030,0.971320,19.671268,17.583894,2.528779,0.050322,0.040681,164.760624,32.000000,178.921036,165.502217,167.257737,149.602013,32.000000,143.741163,68.084112,64.224151,92.771730,43.047029,57.404243,55.851795,58.990044,31.292596,30.940373,59.552604,36.946087
55.023575,64.844482,139.265193,142.456196,119.300568,109.224347,29.605162,14.169577,138.528985,0.689293,64.101866,56.137055,141.119476,139.126659,139.773566,138.669496,81.287443,136.716105,-0.000697,-2.011354,32.000000,-235.841241,138.983501,-0.389266,24.884858,0.681633,496579.201072,0.968548,19.779516,17.635510,2.535216,0.043389,0.029037,165.269447,32.000000,178.407057,165.526586,169.366429,149.618025,32.000000,143.994362,68.080196,64.193060,92.787490,43.047029,57.466732,55.851795,59.109419,31.292596,30.799642,59.543163,37.055845
55.089927,64.759782,139.249546,142.435561,119.366213,109.233204,29.752257,14.172003,138.602996,0.689307,64.023719,56.184314,141.108721,139.196130,139.794288,138.686427,81.239823,136.740078,-0.000698,-2.013135,32.000000,-235.835537,139.077459,-0.389373,24.979141,0.675388,496251.340194,0.969843,19.462616,17.623236,2.521104,0.051629,0.034081,165.417550,32.000000,178.314763,166.237855,169.502620,148.728884,32.000000,144.784118,68.048151,64.191367,92.796255,43.047029,57.445145,55.851795,58.976828,31.292596,30.797961,59.554099,37.020188
