OSU 80 Ton Compressor Load Stand
55.018992,64.641808,139.086449,142.493004,118.910490,109.199196,29.728175,14.173288,138.430056,0.565009,64.274185,55.879566,141.204151,138.969364,139.727414,138.594162,81.251130,136.586610,-0.000685,-2.042034,32.000000,-235.834252,139.024248,-0.386334,24.939592,0.683044,496287.764584,0.983598,19.852108,17.662196,2.550776,0.046338,0.034708,165.388962,32.000000,178.727990,166.591223,168.401986,148.583548,32.000000,145.064919,68.149585,64.275304,92.818326,43.047029,57.603324,55.851795,58.996864,31.292596,29.867199,59.551896,37.044693
54.621804,64.625308,139.026382,142.496908,118.918134,109.203010,29.653488,14.174572,138.489361,0.555745,64.394028,55.745540,141.123452,138.843083,139.699954,138.553561,81.300621,136.537617,-0.000685,-2.042063,32.000000,-235.831984,139.028306,-0.386163,24.936943,0.681245,496366.612426,0.977404,19.797159,17.694253,2.547652,0.048524,0.043781,164.641221,32.000000,179.285105,166.866368,165.693664,148.588154,32.000000,144.744839,68.185147,64.275103,92.839695,43.047029,57.626791,55.851795,59.125849,31.292596,29.805948,59.556695,36.970592
54.593006,64.633558,139.098570,142.499418,118.887301,109.194118,29.786029,14.171147,138.467631,0.546448,64.415383,55.899517,141.096897,138.916980,139.753634,138.505642,81.325791,136.542844,-0.000685,-2.042055,32.000000,-235.833115,138.952602,-0.386077,24.922047,0.675251,496072.954490,0.968397,19.382628,17.663681,2.527972,0.044975,0.030853,164.390799,32.000000,179.491514,166.154135,164.224004,149.145901,32.000000,144.419626,68.198346,64.284186,92.863326,43.047029,57.610912,55.851795,59.237150,31.292596,29.830558,59.545995,37.060687
54.620159,64.647308,139.041114,142.512524,118.886124,109.192889,29.652459,14.170862,138.502321,0.536849,64.285032,55.900206,141.092957,138.995974,139.784258,138.605426,81.310962,136.521990,-0.000685,-2.042656,32.000000,-235.835367,139.059512,-0.386240,24.956009,0.681023,496205.523858,0.978648,19.748164,17.590569,2.545254,0.049263,0.029670,164.572400,32.000000,179.558676,165.616525,166.176910,149.678604,32.000000,144.108814,68.167044,64.269031,92.821616,43.047029,57.603674,55.851795,58.965061,31.292596,29.826598,59.560698,37.016740
55.083190,64.647308,139.020510,142.512524,118.863314,109.194174,29.549132,14.173002,138.594516,0.527240,64.146937,55.904296,141.151705,138.990448,139.786265,138.567311,81.295884,136.630727,-0.000687,-2.043235,32.000000,-235.832735,138.989537,-0.386171,24.910507,0.682206,496142.509223,0.974804,19.784195,17.567919,2.547919,0.040960,0.027419,165.187700,32.000000,178.663054,165.830287,168.615524,149.532356,32.000000,143.526499,68.175870,64.254920,92.830979,43.047029,57.585822,55.851795,58.963242,31.292596,29.870503,59.554119,37.060980
54.624708,64.610734,139.018624,142.517822,118.797056,109.194253,29.691595,14.169149,138.538199,0.517649,64.191637,55.773417,141.216294,138.932926,139.814100,138.626693,81.269161,136.540029,-0.000686,-2.043228,32.000000,-235.838391,138.939020,-0.386280,24.937415,0.680579,496170.737746,0.978681,19.771750,17.572691,2.545601,0.048918,0.029552,165.506492,32.000000,178.484065,166.218048,169.893236,149.096413,32.000000,144.419204,68.208914,64.253861,92.838142,43.047029,57.618817,55.851795,59.157263,31.292596,29.739500,59.560275,37.002653
54.534128,64.581585,139.072014,142.515591,118.763637,109.194318,29.727409,14.171147,138.491003,0.508332,64.301368,55.736267,141.198698,138.942102,139.755370,138.573767,81.304157,136.589857,-0.000687,-2.043214,32.000000,-235.836721,138.949176,-0.386324,24.922283,0.674706,495926.412276,0.972976,19.326577,17.640194,2.523828,0.047922,0.032959,165.440431,32.000000,178.885875,166.588349,168.162494,148.605359,32.000000,145.050524,68.186502,64.251398,92.817727,43.047029,57.605075,55.851795,59.274869,31.292596,29.634028,59.562104,36.954671
54.427997,64.593959,138.992789,142.525909,118.685894,109.193052,29.533172,14.168150,138.468557,0.498652,64.398941,55.665859,141.152690,138.930296,139.753449,138.608093,81.297691,136.554049,-0.000688,-2.043200,32.000000,-235.838570,138.903758,-0.386274,24.935343,0.680842,496209.358059,0.977218,19.730789,17.623192,2.544977,0.048018,0.037465,164.562130,32.000000,179.318712,166.797598,165.600868,148.645619,32.000000,144.672244,68.190245,64.277718,92.850543,43.047029,57.608816,55.851795,59.024054,31.292596,29.629505,59.545248,37.068684
55.028238,64.593959,139.002601,142.525909,118.617756,109.196834,29.706920,14.168864,138.489210,0.488874,64.421406,55.792137,141.144401,138.989898,139.776642,138.588271,81.315769,136.546600,-0.000688,-2.043176,32.000000,-235.841135,138.845897,-0.385946,24.905157,0.682859,496150.873542,0.977759,19.789057,17.612220,2.550183,0.048245,0.028102,164.410474,32.000000,179.483817,166.156438,164.415516,149.115151,32.000000,144.434209,68.229074,64.292916,92.855051,43.047029,57.590002,55.851795,58.993272,31.292596,29.668062,59.556253,37.047994
54.629753,64.621734,138.978301,142.543756,118.564305,109.195389,29.702440,14.168293,138.474093,0.479217,64.328527,55.695565,141.100526,138.950340,139.746515,138.482905,81.311717,136.570352,-0.000687,-2.043177,32.000000,-235.839083,138.738784,-0.385935,24.916775,0.683720,496241.333868,0.986335,19.903999,17.601422,2.553700,0.045272,0.036169,164.633395,32.000000,179.502687,165.610300,166.138151,149.725120,32.000000,144.105512,68.197708,64.265998,92.794479,43.047029,57.590154,55.851795,59.252960,31.292596,29.760262,59.542671,36.988126
54.638261,64.648408,138.994998,142.562997,118.518118,109.189300,29.637959,14.176998,138.444390,0.469769,64.357917,55.804169,141.180355,138.986614,139.832636,138.398386,81.334579,136.541185,-0.000688,-2.043161,32.000000,-235.832345,138.928269,-0.385947,24.910376,0.675497,495852.981436,0.968763,19.325911,17.579752,2.526023,0.045768,0.029860,165.212601,32.000000,178.767080,165.742187,168.505647,149.732525,32.000000,143.629979,68.223991,64.260654,92.838058,43.047029,57.585155,55.851795,59.223856,31.292596,29.848841,59.550834,37.064869
54.796460,64.659683,138.967137,142.572756,118.509146,109.185505,29.708340,14.167580,138.452459,0.460172,64.432277,55.688192,141.207470,138.956641,139.821007,138.433787,81.262222,136.521646,-0.000688,-2.043147,32.000000,-235.841108,138.847550,-0.385928,24.912238,0.681138,496138.816714,0.976800,19.736923,17.595257,2.544004,0.045284,0.032298,165.384505,32.000000,178.485443,166.235149,170.145755,149.006156,32.000000,144.537573,68.205997,64.265970,92.819171,43.047029,57.608442,55.851795,59.186726,31.292596,29.845041,59.559262,36.947187
54.453423,64.659683,139.078216,142.572756,118.518006,109.179705,29.730508,14.172432,138.458782,0.451065,64.508882,55.719359,141.224160,138.815984,139.728256,138.431957,81.304263,136.497767,-0.000689,-2.043661,32.000000,-235.841009,138.850933,-0.385889,24.924643,0.681293,496096.002881,0.978772,19.755391,17.558331,2.543913,0.043290,0.025067,165.442025,32.000000,178.754786,166.570482,168.189446,148.687257,32.000000,145.263707,68.180437,64.290424,92.833996,43.047029,57.616252,55.851795,59.331563,31.292596,29.880491,59.557669,37.013365
54.719625,64.672883,138.894523,142.581680,118.518361,109.180929,29.495828,14.174144,138.373383,0.441600,64.601191,55.779386,141.206947,138.804810,139.736362,138.447685,81.291806,136.404147,-0.000690,-2.043769,32.000000,-235.830446,138.826051,-0.385868,24.893591,0.684121,496244.132071,0.979335,19.945136,17.567708,2.554077,0.047100,0.022475,164.675854,32.000000,179.328737,166.812603,165.580715,148.678401,32.000000,144.752153,68.202104,64.278352,92.812406,43.047029,57.596314,55.851795,59.140214,31.292596,29.922717,59.550076,36.988053
54.765409,64.702857,138.999687,142.593671,118.512522,109.182114,29.686967,14.173573,138.441292,0.431820,64.613153,55.658936,141.139047,138.772429,139.777040,138.427557,81.324084,136.477525,-0.000690,-2.043718,32.000000,-235.836589,138.839838,-0.385890,24.916539,0.684121,496244.132071,0.979335,19.945136,17.567708,2.554077,0.039885,0.027223,164.372378,32.000000,179.459581,166.254182,164.384932,149.143056,32.000000,144.324272,68.233663,64.297526,92.817596,43.047029,57.590631,55.851795,59.163549,31.292596,30.023313,59.552555,37.039557
54.587353,64.719357,138.924397,142.608729,118.494001,109.169374,29.713044,14.170576,138.402503,0.422242,64.480587,55.756164,141.172846,138.841371,139.809749,138.381045,81.327508,136.468488,-0.000690,-2.043686,32.000000,-235.835980,138.732257,-0.385698,24.889710,0.679972,496129.962047,0.981859,19.701453,17.534996,2.538294,0.048341,0.030866,164.710014,32.000000,179.477555,165.641708,166.362877,149.712171,32.000000,144.072226,68.237886,64.290907,92.807641,43.047029,57.559763,55.851795,59.283573,31.292596,30.020102,59.545611,36.965162
54.701817,64.719357,138.976661,142.608729,118.497324,109.164253,29.525357,14.172432,138.383274,0.412538,64.431383,55.597043,141.211020,138.841758,139.806127,138.429349,81.273622,136.486504,-0.000691,-2.044806,32.000000,-235.836584,138.730196,-0.385777,24.867628,0.679273,496083.968021,0.974723,19.687341,17.538122,2.538093,0.058797,0.044327,165.239217,32.000000,178.645058,165.654177,168.660781,149.735482,32.000000,143.848279,68.233549,64.268585,92.811430,43.047029,57.585483,55.851795,59.205630,31.292596,30.074330,59.552338,36.979322
54.688790,64.700932,138.920823,142.619326,118.544052,109.160458,29.738406,14.172289,138.374143,0.403157,64.437470,55.653916,141.213809,138.786968,139.853092,138.399870,81.234185,136.431349,-0.000691,-2.046542,32.000000,-235.842299,138.739516,-0.385769,24.868283,0.682271,496151.603450,0.977314,19.875448,17.530338,2.544992,0.049975,0.032164,165.511945,32.000000,178.444282,166.315038,169.842319,149.038352,32.000000,144.537816,68.256116,64.253660,92.803217,43.047029,57.555181,55.851795,59.239824,31.292596,30.007222,59.548473,37.019381
54.722447,64.684432,138.970966,142.620999,118.564548,109.148942,29.792268,14.172146,138.359944,0.393657,64.553670,55.685773,141.256403,138.736419,139.751727,138.325898,81.246941,136.482301,-0.000692,-2.047116,32.000000,-235.838180,138.789463,-0.385502,24.888766,0.681373,496171.051590,0.981203,19.765081,17.592915,2.540622,0.052743,0.030828,165.380641,32.000000,178.663285,166.606885,168.036167,148.741816,32.000000,145.138591,68.254496,64.275845,92.829546,43.047029,57.583860,55.851795,59.200767,31.292596,29.946669,59.558839,36.939851
54.683175,64.685807,138.953354,142.626576,118.581470,109.146562,29.565998,14.170148,138.339314,0.384690,64.567663,55.777989,141.178537,138.833929,139.728640,138.495028,81.279178,136.434759,-0.000692,-2.047096,32.000000,-235.837883,138.833639,-0.385228,24.833245,0.681201,496216.644817,0.974348,19.759208,17.605745,2.540207,0.050011,0.034620,164.675538,32.000000,179.265200,166.828659,165.376738,148.568784,32.000000,145.090588,68.266511,64.296691,92.822168,43.047029,57.547332,55.851795,59.327474,31.292596,29.943259,59.557246,36.936989
54.980627,64.685807,138.978663,142.626576,118.622995,109.139156,29.716998,14.173573,138.378532,0.376972,64.505650,55.734632,141.123082,138.766720,139.769497,138.378664,81.263408,136.431980,-0.000692,-2.047067,32.000000,-235.839376,138.819443,-0.385183,24.832432,0.680291,496094.851155,0.971779,19.710284,17.617569,2.539561,0.055639,0.039654,164.349447,32.000000,179.501791,166.044860,164.343089,149.175885,32.000000,144.333947,68.255851,64.270940,92.838929,43.047029,57.586220,55.851795,59.064638,31.292596,29.944634,59.549850,36.987173
54.576682,64.680857,138.817727,142.634105,118.661986,109.129135,29.830229,14.169149,138.395682,0.373824,64.369618,55.801519,141.198189,138.763764,139.810173,138.338221,81.283081,136.365035,-0.000694,-2.047072,32.000000,-235.839702,138.763135,-0.385177,24.811032,0.682301,496041.409320,0.979977,19.749495,17.562396,2.541062,0.047169,0.030518,164.737534,32.000000,179.300981,165.636411,166.583033,149.724276,32.000000,144.141748,68.277430,64.293875,92.826828,43.047029,57.550268,55.851795,59.248727,31.292596,29.924025,59.563806,37.021949
54.775263,64.651708,138.973912,142.631874,118.646385,109.121688,29.553760,14.173002,138.420455,0.373362,64.345294,55.663239,141.229640,138.819654,139.868185,138.326103,81.250886,136.420472,-0.000695,-2.047079,32.000000,-235.835849,138.757525,-0.385150,24.766893,0.677888,495859.037685,0.969091,19.463438,17.576826,2.527775,0.059357,0.032966,165.265221,32.000000,178.555625,165.658293,168.638022,149.697468,32.000000,143.966056,68.282850,64.296396,92.828187,43.047029,57.582666,55.851795,59.187289,31.292596,29.819309,59.558761,37.041244
54.410989,64.639058,138.905117,142.630201,118.650351,109.117416,29.636426,14.174287,138.355711,0.372888,64.377042,55.720402,141.273310,138.778036,139.895804,138.391763,81.231042,136.417349,-0.000694,-2.047087,32.000000,-235.836040,138.862415,-0.385087,24.776990,0.683701,496011.632775,0.973226,19.847248,17.524845,2.543535,0.050714,0.040812,165.570819,32.000000,178.325727,166.266148,169.928496,149.107682,32.000000,144.527980,68.274498,64.296360,92.851435,43.047029,57.565472,55.851795,59.190470,31.292596,29.815545,59.552358,36.966556
54.958122,64.639058,138.997582,142.630201,118.672885,109.111124,29.740904,14.172574,138.393060,0.372438,64.499989,55.731359,141.289754,138.810254,139.803199,138.316059,81.271331,136.448122,-0.000694,-2.047085,32.000000,-235.834966,138.805392,-0.385022,24.760547,0.682613,495882.385938,0.978245,19.626708,17.583794,2.537166,0.051037,0.028623,165.379732,32.000000,178.579762,166.597161,168.075732,148.699192,32.000000,145.130566,68.270297,64.289214,92.830586,43.047029,57.592838,55.851795,59.089233,31.292596,29.767744,59.552879,37.007936
54.570164,64.637408,138.949180,142.628807,118.661746,109.106110,29.681249,14.172860,138.335815,0.372095,64.489846,55.767706,141.232568,138.745942,139.774709,138.393759,81.253948,136.468976,-0.000693,-2.047065,32.000000,-235.836811,138.834067,-0.385026,24.799860,0.687492,496108.839465,0.982676,19.965548,17.602132,2.552887,0.048020,0.029392,164.653581,32.000000,179.282727,166.712961,165.414336,148.666002,32.000000,145.252306,68.275215,64.295409,92.811005,43.047029,57.571113,55.851795,59.214147,31.292596,29.758105,59.555063,36.962595
54.715377,64.634933,138.874103,142.631317,118.612597,109.101085,29.594862,14.172289,138.411570,0.372080,64.366887,55.800272,141.208534,138.846509,139.859331,138.339405,81.283251,136.493381,-0.000693,-2.047638,32.000000,-235.835907,138.808206,-0.385025,24.849427,0.684584,495911.096729,0.977920,19.810090,17.604134,2.546248,0.043970,0.028279,164.825696,32.000000,179.171402,165.702698,166.685144,149.706089,32.000000,143.894809,68.289897,64.328542,92.809215,43.047029,57.584138,55.851795,59.316010,31.292596,29.744273,59.544638,37.003900
54.608116,64.655833,138.987120,142.636336,118.613637,109.090957,29.722354,14.170719,138.402645,0.371889,64.384267,55.659818,141.222779,138.752120,139.842875,138.397975,81.283208,136.454102,-0.000694,-2.048219,32.000000,-235.837477,138.855421,-0.385047,24.895899,0.684584,495911.096729,0.977920,19.810090,17.604134,2.546248,0.047223,0.035054,165.405936,32.000000,178.536288,165.623747,168.855765,149.873719,32.000000,144.023286,68.279982,64.290591,92.797454,43.047029,57.590278,55.851795,59.296441,31.292596,29.812933,59.555899,37.063328
54.382227,64.640433,138.917604,142.639961,118.642044,109.083347,29.731185,14.176570,138.400651,0.371494,64.408412,55.653162,141.285492,138.740843,139.869986,138.285503,81.228841,136.356132,-0.000695,-2.048497,32.000000,-235.831462,138.714918,-0.385051,24.939015,0.683827,495824.322841,0.982640,19.809764,17.563405,2.546734,0.047878,0.028131,165.607724,32.000000,178.155496,166.410305,170.056122,148.938217,32.000000,144.497224,68.244467,64.251564,92.774908,43.047029,57.560122,55.851795,59.194129,31.292596,29.809213,59.548749,37.067877
54.909111,64.640433,138.945204,142.639961,118.627150,109.068654,29.597048,14.176998,138.367575,0.371236,64.536030,55.625650,141.297276,138.817451,139.800365,138.320483,81.202504,136.395738,-0.000694,-2.049930,32.000000,-235.832509,138.703762,-0.385002,24.908488,0.681500,495783.872208,0.975729,19.791892,17.567697,2.545173,0.035665,0.041326,165.298846,32.000000,178.511075,166.815884,167.874559,148.577469,32.000000,145.196690,68.233964,64.271092,92.786901,43.047029,57.574773,55.851795,59.140501,31.292596,29.751883,59.556803,37.006542
54.623461,64.635483,138.816070,142.649721,118.592675,109.053450,29.699717,14.168721,138.241786,0.370695,64.566527,55.659932,141.227406,138.678021,139.791431,138.312369,81.228926,136.402153,-0.000693,-2.049936,32.000000,-235.839311,138.710496,-0.385115,24.880793,0.683325,495977.466356,0.979815,19.994753,17.574788,2.554467,0.052482,0.034988,164.601475,32.000000,179.168620,166.634481,165.636645,148.911063,32.000000,145.063282,68.234272,64.278921,92.787520,43.047029,57.530574,55.851795,59.208366,31.292596,29.730783,59.556685,37.038236
54.719253,64.656658,138.874004,142.658366,118.602897,109.035550,29.763785,14.171575,138.251832,0.370193,64.523156,55.769508,141.206518,138.727366,139.829656,138.373895,81.272090,136.320775,-0.000691,-2.049958,32.000000,-235.836456,138.843224,-0.385227,24.865267,0.676200,495643.603562,0.973675,19.486732,17.620241,2.530458,0.056791,0.029070,164.476524,32.000000,179.283000,166.191292,164.395734,149.191297,32.000000,144.175127,68.247794,64.300026,92.789713,43.047029,57.551991,55.851795,59.245834,31.292596,29.800404,59.541579,37.048068
54.533714,64.659408,138.785409,142.659481,118.599351,109.023074,29.675571,14.173716,138.326702,0.369745,64.440875,55.641698,141.217154,138.652837,139.866045,138.259180,81.324340,136.509336,-0.000692,-2.049971,32.000000,-235.838414,138.614332,-0.384928,24.811556,0.680498,495687.600934,0.975780,19.756741,17.596915,2.541327,0.049299,0.033828,164.861782,32.000000,179.126436,165.818404,166.841105,149.709609,32.000000,144.057032,68.232301,64.317046,92.771376,43.047029,57.518535,55.851795,59.291278,31.292596,29.796693,59.546025,37.033688
54.484515,64.659408,138.874514,142.659481,118.591266,109.015433,29.567026,14.168150,138.302831,0.369319,64.424762,55.647016,141.233539,138.654286,139.850967,138.267305,81.251939,136.260868,-0.000690,-2.049963,32.000000,-235.842504,138.760831,-0.384873,24.782078,0.679702,495486.552781,0.971688,19.685586,17.514469,2.537937,0.038394,0.025882,165.482891,32.000000,178.375466,165.709764,168.928085,149.927264,32.000000,144.072564,68.219719,64.255108,92.761336,43.047029,57.552065,55.851795,59.386065,31.292596,29.802556,59.552712,37.050122
54.506529,64.667108,138.833212,142.658087,118.563415,109.005237,29.751006,14.174429,138.264655,0.368797,64.506933,55.644523,141.310145,138.708361,139.863192,138.261360,81.238880,136.350074,-0.000691,-2.050509,32.000000,-235.832127,138.651920,-0.384896,24.783337,0.683468,495440.932960,0.978143,19.867279,17.553210,2.544947,0.050927,0.034296,165.666665,32.000000,178.233656,166.344278,170.187790,149.034242,32.000000,144.642594,68.236280,64.288459,92.799769,43.047029,57.489264,55.851795,59.204350,31.292596,29.825652,59.545926,36.992235
54.827717,64.682507,138.848475,142.658366,118.571563,109.000130,29.710322,14.171004,138.256164,0.368512,64.624302,55.622418,141.315875,138.604450,139.792114,138.246527,81.245840,136.313348,-0.000691,-2.051187,32.000000,-235.835716,138.650453,-0.384818,24.774866,0.685460,495583.571757,0.982646,19.914808,17.505692,2.548880,0.055417,0.034048,165.366161,32.000000,178.498585,166.842124,167.757392,148.603047,32.000000,145.005424,68.180954,64.260446,92.792091,43.047029,57.540892,55.851795,59.203543,31.292596,29.875553,59.550214,37.064869
54.660142,64.694332,138.834051,142.664501,118.535847,108.987814,29.616224,14.170719,138.265194,0.368319,64.672256,55.686133,141.261261,138.605633,139.774265,138.193437,81.295230,136.266539,-0.000691,-2.051175,32.000000,-235.838296,138.621941,-0.384499,24.884019,0.684816,495563.100490,0.976062,19.901238,17.561824,2.547093,0.059370,0.042930,164.726177,32.000000,179.080897,166.793158,165.479292,148.795592,32.000000,145.245646,68.183671,64.285736,92.799218,43.047029,57.525307,55.851795,59.359639,31.292596,29.872121,59.558397,36.980276
54.390363,64.694332,138.778950,142.664501,118.525671,108.972546,29.702807,14.170576,138.296268,0.368063,64.634756,55.723351,141.191084,138.649045,139.842616,138.245773,81.286457,136.367932,-0.000690,-2.051172,32.000000,-235.838767,138.643009,-0.384487,24.861045,0.680229,495350.655844,0.971057,19.607041,17.537133,2.532450,0.050634,0.032947,164.550728,32.000000,179.372894,166.060546,164.238156,149.494542,32.000000,144.361443,68.208184,64.286132,92.795812,43.047029,57.514331,55.851795,59.461173,31.292596,29.909855,59.550539,37.040437
54.623193,64.708907,138.819268,142.671751,118.573067,108.957285,29.769502,14.172289,138.312036,0.367821,64.447253,55.703947,141.230935,138.736562,139.881773,138.294423,81.288876,136.320182,-0.000690,-2.051207,32.000000,-235.834104,138.780469,-0.384365,24.888215,0.684011,495426.038579,0.979734,20.040779,17.522866,2.551536,0.041855,0.032824,164.837956,32.000000,178.920336,165.892880,167.023506,149.666302,32.000000,143.922089,68.203588,64.282350,92.788097,43.047029,57.516249,55.851795,59.088965,31.292596,29.957237,59.545602,36.883285
54.761496,64.712482,138.877950,142.678444,118.568051,108.944576,29.622257,14.173430,138.314649,0.367313,64.426966,55.828866,141.309200,138.689418,139.902188,138.357823,81.299968,136.361154,-0.000689,-2.051222,32.000000,-235.833126,138.713084,-0.384351,24.869227,0.684011,495426.038579,0.979734,20.040779,17.522866,2.551536,0.053605,0.039248,165.505088,32.000000,178.480668,165.687922,169.181174,149.998570,32.000000,144.082743,68.222780,64.278655,92.819250,43.047029,57.544139,55.851795,59.259774,31.292596,29.966510,59.551375,36.944326
54.805697,64.686632,139.012268,142.676492,118.569037,108.940748,29.648935,14.165867,138.354809,0.367166,64.441203,55.768023,141.320495,138.782341,139.908512,138.392960,81.246467,136.365997,-0.000690,-2.051222,32.000000,-235.843312,138.759200,-0.384366,24.792175,0.679861,495228.805541,0.972831,19.830424,17.497397,2.541398,0.042627,0.032194,165.644788,32.000000,178.339784,166.330477,170.027249,149.156379,32.000000,144.827169,68.208836,64.269659,92.853324,43.047029,57.520956,55.851795,59.284638,31.292596,29.963403,59.549683,37.000746
54.488759,64.686632,138.982354,142.676492,118.600152,108.931814,29.740063,14.169149,138.318213,0.367262,64.481653,55.703894,141.300641,138.856257,139.840994,138.370491,81.279024,136.374503,-0.000690,-2.051240,32.000000,-235.840849,138.773251,-0.384314,24.748955,0.678515,495069.637789,0.974829,19.700732,17.506086,2.536051,0.049362,0.020942,165.410719,32.000000,178.491559,166.951248,167.565435,148.548239,32.000000,144.971806,68.182309,64.248856,92.828481,43.047029,57.583266,55.851795,59.410032,31.292596,29.870306,59.551306,37.067583
55.020652,64.646483,138.900844,142.663943,118.642472,108.932984,29.748591,14.168293,138.323240,0.366991,64.411138,55.726266,141.237373,138.757524,139.793736,138.336061,81.253231,136.422130,-0.000691,-2.051223,32.000000,-235.841050,138.797031,-0.384281,24.805787,0.680595,495100.126385,0.972981,19.632348,17.561922,2.536457,0.037027,0.027105,164.723711,32.000000,179.160236,166.779999,165.519631,148.835464,32.000000,145.327665,68.193522,64.268059,92.850302,43.047029,57.539868,55.851795,59.374829,31.292596,29.727295,59.547657,36.994656
54.728903,64.614584,138.890163,142.655856,118.680174,108.931667,29.641325,14.169292,138.275371,0.366411,64.437185,55.702737,141.214563,138.769616,139.856153,138.319785,81.265428,136.359791,-0.000691,-2.051205,32.000000,-235.836117,138.803252,-0.384189,24.865398,0.686409,495185.421389,0.976167,19.937931,17.533471,2.550661,0.051897,0.030337,164.536732,32.000000,179.326766,165.956969,164.626674,149.536401,32.000000,144.507856,68.203295,64.285816,92.885776,43.047029,57.552944,55.851795,59.278401,31.292596,29.612656,59.556056,37.039264
54.515762,64.596709,138.911945,142.648048,118.707116,108.934430,29.688053,14.169435,138.338928,0.366185,64.357626,55.639854,141.204661,138.804015,139.875423,138.350241,81.274930,136.296760,-0.000690,-2.051188,32.000000,-235.838925,138.653941,-0.383986,24.890051,0.676239,494862.966664,0.965353,19.385712,17.582249,2.524522,0.043108,0.029246,164.860026,32.000000,178.900697,165.760760,167.215127,149.657879,32.000000,143.800422,68.216257,64.280874,92.851110,43.047029,57.535480,55.851795,59.150782,31.292596,29.608490,59.544972,36.918648
54.401802,64.596709,138.922863,142.648048,118.734672,108.942085,29.767358,14.170148,138.338988,0.365746,64.414629,55.611816,141.297554,138.694782,139.901275,138.436193,81.251764,136.376645,-0.000690,-2.050668,32.000000,-235.838703,138.752223,-0.383844,24.901590,0.678907,494962.650988,0.974473,19.634219,17.539966,2.537785,0.047874,0.033693,165.464019,32.000000,178.424017,165.810538,169.304867,149.869627,32.000000,144.325385,68.199753,64.276408,92.871482,43.047029,57.562749,55.851795,59.468923,31.292596,29.542099,59.552024,37.050049
54.590009,64.620084,138.919659,142.647212,118.749072,108.940825,29.723981,14.175428,138.305206,0.365369,64.512933,55.688081,141.280244,138.691090,139.858583,138.304245,81.241119,136.356949,-0.000690,-2.050579,32.000000,-235.835718,138.714429,-0.383841,24.884911,0.681583,495059.496524,0.977129,19.821920,17.500034,2.548106,0.049342,0.029296,165.623061,32.000000,178.308666,166.353593,169.929930,149.160875,32.000000,144.837415,68.198856,64.254201,92.882796,43.047029,57.535901,55.851795,59.201551,31.292596,29.619028,59.557826,36.997224
54.655019,64.652808,138.883884,142.653068,118.779840,108.937105,29.579778,14.171004,138.298494,0.365295,64.570017,55.631515,141.343515,138.698248,139.773716,138.310741,81.227049,136.350730,-0.000689,-2.050613,32.000000,-235.837519,138.772495,-0.383756,24.879403,0.683108,495213.583300,0.976854,19.932087,17.561765,2.553644,0.035884,0.026660,165.366574,32.000000,178.602739,166.858502,167.453695,148.604501,32.000000,144.878535,68.180581,64.242524,92.884669,43.047029,57.548640,55.851795,59.336460,31.292596,29.728606,59.539593,37.067657
54.719035,64.657483,138.782461,142.658924,118.805828,108.938372,29.694806,14.169292,138.271612,0.364811,64.638574,55.606086,141.266721,138.623781,139.809697,138.240251,81.242326,136.322083,-0.000689,-2.050610,32.000000,-235.837756,138.676477,-0.384189,24.810586,0.680721,495148.156354,0.974597,19.773613,17.562904,2.544782,0.051678,0.028888,164.678530,32.000000,179.173658,166.795076,165.479341,148.761777,32.000000,145.267081,68.156327,64.273722,92.880754,43.047029,57.529262,55.851795,59.397478,31.292596,29.724854,59.554787,37.033468
54.434263,64.657483,138.843706,142.658924,118.835095,108.932014,29.766039,14.173859,138.311318,0.364646,64.600987,55.608379,141.230586,138.697350,139.874893,138.250522,81.224050,136.323384,-0.000689,-2.049470,32.000000,-235.834829,138.655591,-0.384039,24.802141,0.679724,495167.386227,0.978111,19.743634,17.573971,2.541100,0.046050,0.031582,164.505243,32.000000,179.408389,166.007103,164.881349,149.500291,32.000000,144.536146,68.185328,64.273613,92.882518,43.047029,57.533820,55.851795,59.470560,31.292596,29.737376,59.559321,36.921215
54.590125,64.678382,138.843114,142.676213,118.831508,108.925662,29.566127,14.169577,138.283502,0.364115,64.489114,55.739895,141.256575,138.655060,139.889024,138.310617,81.284751,136.380482,-0.000689,-2.047726,32.000000,-235.837799,138.683942,-0.384051,24.774787,0.680113,495108.456265,0.973084,19.686620,17.544865,2.536274,0.045678,0.041315,164.888106,32.000000,178.987587,165.799369,167.257791,149.763633,32.000000,143.898013,68.178588,64.286896,92.883835,43.047029,57.503203,55.851795,59.197226,31.292596,29.806355,59.557610,36.938897
54.861528,64.694057,138.931853,142.686531,118.827355,108.921846,29.635245,14.171147,138.327402,0.363561,64.434212,55.693384,141.288771,138.694639,139.877496,138.287740,81.232606,136.363442,-0.000689,-2.047141,32.000000,-235.837540,138.660222,-0.384037,24.779272,0.684985,495291.338359,0.976321,19.961462,17.563769,2.550668,0.048596,0.032793,165.513122,32.000000,178.380373,165.940321,169.373814,149.881001,32.000000,144.086433,68.178166,64.269342,92.907528,43.047029,57.561327,55.851795,59.237956,31.292596,29.857333,59.566668,36.991648
54.928379,64.693782,138.811848,142.688762,118.815121,108.916605,29.759213,14.172860,138.307541,0.363049,64.572808,55.621187,141.292644,138.744800,139.857948,138.372735,81.177804,136.349483,-0.000688,-2.047123,32.000000,-235.833205,138.735845,-0.384031,24.781737,0.683350,495071.913807,0.979815,19.831800,17.530630,2.543374,0.057470,0.039066,165.693916,32.000000,178.310006,166.417765,170.134343,148.984992,32.000000,144.877766,68.167813,64.232202,92.898297,43.047029,57.530415,55.851795,59.419872,31.292596,29.854027,59.551650,37.061714
54.923598,64.693782,138.931015,142.688762,118.770275,108.921458,29.658054,14.166866,138.261505,0.362616,64.630189,55.601711,141.294124,138.693946,139.799127,138.234729,81.176315,136.398012,-0.000688,-2.047129,32.000000,-235.840018,138.773089,-0.384016,24.777646,0.679563,495019.123653,0.972184,19.586081,17.574551,2.532409,0.049464,0.029810,165.287632,32.000000,178.698714,166.852042,167.286238,148.666043,32.000000,145.081637,68.111198,64.253452,92.899252,43.047029,57.559565,55.851795,59.204879,31.292596,29.849763,59.539563,37.036842
54.638014,64.686632,138.805650,142.683185,118.697009,108.922587,29.659187,14.170719,138.275654,0.362410,64.707799,55.513462,141.286775,138.680508,139.849378,138.331642,81.241071,136.330039,-0.000687,-2.047119,32.000000,-235.835346,138.711025,-0.383985,24.819818,0.677808,495068.321267,0.966782,19.521573,17.622615,2.527143,0.053149,0.027697,164.654535,32.000000,179.144167,166.936033,165.336804,148.774774,32.000000,144.985285,68.134415,64.260482,92.933660,43.047029,57.554016,55.851795,59.393739,31.292596,29.821588,59.550627,36.961641
54.573087,64.706157,138.861237,142.689598,118.614604,108.916121,29.759698,14.171718,138.254753,0.362008,64.671287,55.623457,141.269987,138.630448,139.893243,138.306565,81.215665,136.323366,-0.000686,-2.047126,32.000000,-235.832052,138.762604,-0.383972,24.800699,0.678665,495097.228755,0.970216,19.526165,17.647525,2.529532,0.042739,0.037420,164.552636,32.000000,179.426556,165.988474,164.875805,149.442190,32.000000,144.676841,68.147809,64.250542,92.925154,43.047029,57.535913,55.851795,59.407794,31.292596,29.886031,59.547539,37.032734
54.729242,64.736407,138.712736,142.703820,118.570558,108.903345,29.656654,14.171861,138.266009,0.361889,64.607618,55.544005,141.269881,138.686706,139.889297,138.234182,81.252296,136.353055,-0.000687,-2.047084,32.000000,-235.838302,138.659793,-0.384008,24.798810,0.681179,495130.178310,0.975787,19.793855,17.549961,2.540459,0.050245,0.032345,164.893621,32.000000,178.945137,165.746276,167.209631,149.854894,32.000000,144.104139,68.147279,64.258783,92.901100,43.047029,57.516165,55.851795,59.391621,31.292596,29.882855,59.556803,36.956579
54.546958,64.736407,138.744468,142.703820,118.542910,108.888085,29.648557,14.173716,138.220794,0.361772,64.606023,55.586470,141.306226,138.621843,139.912267,138.227073,81.222881,136.208483,-0.000688,-2.047079,32.000000,-235.833988,138.648596,-0.384024,24.856429,0.682986,495221.035599,0.973765,19.876016,17.572145,2.544500,0.043390,0.037523,165.533048,32.000000,178.299224,165.988377,169.389648,149.918426,32.000000,143.807858,68.181715,64.272072,92.931063,43.047029,57.495212,55.851795,59.430539,31.292596,29.984985,59.552840,36.932221
54.536978,64.752357,138.690202,142.713859,118.564950,108.877874,29.789312,14.170719,138.090480,0.361539,64.638569,55.597767,141.328434,138.615747,139.869225,138.329035,81.223896,136.315837,-0.000688,-2.047065,32.000000,-235.835182,138.574625,-0.383995,24.886510,0.679850,495035.286241,0.974028,19.755714,17.549848,2.534527,0.045924,0.026453,165.643991,32.000000,178.261283,166.454480,170.199984,148.984686,32.000000,145.146742,68.165469,64.251990,92.930853,43.047029,57.494593,55.851795,59.349155,31.292596,30.037604,59.555309,36.877929
54.336567,64.758407,138.786573,142.727802,118.587332,108.872774,29.701835,14.170576,138.222394,0.361057,64.789199,55.552142,141.377962,138.562425,139.887357,138.178300,81.212948,136.230809,-0.000688,-2.047064,32.000000,-235.835161,138.669277,-0.383973,24.845152,0.681119,495136.172916,0.977761,19.931491,17.509446,2.543578,0.045104,0.027836,165.287807,32.000000,178.736693,166.840374,167.581244,148.798761,32.000000,145.084990,68.210049,64.283828,92.972977,43.047029,57.506166,55.851795,59.562198,31.292596,30.055945,59.549801,36.869565
54.580807,64.770232,138.685716,142.741188,118.530725,108.865115,29.571448,14.170291,138.282091,0.360685,64.755242,55.577197,141.265221,138.558224,139.845836,138.195616,81.197841,136.285536,-0.000687,-2.045903,32.000000,-235.841347,138.632771,-0.383952,24.818192,0.680127,495117.808137,0.973289,19.957076,17.560280,2.543049,0.047123,0.034394,164.611993,32.000000,179.218033,166.893051,165.303487,148.745851,32.000000,144.966564,68.233708,64.261225,92.963727,43.047029,57.492375,55.851795,59.233928,31.292596,30.053334,59.551483,37.047407
54.654735,64.770232,138.734858,142.741188,118.455777,108.857501,29.710524,14.173573,138.220652,0.360530,64.661092,55.647891,141.280919,138.614522,139.870782,138.282180,81.261282,136.197730,-0.000687,-2.045896,32.000000,-235.833803,138.554637,-0.383881,24.821601,0.684811,495247.670858,0.980109,20.156929,17.530165,2.554202,0.041587,0.028440,164.576764,32.000000,179.466201,166.112789,164.919378,149.506968,32.000000,144.505023,68.283998,64.282928,92.973402,43.047029,57.486934,55.851795,59.390304,31.292596,30.091888,59.558515,36.790842
54.896225,64.776007,138.773027,142.741467,118.430948,108.847076,29.861469,14.166866,138.241892,0.360036,64.536941,55.550056,141.293834,138.596886,139.918287,138.226417,81.277100,136.240974,-0.000688,-2.044745,32.000000,-235.842805,138.612214,-0.383881,24.791231,0.681257,495112.815786,0.979520,19.932641,17.571703,2.540925,0.049060,0.030734,164.939148,32.000000,178.873047,165.724902,167.419531,149.805432,32.000000,144.134293,68.282621,64.284469,92.948609,43.047029,57.514255,55.851795,59.505614,31.292596,30.109488,59.553450,36.911017
54.423890,64.761157,138.712229,142.747881,118.412243,108.851849,29.608440,14.170862,138.201760,0.359858,64.530957,55.674743,141.332412,138.655692,139.938119,138.316302,81.220015,136.250194,-0.000689,-2.044161,32.000000,-235.840776,138.584883,-0.383867,24.773870,0.680253,494899.384868,0.973407,19.861332,17.465850,2.538387,0.046302,0.030277,165.501239,32.000000,178.385328,166.012292,169.461949,149.792592,32.000000,144.101498,68.273323,64.254655,92.933083,43.047029,57.476994,55.851795,59.528555,31.292596,30.055478,59.546526,37.028332
54.652197,64.734207,138.745140,142.743977,118.409781,108.857025,29.609889,14.170576,138.272079,0.359792,64.587668,55.630599,141.339994,138.697330,139.879271,138.259789,81.223184,136.289250,-0.000690,-2.044168,32.000000,-235.836636,138.654103,-0.383265,24.777541,0.677556,494680.776601,0.963694,19.634685,17.470923,2.527916,0.049415,0.035035,165.767935,32.000000,178.249194,166.647499,170.003008,149.029689,32.000000,144.873372,68.275725,64.273780,92.941059,43.047029,57.501833,55.851795,59.361901,31.292596,30.052897,59.556194,37.067583
54.670043,64.734207,138.694964,142.743977,118.397283,108.859417,29.815004,14.173145,138.198977,0.359669,64.630163,55.606691,141.329181,138.753894,139.839631,138.215257,81.204132,136.296226,-0.000690,-2.044137,32.000000,-235.838657,138.587982,-0.383237,24.735422,0.684924,495088.130594,0.981275,20.075169,17.532461,2.548738,0.045760,0.029489,165.218358,32.000000,178.708778,166.843161,167.485053,148.677169,32.000000,145.262366,68.238217,64.279125,92.931551,43.047029,57.469308,55.851795,59.398747,31.292596,29.956497,59.553764,36.836843
54.820594,64.719907,138.744903,142.738678,118.414104,108.851775,29.642460,14.168864,138.186197,0.359414,64.617635,55.708319,141.330331,138.647985,139.864212,138.138124,81.242124,136.246237,-0.000691,-2.044152,32.000000,-235.839660,138.578806,-0.383262,24.760153,0.681484,494928.365815,0.976667,19.827753,17.548153,2.538693,0.045244,0.028743,164.601938,32.000000,179.315588,166.941688,165.205094,148.809830,32.000000,145.177831,68.225327,64.296671,92.956517,43.047029,57.511951,55.851795,59.531181,31.292596,29.903894,59.551896,36.848802
54.515515,64.698457,138.711834,142.732822,118.445793,108.849279,29.570454,14.168008,138.268203,0.359240,64.493537,55.684721,141.288745,138.662626,139.891681,138.205882,81.263733,136.265949,-0.000691,-2.044155,32.000000,-235.840844,138.647782,-0.383292,24.784176,0.682120,494967.682391,0.969619,19.810551,17.570574,2.536946,0.045065,0.029367,164.544921,32.000000,179.399106,166.224350,164.861824,149.483888,32.000000,144.380164,68.226790,64.297723,92.920064,43.047029,57.473160,55.851795,59.493937,31.292596,29.826350,59.542543,37.008376
54.722697,64.678932,138.805156,142.722504,118.425164,108.845476,29.826308,14.167151,138.306899,0.359071,64.335565,55.739094,141.309829,138.677266,139.963116,138.229473,81.243741,136.247953,-0.000692,-2.042927,32.000000,-235.842028,138.623594,-0.383296,24.802692,0.679327,494741.287696,0.972193,19.651291,17.508440,2.530890,0.066804,0.047122,164.973041,32.000000,178.781201,165.779682,167.502608,149.864505,32.000000,144.179563,68.215147,64.297723,92.910839,43.047029,57.523542,55.851795,59.366659,31.292596,29.823091,59.543094,37.065015
54.653852,64.678932,138.771220,142.722504,118.438305,108.846379,29.653761,14.171575,138.296777,0.358880,64.388745,55.641669,141.355644,138.714642,139.978292,138.242860,81.209838,136.319469,-0.000693,-2.042842,32.000000,-235.838096,138.654613,-0.383346,24.832695,0.683095,494840.632290,0.980520,19.923906,17.496352,2.544447,0.048243,0.031048,165.522998,32.000000,178.457884,165.895695,169.659252,149.942079,32.000000,144.410477,68.241558,64.284988,92.944858,43.047029,57.488933,55.851795,59.427159,31.292596,29.751862,59.559587,36.927158
54.871295,64.650608,138.918483,142.702984,118.444240,108.850150,29.658518,14.173145,138.308153,0.358569,64.417916,55.729818,141.360667,138.658139,139.916884,138.275070,81.187451,136.289696,-0.000694,-2.042843,32.000000,-235.833903,138.683593,-0.383341,24.854646,0.679861,494710.707471,0.967952,19.704543,17.507652,2.536519,0.038667,0.021267,165.673173,32.000000,178.228391,166.749070,170.061404,148.840887,32.000000,145.022625,68.209584,64.290045,92.942969,43.047029,57.522079,55.851795,59.439346,31.292596,29.649890,59.553892,36.940364
54.817591,64.638508,138.848504,142.694897,118.489876,108.856512,29.750409,14.169435,138.291041,0.358558,64.459547,55.730981,141.362385,138.712012,139.861763,138.348775,81.209301,136.320103,-0.000697,-2.042819,32.000000,-235.839253,138.827542,-0.383354,24.850135,0.679907,494828.381729,0.974950,19.770884,17.576091,2.539093,0.048239,0.027661,165.214474,32.000000,178.839537,166.897309,167.536553,148.807261,32.000000,145.410092,68.213526,64.280638,92.941500,43.047029,57.516171,55.851795,59.335308,31.292596,29.604079,59.553892,36.987906
55.116765,64.616784,138.806758,142.689041,118.507182,108.860291,29.737495,14.174287,138.348846,0.358486,64.385513,55.837844,141.284647,138.828443,139.866451,138.384103,81.229576,136.280880,-0.000697,-2.042820,32.000000,-235.834401,138.855562,-0.383340,24.909117,0.676760,494718.127575,0.970477,19.533243,17.584102,2.531715,0.052856,0.035259,164.640649,32.000000,179.290663,166.977380,165.076128,148.972860,32.000000,145.328099,68.209039,64.304537,92.967164,43.047029,57.524836,55.851795,59.507900,31.292596,29.600171,59.557148,36.940218
54.822759,64.616784,138.948096,142.689041,118.570644,108.861939,29.600431,14.176570,138.329719,0.351308,64.249116,55.764756,141.272744,138.766780,139.930187,138.426479,81.225162,136.359723,-0.000697,-2.042802,32.000000,-235.830478,138.819830,-0.383294,24.903452,0.677340,494717.650003,0.968554,19.572782,17.576935,2.532919,0.045304,0.032547,164.486406,32.000000,179.417522,166.217571,165.018666,149.354173,32.000000,144.408398,68.211512,64.309111,92.946243,43.047029,57.546913,55.851795,59.334134,31.292596,29.520637,59.556007,37.003900
54.657905,64.559585,138.804552,142.675934,118.622746,108.866658,29.631857,14.169007,138.384916,0.346264,64.053216,55.719182,141.276815,138.873242,139.958845,138.377683,81.250909,136.422680,-0.000697,-2.042770,32.000000,-235.843779,138.845714,-0.383299,24.856429,0.670980,494478.991421,0.963127,19.263885,17.537720,2.518413,0.045573,0.044746,165.046991,32.000000,178.844628,165.845776,167.753447,149.878821,32.000000,144.174082,68.170187,64.298509,92.924782,43.047029,57.542364,55.851795,59.418681,31.292596,29.317581,59.554433,37.030606
54.998925,64.506788,138.945621,142.662549,118.607257,108.871787,29.803957,14.167580,138.455401,0.342559,64.163881,55.669187,141.314846,138.815210,139.923208,138.349364,81.181586,136.412764,-0.000698,-2.042756,32.000000,-235.842091,138.822750,-0.382995,24.891834,0.676328,494675.883444,0.973352,19.546086,17.580200,2.534497,0.049212,0.044112,165.603827,32.000000,178.380740,166.003161,169.557227,149.784073,32.000000,144.310064,68.154055,64.263920,92.923444,43.047029,57.548150,55.851795,59.234887,31.292596,29.129399,59.544058,37.005955
54.715712,64.480389,138.838784,142.653346,118.616856,108.873885,29.659154,14.166723,138.444739,0.339003,64.300971,55.614726,141.355036,138.737032,139.928141,138.301244,81.216559,136.448637,-0.000698,-2.042760,32.000000,-235.842456,138.799378,-0.383051,24.861176,0.679271,494663.569005,0.975460,19.647629,17.584837,2.539515,0.050103,0.028545,165.701269,32.000000,178.271851,166.810203,169.732943,148.812183,32.000000,145.000303,68.130287,64.273464,92.945834,43.047029,57.562148,55.851795,59.496356,31.292596,29.124069,59.559154,36.930386
54.790098,64.480389,138.957668,142.653346,118.631928,108.868586,29.626900,14.172003,138.380558,0.328074,64.364879,55.709672,141.345004,138.794839,139.848956,138.425335,81.204707,136.332140,-0.000699,-2.042784,32.000000,-235.834061,138.844142,-0.383121,24.856901,0.673817,494547.371277,0.963077,19.266859,17.649376,2.526333,0.054876,0.032800,165.223001,32.000000,178.733723,167.032821,167.357868,148.676601,32.000000,145.115913,68.091539,64.290939,92.932926,43.047029,57.551159,55.851795,59.358246,31.292596,29.026838,59.552929,36.950709
54.514806,64.516687,138.894332,142.658645,118.628414,108.855876,29.795494,14.175428,138.417488,0.324409,64.352520,55.568527,141.270682,138.768249,139.879345,138.349390,81.251467,136.379966,-0.000699,-2.042783,32.000000,-235.830473,138.891294,-0.383134,24.887533,0.678335,494619.619240,0.973280,19.512726,17.631711,2.537457,0.048779,0.031552,164.672285,32.000000,179.377540,166.825741,165.179547,148.957357,32.000000,145.494280,68.056238,64.296002,92.943515,43.047029,57.548733,55.851795,59.361846,31.292596,29.147454,59.536475,37.082037
54.614023,64.520537,138.940578,142.667011,118.599457,108.853254,29.681318,14.172003,138.395921,0.320810,64.357472,55.600676,141.246828,138.798591,139.903071,138.406756,81.249803,136.398905,-0.000699,-2.042767,32.000000,-235.834717,138.830600,-0.383136,24.847801,0.677919,494572.935126,0.972827,19.441111,17.587339,2.536182,0.050684,0.042335,164.546035,32.000000,179.470595,166.183063,165.178050,149.451796,32.000000,144.447277,68.053650,64.289642,92.909953,43.047029,57.545029,55.851795,59.465363,31.292596,29.155605,59.547864,37.038383
54.842924,64.543361,138.825710,142.675655,118.583292,108.849428,29.665038,14.162870,138.323374,0.309795,64.402036,55.643848,141.266365,138.737583,139.911123,138.329172,81.213539,136.352553,-0.000700,-2.042744,32.000000,-235.847456,138.762566,-0.383078,24.816985,0.680926,494639.238455,0.972713,19.742822,17.563665,2.547828,0.044444,0.034371,165.084328,32.000000,178.793539,165.830709,167.862377,149.685618,32.000000,144.027551,68.035751,64.288374,92.919015,43.047029,57.513614,55.851795,59.643836,31.292596,29.150423,59.544618,36.826278
54.359858,64.543361,138.946978,142.675655,118.546618,108.845638,29.779806,14.166723,138.379037,0.299139,64.497023,55.520999,141.331971,138.688910,139.970705,138.299288,81.237286,136.338123,-0.000701,-2.042787,32.000000,-235.843767,138.733135,-0.383104,24.862959,0.680740,494575.314093,0.974478,19.650897,17.574470,2.544046,0.041397,0.026635,165.716843,32.000000,178.494557,165.982938,169.794999,149.875273,32.000000,144.503814,68.073656,64.280912,92.942854,43.047029,57.550979,55.851795,59.614473,31.292596,29.224696,59.549595,37.005588
54.569934,64.600559,138.736637,142.685415,118.522250,108.843102,29.682626,14.170434,138.250690,0.288471,64.645470,55.556548,141.329915,138.621007,139.871094,138.262743,81.212284,136.225116,-0.000702,-2.042771,32.000000,-235.832353,138.710414,-0.383111,24.833455,0.677507,494525.490177,0.970533,19.453271,17.588362,2.531333,0.040260,0.030077,165.831304,32.000000,178.226006,166.702925,169.813066,148.945341,32.000000,144.929632,68.014447,64.267392,92.937576,43.047029,57.502770,55.851795,59.442280,31.292596,29.418674,59.552466,36.974480
54.598060,64.651708,138.860320,142.700195,118.528135,108.843080,29.638068,14.174858,138.300222,0.277510,64.741743,55.604180,141.359048,138.677306,139.849201,138.292266,81.256162,136.342176,-0.000703,-2.042753,32.000000,-235.835305,138.608621,-0.383100,24.839513,0.684237,494753.828419,0.976274,19.919333,17.557648,2.556059,0.039504,0.066855,165.285392,32.000000,178.725916,167.150101,167.213243,148.491211,32.000000,145.219741,68.061029,64.304991,92.957845,43.047029,57.517162,55.851795,59.499765,31.292596,29.592049,59.544323,37.072572
54.514987,64.695157,138.693174,142.713580,118.492538,108.846455,29.794386,14.174429,138.179831,0.266562,64.760730,55.617396,141.255744,138.739355,139.845175,138.163247,81.240519,136.276452,-0.000704,-2.042761,32.000000,-235.834422,138.645230,-0.383108,24.827108,0.680814,494745.794223,0.975425,19.773462,17.528078,2.542364,0.051576,0.032387,164.753279,32.000000,179.378039,166.754484,165.140746,149.045367,32.000000,145.429892,68.035042,64.277217,92.929883,43.047029,57.490542,55.851795,59.496577,31.292596,29.588285,59.545729,37.022242
54.638053,64.695157,138.855621,142.713580,118.440998,108.847718,29.608573,14.172003,138.248337,0.255895,64.658217,55.711458,141.280478,138.711644,139.888775,138.173371,81.241657,136.288881,-0.000705,-2.042765,32.000000,-235.839798,138.593204,-0.383087,24.803610,0.680968,494711.859536,0.976469,19.797469,17.540729,2.543320,0.039518,0.033595,164.634097,32.000000,179.417571,166.135717,165.200662,149.595291,32.000000,144.476859,68.046903,64.290385,92.908379,43.047029,57.513278,55.851795,59.490242,31.292596,29.735777,59.547057,37.008669
54.593391,64.733657,138.674778,142.735332,118.407949,108.840067,29.653630,14.169435,138.258843,0.245061,64.557270,55.564483,141.313122,138.677755,139.920328,138.220347,81.214055,136.284680,-0.000704,-2.042754,32.000000,-235.840728,138.665036,-0.383092,24.813681,0.681796,494872.161234,0.973127,19.921117,17.524638,2.544129,0.050419,0.033378,165.162669,32.000000,178.784394,165.947519,167.819531,149.746535,32.000000,143.973733,68.035322,64.283765,92.902150,43.047029,57.487848,55.851795,59.497390,31.292596,29.866370,59.556213,36.875361
54.598667,64.736682,138.778544,142.736726,118.393873,108.829939,29.802022,14.173859,138.256076,0.233926,64.647328,55.628359,141.328839,138.676307,139.951821,138.289800,81.222308,136.248783,-0.000704,-2.042760,32.000000,-235.838435,138.632912,-0.382806,24.787560,0.681438,494800.418181,0.976805,19.802342,17.529503,2.541372,0.048437,0.036829,165.724856,32.000000,178.419604,165.954961,169.822281,149.838863,32.000000,144.664006,68.011615,64.271232,92.950295,43.047029,57.484497,55.851795,59.523418,31.292596,29.874000,59.544834,37.044913
54.406803,64.735307,138.681558,142.735890,118.425875,108.822303,29.658690,14.174001,138.199996,0.223162,64.750795,55.520805,141.339189,138.574169,139.893828,138.312759,81.215151,136.253497,-0.000707,-2.042730,32.000000,-235.831736,138.705334,-0.382834,24.779246,0.680903,494905.224565,0.976236,19.883921,17.555077,2.540139,0.043913,0.032686,165.884801,32.000000,178.371140,166.722965,169.420425,148.974867,32.000000,145.071575,68.025340,64.288778,92.966262,43.047029,57.469681,55.851795,59.533007,31.292596,29.871154,59.556961,36.932221
