OSU 80 Ton Compressor Load Stand
54.447841,64.746582,138.410805,142.814808,118.033728,108.641534,29.661175,14.170291,137.878727,-0.000834,64.821364,55.547796,141.427102,138.339961,139.945811,137.967446,81.049394,135.930324,-0.000703,-2.049084,32.000000,-235.838888,138.279369,-0.376907,24.785199,0.676889,494391.904557,0.969504,19.742022,17.542192,2.529249,0.039145,0.039489,165.036082,32.000000,179.510845,167.192327,165.905905,148.809739,32.000000,145.393488,67.854528,64.135589,92.807141,43.047029,57.184446,55.851795,60.227390,31.292596,29.575728,59.547401,36.911458
54.853507,64.755657,138.326200,142.817318,118.017031,108.630128,29.745723,14.173716,137.897352,-0.001123,64.804871,55.520520,141.366718,138.312228,140.000908,137.874877,81.079788,136.040835,-0.000704,-2.049629,32.000000,-235.833824,138.356378,-0.376962,24.830465,0.679788,494477.052974,0.977875,20.009029,17.531076,2.540215,0.049707,0.052924,164.711880,32.000000,179.630294,166.662221,164.831539,149.184649,32.000000,144.740950,67.876354,64.145812,92.811675,43.047029,57.174512,55.851795,60.341797,31.292596,29.604549,59.564091,37.008596
54.376317,64.776832,138.457091,142.820665,117.963465,108.621276,29.632200,14.167151,137.840939,-0.001070,64.707797,55.451255,141.423144,138.297181,140.073566,137.833435,81.125603,135.863684,-0.000702,-2.050171,32.000000,-235.846617,138.170176,-0.377193,24.860835,0.681283,494446.176056,0.977123,20.037432,17.548452,2.542081,0.050378,0.036318,165.072063,32.000000,179.620599,166.111728,166.924879,149.981814,32.000000,144.639597,67.893495,64.148406,92.805971,43.047029,57.191547,55.851795,60.283150,31.292596,29.675470,59.559842,36.948435
54.387474,64.778207,138.343318,142.822338,117.934676,108.616148,29.691150,14.172146,137.795595,-0.000823,64.687699,55.392899,141.433036,138.283253,140.018579,137.896124,81.077910,135.840765,-0.000701,-2.050157,32.000000,-235.835066,138.292155,-0.376947,24.817851,0.673377,494099.301595,0.966295,19.655392,17.571512,2.521738,0.047263,0.033959,165.638556,32.000000,178.947995,166.145311,169.288451,150.043680,32.000000,144.215286,67.869288,64.125344,92.784364,43.047029,57.174424,55.851795,60.194870,31.292596,29.673058,59.555840,37.005735
54.582228,64.778207,138.433873,142.822338,117.891612,108.607020,29.801739,14.175286,137.915755,-0.001129,64.719058,55.486516,141.467268,138.203198,140.003337,137.862267,81.026976,135.911976,-0.000701,-2.050137,32.000000,-235.831763,138.303942,-0.377195,24.847329,0.680480,494281.332802,0.979399,20.136872,17.439994,2.546276,0.054785,0.031972,165.900684,32.000000,178.560891,166.767591,170.623310,149.096365,32.000000,144.770711,67.866506,64.119624,92.777746,43.047029,57.172904,55.851795,60.191126,31.292596,29.675433,59.553460,36.884092
54.605685,64.762532,138.444653,142.813135,117.859677,108.600704,29.628928,14.167009,137.906825,-0.001166,64.795857,55.564981,141.471821,138.188723,139.958359,137.847797,80.998399,135.824853,-0.000702,-2.051270,32.000000,-235.841515,138.227955,-0.377018,24.857085,0.680854,494351.993486,0.977190,20.127448,17.476591,2.543661,0.056725,0.034695,165.782922,32.000000,178.887929,167.074058,168.684770,148.772628,32.000000,145.618529,67.862712,64.125006,92.775410,43.047029,57.135781,55.851795,60.375652,31.292596,29.618524,59.556754,36.875801
54.584255,64.776832,138.489949,142.811741,117.818777,108.599475,29.678233,14.169149,137.910109,-0.000927,64.846897,55.559162,141.398209,138.257908,139.961412,137.860695,81.063966,135.890984,-0.000702,-2.051302,32.000000,-235.838882,138.285569,-0.376912,24.819844,0.677501,494298.656057,0.969639,19.939244,17.561991,2.536244,0.057106,0.039121,165.072242,32.000000,179.533929,167.257528,165.989143,148.821352,32.000000,145.348250,67.848131,64.132924,92.791213,43.047029,57.185764,55.851795,60.204090,31.292596,29.665636,59.550145,36.991795
54.545803,64.774082,138.441198,142.812856,117.818478,108.598216,29.777941,14.169577,137.847778,-0.001072,64.747453,55.552118,141.376849,138.248223,139.986096,137.901052,81.087781,135.978909,-0.000701,-2.051136,32.000000,-235.839766,138.242923,-0.376835,24.820211,0.676869,494291.399154,0.974734,19.900936,17.548400,2.535352,0.058972,0.030912,164.700839,32.000000,179.734110,166.623048,164.786678,149.357010,32.000000,144.525901,67.864053,64.146410,92.790064,43.047029,57.151976,55.851795,60.220191,31.292596,29.663224,59.552220,36.901406
54.361698,64.774082,138.466584,142.812856,117.818318,108.596805,29.564769,14.170006,137.840851,-0.001212,64.651708,55.651958,141.403641,138.219614,140.036747,137.969768,81.093557,135.862457,-0.000701,-2.050974,32.000000,-235.839174,138.223446,-0.376848,24.843159,0.678472,494184.240373,0.973563,19.935914,17.514843,2.537178,0.059954,0.048081,165.102290,32.000000,179.618207,166.121647,167.228858,149.777149,32.000000,144.403625,67.839050,64.137174,92.741611,43.047029,57.170338,55.851795,60.343130,31.292596,29.651238,59.549496,36.883211
54.932968,64.742457,138.391555,142.805327,117.813925,108.598105,29.656862,14.168008,137.859119,-0.001030,64.637959,55.546000,141.438654,138.223815,140.044945,137.889867,81.046399,135.918410,-0.000701,-2.050370,32.000000,-235.840844,138.267133,-0.376683,24.847565,0.678778,494149.341785,0.971042,19.970280,17.533569,2.538072,0.050153,0.039657,165.685348,32.000000,178.964188,166.110466,169.262288,149.899199,32.000000,144.408633,67.823802,64.114755,92.730232,43.047029,57.122170,55.851795,60.057536,31.292596,29.538817,59.551119,37.010724
54.550560,64.749057,138.415440,142.803654,117.754104,108.596841,29.743700,14.165582,137.838225,-0.000881,64.678991,55.673036,141.434603,138.255319,140.040886,137.966160,81.002558,135.962181,-0.000700,-2.049762,32.000000,-235.846220,138.282002,-0.376809,24.848378,0.681088,494241.628684,0.981696,20.148271,17.471446,2.547135,0.043430,0.025937,165.805428,32.000000,178.662163,166.765364,170.408067,149.107411,32.000000,144.819628,67.851853,64.127888,92.739102,43.047029,57.143717,55.851795,60.240724,31.292596,29.558962,59.553440,37.005735
54.490203,64.734757,138.484721,142.794172,117.740805,108.604417,29.578960,14.169577,137.927698,-0.001146,64.704480,55.582169,141.441886,138.255237,139.946414,137.845640,81.012988,135.921122,-0.000700,-2.049767,32.000000,-235.838946,138.282571,-0.376852,24.838989,0.671842,493954.110567,0.967318,19.565839,17.545681,2.519280,0.049589,0.052929,165.726661,32.000000,178.918551,167.124458,168.490335,148.828136,32.000000,145.587946,67.814412,64.141677,92.703323,43.047029,57.116002,55.851795,60.225658,31.292596,29.556250,59.551286,36.889594
54.684380,64.734757,138.387524,142.794172,117.759337,108.611065,29.652255,14.170862,137.877173,-0.001150,64.683547,55.597747,141.408301,138.381639,139.936574,137.964432,81.037773,135.915224,-0.000700,-2.049745,32.000000,-235.841268,138.290055,-0.376513,24.821968,0.677740,494281.865210,0.971989,19.940662,17.610699,2.537379,0.062404,0.041700,165.081991,32.000000,179.645173,167.090631,166.001973,148.869406,32.000000,145.388074,67.832458,64.156042,92.733844,43.047029,57.124563,55.851795,60.181680,31.292596,29.503756,59.558810,36.826645
54.604277,64.712482,138.491679,142.789432,117.820619,108.614860,29.750937,14.167437,137.866884,-0.000768,64.686191,55.591886,141.367102,138.366633,139.991691,137.913743,81.050622,135.946569,-0.000700,-2.050898,32.000000,-235.842398,138.308494,-0.376745,24.813681,0.679308,494309.948653,0.978631,19.984660,17.580404,2.541461,0.044563,0.029108,164.760484,32.000000,179.756159,166.571358,164.958080,149.310891,32.000000,144.473059,67.800640,64.144141,92.707322,43.047029,57.138776,55.851795,60.356078,31.292596,29.423426,59.561554,36.860687
54.584114,64.705332,138.408285,142.783018,117.817941,108.613581,29.638554,14.174287,137.934696,-0.000913,64.577298,55.485030,141.371946,138.269081,140.011137,137.897776,81.094200,135.888613,-0.000699,-2.050910,32.000000,-235.832270,138.334759,-0.376736,24.808829,0.676337,494170.345777,0.972436,19.797282,17.552766,2.530659,0.040377,0.038874,165.149301,32.000000,179.495055,166.171933,167.362770,149.733608,32.000000,144.326592,67.803818,64.155271,92.677583,43.047029,57.122408,55.851795,60.254483,31.292596,29.395479,59.538796,36.854084
54.588192,64.700932,138.392726,142.776883,117.804541,108.607250,29.702055,14.167580,137.838915,-0.001196,64.607330,55.457368,141.435753,138.343122,140.023989,137.854724,81.010829,135.913574,-0.000698,-2.050889,32.000000,-235.839305,138.323484,-0.376893,24.792306,0.678324,494178.699694,0.970760,19.852245,17.555084,2.536279,0.050898,0.038517,165.722069,32.000000,178.862097,166.101364,169.401234,149.933278,32.000000,144.342000,67.799851,64.129977,92.698363,43.047029,57.116042,55.851795,60.358226,31.292596,29.392294,59.558161,36.890621
54.261341,64.700932,138.318226,142.776883,117.765873,108.597120,29.703941,14.170291,137.886735,-0.000876,64.725450,55.407612,141.464017,138.334578,140.010833,137.829566,81.014451,135.897186,-0.000697,-2.050866,32.000000,-235.839708,138.261258,-0.377262,24.785357,0.678298,494083.943232,0.974809,19.864550,17.483462,2.535688,0.043605,0.029052,165.841732,32.000000,178.740713,166.699792,170.420199,149.119040,32.000000,144.941709,67.785183,64.128198,92.699512,43.047029,57.085751,55.851795,60.449118,31.292596,29.373792,59.558406,36.811825
54.563212,64.741357,138.444666,142.784133,117.750712,108.588260,29.620719,14.172432,137.774470,-0.000765,64.893346,55.484149,141.439222,138.195614,139.935296,137.858598,80.993134,135.895083,-0.000696,-2.050865,32.000000,-235.833305,138.263888,-0.377613,24.789920,0.678551,494219.800856,0.972577,19.856215,17.578911,2.535214,0.036838,0.030523,165.645287,32.000000,178.903457,167.107324,168.529196,148.796611,32.000000,145.490653,67.770335,64.123731,92.684942,43.047029,57.113711,55.851795,60.142055,31.292596,29.511142,59.559341,36.865603
54.447785,64.792782,138.365914,142.801423,117.725652,108.579220,29.697527,14.177284,137.752191,-0.001162,64.932051,55.461387,141.397912,138.252014,139.915411,137.816676,81.043655,135.797583,-0.000694,-2.050868,32.000000,-235.834682,138.323235,-0.377743,24.792647,0.683285,494364.798457,0.978907,20.172342,17.567360,2.549112,0.061075,0.043802,165.092610,32.000000,179.666159,167.167169,165.881089,148.833962,32.000000,145.482700,67.784989,64.163519,92.702872,43.047029,57.091117,55.851795,60.361045,31.292596,29.686998,59.550726,37.067437
54.670076,64.800757,138.487920,142.811183,117.713134,108.571603,29.740124,14.173145,137.780740,-0.001117,64.818500,55.538142,141.340150,138.281153,139.985427,137.835191,81.075230,136.006473,-0.000694,-2.050822,32.000000,-235.841607,138.298539,-0.377853,24.794562,0.679229,494242.201811,0.975677,19.920749,17.587658,2.537326,0.044156,0.031869,164.775873,32.000000,179.838981,166.495975,164.884077,149.592790,32.000000,144.474345,67.781790,64.164067,92.710997,43.047029,57.083449,55.851795,60.342639,31.292596,29.684758,59.554925,36.887466
54.564261,64.800757,138.420692,142.811183,117.668341,108.566568,29.550530,14.172432,137.831836,-0.000884,64.752095,55.634891,141.409365,138.280276,140.024433,137.876037,81.060834,135.836153,-0.000693,-2.050837,32.000000,-235.834617,138.264704,-0.378248,24.808881,0.680542,494238.539592,0.975489,20.083685,17.489941,2.541259,0.037699,0.028928,165.205648,32.000000,179.508251,166.138177,167.422067,149.783306,32.000000,144.055072,67.788683,64.161798,92.687897,43.047029,57.100843,55.851795,60.310452,31.292596,29.710281,59.559901,36.839558
54.496897,64.817532,138.515636,142.816761,117.689097,108.564523,29.733508,14.170862,137.845793,-0.001055,64.767394,55.706743,141.451633,138.388001,140.012634,137.976166,81.037039,135.932364,-0.000692,-2.049668,32.000000,-235.835531,138.357603,-0.378112,24.831724,0.677721,494017.346039,0.969663,19.877068,17.559452,2.533158,0.045925,0.038817,165.798767,32.000000,178.842927,166.101781,169.478448,149.832601,32.000000,144.348160,67.807103,64.161495,92.691088,43.047029,57.085390,55.851795,60.242674,31.292596,29.766466,59.552466,36.871032
54.561108,64.824132,138.436743,142.822617,117.741595,108.567541,29.675791,14.171147,137.892005,-0.001215,64.695045,55.676165,141.453563,138.335760,140.031080,137.939944,80.979507,135.981459,-0.000691,-2.049672,32.000000,-235.841146,138.396068,-0.377899,24.846044,0.678548,494086.186568,0.977933,19.979135,17.491436,2.536838,0.042064,0.047759,165.980770,32.000000,178.749500,166.703074,170.262185,149.180575,32.000000,144.891583,67.792141,64.130590,92.698573,43.047029,57.098567,55.851795,60.324123,31.292596,29.787422,59.559341,36.780350
54.697125,64.762807,138.515153,142.811741,117.747170,108.582808,29.597963,14.169149,137.902755,-0.001060,64.707054,55.765620,141.441641,138.393140,139.980349,137.990751,80.993006,135.897187,-0.000691,-2.049668,32.000000,-235.838555,138.390807,-0.377604,24.866552,0.679472,494192.671517,0.973270,20.060968,17.561793,2.541716,0.046910,0.037391,165.596900,32.000000,178.913317,167.165868,168.253297,148.657221,32.000000,145.374468,67.789185,64.127622,92.671883,43.047029,57.118400,55.851795,60.189620,31.292596,29.785521,59.557266,37.034275
54.571861,64.762807,138.461545,142.811741,117.751452,108.603161,29.706193,14.173573,137.859782,-0.000966,64.699914,55.661698,141.454349,138.411430,140.021500,138.017829,81.068269,136.016206,-0.000691,-2.049682,32.000000,-235.834786,138.364230,-0.377845,24.845362,0.677719,494296.777006,0.973938,20.005554,17.643075,2.537279,0.058216,0.034577,165.082167,32.000000,179.638916,167.105596,166.018077,148.880079,32.000000,145.473999,67.830852,64.192451,92.704934,43.047029,57.096744,55.851795,60.329224,31.292596,29.570133,59.548788,37.043079
54.549021,64.707257,138.550430,142.793893,117.705050,108.615845,29.666255,14.170862,137.967227,-0.001197,64.624398,55.644367,141.360037,138.424868,140.024552,137.991975,81.051846,135.975297,-0.000692,-2.049710,32.000000,-235.839793,138.411119,-0.377475,24.835842,0.675489,494167.343164,0.973788,19.813052,17.588805,2.532403,0.050085,0.040229,164.940226,32.000000,179.781142,166.409350,164.919392,149.617621,32.000000,144.526820,67.847887,64.149393,92.660435,43.047029,57.133090,55.851795,60.291527,31.292596,29.374389,59.552742,37.033101
54.494685,64.693232,138.483687,142.782739,117.688983,108.633577,29.548974,14.167437,137.949583,-0.001143,64.515566,55.563784,141.354426,138.435961,140.076533,137.993113,81.029971,136.015457,-0.000692,-2.048545,32.000000,-235.843873,138.426294,-0.377300,24.832668,0.677806,494181.523946,0.972888,19.933850,17.571121,2.537233,0.046689,0.036001,165.311445,32.000000,179.438032,166.234228,167.429101,149.786283,32.000000,144.004156,67.853446,64.172108,92.656225,43.047029,57.101697,55.851795,60.378750,31.292596,29.322502,59.556262,36.989741
54.746241,64.677282,138.585962,142.772979,117.707575,108.650082,29.734399,14.170862,137.989782,-0.000869,64.479632,55.744104,141.451104,138.413938,140.087370,137.975025,81.030939,136.068507,-0.000692,-2.047378,32.000000,-235.836350,138.513746,-0.377549,24.845781,0.678861,494207.003813,0.974618,19.900349,17.567756,2.539925,0.039104,0.035085,165.872506,32.000000,178.801445,166.168252,169.547310,149.869746,32.000000,144.500933,67.876418,64.150055,92.641418,43.047029,57.140148,55.851795,60.126774,31.292596,29.319187,59.549368,36.884899
54.639904,64.677282,138.536620,142.772979,117.711273,108.664011,29.688524,14.170576,138.009272,-0.001161,64.524357,55.737971,141.458426,138.419852,140.047474,138.029012,80.998926,136.046184,-0.000693,-2.047377,32.000000,-235.836964,138.463697,-0.377550,24.868336,0.679510,494347.083937,0.979689,19.938805,17.609055,2.541233,0.047861,0.029259,166.004491,32.000000,178.749289,166.707345,170.369249,149.184160,32.000000,144.871118,67.852334,64.140906,92.641350,43.047029,57.114564,55.851795,60.298530,31.292596,29.260346,59.552624,36.887907
54.750601,64.651433,138.570962,142.761824,117.747255,108.679257,29.623783,14.170862,138.066107,-0.001185,64.620773,55.750276,141.467724,138.475437,139.979217,138.045921,80.990113,136.102624,-0.000694,-2.047383,32.000000,-235.839956,138.540830,-0.377583,24.872270,0.675941,494244.856076,0.968735,19.680220,17.633740,2.531424,0.046144,0.032518,165.720354,32.000000,178.942714,167.244167,167.933973,148.649066,32.000000,145.155496,67.836633,64.147282,92.631035,43.047029,57.159813,55.851795,60.381519,31.292596,29.166963,59.545602,37.004928
54.501264,64.661058,138.594748,142.757083,117.748337,108.691965,29.798387,14.167722,138.034529,-0.000861,64.690920,55.714162,141.418439,138.412593,139.998194,137.981338,81.032769,136.119400,-0.000694,-2.047378,32.000000,-235.841293,138.517949,-0.377330,24.819241,0.676764,494439.632994,0.972447,19.782682,17.654958,2.535448,0.047718,0.024171,165.064313,32.000000,179.609687,167.126457,165.977990,148.814192,32.000000,145.533109,67.874662,64.165004,92.642819,43.047029,57.128184,55.851795,60.388019,31.292596,29.196633,59.553145,36.807569
54.752801,64.661883,138.637539,142.754573,117.752737,108.707167,29.686651,14.166866,138.029260,-0.000786,64.553998,55.731986,141.337077,138.512713,140.006543,138.174589,81.015500,136.038066,-0.000695,-2.047390,32.000000,-235.840510,138.544014,-0.377427,24.826427,0.675202,494423.682176,0.972460,19.650173,17.691060,2.530949,0.043071,0.023787,164.974766,32.000000,179.822346,166.360975,164.839866,149.549423,32.000000,144.572534,67.903673,64.155704,92.637093,43.047029,57.165775,55.851795,60.093583,31.292596,29.192970,59.548719,37.031487
54.732299,64.661883,138.670589,142.754573,117.766854,108.722402,29.551389,14.171147,138.039915,-0.000978,64.478539,55.717100,141.384702,138.549293,140.054638,138.116124,81.062621,136.114010,-0.000696,-2.047385,32.000000,-235.840655,138.569505,-0.377308,24.821286,0.680668,494559.016510,0.971798,19.900273,17.656513,2.542964,0.044193,0.031168,165.327812,32.000000,179.453248,166.249264,167.520317,149.655974,32.000000,144.110907,67.907518,64.168758,92.605996,43.047029,57.150748,55.851795,60.256553,31.292596,29.192178,59.557305,36.932367
54.999098,64.649233,138.605230,142.750948,117.773607,108.732508,29.799038,14.169720,138.043882,-0.000813,64.487836,55.703002,141.393544,138.485388,140.064264,138.110133,80.998086,136.028677,-0.000697,-2.046193,32.000000,-235.835853,138.490415,-0.377225,24.796083,0.676961,494510.796017,0.970634,19.658505,17.634461,2.532063,0.041334,0.047022,165.820049,32.000000,178.882436,166.118962,169.705429,149.938238,32.000000,144.323291,67.928760,64.142045,92.632033,43.047029,57.142407,55.851795,60.426831,31.292596,29.144533,59.543517,36.921729
54.501660,64.655558,138.577529,142.754295,117.775283,108.742648,29.593963,14.173002,138.002382,-0.000478,64.651655,55.541248,141.424711,138.515423,140.018686,138.100866,80.992762,136.021839,-0.000697,-2.046206,32.000000,-235.836341,138.489292,-0.376961,24.830544,0.677692,494495.148842,0.975618,19.678247,17.624054,2.533615,0.054933,0.034277,166.068058,32.000000,178.706867,166.713399,170.463181,149.154187,32.000000,145.100376,67.923482,64.134236,92.595251,43.047029,57.111649,55.851795,60.396501,31.292596,29.162714,59.552663,36.866483
54.577349,64.683057,138.551196,142.757920,117.760134,108.757905,29.661408,14.169292,137.909435,-0.000864,64.755278,55.632239,141.495030,138.411879,139.952427,137.977367,81.017292,136.109706,-0.000697,-2.045058,32.000000,-235.840707,138.418360,-0.377028,24.816959,0.680571,494863.241413,0.978944,19.894391,17.649351,2.542630,0.050338,0.034796,165.806542,32.000000,179.037324,167.238228,167.878382,148.561575,32.000000,145.240697,67.923676,64.155740,92.598443,43.047029,57.136129,55.851795,60.314040,31.292596,29.158992,59.555072,36.859514
54.588071,64.683057,138.553960,142.757920,117.768715,108.764268,29.821657,14.169720,137.977363,-0.001009,64.847824,55.616586,141.407363,138.503332,139.989401,138.009902,81.046044,136.054306,-0.000698,-2.045061,32.000000,-235.836017,138.562041,-0.377365,24.819398,0.680571,494863.241413,0.978944,19.894391,17.649351,2.542630,0.036972,0.029489,165.157314,32.000000,179.622959,167.270280,165.687660,148.946954,32.000000,145.444517,67.936269,64.201816,92.600952,43.047029,57.100575,55.851795,60.356470,31.292596,29.251001,59.557197,36.795757
54.778869,64.727057,138.480310,142.762382,117.757594,108.770546,29.645037,14.170576,137.962366,-0.000832,64.805819,55.486030,141.355008,138.447747,139.972662,137.936929,81.034859,136.014515,-0.000697,-2.045065,32.000000,-235.833358,138.517540,-0.377202,24.804659,0.679796,494875.480131,0.975428,19.848804,17.667303,2.538621,0.046522,0.033821,164.911963,32.000000,179.891721,166.253635,164.970155,149.589324,32.000000,144.626393,67.904412,64.149343,92.549491,43.047029,57.127014,55.851795,60.425803,31.292596,29.400589,59.548178,36.989520
54.485379,64.765282,138.582278,142.774931,117.780448,108.779408,29.668428,14.177997,138.000839,-0.000943,64.744756,55.611868,141.374438,138.390406,140.060484,138.062509,81.049081,136.005122,-0.000695,-2.043966,32.000000,-235.828068,138.507992,-0.377362,24.790943,0.679615,494837.400579,0.970032,19.838457,17.611769,2.538173,0.048299,0.023438,165.310945,32.000000,179.394338,166.124529,167.573901,149.791481,32.000000,144.213158,67.892635,64.143781,92.532000,43.047029,57.102515,55.851795,60.428111,31.292596,29.530433,59.554158,37.016813
54.474385,64.788382,138.498228,142.788037,117.781798,108.785752,29.784151,14.173002,137.924586,-0.001181,64.795039,55.465065,141.401323,138.484919,140.011768,138.018236,80.965646,136.005841,-0.000696,-2.043908,32.000000,-235.836505,138.418318,-0.377455,24.778774,0.676854,494835.343438,0.972221,19.698587,17.603713,2.527988,0.047810,0.035773,165.861871,32.000000,178.761516,166.227317,169.688183,149.808907,32.000000,144.181369,67.896437,64.125036,92.513515,43.047029,57.097772,55.851795,60.471594,31.292596,29.527896,59.553646,36.890548
54.572879,64.788382,138.524374,142.788037,117.767292,108.786970,29.636835,14.169149,137.929558,-0.001080,64.858517,55.583202,141.473223,138.366551,140.001240,137.957015,80.985757,136.064509,-0.000697,-2.043900,32.000000,-235.838719,138.438938,-0.377492,24.811478,0.682368,495079.010939,0.977428,20.019847,17.584948,2.543476,0.051632,0.048034,166.103925,32.000000,178.789929,166.695006,170.239617,149.187579,32.000000,145.086166,67.931622,64.140741,92.503047,43.047029,57.079415,55.851795,60.393880,31.292596,29.605776,59.548080,36.902213
54.350530,64.817807,138.449547,142.799192,117.765381,108.784526,29.654019,14.167722,138.034529,-0.000856,64.979239,55.656984,141.473309,138.358435,139.928357,138.017031,81.012463,135.975912,-0.000696,-2.043894,32.000000,-235.844243,138.388237,-0.377399,24.827869,0.682515,495321.168792,0.973964,20.053572,17.668730,2.542447,0.047503,0.092665,165.654715,32.000000,179.118604,167.093276,167.751817,148.697831,32.000000,145.310975,67.918404,64.150027,92.482110,43.047029,57.101782,55.851795,60.447793,31.292596,29.705818,59.554276,36.893849
54.626849,64.838157,138.533457,142.812856,117.765173,108.774418,29.715319,14.176142,137.913180,-0.001148,64.998873,55.591332,141.448290,138.378600,139.976258,137.983891,81.084687,136.021550,-0.000697,-2.043892,32.000000,-235.831562,138.472852,-0.377787,24.798417,0.680252,495225.884632,0.976862,19.958442,17.676989,2.538337,0.049192,0.030275,165.023795,32.000000,179.497131,167.228888,165.727773,148.793705,32.000000,145.198309,67.931601,64.181668,92.486704,43.047029,57.071131,55.851795,60.390424,31.292596,29.774546,59.559183,36.889301
54.628449,64.840907,138.442888,142.813693,117.807911,108.774411,29.630260,14.167580,137.956263,-0.001148,64.922861,55.708496,141.400940,138.451927,140.034809,137.955445,81.030891,135.991766,-0.000698,-2.043915,32.000000,-235.841763,138.457600,-0.377758,24.820919,0.682843,495335.567374,0.980771,20.202809,17.607436,2.547345,0.113417,0.027604,165.025905,32.000000,179.802801,166.306774,165.018494,149.554766,32.000000,144.661969,67.919731,64.155121,92.440067,43.047029,57.099968,55.851795,60.496064,31.292596,29.772797,59.557433,36.849756
54.593104,64.840907,138.484168,142.813693,117.888703,108.775526,29.700546,14.173573,137.915024,-0.000922,64.787269,55.699058,141.405758,138.351073,140.033876,137.919064,81.029232,135.999882,-0.000697,-2.043956,32.000000,-235.836753,138.427536,-0.377799,24.816618,0.679856,495000.186259,0.973234,19.956146,17.557288,2.535996,0.041860,0.031494,165.310395,32.000000,179.362656,166.088327,167.680041,149.786999,32.000000,144.008317,67.919969,64.156613,92.404470,43.047029,57.050575,55.851795,60.418772,31.292596,29.780621,59.554266,36.825765
54.932376,64.839257,138.473412,142.813693,117.935243,108.764171,29.760666,14.165154,137.938474,-0.001071,64.804549,55.646781,141.494099,138.412472,140.083982,138.058466,81.038109,135.964528,-0.000697,-2.043958,32.000000,-235.842714,138.433148,-0.378037,24.828026,0.678742,495114.698315,0.976004,19.957353,17.596677,2.534264,0.050150,0.035645,165.854365,32.000000,178.750685,166.248516,169.758135,149.622519,32.000000,144.310836,67.919337,64.136340,92.416871,43.047029,57.062874,55.851795,60.230887,31.292596,29.773163,59.550794,37.052176
55.019128,64.832382,138.621771,142.817318,117.932820,108.751491,29.627983,14.164868,137.922335,-0.001181,64.871692,55.733887,141.482984,138.515935,139.979145,137.930732,81.003277,136.040476,-0.000698,-2.042789,32.000000,-235.843491,138.474794,-0.377779,24.862330,0.679619,495145.211008,0.974402,19.991449,17.602263,2.536660,0.055314,0.034320,165.616014,32.000000,179.159139,167.002377,167.696826,148.877708,32.000000,145.264289,67.882731,64.134251,92.348928,43.047029,57.081048,55.851795,60.524395,31.292596,29.746938,59.545169,36.958339
54.733596,64.813957,138.602152,142.813135,117.978321,108.754168,29.738886,14.170576,138.033297,-0.000857,64.792460,55.770945,141.420065,138.407291,139.995215,138.067963,81.049921,136.019902,-0.000698,-2.042766,32.000000,-235.841717,138.453255,-0.377727,24.891520,0.674025,494865.254857,0.965681,19.663208,17.576284,2.520798,0.051618,0.050968,165.016720,32.000000,179.588853,167.259305,165.470855,148.771033,32.000000,145.066707,67.906793,64.175552,92.371932,43.047029,57.078542,55.851795,60.343077,31.292596,29.681117,59.553007,37.019748
54.734468,64.772157,138.721062,142.801981,118.049571,108.766845,29.656351,14.162728,138.039668,-0.000769,64.608871,55.795422,141.379634,138.454905,140.016919,138.132640,81.012351,136.086655,-0.000699,-2.042782,32.000000,-235.848419,138.512464,-0.377691,24.935343,0.672481,494818.995593,0.968181,19.573071,17.647848,2.519520,0.043661,0.033195,164.874158,32.000000,179.838722,166.311752,165.150020,149.649931,32.000000,144.885972,67.884962,64.124792,92.334840,43.047029,57.087394,55.851795,60.293315,31.292596,29.679106,59.553735,37.075507
54.731292,64.772157,138.668493,142.801981,118.077376,108.776999,29.632831,14.168436,137.990951,-0.000925,64.608871,55.805516,141.379634,138.527659,140.016919,138.114064,81.012351,136.077671,-0.000699,-2.042794,32.000000,-235.843858,138.546889,-0.377591,24.875417,0.675886,494880.877936,0.970120,19.829070,17.591256,2.532305,0.036949,0.030625,164.874158,32.000000,179.838722,166.311752,165.150020,149.649931,32.000000,144.885972,67.884962,64.124792,92.334840,43.047029,57.119116,55.851795,60.336919,31.292596,29.532400,59.560354,36.851003
54.738823,64.719632,138.706268,142.782739,118.121900,108.791103,29.730705,14.178425,138.095244,-0.000901,64.486937,55.830287,141.426119,138.567337,140.072706,138.122913,81.027504,136.126349,-0.000698,-2.042787,32.000000,-235.830590,138.526857,-0.377231,24.883416,0.675309,494957.799190,0.972807,19.786431,17.661102,2.534437,0.053803,0.026412,165.323413,32.000000,179.399181,166.046776,167.595605,149.954960,32.000000,144.179179,67.909203,64.151649,92.300473,43.047029,57.108099,55.851795,60.343066,31.292596,29.347466,59.543644,37.070445
54.916762,64.686082,138.693429,142.766286,118.192503,108.807640,29.639420,14.172717,138.155891,-0.000456,64.574557,55.761228,141.432186,138.626553,140.028864,138.243839,80.975189,136.117212,-0.000699,-2.042789,32.000000,-235.836954,138.566507,-0.377260,24.889343,0.676768,495005.936301,0.973733,19.789489,17.656758,2.533624,0.041840,0.032203,166.149627,32.000000,178.655095,166.749617,170.376360,149.077312,32.000000,145.368795,67.938249,64.136535,92.328476,43.047029,57.103341,55.851795,60.244149,31.292596,29.226873,59.555525,36.931854
54.723696,64.672883,138.648470,142.749275,118.251898,108.821584,29.648406,14.173002,138.113193,-0.000846,64.691745,55.787991,141.456716,138.581326,139.975100,138.189201,80.979933,136.158798,-0.000699,-2.042801,32.000000,-235.834210,138.548192,-0.377542,24.856586,0.676624,494959.937931,0.970369,19.729712,17.665135,2.533965,0.048255,0.043105,165.605162,32.000000,179.172263,167.129995,167.470325,148.788116,32.000000,145.323679,67.927434,64.134028,92.333160,43.047029,57.112438,55.851795,60.276429,31.292596,29.223480,59.544726,36.989007
54.848750,64.672883,138.697170,142.749275,118.316447,108.835413,29.819144,14.170434,138.085455,-0.000962,64.719592,55.943149,141.358446,138.564566,139.994924,138.086237,81.032418,136.214179,-0.000701,-2.042798,32.000000,-235.837270,138.470733,-0.377566,24.881134,0.673740,494987.568658,0.969925,19.525030,17.713034,2.525521,0.052150,0.026060,165.007457,32.000000,179.654125,167.090723,165.415388,148.870642,32.000000,145.131555,67.929357,64.129273,92.348587,43.047029,57.100543,55.851795,60.280985,31.292596,29.174136,59.551355,36.952103
54.596859,64.704232,138.794841,142.743977,118.305431,108.857013,29.581646,14.172574,138.193993,-0.000799,64.606970,55.853512,141.324514,138.648596,140.033128,138.207352,81.046512,136.249948,-0.000702,-2.042794,32.000000,-235.831360,138.664259,-0.377750,24.917536,0.677375,495140.197005,0.973511,19.697530,17.728387,2.533609,0.035050,0.025697,164.940966,32.000000,179.836412,166.328482,165.297784,149.589384,32.000000,144.799153,67.975312,64.141592,92.356437,43.047029,57.115099,55.851795,60.191745,31.292596,29.279623,59.549132,37.095316
54.784369,64.697082,138.699658,142.731985,118.327108,108.876092,29.657641,14.168864,138.177044,-0.000949,64.518044,55.846391,141.388873,138.613239,140.068033,138.324083,81.042247,136.282477,-0.000702,-2.042801,32.000000,-235.839823,138.675723,-0.377808,24.861569,0.675162,495018.440603,0.965616,19.577191,17.702661,2.528721,0.048297,0.042727,165.357474,32.000000,179.284718,166.003407,167.623635,149.796487,32.000000,144.176523,67.967366,64.150324,92.352226,43.047029,57.101338,55.851795,60.311609,31.292596,29.251587,59.551788,36.928846
54.732445,64.676732,138.765430,142.710234,118.369932,108.878662,29.784528,14.169720,138.198167,-0.001175,64.607056,55.804201,141.383203,138.628776,140.075408,138.264311,81.013426,136.254602,-0.000701,-2.042785,32.000000,-235.839295,138.682126,-0.377983,24.860756,0.678696,495286.570839,0.978618,19.851152,17.705845,2.542176,0.039483,0.027045,165.848278,32.000000,178.862443,166.243456,169.773589,149.770575,32.000000,144.240299,67.969116,64.115311,92.355308,43.047029,57.120891,55.851795,60.327124,31.292596,29.248313,59.541166,37.047848
54.893429,64.676732,138.702551,142.710234,118.419498,108.876149,29.532591,14.172003,138.165147,-0.001078,64.698746,55.818180,141.431314,138.638237,140.019926,138.192765,80.996677,136.179673,-0.000700,-2.042792,32.000000,-235.837340,138.647209,-0.377805,24.838071,0.676981,495258.342219,0.972564,19.663318,17.725819,2.531738,0.045921,0.023566,165.948198,32.000000,178.751952,166.812080,170.313827,148.968179,32.000000,145.193567,67.978066,64.143523,92.408313,43.047029,57.096497,55.851795,60.256736,31.292596,29.174197,59.559370,37.039190
54.800357,64.704232,138.707410,142.705772,118.475918,108.877453,29.722494,14.171575,138.203127,-0.000932,64.723388,55.754239,141.411124,138.662278,139.950157,138.244816,81.034939,136.234257,-0.000698,-2.042784,32.000000,-235.833342,138.685613,-0.378103,24.796162,0.678111,495331.617030,0.969408,19.692954,17.741180,2.535341,0.040686,0.031355,165.542038,32.000000,179.235713,167.031272,167.702175,148.760641,32.000000,145.395002,67.966140,64.148256,92.400401,43.047029,57.136039,55.851795,60.448483,31.292596,29.266336,59.552456,37.050562
54.574937,64.706707,138.748540,142.713302,118.488689,108.873685,29.656225,14.174715,138.133374,-0.001213,64.829399,55.742271,141.409367,138.662645,139.941483,138.251215,81.092547,136.238376,-0.000698,-2.042777,32.000000,-235.831022,138.634910,-0.378008,24.820788,0.675938,495255.996100,0.974481,19.538097,17.721730,2.526761,0.046150,0.042408,164.945614,32.000000,179.706606,167.159905,165.345456,148.751608,32.000000,145.195011,67.976295,64.153025,92.427357,43.047029,57.108090,55.851795,60.442164,31.292596,29.271738,59.552447,36.936843
54.464255,64.722107,138.756607,142.718600,118.492905,108.873704,29.644203,14.168150,138.104255,-0.001223,64.811178,55.659361,141.320013,138.533246,140.007882,138.152731,81.079874,136.143335,-0.000697,-2.042768,32.000000,-235.840209,138.593267,-0.378166,24.776177,0.678587,495279.169737,0.970159,19.655083,17.709839,2.531141,0.041608,0.027469,164.868497,32.000000,179.939666,166.380734,165.176404,149.514384,32.000000,144.385975,67.985402,64.165935,92.419292,43.047029,57.118474,55.851795,60.321451,31.292596,29.268568,59.545729,37.075360
55.006455,64.722107,138.602145,142.718600,118.463461,108.873899,29.785918,14.167865,138.139272,-0.000994,64.740255,55.629350,141.352835,138.587282,139.998136,138.161246,81.096642,136.237566,-0.000696,-2.042744,32.000000,-235.839839,138.586944,-0.378498,24.723935,0.681547,495283.373008,0.976747,19.874781,17.654221,2.542349,0.044738,0.037575,165.266830,32.000000,179.311578,165.913529,167.819582,149.822230,32.000000,144.196680,67.962368,64.136110,92.387332,43.047029,57.058616,55.851795,60.203872,31.292596,29.319008,59.556538,37.013878
54.767301,64.779032,138.767422,142.727802,118.392764,108.873890,29.698567,14.169007,138.093344,-0.001163,64.805594,55.596217,141.379508,138.548947,140.052507,138.179664,81.046103,136.161495,-0.000695,-2.042713,32.000000,-235.839845,138.630344,-0.378397,24.725482,0.684534,495397.336296,0.979381,19.997088,17.620974,2.547664,0.043349,0.023830,165.777865,32.000000,179.000733,166.088371,169.862405,149.874466,32.000000,144.230102,67.984240,64.117969,92.411017,43.047029,57.086922,55.851795,60.446981,31.292596,29.513968,59.555840,36.953791
54.544512,64.821382,138.649148,142.742582,118.391298,108.873918,29.635802,14.164583,138.081402,-0.001323,64.945808,55.735226,141.430732,138.603085,139.987084,138.184041,81.040864,136.128830,-0.000695,-2.042712,32.000000,-235.844432,138.581215,-0.378336,24.761255,0.676878,495034.797126,0.964091,19.474953,17.649734,2.519743,0.056638,0.032667,166.075709,32.000000,178.766200,166.911330,170.223889,148.834853,32.000000,144.905410,67.987417,64.141635,92.413123,43.047029,57.072196,55.851795,60.464198,31.292596,29.658705,59.561731,36.828552
54.472885,64.862907,138.692017,142.768796,118.354491,108.873932,29.832575,14.172289,138.044653,-0.001112,65.047537,55.678769,141.423304,138.537547,139.923187,138.181316,81.073795,136.219626,-0.000693,-2.042728,32.000000,-235.838693,138.573094,-0.378041,24.742503,0.681466,495365.506552,0.971753,19.761694,17.663523,2.533764,0.046308,0.033612,165.488854,32.000000,179.283280,167.075287,167.610602,148.616719,32.000000,145.365522,67.968127,64.148163,92.391055,43.047029,57.088272,55.851795,60.321965,31.292596,29.656775,59.547155,37.068684
54.907623,64.862907,138.638562,142.768796,118.323686,108.868886,29.574778,14.167151,138.070895,-0.000982,65.028890,55.708068,141.384895,138.486735,139.951528,138.117832,81.074619,136.166332,-0.000692,-2.042731,32.000000,-235.844650,138.608910,-0.378165,24.736183,0.683342,495572.024639,0.978326,20.018826,17.652975,2.541945,0.046682,0.032999,164.974154,32.000000,179.766395,167.131120,165.307637,148.915199,32.000000,145.161006,68.000067,64.151001,92.391060,43.047029,57.066262,55.851795,60.266644,31.292596,29.799404,59.547932,36.878956
54.763342,64.885458,138.674677,142.783297,118.308057,108.863814,29.678135,14.173145,138.072313,-0.001221,64.978427,55.815261,141.370164,138.566951,140.038153,138.136538,81.064488,136.185549,-0.000691,-2.042723,32.000000,-235.831608,138.550456,-0.378043,24.751735,0.685262,495608.151516,0.973395,20.129547,17.663915,2.546074,0.041679,0.036537,164.748448,32.000000,179.821297,166.422354,165.340474,149.316389,32.000000,144.353988,68.019853,64.165446,92.374185,43.047029,57.092383,55.851795,60.510014,31.292596,29.876344,59.556292,37.043519
54.716823,64.882708,138.616892,142.790547,118.277031,108.853621,29.841734,14.173145,138.175605,-0.001161,64.865183,55.697656,141.402626,138.532205,140.046866,138.161148,81.103731,136.269454,-0.000691,-2.042706,32.000000,-235.835378,138.583740,-0.378095,24.794877,0.678477,495318.125826,0.973234,19.710635,17.637342,2.524942,0.050342,0.030009,165.287908,32.000000,179.372689,165.989270,168.084087,149.833816,32.000000,144.152136,67.999759,64.164898,92.327621,43.047029,57.052682,55.851795,60.383194,31.292596,29.865552,59.549447,36.931487
54.598852,64.884083,138.652077,142.790826,118.292199,108.844685,29.652804,14.168864,138.112323,-0.000782,64.851873,55.660237,141.426695,138.536406,140.069827,138.157193,81.050044,136.175064,-0.000690,-2.042697,32.000000,-235.837529,138.609643,-0.377892,24.737599,0.680459,495436.255655,0.972687,19.871933,17.656760,2.532254,0.045902,0.031132,165.760889,32.000000,178.916757,166.173901,170.046736,149.683148,32.000000,144.247184,67.995098,64.120520,92.339304,43.047029,57.072558,55.851795,60.408902,31.292596,29.864284,59.546084,37.062814
54.958842,64.884083,138.624008,142.790826,118.302831,108.844683,29.581610,14.172146,138.177711,-0.000888,64.863137,55.734342,141.442628,138.530227,140.007068,138.182966,81.036189,136.182264,-0.000689,-2.042656,32.000000,-235.836869,138.539015,-0.377743,24.732013,0.679607,495334.013724,0.968168,19.913976,17.658047,2.533350,0.039485,0.024128,165.917703,32.000000,178.739523,166.890702,170.223443,148.830973,32.000000,144.896931,67.974954,64.121176,92.333307,43.047029,57.048577,55.851795,60.257031,31.292596,29.867803,59.564317,36.938970
54.578597,64.876658,138.681760,142.784691,118.369507,108.844731,29.826750,14.174572,138.153497,-0.000914,64.920913,55.758697,141.404417,138.589911,139.979537,138.219455,81.056814,136.098662,-0.000689,-2.042654,32.000000,-235.836246,138.530999,-0.377841,24.720631,0.683111,495477.237221,0.976590,20.029078,17.666137,2.539469,0.053502,0.037359,165.240530,32.000000,179.345169,167.125201,167.651901,148.681254,32.000000,145.545186,67.992969,64.130499,92.306769,43.047029,57.096496,55.851795,60.463751,31.292596,29.840729,59.566884,36.971545
54.566982,64.843382,138.736053,142.783854,118.378834,108.852324,29.680014,14.172432,138.150049,-0.000606,64.922986,55.678262,141.387512,138.595274,139.992170,138.133380,81.103497,136.297634,-0.000690,-2.042645,32.000000,-235.833633,138.606848,-0.377910,24.730833,0.677631,495287.379125,0.971844,19.682623,17.683471,2.522324,0.048041,0.037407,164.881487,32.000000,179.753921,167.168935,165.341402,148.980333,32.000000,145.120985,67.980031,64.131291,92.310812,43.047029,57.084177,55.851795,60.482261,31.292596,29.723796,59.549870,37.017547
54.782444,64.833482,138.666602,142.779392,118.394731,108.862480,29.642508,14.173430,138.106593,-0.000529,64.825646,55.660743,141.350026,138.547661,140.021820,138.216194,81.078603,136.217013,-0.000688,-2.042631,32.000000,-235.833946,138.586636,-0.377799,24.775496,0.684037,495464.243350,0.971274,20.041200,17.622444,2.540955,0.054538,0.030749,164.721284,32.000000,179.893821,166.442724,165.531150,149.380839,32.000000,144.313274,67.988020,64.135556,92.311301,43.047029,57.090064,55.851795,60.480997,31.292596,29.722103,59.557344,36.808817
54.925747,64.833482,138.706611,142.779392,118.466651,108.880316,29.814241,14.175571,138.134393,-0.000890,64.721051,55.672792,141.399156,138.618804,140.061823,138.069373,81.096105,136.191566,-0.000687,-2.043788,32.000000,-235.833608,138.611456,-0.377778,24.770670,0.684204,495364.041047,0.976287,20.019134,17.671889,2.542491,0.050972,0.031801,165.216928,32.000000,179.181146,166.061597,168.240995,149.813049,32.000000,144.311680,68.001817,64.160698,92.292596,43.047029,57.071068,55.851795,60.287526,31.292596,29.685946,59.548493,36.829066
54.754352,64.815607,138.683359,142.777998,118.462851,108.899406,29.661056,14.166581,138.138314,-0.000842,64.716948,55.758828,141.402441,138.501824,140.047065,138.062664,81.049464,136.120054,-0.000686,-2.045530,32.000000,-235.840140,138.654350,-0.377731,24.814048,0.679366,495315.245823,0.973333,19.801570,17.657846,2.531223,0.048521,0.036191,165.723319,32.000000,178.949364,166.201299,170.053167,149.768017,32.000000,144.319528,68.016196,64.120405,92.278486,43.047029,57.076211,55.851795,60.457732,31.292596,29.621983,59.551994,36.985999
54.748536,64.804332,138.729106,142.783575,118.472291,108.918503,29.622320,14.168436,138.084274,-0.000628,64.758607,55.848237,141.425155,138.619988,140.004923,138.212177,81.051703,136.180350,-0.000684,-2.047283,32.000000,-235.841727,138.546562,-0.377484,24.811373,0.677644,495272.201967,0.965089,19.663800,17.628050,2.525348,0.042155,0.026069,165.823761,32.000000,178.813091,166.988279,170.158289,148.794105,32.000000,145.020734,68.027533,64.107978,92.282315,43.047029,57.076291,55.851795,60.387807,31.292596,29.580820,59.553214,36.933394
54.941783,64.802407,138.702920,142.784691,118.517152,108.933879,29.766231,14.172003,138.262556,-0.000962,64.735193,55.842870,141.429840,138.670047,139.953163,138.188039,81.078130,136.289697,-0.000683,-2.048445,32.000000,-235.835209,138.691752,-0.377214,24.833691,0.679018,495533.857398,0.973560,19.810736,17.640133,2.532828,0.045280,0.036323,165.228945,32.000000,179.199149,167.129170,167.737277,148.719165,32.000000,145.399583,68.048005,64.122696,92.279699,43.047029,57.100035,55.851795,60.363888,31.292596,29.578705,59.553440,37.048434
54.912545,64.802407,138.869510,142.784691,118.535022,108.942937,29.638624,14.172860,138.228764,-0.001009,64.699074,55.864031,141.376257,138.700755,139.968605,138.191992,81.103066,136.325813,-0.000685,-2.048422,32.000000,-235.835664,138.663729,-0.377124,24.883285,0.679516,495605.041555,0.975090,19.805061,17.667032,2.533933,0.038921,0.033547,164.949991,32.000000,179.810165,167.105553,165.401797,148.889926,32.000000,145.213162,68.048923,64.138243,92.301492,43.047029,57.122261,55.851795,60.290634,31.292596,29.569889,59.562527,37.003974
54.883299,64.746307,138.865883,142.771305,118.530754,108.960671,29.569780,14.176855,138.260217,-0.000849,64.638639,55.785834,141.350509,138.698879,140.046112,138.306813,81.091707,136.324912,-0.000685,-2.049561,32.000000,-235.830357,138.710146,-0.376909,24.905891,0.675932,495501.049678,0.966728,19.617326,17.693425,2.524543,0.047081,0.026535,164.755739,32.000000,179.897646,166.445477,165.646540,149.447903,32.000000,144.403998,68.036791,64.114354,92.274910,43.047029,57.127496,55.851795,60.382580,31.292596,29.372659,59.556921,37.042859
54.784868,64.727057,138.847834,142.758756,118.560952,108.978413,29.774955,14.168150,138.223237,-0.000849,64.518346,55.807992,141.396368,138.686911,140.088597,138.317502,81.066706,136.264133,-0.000685,-2.049568,32.000000,-235.839226,138.699972,-0.377112,24.943945,0.675959,495508.074638,0.971543,19.645406,17.685925,2.528921,0.045576,0.037916,165.204278,32.000000,179.145827,166.068470,168.361311,149.778982,32.000000,144.083603,68.032065,64.120888,92.261950,43.047029,57.114409,55.851795,60.359704,31.292596,29.303042,59.553764,37.039704
54.735639,64.714132,138.808385,142.755689,118.587832,108.992488,29.681744,14.172717,138.264250,-0.001083,64.548429,55.872335,141.429094,138.694414,140.076455,138.301533,81.038667,136.330568,-0.000685,-2.049571,32.000000,-235.836790,138.723792,-0.377383,24.907229,0.675774,495549.976155,0.974392,19.617406,17.696850,2.530203,0.040273,0.025935,165.688760,32.000000,178.925143,166.280369,170.394934,149.797073,32.000000,144.495890,68.018081,64.106003,92.279148,43.047029,57.118897,55.851795,60.335365,31.292596,29.300092,59.551030,37.050856
54.761342,64.714132,138.829100,142.755689,118.530390,108.999835,29.627410,14.173145,138.269908,-0.001013,64.543145,55.773189,141.424917,138.774448,140.027725,138.362264,81.032221,136.331649,-0.000685,-2.049563,32.000000,-235.834231,138.726667,-0.377425,24.934688,0.676209,495714.339688,0.969711,19.692812,17.692502,2.534419,0.038187,0.023218,165.985901,32.000000,178.762452,167.055895,170.110209,148.835559,32.000000,144.983663,67.982355,64.111479,92.278040,43.047029,57.103696,55.851795,60.378988,31.292596,29.252148,59.546772,37.037063
54.938308,64.696532,138.736854,142.747044,118.604482,109.003605,29.687331,14.172003,138.236243,-0.000794,64.630409,55.691966,141.423946,138.687012,139.966844,138.292182,81.075391,136.367237,-0.000686,-2.049554,32.000000,-235.836520,138.705131,-0.377304,24.883180,0.677802,495849.771832,0.973817,19.727280,17.752620,2.535978,0.057460,0.039669,165.173659,32.000000,179.265240,167.250577,167.536712,148.560453,32.000000,145.178470,67.996274,64.106241,92.241008,43.047029,57.126206,55.851795,60.320091,31.292596,29.187853,59.556528,36.933835
54.812888,64.675357,138.905044,142.735053,118.616949,109.014877,29.789651,14.168436,138.285629,-0.001080,64.744142,55.774490,141.359609,138.634996,140.021052,138.275902,81.082464,136.341631,-0.000687,-2.049538,32.000000,-235.835990,138.722121,-0.377478,24.892228,0.676822,495880.910225,0.975161,19.702531,17.759588,2.535166,0.046541,0.030907,164.740919,32.000000,179.884051,167.021541,165.576255,148.958090,32.000000,145.432022,67.973463,64.132631,92.274275,43.047029,57.131954,55.851795,60.339440,31.292596,29.111011,59.562586,36.958266
54.687074,64.703957,138.865510,142.741746,118.583165,109.023929,29.672567,14.169720,138.342972,-0.001105,64.695865,55.820120,141.349081,138.653409,140.027785,138.321354,81.056080,136.335570,-0.000686,-2.049557,32.000000,-235.834050,138.766316,-0.377560,24.912710,0.675042,495675.196797,0.969710,19.514787,17.733598,2.525321,0.057942,0.039779,164.770719,32.000000,179.856679,166.482496,165.712772,149.427374,32.000000,144.486937,67.997393,64.129511,92.220726,43.047029,57.116081,55.851795,60.413047,31.292596,29.107502,59.561062,36.978149
54.680832,64.703957,138.914757,142.741746,118.555431,109.031567,29.687058,14.176427,138.350333,-0.000823,64.647826,55.741385,141.389165,138.774468,140.076389,138.269877,81.105694,136.351745,-0.000687,-2.049582,32.000000,-235.835702,138.681655,-0.377602,24.857898,0.677616,495757.673795,0.968873,19.614154,17.714165,2.534168,0.045040,0.020343,165.283339,32.000000,179.211087,166.262454,168.313051,149.849942,32.000000,143.901480,67.985152,64.128078,92.237368,43.047029,57.131244,55.851795,60.424050,31.292596,29.203555,59.540222,37.074700
54.826010,64.735032,138.768254,142.751227,118.555884,109.034171,29.789520,14.170576,138.244949,-0.000768,64.718714,55.681280,141.406532,138.605490,140.055004,138.277228,81.071275,136.351281,-0.000687,-2.049611,32.000000,-235.840078,138.739436,-0.377323,24.815936,0.678869,495971.651827,0.975330,19.763887,17.737622,2.539275,0.039610,0.024632,165.731647,32.000000,178.895895,166.285916,170.177704,149.684110,32.000000,144.580280,67.986529,64.061767,92.192462,43.047029,57.113363,55.851795,60.333427,31.292596,29.308422,59.551021,37.037943
54.700658,64.757032,138.828555,142.756247,118.579110,109.029116,29.685501,14.167437,138.225629,-0.000905,64.781455,55.671643,141.413432,138.697616,140.007386,138.302772,81.053384,136.359405,-0.000686,-2.049628,32.000000,-235.840103,138.711496,-0.377288,24.787061,0.680771,495906.997608,0.975046,19.769902,17.695816,2.540465,0.048889,0.027791,165.758702,32.000000,178.818288,167.049586,169.984691,148.902565,32.000000,145.011591,67.979042,64.084750,92.193801,43.047029,57.103294,55.851795,60.409575,31.292596,29.381986,59.546556,37.039337
54.752080,64.772157,138.737405,142.763497,118.550429,109.018949,29.655703,14.164440,138.091719,-0.000745,64.953356,55.725986,141.445998,138.646008,139.969737,138.245015,81.089681,136.245731,-0.000685,-2.049602,32.000000,-235.841789,138.653841,-0.377547,24.785566,0.679017,495946.402841,0.968948,19.661207,17.730012,2.531066,0.036775,0.024894,165.148913,32.000000,179.186710,167.347474,167.396036,148.548417,32.000000,145.196181,67.992337,64.096435,92.196485,43.047029,57.086460,55.851795,60.406447,31.292596,29.379360,59.553066,37.017327
