OSU 80 Ton Compressor Load Stand
54.546316,64.772157,138.875978,142.763497,118.554618,109.011291,29.741778,14.174287,138.267945,-0.000475,65.011346,55.734696,141.360336,138.587178,139.946509,138.256328,81.101104,136.293776,-0.000685,-2.049606,32.000000,-235.834237,138.707577,-0.377413,24.778197,0.682044,496069.142088,0.974823,19.803873,17.751823,2.537969,0.047180,0.027461,164.774444,32.000000,179.788663,167.107328,165.159150,148.785961,32.000000,145.422318,67.961773,64.099577,92.194016,43.047029,57.116160,55.851795,60.503236,31.292596,29.429388,59.542740,37.040071
54.779380,64.823857,138.776871,142.775767,118.548723,109.015039,29.655919,14.172432,138.159365,-0.000810,64.870249,55.790181,141.312400,138.656936,140.031745,138.285765,81.127981,136.273311,-0.000686,-2.049585,32.000000,-235.836092,138.691364,-0.377344,24.820631,0.680778,495935.150501,0.974736,19.769473,17.660639,2.533920,0.049117,0.033462,164.661578,32.000000,179.977916,166.455004,165.722301,149.627545,32.000000,144.382396,67.992947,64.084930,92.199530,43.047029,57.083535,55.851795,60.368097,31.292596,29.606719,59.559410,37.007495
54.798172,64.854932,138.887581,142.789710,118.600143,109.016328,29.672865,14.169292,138.204930,-0.000915,64.741999,55.756179,141.365868,138.758360,140.026553,138.192498,81.122116,136.375625,-0.000687,-2.049554,32.000000,-235.837920,138.720041,-0.377094,24.804790,0.684826,496003.033952,0.975906,19.967860,17.672419,2.546019,0.036556,0.030697,165.214502,32.000000,179.118244,166.238385,168.544281,149.599673,32.000000,144.037082,67.986493,64.107696,92.194951,43.047029,57.118862,55.851795,60.364853,31.292596,29.712772,59.553597,37.051002
54.579549,64.827432,138.797054,142.790268,118.597914,109.016320,29.702925,14.172574,138.264598,-0.000725,64.762931,55.799096,141.446983,138.700633,140.112425,138.286397,81.102247,136.401272,-0.000688,-2.049566,32.000000,-235.838244,138.695912,-0.377232,24.872401,0.679695,495895.060660,0.974291,19.794893,17.635660,2.533378,0.049946,0.039103,165.734504,32.000000,178.767787,166.394082,170.370390,149.544307,32.000000,144.782892,68.029175,64.095420,92.233156,43.047029,57.104468,55.851795,60.449567,31.292596,29.711204,59.551139,36.985045
55.113936,64.827432,138.838986,142.790268,118.658095,109.016357,29.768769,14.167294,138.246733,-0.000866,64.777857,55.837511,141.442509,138.721453,140.049190,138.354294,81.080135,136.258543,-0.000688,-2.049580,32.000000,-235.838607,138.752632,-0.377081,24.943998,0.680495,495948.077757,0.973458,19.807886,17.690921,2.534529,0.049099,0.029627,165.869563,32.000000,178.833321,167.036391,169.810179,148.961415,32.000000,145.028660,68.008931,64.086363,92.230326,43.047029,57.102391,55.851795,60.190890,31.292596,29.613901,59.551011,36.998911
54.853779,64.790582,138.755215,142.778277,118.697809,109.020062,29.638961,14.175856,138.239932,-0.001060,64.845348,55.829830,141.425016,138.587117,140.000559,138.319993,81.125908,136.308732,-0.000688,-2.049604,32.000000,-235.833978,138.705721,-0.376781,24.897709,0.681435,496083.826438,0.976713,19.991054,17.723167,2.543023,0.039371,0.027731,165.036399,32.000000,179.183894,167.326321,167.332672,148.609072,32.000000,145.323104,68.006586,64.090694,92.241963,43.047029,57.106381,55.851795,60.387986,31.292596,29.483885,59.552702,37.009696
54.667133,64.781507,138.853869,142.774373,118.776547,109.031444,29.690625,14.170006,138.330346,-0.000955,64.769672,55.774923,141.391893,138.615196,140.028818,138.301104,81.148216,136.288842,-0.000690,-2.049622,32.000000,-235.837534,138.649943,-0.376672,24.915674,0.671622,495802.496534,0.964095,19.477242,17.676374,2.519127,0.047625,0.033458,164.780830,32.000000,179.755306,167.061980,165.464069,149.080285,32.000000,145.347724,68.021387,64.111414,92.272888,43.047029,57.105515,55.851795,60.438143,31.292596,29.450095,59.536337,37.025764
54.641574,64.757032,138.834496,142.769632,118.822377,109.041593,29.908048,14.167722,138.388535,-0.000820,64.602645,55.871726,141.336471,138.696597,140.028209,138.344454,81.127418,136.384993,-0.000691,-2.049647,32.000000,-235.840146,138.700034,-0.377015,24.912107,0.676315,495830.484116,0.973343,19.690054,17.654838,2.529547,0.054089,0.036359,164.778287,32.000000,179.873797,166.460577,165.746586,149.580747,32.000000,144.289098,67.999100,64.081918,92.253968,43.047029,57.122049,55.851795,60.311338,31.292596,29.447733,59.537055,37.023710
55.138455,64.757032,138.934358,142.769632,118.887964,109.051718,29.676394,14.174144,138.345108,-0.001107,64.480365,55.883184,141.420939,138.773163,140.063677,138.290737,81.133629,136.349788,-0.000691,-2.049641,32.000000,-235.833396,138.779877,-0.377288,24.898574,0.679231,495935.857066,0.975401,19.860655,17.622925,2.539988,0.045456,0.048132,165.287164,32.000000,179.142157,166.366923,168.562467,149.671047,32.000000,144.088597,68.013808,64.094188,92.273849,43.047029,57.131610,55.851795,60.174927,31.292596,29.360169,59.563560,36.968097
54.932197,64.711107,138.848354,142.756525,118.946039,109.058088,29.669720,14.166581,138.402266,-0.001081,64.557812,55.835498,141.426140,138.661525,140.079256,138.322777,81.116319,136.326717,-0.000691,-2.049656,32.000000,-235.843746,138.755671,-0.377394,24.902036,0.679630,496007.545726,0.968838,19.860822,17.690141,2.540822,0.047130,0.040293,165.736137,32.000000,178.890046,166.391426,170.380036,149.665927,32.000000,144.595630,67.997408,64.101948,92.304873,43.047029,57.114520,55.851795,60.377936,31.292596,29.197834,59.550391,37.046674
54.768155,64.689382,138.909822,142.744255,119.008086,109.069483,29.859919,14.171861,138.331057,-0.000879,64.658608,55.702057,141.432339,138.784093,140.031705,138.353156,81.091771,136.395661,-0.000692,-2.049695,32.000000,-235.838138,138.811204,-0.377525,24.849663,0.673062,495737.191921,0.966750,19.383359,17.666936,2.519736,0.046018,0.028479,165.966979,32.000000,178.821051,167.021366,169.808611,148.804966,32.000000,145.227941,67.976266,64.097005,92.339262,43.047029,57.125858,55.851795,60.371043,31.292596,29.119239,59.543841,37.044106
54.685782,64.698457,138.838472,142.742582,119.027159,109.084739,29.663846,14.171575,138.233690,-0.001059,64.753545,55.692187,141.399045,138.684790,139.954184,138.359227,81.138022,136.369583,-0.000691,-2.049711,32.000000,-235.836948,138.884014,-0.377481,24.818008,0.675578,495861.596024,0.970928,19.535231,17.673109,2.527632,0.046978,0.036283,165.097644,32.000000,179.331025,167.420223,167.071283,148.563927,32.000000,145.205251,67.890221,64.097063,92.317408,43.047029,57.122746,55.851795,60.430700,31.292596,29.115882,59.557984,36.826351
54.921390,64.698457,138.949092,142.742582,119.047856,109.100055,29.680215,14.174001,138.273707,-0.001186,64.836598,55.837234,141.337899,138.685421,139.962818,138.361327,81.123408,136.332016,-0.000691,-2.049721,32.000000,-235.834850,138.676128,-0.377631,24.848299,0.679851,496035.241583,0.967989,19.671224,17.730936,2.536325,0.049259,0.024476,164.784731,32.000000,179.826804,166.939294,165.316489,149.128094,32.000000,145.323931,67.893749,64.119411,92.357966,43.047029,57.135331,55.851795,60.294949,31.292596,29.144116,59.546005,37.047848
55.033543,64.722657,138.850304,142.747323,119.030860,109.116588,29.770463,14.170006,138.334759,-0.001013,64.784621,55.795065,141.321032,138.688277,140.014663,138.243572,81.126944,136.358056,-0.000691,-2.049729,32.000000,-235.839829,138.676375,-0.377718,24.826977,0.681706,496070.951142,0.976172,19.759632,17.672100,2.538840,0.049449,0.026969,164.747893,32.000000,179.916963,166.362596,165.878631,149.532822,32.000000,144.399540,67.911636,64.113143,92.357818,43.047029,57.078591,55.851795,60.504511,31.292596,29.225015,59.548660,37.023636
54.748179,64.771882,138.877556,142.755131,119.011177,109.133106,29.670184,14.174144,138.266658,-0.001004,64.736587,55.733254,141.399409,138.649839,140.052091,138.276232,81.118819,136.318120,-0.000692,-2.049736,32.000000,-235.834216,138.700582,-0.377679,24.779613,0.677979,496026.697716,0.971137,19.532960,17.668578,2.529963,0.050627,0.030064,165.399388,32.000000,179.155650,166.231755,168.530576,149.789851,32.000000,144.107152,67.899351,64.114174,92.367585,43.047029,57.110590,55.851795,60.390262,31.292596,29.393025,59.546025,36.992382
54.615190,64.803507,138.835847,142.772142,119.015368,109.140751,29.655940,14.164155,138.258630,-0.001241,64.756011,55.806433,141.387995,138.664645,140.034896,138.351806,81.085586,136.335065,-0.000691,-2.049723,32.000000,-235.844861,138.737909,-0.377613,24.791021,0.676487,496060.999910,0.966216,19.449522,17.677613,2.523012,0.044833,0.030908,165.853219,32.000000,178.764481,166.388867,170.397972,149.652680,32.000000,144.387027,67.889876,64.095463,92.394610,43.047029,57.055528,55.851795,60.431255,31.292596,29.390560,59.554473,36.954744
55.028637,64.803507,138.835603,142.772142,119.011075,109.140756,29.715762,14.167722,138.202706,-0.001195,64.815738,55.847686,141.431751,138.612913,139.997322,138.294909,81.083150,136.290640,-0.000692,-2.049735,32.000000,-235.838670,138.670502,-0.377806,24.761071,0.682461,496397.294835,0.975357,19.772953,17.666459,2.536661,0.053079,0.027095,165.898130,32.000000,178.912582,166.962226,169.744412,148.930422,32.000000,145.384781,67.888277,64.101378,92.435867,43.047029,57.098461,55.851795,60.231563,31.292596,29.498188,59.543920,37.022976
55.075877,64.806257,138.846266,142.782739,118.987229,109.144978,29.759671,14.170148,138.218698,-0.000866,64.956209,55.775878,141.433872,138.715009,139.952594,138.330746,81.090043,136.310043,-0.000693,-2.049164,32.000000,-235.834769,138.750102,-0.377548,24.761701,0.684076,496627.956434,0.978607,19.932742,17.707873,2.542074,0.046624,0.037874,165.106566,32.000000,179.321112,167.220795,167.004827,148.631348,32.000000,145.295432,67.896818,64.121659,92.438629,43.047029,57.089655,55.851795,60.494026,31.292596,29.505628,59.546870,37.042125
54.778543,64.817532,138.799239,142.786643,118.984905,109.149178,29.635402,14.166152,138.282038,-0.000991,64.910765,55.750440,141.351738,138.677409,139.947880,138.323979,81.111900,136.267522,-0.000694,-2.047437,32.000000,-235.841715,138.766664,-0.377697,24.788241,0.678583,496379.639206,0.968516,19.535077,17.688858,2.522970,0.041494,0.029781,164.851724,32.000000,179.718275,167.046169,165.222910,149.095762,32.000000,145.089835,67.892960,64.100233,92.443633,43.047029,57.083638,55.851795,60.369628,31.292596,29.542704,59.542494,37.066189
54.577821,64.826057,138.914094,142.795009,119.029660,109.154234,29.727699,14.169863,138.222335,-0.000945,64.776000,55.823511,141.353212,138.688624,140.055348,138.315466,81.134400,136.291311,-0.000695,-2.045682,32.000000,-235.837185,138.771680,-0.377561,24.760022,0.677937,496360.574178,0.966212,19.492535,17.691334,2.521000,0.061624,0.026189,164.838224,32.000000,179.913799,166.318633,165.988769,149.776290,32.000000,144.691662,67.937820,64.136522,92.461399,43.047029,57.069058,55.851795,60.280843,31.292596,29.540732,59.555456,36.942932
54.518753,64.826057,138.801595,142.795009,119.050120,109.156639,29.747031,14.166295,138.219094,-0.000666,64.750556,55.817345,141.397756,138.718986,140.042372,138.351176,81.086341,136.332635,-0.000695,-2.043932,32.000000,-235.838294,138.666138,-0.377715,24.749610,0.681534,496530.612290,0.976166,19.789375,17.648944,2.533825,0.041376,0.036263,165.357727,32.000000,179.144493,166.185678,168.647656,149.879475,32.000000,144.168623,67.910453,64.116133,92.445486,43.047029,57.084449,55.851795,60.516397,31.292596,29.568437,59.552988,37.072572
54.609786,64.815607,138.849975,142.795009,118.968198,109.159298,29.647288,14.170291,138.214918,-0.000645,64.832737,55.758477,141.427495,138.717925,140.066405,138.299759,81.101987,136.273783,-0.000695,-2.043910,32.000000,-235.835774,138.734418,-0.377598,24.771929,0.686043,496641.897878,0.977165,19.991348,17.637934,2.545248,0.036512,0.037178,165.779163,32.000000,178.694879,166.507627,170.473071,149.580308,32.000000,144.597461,67.951877,64.113035,92.479932,43.047029,57.052265,55.851795,60.263409,31.292596,29.530216,59.557836,37.064429
54.909411,64.842557,138.844049,142.797798,118.936800,109.154218,29.639886,14.171004,138.300128,-0.000992,64.944494,55.807597,141.418355,138.754690,140.026527,138.332906,81.085432,136.310572,-0.000694,-2.042789,32.000000,-235.836863,138.769069,-0.377856,24.761648,0.686654,496789.876037,0.977722,20.048379,17.705944,2.545942,0.043737,0.053753,166.027770,32.000000,178.780801,166.997101,169.805280,148.949567,32.000000,145.448284,67.928648,64.110593,92.495120,43.047029,57.095002,55.851795,60.303131,31.292596,29.621849,59.544589,37.021509
54.722377,64.861532,138.797950,142.803375,118.930039,109.153002,29.714398,14.173716,138.274238,-0.000870,65.015400,55.802187,141.414199,138.644517,139.945172,138.246957,81.104699,136.254354,-0.000694,-2.042785,32.000000,-235.836611,138.632443,-0.377955,24.743657,0.684897,496697.477807,0.979198,19.950055,17.661881,2.542584,0.048494,0.037144,165.133443,32.000000,179.400744,167.220659,166.720277,148.861801,32.000000,145.342260,67.912905,64.119851,92.500801,43.047029,57.061239,55.851795,60.325326,31.292596,29.620147,59.558279,36.925764
54.506473,64.861532,138.776682,142.803375,118.878366,109.150855,29.655275,14.169292,138.237290,-0.000733,65.065581,55.710209,141.357006,138.676308,139.976584,138.227376,81.085889,136.163576,-0.000695,-2.042788,32.000000,-235.838740,138.665219,-0.377705,24.760075,0.680585,496565.543661,0.973553,19.688566,17.696201,2.528602,0.046504,0.027368,164.705476,32.000000,179.729177,166.960046,165.207387,148.927062,32.000000,145.242035,67.926962,64.131464,92.500423,43.047029,57.069976,55.851795,60.529902,31.292596,29.684503,59.551640,37.030533
54.692306,64.872532,138.796121,142.804212,118.849824,109.149529,29.693272,14.166723,138.222137,-0.000959,65.038332,55.752635,141.345301,138.555635,140.017086,138.163853,81.145780,136.182718,-0.000694,-2.042799,32.000000,-235.843439,138.671951,-0.377529,24.758055,0.683724,496660.271549,0.974826,19.887451,17.649786,2.536402,0.050181,0.039671,164.852750,32.000000,179.877939,166.235931,165.916141,149.856053,32.000000,144.665238,67.931732,64.135002,92.498102,43.047029,57.043077,55.851795,60.223713,31.292596,29.721260,59.555849,36.879029
54.864812,64.905258,138.725659,142.817597,118.777776,109.151654,29.707056,14.177284,138.169774,-0.001081,64.921387,55.813551,141.409136,138.648738,140.063373,138.166264,81.108061,136.225273,-0.000693,-2.042812,32.000000,-235.830748,138.661953,-0.377616,24.764979,0.686458,496820.226065,0.981033,20.095716,17.624741,2.546059,0.046398,0.031290,165.385438,32.000000,179.095250,166.150406,168.644928,149.912803,32.000000,144.155506,67.909076,64.114332,92.487545,43.047029,57.048433,55.851795,60.331882,31.292596,29.833572,59.562124,37.035522
54.876573,64.928359,138.838600,142.822617,118.712708,109.150368,29.653372,14.170719,138.258330,-0.000893,64.854797,55.917119,141.475002,138.678224,140.092881,138.269710,81.078321,136.167288,-0.000694,-2.043979,32.000000,-235.841574,138.685246,-0.377398,24.786930,0.683781,496591.815997,0.976111,19.927420,17.574100,2.537763,0.034857,0.048486,165.909056,32.000000,178.777999,166.540881,170.590734,149.657464,32.000000,144.751807,67.926066,64.125967,92.515185,43.047029,57.041003,55.851795,60.315933,31.292596,29.832548,59.550175,36.967510
54.785231,64.928359,138.805042,142.822617,118.726317,109.149097,29.721836,14.173430,138.198118,-0.000902,64.863896,55.821556,141.439291,138.684035,139.993740,138.246508,81.070519,136.289002,-0.000695,-2.045147,32.000000,-235.836076,138.764479,-0.377299,24.757137,0.680653,496621.943908,0.972367,19.794125,17.632379,2.528500,0.050060,0.039527,165.968514,32.000000,178.771914,166.938410,169.930472,149.143170,32.000000,145.431084,67.889389,64.121717,92.524462,43.047029,57.073067,55.851795,60.371540,31.292596,29.911943,59.546792,36.879910
54.842951,64.890133,138.866531,142.819828,118.776598,109.151661,29.727243,14.166438,138.301773,-0.001101,64.874675,55.862645,141.417040,138.584713,139.980279,138.281890,81.118840,136.282010,-0.000695,-2.046403,32.000000,-235.842413,138.692386,-0.377046,24.763641,0.680510,496703.538516,0.973945,19.805921,17.634103,2.530016,0.054542,0.035567,165.215999,32.000000,179.328891,167.319446,166.743985,148.790433,32.000000,145.368387,67.873976,64.124620,92.520015,43.047029,57.098580,55.851795,60.481948,31.292596,29.778233,59.538452,37.055111
54.778564,64.837607,138.756277,142.799471,118.760964,109.156706,29.672796,14.168436,138.342832,-0.001009,64.920235,55.780500,141.367739,138.595682,139.985033,138.255041,81.152374,136.325960,-0.000693,-2.046461,32.000000,-235.841399,138.690958,-0.376941,24.779692,0.682536,496771.591773,0.973484,19.893765,17.700698,2.533622,0.037975,0.022772,164.839308,32.000000,179.745846,166.994111,165.015765,149.002446,32.000000,145.120652,67.928626,64.144417,92.545844,43.047029,57.058107,55.851795,60.374311,31.292596,29.594570,59.554718,36.985485
54.840736,64.832932,138.922362,142.791941,118.796233,109.164345,29.734115,14.171861,138.306215,-0.000779,64.783264,55.863195,141.372920,138.699267,140.034003,138.334088,81.122329,136.338363,-0.000694,-2.046467,32.000000,-235.834860,138.657672,-0.376953,24.780715,0.681743,496592.348268,0.972096,19.800016,17.649001,2.532076,0.050822,0.036202,164.822316,32.000000,179.893499,166.231876,166.206446,149.941248,32.000000,144.718790,67.916778,64.147141,92.515779,43.047029,57.072194,55.851795,60.204255,31.292596,29.592815,59.540222,37.022683
54.897718,64.832932,138.762093,142.791941,118.845512,109.177081,29.699899,14.173145,138.297856,-0.001010,64.680280,55.783748,141.408489,138.702998,140.064644,138.399586,81.133236,136.396129,-0.000695,-2.046473,32.000000,-235.832592,138.708393,-0.376749,24.798548,0.681626,496509.967697,0.975055,19.809430,17.636689,2.533040,0.059233,0.027638,165.476189,32.000000,179.009243,166.201705,168.815106,149.919328,32.000000,144.142190,67.909621,64.144965,92.542311,43.047029,57.058263,55.851795,60.301039,31.292596,29.574785,59.554030,36.994583
54.763193,64.823857,138.838000,142.793057,118.906849,109.187364,29.585025,14.171718,138.357718,-0.000988,64.688401,55.885144,141.408574,138.685911,140.065882,138.348939,81.094164,136.452652,-0.000698,-2.046480,32.000000,-235.835658,138.728340,-0.376889,24.831672,0.681569,496563.183854,0.971878,19.744947,17.672721,2.533197,0.038443,0.026095,165.955325,32.000000,178.723586,166.631253,170.595478,149.556617,32.000000,144.791823,67.899314,64.131269,92.558311,43.047029,57.107173,55.851795,60.299347,31.292596,29.541419,59.551345,36.989667
54.947967,64.794982,138.806791,142.794172,118.935749,109.192515,29.713354,14.171861,138.306868,-0.000706,64.745451,55.824372,141.442588,138.829605,140.012020,138.291061,81.087442,136.367257,-0.000698,-2.046492,32.000000,-235.831581,138.813815,-0.377174,24.804318,0.679443,496564.244448,0.971993,19.690176,17.689698,2.527648,0.048117,0.042609,165.837331,32.000000,178.801454,166.991456,169.754929,149.097506,32.000000,145.439082,67.882567,64.119461,92.550867,43.047029,57.070754,55.851795,60.271390,31.292596,29.439202,59.557049,37.066263
54.798045,64.786182,138.833144,142.795288,118.920799,109.202699,29.708119,14.167722,138.271840,-0.000681,64.869792,55.883422,141.416848,138.740315,139.970869,138.287738,81.097637,136.312351,-0.000697,-2.046518,32.000000,-235.837687,138.720755,-0.377368,24.758711,0.681029,496762.212922,0.978490,19.810474,17.756043,2.535243,0.049690,0.029593,165.128857,32.000000,179.374295,167.226777,166.694252,148.936894,32.000000,145.466491,67.909125,64.145303,92.552846,43.047029,57.111100,55.851795,60.307931,31.292596,29.436987,59.558377,36.939851
54.891304,64.786182,138.842554,142.795288,118.916838,109.207796,29.628030,14.170862,138.355228,-0.000819,64.861732,55.824673,141.373753,138.685871,139.997586,138.372530,81.148232,136.343731,-0.000697,-2.046495,32.000000,-235.837334,138.712473,-0.377426,24.781239,0.678782,496644.923545,0.970607,19.603962,17.721556,2.526150,0.035273,0.028555,164.828405,32.000000,179.724713,167.026155,164.891361,149.123697,32.000000,144.866547,67.879412,64.158076,92.583389,43.047029,57.082749,55.851795,60.297464,31.292596,29.404136,59.554207,36.991575
54.596739,64.792232,138.809033,142.798076,118.880724,109.208975,29.662544,14.170291,138.329814,-0.000622,64.666439,55.811107,141.319968,138.675675,140.051230,138.411889,81.129806,136.365524,-0.000697,-2.046479,32.000000,-235.838724,138.768519,-0.377340,24.762540,0.682503,496747.262701,0.973788,19.739258,17.684855,2.533542,0.056697,0.037293,164.847878,32.000000,179.823994,166.293840,166.231764,149.976098,32.000000,144.479848,67.873043,64.138308,92.543371,43.047029,57.113741,55.851795,60.395989,31.292596,29.422865,59.548159,37.061054
54.904189,64.787007,138.906825,142.793336,118.877507,109.215335,29.697006,14.168864,138.306487,-0.000383,64.608322,55.824624,141.362332,138.713235,140.061413,138.381125,81.094940,136.342386,-0.000698,-2.046484,32.000000,-235.840151,138.777044,-0.377619,24.776859,0.680540,496608.516877,0.974629,19.649589,17.649410,2.529409,0.039750,0.026052,165.464392,32.000000,178.994193,166.150566,168.715972,149.916006,32.000000,144.277997,67.891145,64.135599,92.558269,43.047029,57.103310,55.851795,60.294482,31.292596,29.402467,59.557954,36.968317
54.868238,64.767757,138.837928,142.776883,118.907305,109.219144,29.623144,14.173859,138.374405,-0.000706,64.657741,55.998879,141.406050,138.766679,140.046072,138.424909,81.053649,136.328282,-0.000697,-2.046464,32.000000,-235.833518,138.851708,-0.377620,24.800305,0.685403,496841.225327,0.979338,19.939267,17.678355,2.542442,0.043491,0.029885,165.894374,32.000000,178.590341,166.595899,170.417620,149.522180,32.000000,144.601326,67.878687,64.095089,92.550657,43.047029,57.108956,55.851795,60.316628,31.292596,29.400165,59.558554,36.883358
54.813586,64.767757,138.950282,142.776883,118.882179,109.222935,29.691378,14.165724,138.316586,-0.000762,64.682229,55.866967,141.403691,138.812213,139.994938,138.338056,81.086022,136.396707,-0.000695,-2.046428,32.000000,-235.840013,138.746494,-0.377325,24.757452,0.680856,496747.430216,0.972182,19.638034,17.702052,2.529986,0.042630,0.038815,165.942650,32.000000,178.714779,167.173587,169.569472,149.039849,32.000000,145.250620,67.893182,64.129706,92.578569,43.047029,57.121722,55.851795,60.334256,31.292596,29.330849,59.556843,37.018060
54.874692,64.758407,138.848818,142.769632,118.842650,109.226766,29.638038,14.168150,138.284363,-0.000608,64.774147,55.908053,141.384769,138.745147,139.974445,138.264697,81.117010,136.383625,-0.000695,-2.046392,32.000000,-235.840865,138.877979,-0.377230,24.777462,0.680381,496845.174641,0.975296,19.653331,17.736533,2.530388,0.050355,0.030417,165.100896,32.000000,179.359777,167.188552,166.894472,148.831387,32.000000,145.554942,67.861832,64.124958,92.592989,43.047029,57.086283,55.851795,60.310751,31.292596,29.295823,59.557531,37.021362
54.864763,64.748782,138.966171,142.769074,118.808203,109.225501,29.569880,14.164155,138.300143,-0.000758,64.817332,55.844280,141.339498,138.707058,139.966724,138.430036,81.119531,136.419787,-0.000694,-2.046376,32.000000,-235.844205,138.751777,-0.377103,24.794588,0.683014,496829.480076,0.974163,19.705882,17.737191,2.534961,0.046317,0.027944,164.771074,32.000000,179.637337,167.101009,164.970863,149.133330,32.000000,144.862087,67.890076,64.141211,92.599520,43.047029,57.126206,55.851795,60.302577,31.292596,29.259775,59.541196,37.059880
54.852777,64.758957,138.916913,142.770190,118.765051,109.226830,29.753836,14.171575,138.337473,-0.000915,64.717626,55.782828,141.328520,138.708280,140.052501,138.267633,81.186492,136.369420,-0.000694,-2.046326,32.000000,-235.837112,138.757077,-0.376920,24.754593,0.681004,496731.443636,0.974723,19.637776,17.699888,2.530289,0.055310,0.034895,164.900842,32.000000,179.647435,166.399933,166.428350,149.818645,32.000000,144.259972,67.891059,64.139691,92.591246,43.047029,57.089040,55.851795,60.287959,31.292596,29.257060,59.554355,37.062521
54.844376,64.758957,138.916127,142.770190,118.738198,109.228138,29.689299,14.165011,138.316853,-0.000753,64.635364,55.884447,141.380474,138.745433,139.999712,138.385747,81.117138,136.407910,-0.000696,-2.046320,32.000000,-235.841546,138.859992,-0.376764,24.757268,0.681282,496713.225418,0.977129,19.637695,17.714818,2.532886,0.037224,0.037012,165.428542,32.000000,179.020502,166.104272,168.888770,149.884924,32.000000,144.389309,67.886290,64.142421,92.597966,43.047029,57.109232,55.851795,60.309770,31.292596,29.289766,59.552279,36.936916
54.765843,64.772157,138.868838,142.777998,118.779475,109.229417,29.515506,14.168008,138.344202,-0.000677,64.727993,55.788681,141.429781,138.719067,140.012629,138.301062,81.107055,136.374341,-0.000694,-2.046298,32.000000,-235.841335,138.719735,-0.376632,24.792595,0.682325,496599.851042,0.971361,19.659394,17.623550,2.532541,0.047179,0.024789,165.856372,32.000000,178.537709,166.673498,170.598090,149.512136,32.000000,144.512129,67.907354,64.130988,92.623986,43.047029,57.086456,55.851795,60.401977,31.292596,29.333065,59.552860,37.030459
54.753293,64.766107,138.858041,142.779671,118.758597,109.223030,29.774202,14.171718,138.316369,-0.000958,64.833696,55.746584,141.433508,138.694720,139.967208,138.223935,81.117266,136.290881,-0.000695,-2.046305,32.000000,-235.835658,138.725567,-0.376455,24.745493,0.682383,496756.990937,0.973649,19.667470,17.711480,2.532915,0.046630,0.030593,165.884779,32.000000,178.701169,167.210638,169.491625,148.914373,32.000000,145.124659,67.871049,64.125023,92.629619,43.047029,57.085224,55.851795,60.369477,31.292596,29.309585,59.558947,36.995537
54.725198,64.787282,138.857762,142.788874,118.739984,109.221744,29.672675,14.174144,138.222203,-0.000899,64.963611,55.780523,141.394934,138.625370,139.945456,138.259608,81.156320,136.393210,-0.000696,-2.046311,32.000000,-235.835035,138.697971,-0.376292,24.770617,0.682393,496850.227715,0.980984,19.756223,17.705363,2.535683,0.053470,0.035454,165.051851,32.000000,179.455362,167.139548,166.827888,148.864049,32.000000,145.671691,67.872448,64.146067,92.637854,43.047029,57.067139,55.851795,60.342553,31.292596,29.307057,59.561239,37.025911
54.778271,64.787282,138.755722,142.788874,118.695256,109.223029,29.583624,14.168864,138.209568,-0.000711,64.952483,55.780766,141.334977,138.628083,139.923406,138.324735,81.147785,136.342386,-0.000696,-2.046320,32.000000,-235.837857,138.722223,-0.376446,24.769096,0.683781,496797.289123,0.972635,19.762255,17.654859,2.536067,0.049313,0.034806,164.836235,32.000000,179.646605,167.019215,164.867555,149.251656,32.000000,144.662309,67.855219,64.122912,92.632259,43.047029,57.051232,55.851795,60.354328,31.292596,29.378244,59.546103,37.052470
54.668915,64.827982,138.862987,142.807279,118.688719,109.222481,29.793388,14.170148,138.352880,-0.000906,64.845832,55.853523,141.352207,138.604736,139.999427,138.201667,81.184530,136.226463,-0.000695,-2.047457,32.000000,-235.836900,138.726281,-0.376271,24.742792,0.683542,496759.221718,0.976561,19.810482,17.665204,2.537364,0.046807,0.043325,164.889686,32.000000,179.654958,166.397083,166.533175,149.789900,32.000000,144.291842,67.908444,64.142947,92.647108,43.047029,57.044964,55.851795,60.327902,31.292596,29.517485,59.555486,37.032734
54.686492,64.863457,138.784479,142.818713,118.678330,109.216128,29.692748,14.171433,138.243844,-0.001063,64.840507,55.737852,141.397194,138.637503,140.047185,138.409119,81.159617,136.307736,-0.000694,-2.047443,32.000000,-235.838894,138.662139,-0.376196,24.780295,0.682239,496749.202409,0.978462,19.759386,17.649207,2.533043,0.049113,0.027759,165.489447,32.000000,178.963262,166.107284,169.021197,150.058243,32.000000,144.268545,67.915666,64.152291,92.661318,43.047029,57.059432,55.851795,60.407671,31.292596,29.638868,59.553007,36.846968
54.470644,64.872532,138.870272,142.821501,118.678786,109.212730,29.546275,14.172146,138.244557,-0.000834,64.902478,55.752210,141.413378,138.622720,140.018853,138.320194,81.130332,136.305184,-0.000694,-2.047414,32.000000,-235.837853,138.654694,-0.376261,24.784858,0.685290,496793.718904,0.973826,19.905413,17.556484,2.540072,0.061417,0.027310,165.958064,32.000000,178.549458,166.696222,170.587585,149.421941,32.000000,144.605291,67.906192,64.113107,92.661107,43.047029,57.051466,55.851795,60.224266,31.292596,29.637393,59.561475,37.049608
55.034508,64.872532,138.703886,142.821501,118.628666,109.210160,29.832666,14.175428,138.201423,-0.000869,64.984817,55.744934,141.424778,138.599902,139.984191,138.320706,81.091686,136.282675,-0.000694,-2.047408,32.000000,-235.831456,138.687508,-0.376292,24.738333,0.683590,496857.750459,0.976815,19.923949,17.620648,2.537820,0.050306,0.031401,165.869640,32.000000,178.653500,167.236043,169.442416,148.898774,32.000000,145.187673,67.890693,64.105477,92.684801,43.047029,57.028318,55.851795,60.217841,31.292596,29.667509,59.553941,36.987613
54.731336,64.887108,138.786665,142.822338,118.581402,109.211442,29.560214,14.168578,138.242951,-0.001076,65.002533,55.778694,141.415011,138.566952,139.939841,138.198304,81.162419,136.200897,-0.000694,-2.047446,32.000000,-235.836503,138.624369,-0.376254,24.737678,0.687235,497048.801340,0.985956,20.141339,17.648700,2.549452,0.049651,0.044494,165.097488,32.000000,179.352665,167.166411,166.746742,149.026076,32.000000,145.454056,67.896732,64.144136,92.689950,43.047029,57.060527,55.851795,60.379655,31.292596,29.716819,59.560531,36.938897
54.641792,64.897558,138.778805,142.826800,118.575094,109.217675,29.639855,14.174858,138.320489,-0.000980,64.996057,55.854334,141.345850,138.574862,139.994978,138.290310,81.143328,136.298265,-0.000694,-2.047453,32.000000,-235.834977,138.677474,-0.376263,24.803059,0.678986,496773.276330,0.965399,19.598472,17.676477,2.520308,0.053833,0.047488,164.856499,32.000000,179.619280,166.967268,164.745843,149.236438,32.000000,144.796030,67.908616,64.131003,92.701418,43.047029,57.052317,55.851795,60.436427,31.292596,29.751903,59.560629,36.964942
54.637997,64.893158,138.786608,142.834329,118.618842,109.221521,29.832695,14.171718,138.242331,-0.000682,64.882073,55.868900,141.386408,138.672535,140.013722,138.284400,81.179787,136.283535,-0.000694,-2.047428,32.000000,-235.839100,138.720672,-0.376199,24.792831,0.684112,496835.797766,0.980325,19.904397,17.566243,2.535781,0.040441,0.027718,164.927286,32.000000,179.716514,166.416428,166.498683,149.746847,32.000000,144.277599,67.929751,64.145965,92.703859,43.047029,57.052378,55.851795,60.224793,31.292596,29.750796,59.557462,37.024957
54.932903,64.893158,138.776930,142.834329,118.661099,109.222771,29.647409,14.172860,138.347419,-0.000821,64.801399,55.919260,141.445311,138.649371,140.023965,138.310314,81.106252,136.448081,-0.000694,-2.047425,32.000000,-235.836156,138.721813,-0.376124,24.778643,0.683693,496974.872889,0.979547,20.001138,17.632362,2.539792,0.049337,0.032216,165.535730,32.000000,178.961530,166.043816,169.146992,150.325473,32.000000,144.345112,67.922128,64.121594,92.701198,43.047029,57.049453,55.851795,60.273070,31.292596,29.734371,59.543576,37.070885
54.860029,64.899758,138.823866,142.837118,118.670022,109.230836,29.631856,14.170862,138.331202,-0.000946,64.822027,55.890135,141.426992,138.662380,140.073198,138.346616,81.120483,136.351077,-0.000694,-2.047408,32.000000,-235.835695,138.685063,-0.376013,24.866657,0.684085,496912.629139,0.973313,20.000397,17.588790,2.540112,0.052635,0.029938,166.011161,32.000000,178.566520,166.701518,170.741434,149.499954,32.000000,144.778823,67.950915,64.137976,92.720093,43.047029,57.093077,55.851795,60.288452,31.292596,29.756169,59.550844,36.949829
54.762800,64.876658,138.814394,142.832377,118.668969,109.233059,29.817166,14.171718,138.327155,-0.000790,64.824009,55.835275,141.486546,138.677918,140.036094,138.287170,81.138000,136.364829,-0.000694,-2.047392,32.000000,-235.834347,138.741719,-0.376189,24.797709,0.679931,496893.739009,0.973588,19.716603,17.741750,2.526299,0.043964,0.036207,165.984147,32.000000,178.640235,167.351892,169.270578,148.887781,32.000000,145.138448,67.952737,64.134792,92.741423,43.047029,57.061804,55.851795,60.361892,31.292596,29.674834,59.558967,37.058339
54.890552,64.830457,138.847039,142.819549,118.670444,109.233693,29.523736,14.171290,138.340783,-0.000796,64.820040,55.876756,141.442006,138.777650,140.006445,138.370676,81.159877,136.420719,-0.000692,-2.047532,32.000000,-235.836250,138.826949,-0.376065,24.822781,0.678940,496953.559412,0.975621,19.793224,17.680705,2.530510,0.043962,0.036591,165.147201,32.000000,179.457831,167.291864,166.670411,149.011922,32.000000,145.607444,67.953482,64.178160,92.733514,43.047029,57.117523,55.851795,60.130046,31.292596,29.673501,59.545336,37.066776
54.790657,64.830457,138.877877,142.819549,118.672562,109.242620,29.550806,14.167580,138.380057,-0.001119,64.755031,55.931848,141.342908,138.804933,140.024289,138.395487,81.134985,136.507117,-0.000692,-2.046559,32.000000,-235.840944,138.886545,-0.376269,24.838045,0.682230,496953.625757,0.971424,19.863653,17.669826,2.534830,0.050151,0.035294,164.773972,32.000000,179.782631,166.863927,164.657260,149.293668,32.000000,144.899743,67.947853,64.161224,92.756229,43.047029,57.083896,55.851795,60.335554,31.292596,29.511333,59.557492,36.971986
54.892551,64.793057,138.896743,142.807279,118.680752,109.247720,29.935042,14.168864,138.484633,-0.000954,64.625697,55.941254,141.389812,138.758911,140.063214,138.425130,81.160824,136.483263,-0.000691,-2.045982,32.000000,-235.840807,138.845571,-0.376346,24.863510,0.679685,496767.287062,0.978435,19.694586,17.674922,2.529525,0.043583,0.032260,164.983334,32.000000,179.626861,166.390313,166.644166,149.657572,32.000000,144.338817,67.957571,64.159286,92.717474,43.047029,57.124510,55.851795,60.176233,31.292596,29.379437,59.558082,37.005515
54.876120,64.759507,138.908768,142.791384,118.660065,109.257890,29.595364,14.169577,138.352145,-0.000790,64.624496,55.948953,141.405448,138.804811,140.064670,138.367008,81.125652,136.443982,-0.000690,-2.044240,32.000000,-235.836979,138.797337,-0.376224,24.860547,0.681015,496921.807129,0.979592,19.790641,17.741495,2.534700,0.043338,0.031748,165.599112,32.000000,178.899444,166.041553,169.196569,150.197796,32.000000,144.170783,67.969547,64.144993,92.708625,43.047029,57.096308,55.851795,60.276855,31.292596,29.260646,59.553696,37.040071
54.708240,64.752632,138.879875,142.784412,118.686566,109.263050,29.588265,14.169577,138.374046,-0.001011,64.701148,55.825500,141.478095,138.780831,140.078315,138.506517,81.091191,136.353710,-0.000690,-2.044110,32.000000,-235.838782,138.804026,-0.376297,24.895585,0.678822,496774.672233,0.964979,19.655265,17.704150,2.530339,0.050889,0.029700,166.052480,32.000000,178.641185,166.667517,170.703098,149.441033,32.000000,144.763938,67.960618,64.156916,92.761908,43.047029,57.106217,55.851795,60.343804,31.292596,29.258047,59.547618,37.036842
54.587529,64.752632,138.869337,142.784412,118.679664,109.263042,29.856179,14.170719,138.249177,-0.001161,64.782090,55.805687,141.414264,138.820144,139.990938,138.348429,81.083905,136.473691,-0.000689,-2.044103,32.000000,-235.840591,138.739905,-0.376305,24.858160,0.679218,496856.314037,0.976381,19.637505,17.720372,2.531315,0.043569,0.029751,165.959046,32.000000,178.652156,167.273165,169.084598,148.934295,32.000000,145.119451,67.929615,64.130786,92.734107,43.047029,57.082702,55.851795,60.441815,31.292596,29.231514,59.544825,37.064649
54.907853,64.772707,138.796418,142.787201,118.683387,109.260479,29.609859,14.176855,138.369720,-0.001009,64.930098,55.833265,141.408739,138.755157,139.973114,138.350328,81.129359,136.352663,-0.000689,-2.044113,32.000000,-235.831996,138.797273,-0.376325,24.859183,0.680678,497042.829412,0.979963,19.792167,17.711267,2.538555,0.047445,0.037348,165.166843,32.000000,179.378726,167.251434,166.507336,148.946024,32.000000,145.398531,67.936930,64.190364,92.768054,43.047029,57.107591,55.851795,60.126577,31.292596,29.298654,59.561603,36.989667
54.927083,64.814782,138.912746,142.792499,118.606369,109.255266,29.681423,14.169007,138.382955,-0.001108,64.874148,55.891529,141.343311,138.817453,140.008180,138.426576,81.134698,136.442269,-0.000686,-2.044134,32.000000,-235.836403,138.768213,-0.376151,24.865582,0.683495,497133.995380,0.973546,19.908553,17.776452,2.543976,0.045877,0.025199,164.856097,32.000000,179.717775,166.716781,164.919148,149.399886,32.000000,145.017131,67.942883,64.178377,92.752309,43.047029,57.094638,55.851795,60.247438,31.292596,29.442367,59.540488,37.035595
54.688966,64.824682,138.900032,142.798076,118.556694,109.257785,29.720985,14.174858,138.360041,-0.001307,64.654656,56.006213,141.359365,138.735868,140.023495,138.378970,81.120217,136.469341,-0.000684,-2.044136,32.000000,-235.838092,138.863149,-0.375889,24.885514,0.678211,496858.146374,0.975336,19.620213,17.672594,2.527806,0.049226,0.030670,165.013225,32.000000,179.543726,166.298265,166.731946,149.734678,32.000000,143.958365,67.934930,64.153257,92.735997,43.047029,57.117152,55.851795,60.298725,31.292596,29.440366,59.568526,37.006248
55.222288,64.824682,138.978308,142.798076,118.517859,109.255248,29.541104,14.171004,138.424341,-0.001205,64.640884,55.992289,141.390519,138.807379,140.039729,138.525872,81.105800,136.480833,-0.000684,-2.044130,32.000000,-235.832274,138.839880,-0.375757,24.909012,0.678413,496873.529620,0.972671,19.643816,17.710500,2.529039,0.047618,0.031874,165.631113,32.000000,178.889546,166.079408,169.282408,150.031820,32.000000,144.230498,67.932133,64.157550,92.750461,43.047029,57.117475,55.851795,60.078239,31.292596,29.472828,59.547785,37.041831
54.937284,64.784532,138.889228,142.784412,118.536979,109.260223,29.695877,14.167865,138.416462,-0.001043,64.686893,55.906631,141.437421,138.757259,140.066749,138.508227,81.075476,136.524380,-0.000683,-2.044134,32.000000,-235.837216,138.861867,-0.375797,24.931252,0.681466,497075.461660,0.976109,19.882788,17.738041,2.539818,0.049233,0.026403,165.968553,32.000000,178.660728,166.547475,170.463605,149.500305,32.000000,144.897223,67.965560,64.154359,92.756502,43.047029,57.108219,55.851795,60.294626,31.292596,29.331306,59.557167,37.060173
54.922952,64.768857,139.017063,142.773536,118.533027,109.270367,29.709250,14.173859,138.476880,-0.001273,64.725128,55.867304,141.430277,138.837802,139.985860,138.480648,81.112825,136.521885,-0.000684,-2.044169,32.000000,-235.834009,138.892171,-0.375840,24.888451,0.673143,496768.392823,0.971530,19.370778,17.758001,2.516707,0.050627,0.035830,165.964890,32.000000,178.684186,167.250255,169.079256,148.842861,32.000000,145.116654,67.941169,64.169970,92.783662,43.047029,57.130633,55.851795,60.236862,31.292596,29.274522,59.552840,36.987173
54.660323,64.760607,138.857551,142.769911,118.561589,109.271697,29.617327,14.167294,138.328779,-0.001243,64.769317,55.906872,141.420873,138.859295,139.935345,138.482558,81.121659,136.464553,-0.000683,-2.044177,32.000000,-235.843524,138.875654,-0.375913,24.862776,0.676322,496971.280393,0.971963,19.603771,17.809329,2.528142,0.046450,0.071823,165.159429,32.000000,179.388558,167.146682,166.419333,148.833646,32.000000,145.207463,67.919733,64.168494,92.751160,43.047029,57.119560,55.851795,60.242084,31.292596,29.272024,59.541766,37.046233
55.107541,64.760607,139.007020,142.769911,118.523761,109.270452,29.703303,14.174144,138.406234,-0.000962,64.823745,55.872625,141.319644,138.805299,139.977557,138.462353,81.147158,136.482503,-0.000683,-2.044194,32.000000,-235.834379,138.851504,-0.375811,24.902508,0.678414,496925.494681,0.971855,19.601858,17.770777,2.531129,0.042394,0.034441,164.875354,32.000000,179.775997,166.661726,164.856882,149.430959,32.000000,145.012821,67.940495,64.188513,92.784407,43.047029,57.126294,55.851795,60.132791,31.292596,29.240805,59.544520,37.050562
54.945490,64.766107,138.923515,142.772979,118.546955,109.269241,29.728715,14.174858,138.332093,-0.000978,64.748957,55.854009,141.302612,138.778444,139.989681,138.467793,81.174028,136.429184,-0.000681,-2.044223,32.000000,-235.834649,138.841612,-0.375877,24.864402,0.682254,497061.312547,0.980050,19.846319,17.734289,2.540372,0.051941,0.066785,164.990541,32.000000,179.591758,166.205931,166.730860,149.860150,32.000000,143.904866,67.942396,64.203375,92.755159,43.047029,57.124413,55.851795,60.347035,31.292596,29.257345,59.541422,37.071252
54.835731,64.796357,138.987118,142.778835,118.563409,109.265459,29.559651,14.167151,138.384041,-0.001069,64.769274,55.853125,141.381677,138.829300,140.014742,138.392125,81.144137,136.410541,-0.000682,-2.044225,32.000000,-235.838422,138.859685,-0.375745,24.854043,0.675164,496729.448540,0.968423,19.416544,17.717449,2.522468,0.055838,0.031447,165.719276,32.000000,178.813662,166.104322,169.262874,149.923741,32.000000,144.135542,67.958310,64.190948,92.790317,43.047029,57.123406,55.851795,60.274895,31.292596,29.359906,59.552614,37.058559
54.612444,64.828532,138.863090,142.789153,118.551288,109.262921,29.643160,14.177997,138.375601,-0.000837,64.824289,55.836356,141.402541,138.814698,140.012603,138.460665,81.119441,136.426120,-0.000682,-2.044233,32.000000,-235.829051,138.818483,-0.375783,24.847119,0.678216,496773.903325,0.970761,19.577465,17.664855,2.528388,0.045752,0.054148,166.054720,32.000000,178.661074,166.454358,170.598767,149.352743,32.000000,144.823851,67.946010,64.196977,92.808376,43.047029,57.123554,55.851795,60.154020,31.292596,29.357705,59.546447,36.992382
55.139418,64.828532,138.945075,142.789153,118.541713,109.262935,29.798219,14.174287,138.354240,-0.000706,64.920009,55.812829,141.419743,138.751773,139.941894,138.439516,81.109156,136.420614,-0.000681,-2.044249,32.000000,-235.834729,138.755383,-0.375784,24.774079,0.680541,496928.749336,0.978523,19.713183,17.685750,2.534609,0.048575,0.034603,166.001189,32.000000,178.651893,167.182114,168.864278,148.652837,32.000000,145.161190,67.929322,64.188989,92.813986,43.047029,57.109408,55.851795,60.101115,31.292596,29.467513,59.553941,36.964796
54.911932,64.851907,138.816447,142.800586,118.521590,109.254008,29.551687,14.175000,138.357732,-0.000995,65.008159,55.886964,141.370740,138.780707,139.936577,138.398344,81.172890,136.410717,-0.000681,-2.044267,32.000000,-235.834015,138.752833,-0.376012,24.792569,0.683532,497151.930623,0.980246,19.960415,17.717965,2.542701,0.057799,0.027158,165.108933,32.000000,179.369077,167.236443,166.370444,148.692572,32.000000,145.434372,67.979717,64.219554,92.821926,43.047029,57.111293,55.851795,60.252703,31.292596,29.546950,59.553351,37.048801
54.735149,64.848607,138.961089,142.805606,118.454811,109.250212,29.575901,14.168293,138.345795,-0.001009,64.968489,55.885130,141.286551,138.751978,139.968215,138.346655,81.168509,136.374463,-0.000681,-2.044263,32.000000,-235.845312,138.866374,-0.375935,24.789841,0.677944,496851.488837,0.964829,19.453938,17.725592,2.519887,0.043150,0.026632,164.911730,32.000000,179.704146,166.560555,164.660778,149.379762,32.000000,144.813938,67.953670,64.184198,92.811137,43.047029,57.117907,55.851795,60.314753,31.292596,29.533885,59.547175,37.001333
54.720713,64.870332,138.838613,142.810625,118.451115,109.257812,29.826904,14.168150,138.268673,-0.000804,64.865118,55.889210,141.319678,138.804036,140.016378,138.326792,81.161404,136.371709,-0.000680,-2.044268,32.000000,-235.840865,138.798847,-0.375952,24.740536,0.680195,496849.724395,0.977326,19.695495,17.657083,2.527983,0.048583,0.032937,165.016064,32.000000,179.524052,166.135481,166.843596,149.681350,32.000000,143.969728,67.977967,64.215290,92.803316,43.047029,57.080436,55.851795,60.124923,31.292596,29.532249,59.555613,36.910724
54.922023,64.870332,138.977978,142.810625,118.519732,109.258401,29.661104,14.171290,138.382623,-0.000945,64.830676,55.907132,141.390289,138.756280,140.000712,138.370187,81.117559,136.359340,-0.000679,-2.044269,32.000000,-235.836250,138.833313,-0.375985,24.781055,0.683707,496944.423618,0.979976,19.862226,17.643967,2.538791,0.051371,0.027952,165.718936,32.000000,178.869255,166.060362,169.455058,149.915938,32.000000,144.214091,67.987204,64.189054,92.798032,43.047029,57.120503,55.851795,60.210280,31.292596,29.606244,59.550421,37.031046
54.709800,64.879683,138.906844,142.813972,118.529065,109.258738,29.624766,14.169007,138.419074,-0.001089,64.907831,55.791792,141.417378,138.772267,140.055117,138.373445,81.139304,136.457940,-0.000679,-2.044256,32.000000,-235.839025,138.807045,-0.375944,24.777830,0.684732,497033.944800,0.972137,19.897855,17.649743,2.537222,0.052379,0.032625,166.124477,32.000000,178.659688,166.521374,170.737751,149.401892,32.000000,144.817069,68.006200,64.215658,92.861921,43.047029,57.059327,55.851795,60.208059,31.292596,29.637359,59.548405,37.049095
54.891828,64.876108,138.930248,142.813414,118.546699,109.260855,29.797059,14.168436,138.331228,-0.000893,65.094864,55.828257,141.474434,138.732546,140.001301,138.380860,81.148807,136.400398,-0.000680,-2.043092,32.000000,-235.835498,138.782490,-0.375955,24.775679,0.681282,497005.267255,0.973610,19.704227,17.687618,2.530460,0.045783,0.033595,165.993645,32.000000,178.751079,167.122488,168.749166,148.746606,32.000000,145.196101,68.001983,64.231476,92.831294,43.047029,57.105694,55.851795,60.221365,31.292596,29.623638,59.551453,36.967877
55.149860,64.907733,138.875348,142.819828,118.579875,109.264437,29.705496,14.173288,138.300287,-0.000897,65.134894,55.880216,141.389317,138.826954,139.962488,138.330788,81.136353,136.401985,-0.000679,-2.044273,32.000000,-235.831794,138.855379,-0.376198,24.827318,0.684255,497105.594449,0.979019,19.917717,17.713454,2.538976,0.038672,0.025667,165.145909,32.000000,179.414710,167.262435,166.298863,148.869722,32.000000,145.370064,67.992389,64.212646,92.841633,43.047029,57.059723,55.851795,60.255557,31.292596,29.622299,59.545995,37.075654
54.711846,64.907733,138.814713,142.819828,118.574619,109.262884,29.624647,14.169577,138.351328,-0.001164,65.038279,55.861724,141.330993,138.696658,139.980478,138.389825,81.162516,136.360077,-0.000679,-2.044290,32.000000,-235.837471,138.728484,-0.376272,24.848509,0.681667,496978.373272,0.969795,19.739011,17.676186,2.530982,0.035991,0.022204,164.885281,32.000000,179.704530,166.553841,165.001567,149.355820,32.000000,144.773456,67.987333,64.200883,92.833913,43.047029,57.064771,55.851795,60.315450,31.292596,29.731056,59.559675,37.014832
54.876112,64.946784,138.939268,142.831819,118.607772,109.257871,29.749731,14.167865,138.323139,-0.001100,64.877567,55.896885,141.364686,138.768026,139.997336,138.425597,81.151588,136.371260,-0.000679,-2.044300,32.000000,-235.840003,138.784530,-0.376410,24.876859,0.676116,496908.667831,0.967857,19.523140,17.689407,2.518145,0.049475,0.030245,165.068116,32.000000,179.563862,166.182911,166.664490,149.770614,32.000000,144.141328,67.978139,64.212538,92.823129,43.047029,57.055185,55.851795,60.234320,31.292596,29.865864,59.542130,37.048948
54.855975,64.930284,138.842459,142.830983,118.660872,109.257826,29.802637,14.161300,138.295655,-0.000946,64.844837,55.785873,141.408244,138.757709,140.029838,138.358894,81.111071,136.312132,-0.000678,-2.044301,32.000000,-235.844764,138.799502,-0.376534,24.923646,0.681866,497113.655434,0.979093,19.943797,17.643017,2.537197,0.044782,0.038212,165.739947,32.000000,178.858848,166.070398,169.500476,149.970982,32.000000,144.002989,67.975909,64.201524,92.807390,43.047029,57.077666,55.851795,60.224792,31.292596,29.807966,59.557472,36.999278
54.941943,64.898933,138.961205,142.830146,118.707405,109.254040,29.605268,14.173573,138.377388,-0.001170,64.968312,55.804318,141.463234,138.738336,140.038850,138.360899,81.115921,136.395904,-0.000677,-2.044313,32.000000,-235.835442,138.805085,-0.376649,24.919581,0.679295,497069.378790,0.971803,19.824790,17.659341,2.531872,0.045431,0.028183,166.014475,32.000000,178.573813,166.578058,170.858987,149.284241,32.000000,144.939552,67.972775,64.224698,92.834805,43.047029,57.068562,55.851795,60.351325,31.292596,29.807212,59.554827,37.038016
54.682851,64.898933,138.896458,142.830146,118.715479,109.250155,29.672563,14.168578,138.285118,-0.001274,65.002739,55.760501,141.433522,138.749817,139.964917,138.419792,81.129455,136.460287,-0.000676,-2.045514,32.000000,-235.834700,138.776596,-0.376861,24.913156,0.677774,497141.529609,0.970429,19.827646,17.671316,2.531036,0.048841,0.040669,165.901901,32.000000,178.869035,167.026550,168.888025,148.692666,32.000000,145.267225,67.940531,64.201084,92.808964,43.047029,57.093707,55.851795,60.324684,31.292596,29.697320,59.531558,37.062448
54.883993,64.909383,138.936486,142.834608,118.675153,109.251417,29.805319,14.170862,138.330712,-0.001042,65.016698,55.865282,141.406652,138.747532,139.965262,138.319888,81.164537,136.410333,-0.000674,-2.046675,32.000000,-235.838153,138.815916,-0.376701,24.877017,0.677132,497018.216553,0.975090,19.713697,17.706903,2.529237,0.050794,0.031347,165.144723,32.000000,179.404112,167.284588,166.103385,148.794501,32.000000,145.362542,67.947976,64.213993,92.795498,43.047029,57.079023,55.851795,60.181654,31.292596,29.732569,59.547185,37.029799
54.850113,64.906633,138.812539,142.838512,118.661994,109.252627,29.636465,14.169863,138.340173,-0.000883,64.989254,55.797196,141.348322,138.771981,140.034705,138.413905,81.150530,136.358403,-0.000673,-2.046682,32.000000,-235.838169,138.822912,-0.376774,24.853938,0.680876,497131.112343,0.977949,19.962932,17.724435,2.540037,0.041166,0.030276,164.860090,32.000000,179.810511,166.546772,164.897135,149.299572,32.000000,144.877787,67.962879,64.234812,92.800667,43.047029,57.064888,55.851795,60.227524,31.292596,29.722036,59.559036,36.970298
54.892098,64.906083,138.870610,142.838791,118.682189,109.245007,29.640376,14.170148,138.301887,-0.001076,64.843895,55.891371,141.385260,138.752528,140.038301,138.338568,81.178932,136.475406,-0.000675,-2.046692,32.000000,-235.840834,138.829724,-0.376711,24.890182,0.679047,496954.750044,0.969682,19.779814,17.665251,2.531457,0.049578,0.033233,164.983044,32.000000,179.656470,166.041846,166.890557,149.908905,32.000000,144.203577,67.947223,64.234963,92.761211,43.047029,57.083677,55.851795,60.343997,31.292596,29.721027,59.556784,36.947481
54.641543,64.906083,138.879399,142.838791,118.732826,109.250717,29.769607,14.170576,138.284174,-0.000966,64.831613,55.748204,141.438598,138.781014,140.040280,138.376808,81.143872,136.417394,-0.000675,-2.046693,32.000000,-235.841061,138.823462,-0.376625,24.893591,0.679528,497005.427418,0.975877,19.809631,17.654195,2.530761,0.051748,0.032302,165.751585,32.000000,178.817809,166.151156,169.564192,149.810561,32.000000,144.088221,67.969333,64.211213,92.774295,43.047029,57.084666,55.851795,60.348848,31.292596,29.718103,59.553283,37.021509
54.763728,64.898933,138.898328,142.838512,118.763284,109.254518,29.732814,14.171433,138.345502,-0.000707,64.914917,55.880797,141.422698,138.779260,140.038943,138.419549,81.124191,136.416454,-0.000675,-2.046393,32.000000,-235.840369,138.809308,-0.376735,24.853859,0.678161,496886.698289,0.974853,19.768727,17.682252,2.529883,0.049700,0.036318,166.033250,32.000000,178.726294,166.659786,170.534155,149.190919,32.000000,144.792713,67.976620,64.186778,92.788009,43.047029,57.079246,55.851795,60.118612,31.292596,29.692222,59.550922,37.052470
54.808285,64.892883,138.810721,142.839349,118.776381,109.245647,29.603647,14.172717,138.308869,-0.000865,64.992630,55.875746,141.480376,138.696698,139.991125,138.389868,81.105546,136.373827,-0.000675,-2.046406,32.000000,-235.834987,138.804555,-0.376572,24.798050,0.681964,497138.373376,0.975600,20.009902,17.689323,2.541645,0.042663,0.031431,165.804862,32.000000,178.931656,167.016646,168.800924,148.866744,32.000000,145.226936,67.964342,64.208289,92.778499,43.047029,57.060699,55.851795,60.253159,31.292596,29.670112,59.547657,37.046894
54.908952,64.910208,138.824320,142.853013,118.795807,109.238015,29.648075,14.166152,138.300507,-0.001008,64.992543,55.838644,141.406401,138.733525,139.960402,138.320883,81.138220,136.414276,-0.000675,-2.046399,32.000000,-235.842207,138.767317,-0.376535,24.782891,0.681308,497111.820975,0.974411,19.885036,17.708551,2.536320,0.054283,0.035695,165.081352,32.000000,179.489407,167.251708,166.055506,148.650659,32.000000,145.344592,67.994705,64.206617,92.775990,43.047029,57.085155,55.851795,60.296302,31.292596,29.668954,59.553922,36.953057
54.697696,64.910208,138.874821,142.853013,118.801786,109.235385,29.770850,14.172146,138.407341,-0.000804,64.882796,55.890120,141.338151,138.718312,140.031428,138.267226,81.150610,136.302083,-0.000674,-2.046373,32.000000,-235.832771,138.819158,-0.376710,24.797604,0.681621,497074.265105,0.977686,19.836108,17.706623,2.532659,0.045287,0.030983,164.849304,32.000000,179.800382,166.514456,164.863643,149.288756,32.000000,144.841709,68.034612,64.216623,92.797917,43.047029,57.080744,55.851795,60.315388,31.292596,29.728110,59.558524,37.007642
54.816868,64.891783,138.869435,142.858312,118.784537,109.240462,29.643364,14.171433,138.383583,-0.000812,64.768958,55.970300,141.404743,138.792311,140.042459,138.367233,81.158565,136.416128,-0.000672,-2.046370,32.000000,-235.839386,138.872940,-0.376737,24.820421,0.680567,496935.016997,0.974217,19.756658,17.693471,2.528264,0.047200,0.033407,165.042672,32.000000,179.644321,166.075543,166.995603,149.959868,32.000000,144.093127,68.059036,64.240323,92.798090,43.047029,57.092385,55.851795,60.044975,31.292596,29.663063,59.548503,37.069418
55.091598,64.864557,138.902249,142.847715,118.762295,109.242985,29.702940,14.174001,138.306231,-0.001077,64.692765,55.931610,141.440211,138.751977,140.045352,138.448195,81.145973,136.390129,-0.000672,-2.046366,32.000000,-235.833047,138.894761,-0.376742,24.813261,0.683632,497024.413349,0.974325,19.959903,17.626924,2.538952,0.048900,0.033137,165.638263,32.000000,178.886252,166.209591,169.502777,149.824719,32.000000,144.188097,68.074230,64.217567,92.793745,43.047029,57.090449,55.851795,60.084481,31.292596,29.567311,59.555643,36.975361
54.968129,64.825232,138.922206,142.838233,118.812746,109.249370,29.789966,14.174287,138.418471,-0.000849,64.697697,55.961784,141.431838,138.829095,140.072292,138.392415,81.115220,136.441019,-0.000673,-2.046356,32.000000,-235.833089,138.823583,-0.376726,24.861124,0.681157,496933.317507,0.976158,19.826751,17.674018,2.533334,0.043030,0.029304,166.022812,32.000000,178.643607,166.781355,170.623245,149.141562,32.000000,144.901681,68.048509,64.208022,92.821991,43.047029,57.092003,55.851795,60.255829,31.292596,29.565847,59.560580,37.079982
54.998792,64.825232,138.916423,142.838233,118.857349,109.253184,29.557052,14.167151,138.414277,-0.000742,64.749707,55.840130,141.441136,138.844797,140.020550,138.466443,81.128089,136.442536,-0.000675,-2.046350,32.000000,-235.839241,138.924785,-0.376932,24.833953,0.677307,496764.169389,0.968772,19.535770,17.674064,2.521296,0.044541,0.030461,165.759238,32.000000,178.950104,167.057726,168.665852,148.817638,32.000000,145.255170,68.056103,64.230274,92.839539,43.047029,57.098023,55.851795,60.123465,31.292596,29.427483,59.550440,37.009403
54.931871,64.785632,138.897527,142.825963,118.858017,109.251992,29.688518,14.171861,138.382703,-0.000966,64.772619,55.869043,141.370787,138.842492,139.985399,138.409547,81.145803,136.415250,-0.000674,-2.046366,32.000000,-235.833385,138.939774,-0.376867,24.912343,0.677944,496876.926309,0.968300,19.614857,17.729375,2.527323,0.051214,0.028679,165.072561,32.000000,179.457354,167.394859,165.922042,148.571575,32.000000,145.209871,68.028016,64.214175,92.830755,43.047029,57.131126,55.851795,60.177322,31.292596,29.287879,59.556882,36.974480
55.225121,64.763357,138.962191,142.814251,118.893138,109.250738,29.812140,14.169149,138.345507,-0.001070,64.760025,55.968667,141.369512,138.762785,140.051709,138.532655,81.151382,136.458246,-0.000674,-2.046398,32.000000,-235.838719,138.836883,-0.376702,24.878485,0.678216,496848.698049,0.975362,19.585431,17.717236,2.525809,0.053447,0.035541,164.804697,32.000000,179.823029,166.450281,164.954766,149.285468,32.000000,144.675264,68.069470,64.214038,92.845958,43.047029,57.113199,55.851795,59.987631,31.292596,29.208178,59.555672,36.893483
54.906195,64.768032,138.923535,142.812020,118.873974,109.254535,29.566045,14.175000,138.411012,-0.000908,64.663128,55.893299,141.366855,138.833560,140.055191,138.489449,81.144144,136.493317,-0.000675,-2.046435,32.000000,-235.835490,138.873897,-0.376722,24.913838,0.676910,496790.241867,0.972239,19.610069,17.686357,2.528542,0.041128,0.033622,165.186724,32.000000,179.483198,166.127386,167.231976,149.904992,32.000000,144.141533,68.079480,64.236210,92.827501,43.047029,57.126156,55.851795,60.184696,31.292596,29.205620,59.553686,36.953644
54.740494,64.768032,139.003376,142.812020,118.881325,109.258405,29.666598,14.173573,138.413835,-0.001072,64.736541,55.858247,141.450184,138.844042,140.084144,138.484437,81.144570,136.461201,-0.000674,-2.046441,32.000000,-235.834459,138.924681,-0.376562,24.919240,0.673691,496562.566841,0.962444,19.306742,17.701524,2.516286,0.051154,0.026480,165.708072,32.000000,178.966163,166.212321,169.572597,149.808869,32.000000,144.169098,68.103351,64.238465,92.878431,43.047029,57.127416,55.851795,60.251535,31.292596,29.219338,59.538098,36.973086
54.668618,64.777382,138.862436,142.813135,118.852448,109.258435,29.843032,14.169720,138.457215,-0.001234,64.817791,55.822881,141.430682,138.762051,140.055390,138.480747,81.106472,136.391398,-0.000675,-2.046446,32.000000,-235.838476,138.865190,-0.376521,24.927764,0.677377,496796.995116,0.976749,19.617131,17.725680,2.530198,0.050290,0.029240,165.935520,32.000000,178.617869,166.763172,170.701573,149.062578,32.000000,144.868962,68.099657,64.192974,92.835583,43.047029,57.092555,55.851795,60.157832,31.292596,29.249346,59.550283,37.026351
55.104469,64.807632,138.994875,142.819828,118.832205,109.258355,29.525482,14.169007,138.383772,-0.001058,64.914691,55.829315,141.438546,138.845348,139.979168,138.412886,81.136662,136.464306,-0.000677,-2.046455,32.000000,-235.837878,138.925661,-0.376485,24.900489,0.680331,497050.732559,0.972400,19.855099,17.714178,2.540076,0.037877,0.028172,165.733024,32.000000,179.003585,167.032230,168.451220,148.838096,32.000000,145.422707,68.103616,64.230794,92.841534,43.047029,57.123518,55.851795,60.048402,31.292596,29.352030,59.550912,37.054964
54.760278,64.841182,138.882411,142.830704,118.828157,109.254746,29.933234,14.174572,138.356813,-0.001029,64.984265,55.950211,141.410103,138.806053,139.984081,138.376892,81.165665,136.441631,-0.000677,-2.046464,32.000000,-235.832640,138.897127,-0.376673,24.852417,0.680331,497050.732559,0.972400,19.855099,17.714178,2.540076,0.051662,0.024855,164.997871,32.000000,179.678000,167.137305,166.041591,148.831327,32.000000,145.434241,68.122244,64.253686,92.853993,43.047029,57.086099,55.851795,60.237755,31.292596,29.466505,59.556469,36.935962
54.885922,64.865657,138.846187,142.837397,118.828205,109.258572,29.877771,14.169577,138.337436,-0.001189,64.905786,55.782779,141.374898,138.784420,140.023696,138.409382,81.163490,136.378196,-0.000676,-2.046491,32.000000,-235.837471,138.860969,-0.376674,24.869542,0.675216,496765.113876,0.974331,19.466512,17.719167,2.522388,0.047930,0.029868,164.810154,32.000000,179.766815,166.593364,164.950541,149.296389,32.000000,144.387015,68.130626,64.239964,92.800930,43.047029,57.119613,55.851795,60.245119,31.292596,29.464788,59.553332,36.968611
54.687859,64.865657,138.900155,142.837397,118.820283,109.266133,29.662341,14.166866,138.368066,-0.001123,64.863344,55.761387,141.395531,138.766701,140.092367,138.401781,81.153919,136.456126,-0.000676,-2.046492,32.000000,-235.840510,138.772273,-0.376709,24.823279,0.681197,496946.153449,0.967806,19.830606,17.679225,2.536189,0.056431,0.035893,165.131271,32.000000,179.629482,165.935952,167.306394,149.883782,32.000000,144.384722,68.091463,64.248666,92.794313,43.047029,57.093358,55.851795,60.276389,31.292596,29.548276,59.542238,37.044766
54.533156,64.872257,138.774476,142.844369,118.863632,109.272488,29.628758,14.164012,138.300000,-0.000886,64.888741,55.791995,141.388229,138.688319,140.059323,138.308148,81.131914,136.447232,-0.000675,-2.047082,32.000000,-235.842217,138.821466,-0.376575,24.762435,0.678703,496925.023714,0.967243,19.734236,17.650787,2.529723,0.072661,0.018282,165.743651,32.000000,178.964599,166.069740,169.557601,149.830827,32.000000,144.245465,68.067735,64.199343,92.798863,43.047029,57.102251,55.851795,60.125681,31.292596,29.569777,59.541530,37.045646
