OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Friday, June 14, 2019
5:33:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.387386,60.485328,138.893136,136.521575,122.634815,111.448812,29.723212,14.165011,138.304105,1.535291,58.679947,56.469709,135.372961,138.644132,134.181435,138.337994,79.881093,136.274706,-0.000689,-2.050569,32.000000,-235.845643,138.564185,-0.348776,24.743185,0.682283,502840.964533,0.974648,14.949398,18.793820,2.510968,0.041175,0.029616,159.149650,32.000000,172.390353,160.047331,162.777792,142.008478,32.000000,138.552162,68.030207,61.028272,92.553355,7.632911,40.290431,55.851795,60.833045,33.948867,28.245883,59.553764,36.945647
55.071274,60.485328,138.966742,136.521575,122.680533,111.431253,29.517246,14.164725,138.319182,1.530655,58.692830,56.524328,135.346180,138.718395,134.160405,138.399478,79.938438,136.302498,-0.000687,-2.052256,32.000000,-235.847568,138.618558,-0.348949,24.727843,0.683101,503000.405063,0.974547,15.085131,18.824937,2.519029,0.042585,0.027732,158.233348,32.000000,173.194761,160.002440,159.964437,142.142831,32.000000,138.688149,68.030860,61.033544,92.574311,7.632911,40.339114,55.851795,60.800989,33.948867,28.253989,59.554738,36.934495
55.113972,60.491099,139.002199,136.524082,122.689359,111.409632,29.751440,14.163298,138.255812,1.525762,58.637211,56.374920,135.266599,138.802120,134.194285,138.376049,79.994958,136.329801,-0.000688,-2.053427,32.000000,-235.845389,138.566062,-0.348756,24.724197,0.679673,502891.504717,0.970165,14.873689,18.883222,2.507667,0.058596,0.038699,157.916254,32.000000,173.516440,159.789500,157.944148,142.456572,32.000000,138.000160,68.013263,61.014960,92.577885,7.632911,40.312783,55.851795,60.652073,33.948867,28.279304,59.530102,37.016079
55.264008,60.472412,138.973961,136.525475,122.704048,111.393141,29.688229,14.163584,138.277345,1.520624,58.401564,56.473967,135.286798,138.732098,134.253535,138.472980,79.973206,136.271973,-0.000688,-2.054593,32.000000,-235.841989,138.661958,-0.348883,24.740038,0.685229,502891.257457,0.983025,15.176018,18.839296,2.523398,0.064695,0.042021,157.996539,32.000000,173.504456,159.187458,159.432192,142.856965,32.000000,137.633725,67.998024,61.018887,92.560079,7.632911,40.343049,55.851795,60.668760,33.948867,28.219694,59.551798,36.981230
55.111097,60.402612,139.017216,136.513497,122.684772,111.386869,29.643767,14.167865,138.381650,1.516001,58.289598,56.486858,135.329049,138.807666,134.264172,138.363014,79.981018,136.327022,-0.000687,-2.056280,32.000000,-235.842298,138.750103,-0.348659,24.737573,0.684751,502654.967273,0.974272,15.140875,18.795959,2.522086,0.045412,0.035276,158.679082,32.000000,172.733912,158.970458,162.037314,143.214743,32.000000,137.555898,68.020706,61.046791,92.573035,7.632911,40.316197,55.851795,60.730422,33.948867,28.224800,59.552555,36.877195
55.379042,60.402612,138.985518,136.513497,122.637416,111.380525,29.793281,14.163584,138.344027,1.512557,58.390922,56.397947,135.375926,138.703062,134.280990,138.350747,79.940621,136.299234,-0.000688,-2.056882,32.000000,-235.846087,138.556068,-0.348631,24.711347,0.681719,502503.011670,0.973202,14.978613,18.789788,2.514728,0.053403,0.029964,159.078162,32.000000,172.379518,159.308448,163.645277,142.852878,32.000000,137.793559,68.004291,61.025206,92.604352,7.632911,40.350318,55.851795,60.578156,33.948867,27.986916,59.559744,36.925471
55.274518,60.380628,138.986111,136.505975,122.628058,111.371138,29.676789,14.167865,138.307612,1.512148,58.411548,56.412624,135.334915,138.759706,134.205915,138.406203,79.950201,136.320982,-0.000687,-2.056879,32.000000,-235.837544,138.567855,-0.348722,24.736576,0.684186,502454.257650,0.977430,15.055143,18.808558,2.522490,0.047243,0.028606,158.989040,32.000000,172.435179,160.022718,162.726228,141.981882,32.000000,138.443565,68.009146,61.037651,92.623497,7.632911,40.320833,55.851795,60.639043,33.948867,27.914815,59.533859,37.039997
54.981353,60.375132,138.930409,136.505418,122.608023,111.364791,29.692292,14.165154,138.337262,1.512193,58.402709,56.396430,135.349778,138.802018,134.160145,138.402188,79.953827,136.357285,-0.000685,-2.056886,32.000000,-235.843370,138.538059,-0.348505,24.758921,0.680592,502340.868699,0.967232,14.798936,18.835538,2.509713,0.064214,0.024619,158.226387,32.000000,173.088088,160.107351,159.970023,142.075346,32.000000,138.546215,67.971519,61.036198,92.608074,7.632911,40.326471,55.851795,60.779557,33.948867,27.899836,59.546624,36.874701
55.211790,60.321821,139.121026,136.490932,122.550402,111.355924,29.811815,14.171718,138.349220,1.512164,58.241501,56.321288,135.273097,138.792107,134.197702,138.567982,79.982620,136.415434,-0.000685,-2.056878,32.000000,-235.834675,138.641866,-0.348743,24.767995,0.681394,502312.513595,0.972933,14.876784,18.836459,2.514470,0.044732,0.032525,157.814792,32.000000,173.550116,159.720134,158.092190,142.445730,32.000000,138.398151,67.991154,61.066062,92.651007,7.632911,40.328017,55.851795,60.611504,33.948867,27.903890,59.559960,36.937210
55.206033,60.321821,139.080049,136.490932,122.510652,111.349573,29.610212,14.162585,138.322272,1.512170,58.087384,56.406531,135.333092,138.813967,134.263199,138.539455,80.020448,136.342473,-0.000686,-2.056882,32.000000,-235.845283,138.649375,-0.349008,24.727108,0.684935,502454.882717,0.978128,15.152064,18.850357,2.526864,0.047112,0.021319,157.956282,32.000000,173.508801,159.232531,159.145922,142.887091,32.000000,137.452702,67.993871,61.052865,92.630903,7.632911,40.387814,55.851795,60.625688,33.948867,27.722357,59.545415,37.010137
55.104882,60.243779,139.074040,136.468368,122.482255,111.339403,29.716693,14.163584,138.372792,1.512158,58.032511,56.418251,135.320609,138.743680,134.258037,138.478522,80.025257,136.504428,-0.000687,-2.057458,32.000000,-235.845104,138.657879,-0.349149,24.728839,0.682007,502129.910041,0.969462,14.877958,18.849629,2.519770,0.059220,0.025298,158.626674,32.000000,172.686327,159.032210,161.925393,143.229652,32.000000,137.329146,68.008694,61.049777,92.641706,7.632911,40.368363,55.851795,60.628222,33.948867,27.454434,59.538412,36.935669
55.209875,60.214377,139.018450,136.452489,122.417861,111.336855,29.767406,14.159017,138.349594,1.512446,58.096319,56.407350,135.365898,138.824429,134.282922,138.627481,79.984111,136.381022,-0.000687,-2.059225,32.000000,-235.849178,138.728692,-0.349293,24.762435,0.682964,502023.588068,0.976120,14.883466,18.776587,2.519291,0.050746,0.028865,159.014915,32.000000,172.409711,159.293094,163.645734,142.857173,32.000000,137.852903,67.990981,61.040305,92.648434,7.632911,40.368857,55.851795,60.599277,33.948867,27.354923,59.561858,36.907129
55.040304,60.231963,139.090208,136.445246,122.369130,111.343272,29.532235,14.159588,138.467513,1.512711,58.247682,56.281382,135.373046,138.679327,134.174953,138.406238,79.986635,136.351556,-0.000686,-2.059221,32.000000,-235.850575,138.652742,-0.349055,24.752207,0.684214,501919.696106,0.974312,14.902264,18.849926,2.523806,0.054680,0.032520,159.171260,32.000000,172.404387,159.960322,162.503743,142.095735,32.000000,138.335565,67.972486,61.068209,92.644456,7.632911,40.329605,55.851795,60.538020,33.948867,27.357240,59.550017,37.018134
55.227920,60.231963,138.992737,136.445246,122.339950,111.352155,29.774861,14.162442,138.415125,1.512721,58.351427,56.389983,135.343307,138.811867,134.150186,138.511931,79.997402,136.350819,-0.000685,-2.059199,32.000000,-235.845590,138.576300,-0.348907,24.711504,0.681312,501883.714103,0.970492,14.772346,18.831531,2.518000,0.046388,0.027986,158.160904,32.000000,172.981606,160.180481,159.890020,141.953273,32.000000,138.472535,67.922113,61.070682,92.655474,7.632911,40.360707,55.851795,60.566234,33.948867,27.420780,59.550224,37.041391
55.228295,60.262740,139.080813,136.445525,122.353045,111.363627,29.692712,14.165439,138.410113,1.513037,58.401552,56.337751,135.224678,138.758912,134.173548,138.463590,79.984675,136.412909,-0.000685,-2.060948,32.000000,-235.842921,138.686656,-0.348844,24.722912,0.684654,502040.633618,0.981680,14.952344,18.814785,2.527061,0.059925,0.038529,157.866077,32.000000,173.552754,159.797325,157.876957,142.417813,32.000000,138.365887,67.941025,61.049488,92.671624,7.632911,40.364327,55.851795,60.663800,33.948867,27.530318,59.544372,36.994583
54.974693,60.272083,138.993795,136.449704,122.356802,111.370003,29.698927,14.163869,138.399391,1.512693,58.296425,56.298170,135.257547,138.702694,134.158946,138.478807,80.007807,136.352409,-0.000684,-2.062681,32.000000,-235.845966,138.580012,-0.348752,24.739120,0.682426,501938.784547,0.970076,14.772672,18.803662,2.516711,0.045906,0.029075,157.883955,32.000000,173.546562,159.124340,159.150324,142.985345,32.000000,137.676979,67.903674,61.062157,92.635012,7.632911,40.364147,55.851795,60.686451,33.948867,27.565616,59.552574,36.909770
55.306065,60.296815,138.987145,136.458896,122.317619,111.364892,29.788420,14.170006,138.378724,1.512830,58.290043,56.359698,135.295236,138.769351,134.209058,138.575559,79.992114,136.450124,-0.000684,-2.062633,32.000000,-235.834912,138.638522,-0.348829,24.715884,0.682712,502063.553639,0.972935,14.803091,18.846355,2.518289,0.052520,0.033994,158.571727,32.000000,172.679150,159.043391,161.962454,143.205042,32.000000,137.250484,67.898560,61.092229,92.621969,7.632911,40.351335,55.851795,60.645267,33.948867,27.568557,59.558092,37.011604
55.087517,60.296815,138.963528,136.458896,122.256303,111.360285,29.625633,14.168150,138.413478,1.512688,58.472185,56.330716,135.329766,138.682507,134.234757,138.407140,79.994947,136.355058,-0.000685,-2.062570,32.000000,-235.844471,138.543503,-0.348955,24.720683,0.685753,502216.597316,0.977809,15.055409,18.794024,2.528323,0.050572,0.025905,159.086255,32.000000,172.258542,159.369666,163.751595,142.760845,32.000000,137.799176,67.922902,61.067283,92.657499,7.632911,40.351987,55.851795,60.606902,33.948867,27.657594,59.554738,37.031340
55.125396,60.326768,139.090983,136.477004,122.247637,111.358054,29.704680,14.164297,138.466828,1.512942,58.571724,56.394112,135.326826,138.734280,134.144110,138.560398,79.981113,136.375365,-0.000684,-2.064316,32.000000,-235.843898,138.679967,-0.348717,24.774053,0.681288,502054.454619,0.968393,14.762826,18.856872,2.513054,0.051809,0.033699,159.159034,32.000000,172.405506,159.859857,162.683891,142.223305,32.000000,138.538229,67.902676,61.050666,92.643862,7.632911,40.341473,55.851795,60.570558,33.948867,27.764967,59.559606,37.022829
55.278080,60.355347,138.985944,136.488982,122.236866,111.352970,29.746816,14.160444,138.570517,1.512944,58.432732,56.407802,135.309103,138.859949,134.152630,138.564368,80.033722,136.423422,-0.000683,-2.066070,32.000000,-235.851685,138.579524,-0.348692,24.742529,0.684348,502164.574929,0.977976,14.971939,18.808163,2.522596,0.050720,0.040271,158.235379,32.000000,173.006677,160.321347,159.759617,141.907094,32.000000,138.578077,67.896874,61.070818,92.633480,7.632911,40.361965,55.851795,60.479671,33.948867,27.867783,59.547224,37.042859
55.125560,60.355347,139.035255,136.488982,122.184719,111.352970,29.538053,14.166723,138.462390,1.512046,58.375955,56.481818,135.230590,138.748451,134.175606,138.614489,80.046890,136.376485,-0.000682,-2.067218,32.000000,-235.841636,138.682719,-0.348643,24.762514,0.683019,502204.096827,0.974688,14.965602,18.831799,2.523174,0.058373,0.032206,157.812059,32.000000,173.438265,159.892796,157.929253,142.271006,32.000000,138.454606,67.895820,61.071433,92.648077,7.632911,40.379957,55.851795,60.558167,33.948867,27.870343,59.554650,37.035889
55.244551,60.309456,139.007328,136.480904,122.114492,111.353415,29.782071,14.162157,138.503913,1.507677,58.177605,56.323423,135.229233,138.811092,134.188542,138.558095,80.035149,136.471985,-0.000684,-2.067183,32.000000,-235.848498,138.656289,-0.348709,24.759157,0.681019,502014.851133,0.970347,14.848098,18.802382,2.514305,0.046219,0.030952,157.843492,32.000000,173.543479,159.120084,158.819901,143.042642,32.000000,137.788081,67.874390,61.071635,92.615081,7.632911,40.376289,55.851795,60.468369,33.948867,27.715706,59.549624,36.991648
55.207152,60.233612,139.115232,136.458618,122.054156,111.342005,29.679679,14.170719,138.519503,1.504241,58.146237,56.486788,135.294711,138.814761,134.208532,138.521349,80.080637,136.537681,-0.000683,-2.066597,32.000000,-235.838296,138.708741,-0.348958,24.744365,0.683072,502082.802521,0.980215,14.994024,18.766561,2.522156,0.053410,0.030112,158.499723,32.000000,172.696250,159.065238,161.846037,143.174432,32.000000,137.369454,67.908392,61.060203,92.627590,7.632911,40.370876,55.851795,60.488223,33.948867,27.455295,59.551168,36.989961
54.969569,60.205034,139.086258,136.449425,122.030670,111.333031,29.606991,14.166581,138.558675,1.501020,58.082839,56.366994,135.312780,138.835255,134.234743,138.594463,80.044690,136.475919,-0.000684,-2.064844,32.000000,-235.843254,138.745229,-0.348963,24.809563,0.681098,501968.507113,0.969734,14.834260,18.824384,2.516218,0.046790,0.022147,158.937987,32.000000,172.218763,159.437813,163.535649,142.792243,32.000000,137.554411,67.888777,61.042104,92.634592,7.632911,40.406384,55.851795,60.602375,33.948867,27.358538,59.545198,37.003680
55.205640,60.172333,139.192759,136.442739,121.976473,111.326629,29.728711,14.165011,138.490096,1.497721,58.242672,56.475394,135.333835,138.825202,134.206380,138.617340,80.041991,136.510262,-0.000683,-2.063075,32.000000,-235.845807,138.726202,-0.348662,24.812448,0.682437,501733.894706,0.973510,14.794186,18.810584,2.519877,0.039598,0.024671,158.958483,32.000000,172.483670,159.834746,162.987537,142.250222,32.000000,138.768629,67.920634,61.089321,92.657394,7.632911,40.390668,55.851795,60.413174,33.948867,27.360754,59.555486,37.015933
55.296378,60.172333,139.108700,136.442739,121.967072,111.318050,29.633077,14.161729,138.429611,1.494390,58.216082,56.281410,135.293228,138.888150,134.131319,138.572498,80.049935,136.517101,-0.000684,-2.062502,32.000000,-235.846467,138.857362,-0.348661,24.775836,0.684013,501878.514093,0.980441,14.993277,18.816742,2.530241,0.055075,0.026756,158.190730,32.000000,173.016945,160.162091,159.703026,141.969794,32.000000,138.563326,67.861035,61.060688,92.610257,7.632911,40.420338,55.851795,60.392746,33.948867,27.249133,59.553233,37.028699
55.186846,60.141832,139.141719,136.433268,121.947015,111.313009,29.721993,14.160444,138.531292,1.491155,58.196022,56.221324,135.227596,138.811338,134.151743,138.617336,80.065515,136.506838,-0.000684,-2.062491,32.000000,-235.851357,138.750840,-0.348772,24.788556,0.680778,501657.935712,0.971636,14.734354,18.836006,2.521350,0.065531,0.038225,157.723227,32.000000,173.410049,159.909361,158.010696,142.145371,32.000000,138.147313,67.892176,61.087050,92.653504,7.632911,40.420093,55.851795,60.467220,33.948867,27.144922,59.550430,36.995903
54.990334,60.126993,139.051207,136.422961,121.942242,111.305707,29.718597,14.164725,138.511548,1.487946,58.273049,56.370499,135.240100,138.831605,134.176244,138.536217,80.058263,136.525811,-0.000684,-2.062518,32.000000,-235.843470,138.760506,-0.348901,24.816172,0.679898,501544.649238,0.972915,14.647598,18.831360,2.515693,0.051559,0.031143,157.834208,32.000000,173.442022,159.210382,159.052595,142.947640,32.000000,137.912672,67.877789,61.093934,92.599470,7.632911,40.401652,55.851795,60.543126,33.948867,27.094905,59.551975,37.002066
55.259683,60.187996,139.154786,136.428811,121.943812,111.298145,29.624111,14.161586,138.484220,1.484654,58.334256,56.289065,135.259248,138.822430,134.175718,138.539271,80.058865,136.521202,-0.000686,-2.062521,32.000000,-235.850708,138.832419,-0.348759,24.835081,0.681314,501513.125959,0.972023,14.721836,18.810830,2.521284,0.055419,0.031475,158.345177,32.000000,172.732419,158.955386,161.819868,143.087301,32.000000,137.513551,67.865158,61.100492,92.601276,7.632911,40.391856,55.851795,60.572357,33.948867,27.096278,59.547972,36.963402
55.205335,60.187996,139.076277,136.428811,121.962907,111.285459,29.746772,14.162870,138.499723,1.481337,58.413853,56.428096,135.286550,138.863843,134.218130,138.593849,80.043897,136.443641,-0.000687,-2.062543,32.000000,-235.845981,138.721450,-0.348687,24.807675,0.683000,501599.726442,0.975899,14.895308,18.827233,2.528648,0.047053,0.031119,158.875108,32.000000,172.317389,159.386715,163.499755,142.824887,32.000000,137.524493,67.860489,61.102076,92.620471,7.632911,40.414318,55.851795,60.405122,33.948867,27.310017,59.545080,36.770372
55.072101,60.238558,139.160499,136.445525,121.967091,111.271519,29.721165,14.166438,138.487601,1.478130,58.430827,56.286932,135.313412,138.861375,134.142264,138.624471,80.030623,136.502221,-0.000687,-2.062545,32.000000,-235.844053,138.748513,-0.348674,24.841952,0.678989,501481.922829,0.973798,14.698334,18.824408,2.518197,0.053135,0.026010,158.879487,32.000000,172.422967,159.925322,162.879750,141.992284,32.000000,138.339404,67.814994,61.075503,92.584750,7.632911,40.423266,55.851795,60.458148,33.948867,27.487884,59.553951,37.026131
55.403808,60.223170,139.048548,136.452489,121.935459,111.262624,29.608073,14.159731,138.436439,1.474625,58.441955,56.239615,135.292542,138.905237,134.133337,138.554202,80.045643,136.469396,-0.000688,-2.061382,32.000000,-235.846170,138.834480,-0.348586,24.862225,0.680080,501489.910451,0.970735,14.750309,18.801964,2.519254,0.054695,0.037743,158.151729,32.000000,173.090996,159.957917,159.854813,141.986776,32.000000,138.550378,67.834087,61.127043,92.589049,7.632911,40.409221,55.851795,60.270515,33.948867,27.437003,59.538127,36.967143
55.164664,60.206133,139.113919,136.452489,121.928826,111.252725,29.717987,14.163013,138.555762,1.471287,58.379786,56.375772,135.247230,138.879973,134.130066,138.564981,80.119525,136.559685,-0.000688,-2.061373,32.000000,-235.847477,138.833357,-0.348412,24.892595,0.681637,501615.613559,0.974202,14.928455,18.843496,2.526878,0.052663,0.040446,157.737082,32.000000,173.505785,159.802034,157.972540,142.287406,32.000000,138.187623,67.848869,61.135234,92.619852,7.632911,40.461145,55.851795,60.359370,33.948867,27.439415,59.549634,36.923710
55.365278,60.206133,139.143870,136.452489,121.910699,111.250221,29.708293,14.164440,138.603441,1.467855,58.107218,56.394742,135.232551,138.950892,134.126569,138.700703,80.081312,136.553440,-0.000690,-2.062488,32.000000,-235.839658,138.831684,-0.348230,24.934084,0.675347,501309.176001,0.971286,14.595860,18.812641,2.509729,0.043614,0.025427,157.787156,32.000000,173.450920,159.288310,158.985164,142.881020,32.000000,137.470078,67.848016,61.121793,92.570456,7.632911,40.447771,55.851795,60.266199,33.948867,27.382517,59.549644,36.994803
55.159399,60.135237,139.144432,136.443854,121.907879,111.257313,29.611260,14.158732,138.526638,1.464363,57.988084,56.365805,135.259940,138.950893,134.187615,138.633552,80.052203,136.559975,-0.000691,-2.060816,32.000000,-235.851595,138.901845,-0.347833,24.907072,0.678414,501235.495710,0.972235,14.807367,18.782305,2.521794,0.043612,0.023010,158.298727,32.000000,172.758731,158.864159,161.915564,143.156495,32.000000,137.507316,67.860080,61.112567,92.557925,7.632911,40.477486,55.851795,60.367118,33.948867,27.138195,59.536062,37.032514
55.045530,60.087424,139.168662,136.426861,121.883768,111.267425,29.728192,14.165011,138.531609,1.460886,58.103526,56.379881,135.296180,138.946569,134.208458,138.678294,80.053092,136.561520,-0.000691,-2.059076,32.000000,-235.843677,138.841718,-0.347704,24.920237,0.674384,501177.955501,0.968607,14.615595,18.817506,2.513197,0.044760,0.034732,158.848525,32.000000,172.462650,159.301155,163.447166,143.016182,32.000000,137.716452,67.868378,61.133933,92.587905,7.632911,40.463057,55.851795,60.420162,33.948867,26.973553,59.553391,36.753644
55.164326,60.084126,139.195965,136.421011,121.891540,111.277597,29.724012,14.163298,138.537905,1.457759,58.107001,56.393113,135.281608,138.966226,134.145567,138.692879,80.040510,136.554584,-0.000690,-2.057310,32.000000,-235.839652,138.895153,-0.347629,24.923279,0.678151,501299.772456,0.975693,14.741511,18.849767,2.522588,0.055304,0.027782,158.995163,32.000000,172.300311,160.000976,162.792350,142.145938,32.000000,137.975920,67.855575,61.130252,92.602582,7.632911,40.480156,55.851795,60.264198,33.948867,26.974498,59.558141,37.031266
55.075993,60.084126,139.268543,136.421011,121.904375,111.280089,29.650008,14.171575,138.619402,1.454483,58.277390,56.349897,135.249690,138.986085,134.083073,138.695452,80.046942,136.572002,-0.000690,-2.055623,32.000000,-235.835801,138.918930,-0.347572,24.896686,0.679618,501345.417092,0.974054,14.802794,18.849623,2.528246,0.046188,0.027340,158.060567,32.000000,172.960403,160.058185,160.100323,141.897687,32.000000,138.587094,67.844451,61.136651,92.590734,7.632911,40.501975,55.851795,60.386467,33.948867,26.963963,59.549063,37.019748
54.991412,60.120123,139.183503,136.424632,121.940476,111.273749,29.756666,14.163869,138.693088,1.451085,58.340995,56.333095,135.197246,139.023565,134.117868,138.673240,80.106475,136.608534,-0.000690,-2.055050,32.000000,-235.844326,138.921666,-0.347530,24.886327,0.677929,501337.343410,0.971935,14.685684,18.858860,2.523297,0.047614,0.028461,157.697171,32.000000,173.630223,159.806594,157.752384,142.358691,32.000000,138.469192,67.883160,61.164769,92.618303,7.632911,40.529750,55.851795,60.282923,33.948867,27.090057,59.543064,36.969124
55.126405,60.132764,139.203546,136.427697,121.934969,111.272996,29.585807,14.167437,138.650730,1.447622,58.237998,56.356155,135.205047,139.037899,134.138819,138.648287,80.091934,136.634629,-0.000691,-2.056789,32.000000,-235.842398,138.911529,-0.347419,24.914782,0.680402,501391.931145,0.976123,14.770293,18.860827,2.528662,0.041851,0.027668,157.728295,32.000000,173.525172,159.226539,158.818281,142.876024,32.000000,137.335705,67.891572,61.179120,92.590225,7.632911,40.487436,55.851795,60.334838,33.948867,27.135268,59.544038,36.999719
55.188701,60.122047,139.143607,136.430761,121.905362,111.267940,29.709640,14.159873,138.594625,1.444400,58.126580,56.233261,135.246930,138.953666,134.159903,138.661585,80.116292,136.580542,-0.000690,-2.057371,32.000000,-235.849142,138.927623,-0.347323,24.890654,0.681555,501343.600126,0.974331,14.887404,18.818906,2.531004,0.049973,0.049881,158.286412,32.000000,172.835397,158.981794,161.633230,143.139010,32.000000,137.542464,67.893889,61.171391,92.601710,7.632911,40.511110,55.851795,60.232460,33.948867,27.136703,59.540596,36.794950
55.135671,60.122047,139.289434,136.430761,121.901983,111.265469,29.791692,14.169720,138.518994,1.440951,58.162487,56.368347,135.280204,139.035451,134.182026,138.584890,80.071158,136.601489,-0.000691,-2.059130,32.000000,-235.838803,138.833211,-0.347277,24.886773,0.678848,501304.123759,0.977314,14.770631,18.846025,2.525170,0.044777,0.027526,158.888854,32.000000,172.452121,159.145520,163.358169,142.974338,32.000000,137.847165,67.902732,61.172339,92.627946,7.632911,40.525259,55.851795,60.305456,33.948867,27.100831,59.550755,36.992529
55.242108,60.106934,139.094447,136.429089,121.924085,111.266781,29.523832,14.168008,138.527088,1.437422,58.386829,56.250004,135.249270,138.967020,134.117041,138.649673,80.067399,136.564353,-0.000692,-2.059124,32.000000,-235.839696,138.846183,-0.347084,24.868519,0.678182,501172.890390,0.971944,14.700275,18.795594,2.521234,0.053239,0.030448,158.832288,32.000000,172.418767,159.905642,162.717916,142.141968,32.000000,138.058880,67.879358,61.157581,92.613731,7.632911,40.507649,55.851795,60.385627,33.948867,27.049591,59.548119,37.055918
55.054414,60.153098,139.173514,136.437446,121.907794,111.267254,29.653704,14.169863,138.556728,1.433941,58.475433,56.194681,135.250022,138.967896,134.043219,138.578024,80.086284,136.554455,-0.000692,-2.059123,32.000000,-235.838988,138.726811,-0.347201,24.844182,0.679857,501292.081679,0.970284,14.751040,18.850826,2.526303,0.042647,0.029214,158.148385,32.000000,173.082735,160.104940,160.065436,141.902389,32.000000,138.694467,67.890152,61.171398,92.603248,7.632911,40.489067,55.851795,60.329503,33.948867,27.211124,59.536249,36.987613
55.024314,60.186348,139.029430,136.449982,121.898246,111.259633,29.893953,14.163726,138.547649,1.430714,58.535616,56.230291,135.189150,138.893410,134.077303,138.567814,80.099835,136.482206,-0.000692,-2.057946,32.000000,-235.841847,138.695385,-0.346844,24.784071,0.677677,501215.372468,0.976957,14.634074,18.836682,2.517906,0.046280,0.027228,157.797782,32.000000,173.566139,159.773633,157.810235,142.371872,32.000000,138.415899,67.922684,61.175678,92.612970,7.632911,40.484091,55.851795,60.401439,33.948867,27.212778,59.552053,36.955698
55.057623,60.186348,139.127176,136.449982,121.906221,111.252007,29.528636,14.159303,138.502530,1.427174,58.510441,56.228304,135.184681,138.868269,134.118421,138.608698,80.079639,136.458030,-0.000691,-2.057936,32.000000,-235.848565,138.802236,-0.346855,24.766133,0.681719,501364.306030,0.976500,14.859950,18.813023,2.527927,0.056998,0.030179,157.653630,32.000000,173.648258,159.094544,158.661367,142.924822,32.000000,137.545688,67.949478,61.190109,92.588209,7.632911,40.475476,55.851795,60.315650,33.948867,27.330183,59.561790,37.011604
54.854184,60.227841,139.024376,136.468646,121.912193,111.240593,29.666490,14.166295,138.517040,1.423707,58.434705,56.157489,135.254591,138.794514,134.140917,138.555062,80.120935,136.523463,-0.000691,-2.057991,32.000000,-235.842720,138.727649,-0.346797,24.735894,0.683088,501368.008555,0.969265,14.922063,18.764630,2.526691,0.051194,0.029705,158.325354,32.000000,172.788387,159.010603,161.509817,142.964674,32.000000,137.353258,67.962049,61.206556,92.561017,7.632911,40.471809,55.851795,60.377643,33.948867,27.476496,59.549172,37.048728
55.171319,60.249001,139.104911,136.486196,121.886426,111.224098,29.806449,14.165439,138.504744,1.420186,58.513561,56.240288,135.303235,138.858093,134.146752,138.616627,80.066302,136.418949,-0.000691,-2.056844,32.000000,-235.844396,138.737724,-0.346819,24.730597,0.683548,501355.082114,0.980528,14.890124,18.773162,2.526938,0.050415,0.029558,158.767617,32.000000,172.510133,159.157971,163.580554,142.808614,32.000000,137.861426,68.007845,61.194439,92.600524,7.632911,40.470915,55.851795,60.241226,33.948867,27.552466,59.537114,37.008303
55.043557,60.285548,139.111190,136.503747,121.844022,111.212203,29.552295,14.163726,138.427033,1.416829,58.681029,56.196667,135.297981,138.871551,134.119079,138.458455,80.080609,136.485634,-0.000691,-2.055669,32.000000,-235.845780,138.715780,-0.346747,24.744470,0.686977,501406.992877,0.980012,15.126925,18.763429,2.534435,0.047096,0.033724,158.823707,32.000000,172.503756,159.720728,162.709149,142.179753,32.000000,138.413757,67.985542,61.194598,92.578251,7.632911,40.435847,55.851795,60.408596,33.948867,27.555157,59.564691,36.759661
55.006095,60.285548,139.154336,136.503747,121.865575,111.207151,29.771087,14.165439,138.491995,1.413529,58.718073,56.220146,135.303581,138.862823,134.061320,138.506779,80.082941,136.465473,-0.000692,-2.056849,32.000000,-235.841937,138.673114,-0.346388,24.716566,0.682618,501276.832284,0.969085,14.843864,18.767644,2.521327,0.046731,0.031366,158.210143,32.000000,173.042318,160.150163,159.891304,141.967991,32.000000,138.571130,68.008218,61.231715,92.589038,7.632911,40.491580,55.851795,60.322818,33.948867,27.685080,59.557157,36.930900
54.986307,60.311654,139.122638,136.513775,121.892462,111.205849,29.677773,14.161158,138.438356,1.410128,58.559672,56.249977,135.220078,138.800469,134.097848,138.515048,80.111963,136.432624,-0.000692,-2.058089,32.000000,-235.847694,138.811107,-0.346241,24.728734,0.684227,501328.134519,0.979939,15.002810,18.785509,2.527293,0.050093,0.033382,157.750490,32.000000,173.542750,159.765734,158.059455,142.223646,32.000000,138.611626,68.018006,61.226068,92.590166,7.632911,40.434634,55.851795,60.213392,33.948867,27.778952,59.544962,37.021729
55.082428,60.261091,139.119869,136.517118,121.909404,111.199467,29.656697,14.161586,138.451042,1.407142,58.422154,56.271684,135.239241,138.939392,134.109314,138.588490,80.100830,136.431747,-0.000692,-2.056970,32.000000,-235.843004,138.728161,-0.346078,24.772427,0.685775,501323.552006,0.973430,15.038742,18.773451,2.529799,0.033478,0.049120,157.764383,32.000000,173.691231,159.028916,158.642808,142.914387,32.000000,137.859238,68.013711,61.224673,92.549682,7.632911,40.483256,55.851795,60.261951,33.948867,27.606665,59.564799,36.997811
54.963631,60.209980,139.118508,136.512939,121.872734,111.196661,29.670576,14.163298,138.454062,1.403642,58.258237,56.301823,135.277131,138.874548,134.163106,138.611553,80.106868,136.431663,-0.000692,-2.055208,32.000000,-235.847192,138.677336,-0.346226,24.793067,0.685615,501306.531860,0.976941,15.083832,18.728582,2.530132,0.046764,0.029584,158.404378,32.000000,172.954327,158.878619,161.310897,143.284070,32.000000,137.354253,68.022954,61.210510,92.530978,7.632911,40.449768,55.851795,60.226388,33.948867,27.609487,59.550342,37.030753
55.102305,60.209980,139.097848,136.512939,121.883486,111.186496,29.696905,14.164155,138.493980,1.401347,58.257027,56.321847,135.323665,138.897753,134.193875,138.608334,80.091742,136.512344,-0.000694,-2.054654,32.000000,-235.845025,138.763524,-0.346429,24.844575,0.682778,501166.019311,0.975545,14.941091,18.739290,2.525667,0.050300,0.027472,158.794760,32.000000,172.403472,159.214102,163.337591,142.829693,32.000000,137.601687,68.044014,61.212035,92.569421,7.632911,40.478227,55.851795,60.235126,33.948867,27.434377,59.543487,36.997884
55.146682,60.185798,139.177711,136.503189,121.888260,111.178921,29.625343,14.166438,138.533363,1.401215,58.267501,56.356455,135.326219,138.875078,134.119159,138.625775,80.108167,136.548582,-0.000694,-2.055823,32.000000,-235.842577,138.823403,-0.346559,24.894457,0.683901,501141.332194,0.977272,15.003922,18.733212,2.531101,0.040915,0.028300,158.900633,32.000000,172.502172,159.683746,162.823498,142.189613,32.000000,138.708956,68.029716,61.235777,92.592082,7.632911,40.432898,55.851795,60.187610,33.948867,27.352552,59.538176,37.033688
54.975607,60.150075,139.130058,136.492882,121.890854,111.176409,29.718129,14.160587,138.463445,1.401409,58.288700,56.337934,135.290566,138.981621,134.039395,138.545280,80.119944,136.575216,-0.000694,-2.055836,32.000000,-235.846625,138.815104,-0.346350,24.893146,0.680188,501041.079870,0.973582,14.870932,18.787258,2.524356,0.049010,0.029602,158.141639,32.000000,173.045429,160.047973,159.891821,141.975798,32.000000,138.523980,68.030785,61.238952,92.579038,7.632911,40.494930,55.851795,60.284489,33.948867,27.230458,59.552437,37.027085
55.204298,60.095118,139.205015,136.473939,121.847199,111.180285,29.681069,14.172717,138.571186,1.401400,58.256722,56.326186,135.258369,138.889676,134.121131,138.589190,80.117681,136.469486,-0.000693,-2.055829,32.000000,-235.839413,138.789218,-0.346366,24.920106,0.678479,500908.790731,0.974928,14.804249,18.788309,2.523773,0.048068,0.035712,157.674294,32.000000,173.463671,159.916657,158.071160,142.171186,32.000000,138.320932,68.053050,61.261817,92.596613,7.632911,40.485794,55.851795,60.295536,33.948867,27.232080,59.543831,37.017473
55.122417,60.095118,139.124822,136.473939,121.842665,111.171398,29.635086,14.162728,138.570676,1.401433,58.104524,56.251546,135.227634,138.914270,134.134394,138.722785,80.130326,136.498674,-0.000692,-2.055827,32.000000,-235.843829,138.854282,-0.346407,24.896634,0.680785,500929.144101,0.975133,14.932522,18.789373,2.530760,0.037958,0.020491,157.699125,32.000000,173.602707,159.096172,158.901831,142.963223,32.000000,138.021058,68.071901,61.263212,92.586445,7.632911,40.496283,55.851795,60.188196,33.948867,27.042382,59.545021,36.830900
54.792075,60.062968,139.151739,136.458061,121.919715,111.157497,29.664703,14.164440,138.525318,1.401448,58.097527,56.248386,135.262212,138.966225,134.147005,138.728409,80.122234,136.504631,-0.000692,-2.056414,32.000000,-235.837855,138.800194,-0.346436,24.886878,0.676878,500723.932518,0.971735,14.658422,18.740647,2.521634,0.047987,0.028588,158.277552,32.000000,172.858816,158.855622,161.448776,143.323461,32.000000,137.413519,68.061353,61.257190,92.582912,7.632911,40.469127,55.851795,60.144138,33.948867,26.931604,59.554384,36.989227
55.053697,60.070662,139.174157,136.457504,121.952329,111.146113,29.705226,14.168293,138.543227,1.401492,58.205958,56.168421,135.296917,138.974809,134.153561,138.667723,80.085102,136.555008,-0.000692,-2.058151,32.000000,-235.841706,138.836842,-0.346474,24.887297,0.678289,500710.268898,0.974775,14.736805,18.742082,2.523925,0.055347,0.028438,158.743076,32.000000,172.318730,159.250646,163.078060,142.807892,32.000000,137.530116,68.076312,61.258015,92.591169,7.632911,40.518840,55.851795,60.212735,33.948867,26.959014,59.546831,36.961347
55.091339,60.101438,139.101921,136.459732,121.968962,111.135287,29.609230,14.165154,138.560027,1.401502,58.337353,56.285810,135.285963,138.934314,134.112837,138.625957,80.079533,136.594311,-0.000692,-2.059869,32.000000,-235.844517,138.829134,-0.346164,24.868388,0.683592,500827.906767,0.980130,15.021789,18.753048,2.539633,0.039611,0.026057,158.843060,32.000000,172.330468,159.820400,162.981489,142.133340,32.000000,138.525213,68.092366,61.257010,92.601442,7.632911,40.491714,55.851795,60.233153,33.948867,26.959778,59.551217,37.009476
55.129563,60.101438,139.151100,136.459732,121.975451,111.122550,29.721963,14.165154,138.558719,1.401488,58.450653,56.212226,135.302915,138.988309,134.038242,138.668332,80.116084,136.487551,-0.000690,-2.060463,32.000000,-235.844845,138.774150,-0.346169,24.875889,0.679651,500700.800347,0.973538,14.778202,18.814472,2.527971,0.051537,0.030017,158.094739,32.000000,172.981488,159.931669,159.992249,142.095294,32.000000,138.660819,68.062816,61.269147,92.606760,7.632911,40.514375,55.851795,60.154261,33.948867,27.067680,59.541019,37.051663
54.926134,60.128642,139.160890,136.470039,121.924680,111.117521,29.701360,14.162157,138.519276,1.401468,58.454152,56.190224,135.246716,138.953828,134.088981,138.636976,80.130997,136.423666,-0.000690,-2.060441,32.000000,-235.847514,138.826137,-0.346408,24.810402,0.679205,500685.936991,0.975939,14.772899,18.838992,2.524933,0.041677,0.032833,157.707661,32.000000,173.538472,159.866770,157.852652,142.312311,32.000000,138.359556,68.089978,61.291919,92.627121,7.632911,40.497553,55.851795,60.183712,33.948867,27.163382,59.559105,36.811678
55.056585,60.158044,139.167948,136.475054,121.855786,111.122617,29.597954,14.164297,138.563747,1.401471,58.263962,56.195126,135.193846,138.915513,134.114849,138.694856,80.138312,136.419929,-0.000689,-2.060408,32.000000,-235.845701,138.850468,-0.346365,24.795270,0.678595,500524.689126,0.971376,14.736281,18.750959,2.524074,0.035097,0.023113,157.715522,32.000000,173.626707,159.130304,158.537392,142.821833,32.000000,137.648437,68.095363,61.280577,92.619378,7.632911,40.525004,55.851795,60.181184,33.948867,27.266917,59.541756,36.967143
55.175143,60.111605,139.161078,136.467811,121.806152,111.117544,29.769551,14.165296,138.489891,1.401495,58.190185,56.155028,135.202047,138.899710,134.114177,138.597253,80.092588,136.560989,-0.000688,-2.060386,32.000000,-235.840932,138.806435,-0.346384,24.761255,0.683580,500638.271917,0.976087,14.958589,18.705224,2.533601,0.043783,0.025037,158.267635,32.000000,172.888363,158.798184,161.464000,143.163328,32.000000,137.602332,68.066775,61.278589,92.596933,7.632911,40.502051,55.851795,60.236374,33.948867,27.268625,59.550588,37.060687
54.845905,60.111605,139.124168,136.467811,121.786652,111.107151,29.715324,14.162442,138.525772,1.401482,58.327856,56.270429,135.286368,138.951341,134.136040,138.691697,80.118591,136.412361,-0.000688,-2.060382,32.000000,-235.847884,138.819733,-0.346421,24.768703,0.682128,500605.932315,0.977038,14.862814,18.696106,2.527726,0.051159,0.026758,158.896274,32.000000,172.469442,159.066283,163.019321,143.118856,32.000000,137.759658,68.086981,61.277576,92.640354,7.632911,40.513827,55.851795,60.283709,33.948867,27.108668,59.552732,36.973453
55.066482,60.148701,139.160600,136.476446,121.775578,111.103348,29.623251,14.170719,138.539442,1.401501,58.299722,56.403457,135.288523,138.944936,134.069035,138.648961,80.094681,136.534090,-0.000686,-2.060379,32.000000,-235.840427,138.753120,-0.346561,24.746804,0.681089,500539.460523,0.968914,14.702809,18.809871,2.522170,0.048241,0.029786,158.859615,32.000000,172.330154,159.776428,163.016812,142.241809,32.000000,138.248380,68.065182,61.259793,92.632544,7.632911,40.475786,55.851795,60.129012,33.948867,27.238882,59.546152,36.883285
55.248850,60.143480,139.139360,136.483132,121.765768,111.099604,29.729054,14.172717,138.485054,1.401499,58.293606,56.335770,135.287532,138.986084,134.037515,138.650959,80.153044,136.604323,-0.000683,-2.061577,32.000000,-235.835643,138.767845,-0.346783,24.742634,0.685664,500644.235391,0.977080,15.018648,18.712174,2.536637,0.055765,0.034165,158.234643,32.000000,172.941497,159.956264,160.027377,141.845617,32.000000,138.782826,68.079086,61.301901,92.658558,7.632911,40.520640,55.851795,60.046188,33.948867,27.222351,59.551099,36.977708
55.255427,60.082477,139.199036,136.473104,121.754782,111.099444,29.643944,14.167722,138.487087,1.401495,58.228195,56.304135,135.242333,138.986799,134.099274,138.664381,80.179067,136.546601,-0.000682,-2.063317,32.000000,-235.839982,138.827624,-0.346747,24.775233,0.683130,500593.978166,0.975814,14.843985,18.794808,2.527138,0.053807,0.036713,157.852937,32.000000,173.592272,159.741785,157.868822,142.392315,32.000000,138.794379,68.063211,61.324470,92.666835,7.632911,40.508917,55.851795,60.082373,33.948867,27.223902,59.555633,36.930313
55.126152,60.082477,139.210268,136.473104,121.751172,111.089296,29.707714,14.167151,138.608931,1.401833,58.005369,56.357819,135.197790,138.926035,134.095229,138.649142,80.170825,136.539664,-0.000682,-2.065097,32.000000,-235.840552,138.903248,-0.346751,24.811635,0.680304,500329.834300,0.968722,14.664175,18.770306,2.518412,0.039017,0.023896,157.670008,32.000000,173.536201,159.076173,158.513374,143.048153,32.000000,137.593885,68.055115,61.298699,92.623546,7.632911,40.553812,55.851795,60.087447,33.948867,27.013087,59.564416,37.002506
55.380404,60.034940,139.320715,136.456946,121.732863,111.085522,29.667612,14.167437,138.673611,1.401818,57.785056,56.230753,135.238781,139.020770,134.167196,138.744118,80.140101,136.602960,-0.000682,-2.066250,32.000000,-235.841414,138.975976,-0.346774,24.906757,0.679509,500179.483663,0.971209,14.596883,18.716454,2.519192,0.057207,0.031392,158.277018,32.000000,172.808082,158.879152,161.522966,142.959315,32.000000,137.620017,68.048984,61.309708,92.642564,7.632911,40.540750,55.851795,60.121367,33.948867,26.848659,59.554433,37.011017
54.981018,59.964870,139.276941,136.427975,121.716693,111.094439,29.682675,14.168293,138.695060,1.401782,57.896694,56.270432,135.286434,139.004335,134.168175,138.824508,80.126572,136.605775,-0.000682,-2.066239,32.000000,-235.836952,138.823790,-0.346775,24.911504,0.680477,500233.670884,0.971567,14.720588,18.721351,2.525304,0.053186,0.037926,158.773649,32.000000,172.411471,159.070446,163.436038,143.029319,32.000000,137.887046,68.081646,61.292323,92.658327,7.632911,40.585482,55.851795,60.145956,33.948867,26.605613,59.544205,36.935742
55.078706,59.959374,139.265209,136.402347,121.691230,111.098187,29.595506,14.162585,138.674479,1.401718,58.032166,56.262124,135.255269,138.935986,134.072432,138.742526,80.118395,136.577213,-0.000680,-2.065793,32.000000,-235.844627,138.827871,-0.347141,24.927685,0.674490,500052.244467,0.967746,14.429964,18.782592,2.515704,0.043070,0.028011,158.923590,32.000000,172.279944,159.698127,162.924128,142.221487,32.000000,138.266438,68.063432,61.286121,92.683002,7.632911,40.551488,55.851795,60.052284,33.948867,26.605234,59.548100,37.028772
55.269259,59.959374,139.239247,136.402347,121.686254,111.104487,29.655681,14.162442,138.604385,1.401716,58.148373,56.254510,135.255409,139.043018,134.025816,138.698379,80.132338,136.604658,-0.000680,-2.065329,32.000000,-235.846737,138.821039,-0.347162,24.888163,0.680117,500272.945411,0.974974,14.742124,18.797478,2.533182,0.039904,0.032150,158.280434,32.000000,172.841583,160.044724,160.127117,141.702712,32.000000,138.662921,68.089368,61.304721,92.668053,7.632911,40.580294,55.851795,59.962318,33.948867,26.585723,59.551876,36.953644
55.014487,59.984379,139.210367,136.399840,121.694042,111.102156,29.641234,14.167865,138.577774,1.402017,58.238844,56.154998,135.196141,138.965898,134.054165,138.672836,80.182953,136.582004,-0.000680,-2.063556,32.000000,-235.839183,138.973467,-0.347155,24.843526,0.678136,500236.459263,0.975933,14.642942,18.791888,2.528476,0.050049,0.026363,157.724910,32.000000,173.423211,159.827116,158.044037,142.249350,32.000000,138.515156,68.089935,61.341348,92.691279,7.632911,40.552622,55.851795,60.172267,33.948867,26.672242,59.554060,36.913585
54.869976,60.026146,139.298433,136.400118,121.680405,111.092984,29.685403,14.169007,138.638244,1.402032,58.216124,56.120078,135.172342,139.035227,134.092925,138.652953,80.165996,136.549518,-0.000678,-2.064118,32.000000,-235.840500,138.887972,-0.347123,24.845991,0.676218,500113.833715,0.970268,14.460557,18.791174,2.519289,0.057228,0.029377,157.750039,32.000000,173.529165,158.990701,158.396199,142.885881,32.000000,137.513844,68.061784,61.319258,92.638186,7.632911,40.604303,55.851795,60.179239,33.948867,26.817173,59.560039,36.941245
54.967768,60.078081,139.194544,136.408475,121.741447,111.083473,29.785168,14.164583,138.502416,1.402043,58.225649,56.058801,135.244733,139.013838,134.117133,138.702638,80.199525,136.578885,-0.000677,-2.064107,32.000000,-235.843941,138.788263,-0.346822,24.787822,0.681199,500194.393553,0.975796,14.729521,18.729639,2.530431,0.059861,0.034198,158.321476,32.000000,172.773011,158.886167,161.192913,142.907497,32.000000,137.323469,68.094495,61.331271,92.655886,7.632911,40.542565,55.851795,60.128529,33.948867,26.817455,59.539189,37.041244
54.938123,60.078081,139.217239,136.408475,121.804906,111.078851,29.628462,14.162442,138.493575,1.402069,58.358007,56.100519,135.286900,138.877444,134.123822,138.619660,80.137513,136.578703,-0.000676,-2.064111,32.000000,-235.845098,138.895765,-0.346887,24.769621,0.683835,500341.502654,0.977232,14.910050,18.730932,2.538700,0.045716,0.027004,158.716269,32.000000,172.399870,158.997304,163.467458,142.878812,32.000000,137.866573,68.082563,61.319662,92.669113,7.632911,40.584362,55.851795,60.125070,33.948867,26.998534,59.555790,36.737944
54.797140,60.109407,139.055644,136.422125,121.825229,111.071237,29.654926,14.158589,138.415194,1.402433,58.498948,56.050209,135.245199,138.863314,134.053072,138.500092,80.124528,136.526368,-0.000676,-2.063523,32.000000,-235.848623,138.761875,-0.346876,24.752364,0.683427,500241.574697,0.972087,14.868052,18.711562,2.532294,0.056550,0.037636,158.786462,32.000000,172.435480,159.561260,163.178607,142.285982,32.000000,138.478870,68.060478,61.333035,92.688644,7.632911,40.527369,55.851795,60.163997,33.948867,27.108317,59.547942,36.770666
55.157114,60.175631,139.132122,136.446082,121.818529,111.061314,29.730967,14.165724,138.451912,1.402415,58.603779,56.123131,135.289520,138.878932,133.997001,138.458008,80.142129,136.477022,-0.000677,-2.065255,32.000000,-235.840013,138.708804,-0.346909,24.699597,0.684476,500371.326934,0.977774,14.896513,18.773487,2.534073,0.048291,0.034641,158.256646,32.000000,172.889637,159.895467,160.335262,141.918587,32.000000,138.609604,68.051285,61.348923,92.674472,7.632911,40.554738,55.851795,59.998589,33.948867,27.339564,59.550873,37.015493
55.024339,60.200362,139.072069,136.464746,121.830577,111.055734,29.656393,14.164440,138.477104,1.402836,58.561218,56.147674,135.218016,138.965247,134.017728,138.575861,80.187270,136.483410,-0.000676,-2.066992,32.000000,-235.846706,138.800684,-0.347070,24.694431,0.686284,500499.007462,0.979716,15.063354,18.761237,2.537644,0.038562,0.030708,157.835220,32.000000,173.313749,159.866731,158.015489,142.205020,32.000000,138.269519,68.046144,61.343321,92.688261,7.632911,40.520388,55.851795,60.168701,33.948867,27.341462,59.557295,37.014832
54.981323,60.200362,139.128996,136.464746,121.888749,111.051912,29.593499,14.168008,138.471193,1.403029,58.433327,56.209232,135.199658,138.880073,134.090919,138.572421,80.165496,136.425925,-0.000674,-2.068738,32.000000,-235.836746,138.757425,-0.347229,24.762330,0.682684,500284.344600,0.970205,14.784093,18.719834,2.522469,0.046619,0.031651,157.770696,32.000000,173.653692,159.004773,158.333399,142.863053,32.000000,137.796861,68.070854,61.359426,92.644160,7.632911,40.552872,55.851795,60.091497,33.948867,27.429456,59.544628,37.011824
55.223963,60.183875,139.131358,136.469482,121.901490,111.046821,29.800543,14.154879,138.442864,1.403342,58.288000,56.154682,135.235675,138.910662,134.143994,138.533378,80.186078,136.596116,-0.000673,-2.068145,32.000000,-235.853809,138.747559,-0.347337,24.772978,0.684559,500284.146185,0.975276,14.936054,18.677774,2.527465,0.044432,0.027235,158.255970,32.000000,172.862237,158.675253,161.074568,143.212956,32.000000,137.469032,68.048546,61.360416,92.631310,7.632911,40.521122,55.851795,60.045214,33.948867,27.374284,59.543713,37.006028
55.142061,60.180577,139.084118,136.466696,121.891337,111.046845,29.541036,14.164440,138.474162,1.403412,58.303689,56.135816,135.311793,138.874222,134.139483,138.597211,80.180152,136.469371,-0.000672,-2.066389,32.000000,-235.845231,138.749941,-0.347362,24.818480,0.683624,500339.237099,0.978166,14.977325,18.671816,2.530477,0.047428,0.030688,158.762611,32.000000,172.378420,159.016625,163.206929,142.872419,32.000000,137.593070,68.076131,61.377323,92.678414,7.632911,40.545160,55.851795,59.974591,33.948867,27.364815,59.532335,36.970225
54.918114,60.160517,139.160630,136.463911,121.840209,111.045586,29.680175,14.164725,138.542438,1.403564,58.344462,56.191493,135.255189,138.832747,134.059601,138.612328,80.152511,136.536422,-0.000671,-2.068089,32.000000,-235.848060,138.825443,-0.347536,24.874656,0.679574,500097.079741,0.966531,14.728367,18.733316,2.519402,0.055452,0.026178,158.849091,32.000000,172.308924,159.578791,163.121807,142.323354,32.000000,138.594829,68.023003,61.341377,92.647120,7.632911,40.524763,55.851795,60.039044,33.948867,27.366767,59.550804,36.972352
55.022152,60.160517,139.169928,136.463911,121.880707,111.039518,29.638892,14.161729,138.599259,1.403397,58.350116,56.147237,135.311753,138.910335,134.044004,138.532242,80.142890,136.559054,-0.000672,-2.069857,32.000000,-235.844172,138.809067,-0.347615,24.851656,0.679313,500154.842598,0.976626,14.803452,18.678121,2.522287,0.048638,0.028203,158.231715,32.000000,172.873206,159.857001,160.233618,142.057202,32.000000,138.777909,68.012455,61.348771,92.638847,7.632911,40.580599,55.851795,60.029372,33.948867,27.298886,59.556420,36.854598
54.931786,60.114628,139.149469,136.452489,121.861586,111.035730,29.590318,14.167580,138.577652,1.403424,58.161661,56.327546,135.229403,138.999543,134.049614,138.644681,80.213420,136.597390,-0.000670,-2.069271,32.000000,-235.839305,138.806271,-0.347303,24.924119,0.681560,500322.455481,0.976396,14.998167,18.738101,2.533966,0.053212,0.033599,157.743133,32.000000,173.274880,159.896591,157.933056,142.210135,32.000000,138.278501,68.018909,61.369950,92.650589,7.632911,40.553284,55.851795,59.968398,33.948867,27.141034,59.554109,36.987173
55.040840,60.019826,139.162275,136.430761,121.823851,111.031649,29.646741,14.159731,138.581081,1.403713,57.937845,56.290946,135.179378,138.979297,134.079107,138.685563,80.161594,136.609130,-0.000670,-2.067508,32.000000,-235.846498,138.832848,-0.347272,24.923751,0.680605,500249.039401,0.975645,14.898306,18.758635,2.529344,0.051451,0.038204,157.732036,32.000000,173.428328,159.128339,158.390346,142.902903,32.000000,137.741871,67.977452,61.329001,92.612019,7.632911,40.583727,55.851795,60.002571,33.948867,26.812931,59.540684,36.858193
