OSU 80 Ton Compressor Load Stand
55.070826,59.960199,139.173749,136.412097,121.846231,111.027763,29.798036,14.160016,138.544103,1.403398,57.813033,56.243474,135.251225,138.968327,134.126727,138.757559,80.184337,136.549342,-0.000670,-2.067521,32.000000,-235.850802,138.910634,-0.347021,24.896162,0.679782,500073.127159,0.978879,14.939146,18.706588,2.533132,0.054563,0.032359,158.229116,32.000000,172.823081,158.704121,161.141703,143.239981,32.000000,137.548567,67.988783,61.361385,92.629189,7.632911,40.543997,55.851795,60.003851,33.948867,26.813145,59.552476,36.970812
54.951467,59.960199,139.185824,136.412097,121.867791,111.018800,29.694853,14.162870,138.548591,1.403358,57.857794,56.178430,135.275068,138.957478,134.119312,138.616992,80.168371,136.547299,-0.000671,-2.067533,32.000000,-235.842867,138.959336,-0.346998,24.922597,0.677991,499957.715920,0.974571,14.739693,18.764073,2.528346,0.045605,0.026708,158.793976,32.000000,172.270727,159.053655,162.948967,143.033688,32.000000,137.542388,67.975810,61.348728,92.656694,7.632911,40.595253,55.851795,60.040525,33.948867,26.605782,59.533938,37.013585
55.219054,59.931072,139.285976,136.395661,121.879773,111.018764,29.654866,14.168721,138.598080,1.403347,57.961718,56.180220,135.246462,138.905093,134.070953,138.611760,80.168605,136.551681,-0.000671,-2.067534,32.000000,-235.844228,138.838249,-0.347092,24.863458,0.678205,499785.078396,0.968841,14.651317,18.712507,2.527177,0.057798,0.029634,158.881961,32.000000,172.291803,159.661579,162.900828,142.235237,32.000000,138.296398,67.962851,61.338600,92.611657,7.632911,40.564238,55.851795,60.097550,33.948867,26.504059,59.551198,36.973453
54.997687,59.934369,139.134157,136.381733,121.839873,111.028962,29.684555,14.164440,138.449483,1.403353,58.124440,56.136953,135.248671,138.959700,133.988539,138.599167,80.150679,136.542176,-0.000672,-2.067529,32.000000,-235.843920,138.777026,-0.347242,24.842319,0.679303,499854.425215,0.974481,14.765819,18.727486,2.532886,0.056645,0.025536,158.219654,32.000000,172.758890,159.826280,160.377442,142.147371,32.000000,138.932188,67.963568,61.354417,92.619042,7.632911,40.582555,55.851795,59.999608,33.948867,26.514770,59.540940,36.809917
55.143002,59.955527,139.233694,136.380061,121.786284,111.030216,29.638181,14.162299,138.599830,1.403375,58.087945,56.208235,135.156451,138.886273,134.018274,138.677701,80.180067,136.604516,-0.000672,-2.065796,32.000000,-235.848027,138.910633,-0.347191,24.807963,0.677318,499640.639606,0.970452,14.480260,18.729365,2.522426,0.038732,0.025313,157.819544,32.000000,173.368183,159.894412,158.043220,142.158117,32.000000,138.438184,67.973114,61.321693,92.618916,7.632911,40.584815,55.851795,59.921395,33.948867,26.514060,59.536180,36.847628
55.242040,59.955527,139.131953,136.380061,121.774161,111.031490,29.688628,14.162728,138.594211,1.403381,58.091859,56.214511,135.171316,138.987677,134.065237,138.554591,80.147011,136.572949,-0.000672,-2.065212,32.000000,-235.847107,138.854282,-0.347183,24.795218,0.680536,499869.966571,0.973926,14.695628,18.742708,2.529818,0.045009,0.029712,157.637163,32.000000,173.421803,159.105528,158.457585,142.716249,32.000000,137.662373,67.994132,61.336591,92.617042,7.632911,40.587365,55.851795,59.842217,33.948867,26.587007,59.543507,37.040731
55.160577,59.975861,139.279025,136.383683,121.718338,111.034094,29.740305,14.165582,138.574347,1.403575,57.958726,56.199659,135.216027,139.019568,134.081812,138.714557,80.201745,136.673258,-0.000672,-2.064608,32.000000,-235.843761,138.875247,-0.347269,24.764664,0.679829,499753.004370,0.972656,14.577501,18.743377,2.524957,0.044947,0.032538,158.232308,32.000000,172.916169,158.712982,161.200151,143.190434,32.000000,137.705412,68.001160,61.373441,92.628570,7.632911,40.603304,55.851795,59.881336,33.948867,26.657240,59.553882,36.989814
54.966300,59.978884,139.223092,136.389254,121.711674,111.034109,29.615641,14.163869,138.587834,1.403819,57.898702,56.229459,135.237158,139.097950,134.118819,138.757663,80.191263,136.613268,-0.000673,-2.065178,32.000000,-235.845310,138.880224,-0.346955,24.762619,0.678139,499765.611194,0.969076,14.482733,18.761214,2.518588,0.043884,0.033228,158.793541,32.000000,172.382452,159.011670,162.882756,143.011306,32.000000,137.754266,67.984846,61.329327,92.626317,7.632911,40.628856,55.851795,59.972601,33.948867,26.667480,59.545936,36.871472
55.056747,59.947009,139.263116,136.391483,121.713588,111.037908,29.795448,14.159017,138.604393,1.403874,58.020358,56.095957,135.267007,139.078580,134.086895,138.654698,80.152729,136.617884,-0.000673,-2.065207,32.000000,-235.850162,138.910288,-0.346962,24.735370,0.681064,499744.012139,0.969061,14.581008,18.754829,2.524974,0.055366,0.029198,158.877543,32.000000,172.302483,159.672768,163.102555,142.237048,32.000000,138.150130,67.954224,61.363444,92.655014,7.632911,40.622088,55.851795,60.009625,33.948867,26.667251,59.553774,37.019601
54.793340,59.947009,139.115144,136.391483,121.742360,111.039133,29.690607,14.163869,138.576067,1.403916,58.199255,56.148241,135.244454,139.019323,134.010592,138.654498,80.174866,136.662730,-0.000676,-2.065224,32.000000,-235.843507,138.819855,-0.346984,24.765294,0.683800,499893.029863,0.976979,14.770264,18.736400,2.532881,0.049261,0.027763,158.254707,32.000000,172.886072,159.905026,160.436589,141.962040,32.000000,138.562466,67.936560,61.344383,92.620659,7.632911,40.592553,55.851795,60.062674,33.948867,26.556060,59.550057,36.993042
54.856303,59.968717,139.222737,136.393711,121.762547,111.039143,29.606290,14.161300,138.490308,1.403893,58.265221,56.073225,135.193026,138.982335,134.030179,138.651766,80.200627,136.623922,-0.000675,-2.065805,32.000000,-235.844436,138.807823,-0.346977,24.787900,0.683333,499887.888275,0.969255,14.651624,18.777159,2.529447,0.054925,0.034220,157.762664,32.000000,173.479206,159.819130,158.115579,142.301742,32.000000,138.736147,67.950157,61.369826,92.616554,7.632911,40.612231,55.851795,59.973960,33.948867,26.630979,59.555436,36.826645
54.936939,59.999492,139.089345,136.404018,121.789264,111.031470,29.769881,14.164012,138.542868,1.403926,58.314332,56.030454,135.178772,138.982926,134.037155,138.644373,80.234453,136.560194,-0.000675,-2.067577,32.000000,-235.844675,138.761587,-0.346966,24.827423,0.685773,500015.429319,0.977894,14.904614,18.776635,2.538906,0.051028,0.035410,157.650857,32.000000,173.568522,159.184267,158.101451,142.887025,32.000000,137.657405,67.969728,61.353079,92.609084,7.632911,40.586855,55.851795,59.978301,33.948867,26.737556,59.546733,36.988126
54.854998,60.071211,139.132974,136.432711,121.751981,111.022525,29.604031,14.167437,138.522595,1.404135,58.267419,56.090407,135.198727,138.874119,134.096555,138.480582,80.210162,136.498486,-0.000677,-2.067018,32.000000,-235.841906,138.749838,-0.346697,24.902534,0.684798,499951.651955,0.979486,14.865764,18.732171,2.537953,0.041560,0.034506,158.233262,32.000000,172.894483,158.840173,161.191371,143.108399,32.000000,137.432378,67.916371,61.336193,92.574218,7.632911,40.585900,55.851795,60.139795,33.948867,26.737550,59.545434,36.959513
54.770650,60.071211,138.999611,136.432711,121.729378,111.006244,29.587186,14.160587,138.429613,1.404339,58.365734,55.898378,135.233386,138.819800,134.074470,138.518877,80.152063,136.491636,-0.000678,-2.065278,32.000000,-235.848100,138.674951,-0.346743,24.890156,0.681779,499837.625065,0.972527,14.819063,18.667623,2.531800,0.057496,0.030578,158.766559,32.000000,172.331385,158.910592,162.926891,142.973657,32.000000,137.676773,67.898836,61.293783,92.575541,7.632911,40.555922,55.851795,60.072834,33.948867,26.987214,59.552673,36.824077
54.860366,60.107758,139.079320,136.454439,121.707002,110.985939,29.603448,14.160872,138.346219,1.404484,58.581009,56.009284,135.258806,138.824816,134.046609,138.549314,80.187834,136.451275,-0.000679,-2.064105,32.000000,-235.847159,138.649784,-0.346910,24.867156,0.681297,500004.778611,0.979716,14.969513,18.662155,2.536377,0.045677,0.031510,158.829944,32.000000,172.411216,159.623642,162.932796,142.327627,32.000000,138.287632,67.922919,61.300867,92.573220,7.632911,40.566071,55.851795,60.074488,33.948867,27.115080,59.541451,36.840805
54.762811,60.191294,138.977943,136.473104,121.684241,110.960552,29.760270,14.162157,138.411571,1.404307,58.740750,55.954364,135.239984,138.824143,133.992590,138.465197,80.235150,136.425788,-0.000680,-2.064108,32.000000,-235.847514,138.617947,-0.347024,24.814835,0.682110,500108.710071,0.981810,15.050650,18.716950,2.537848,0.064364,0.031443,158.273576,32.000000,172.706804,159.988780,160.480810,141.820485,32.000000,138.488863,67.935900,61.331979,92.594412,7.632911,40.551711,55.851795,60.074644,33.948867,27.406451,59.551837,36.976755
54.672202,60.239932,138.999887,136.497339,121.676119,110.931327,29.599202,14.162585,138.388464,1.404317,58.780118,56.016844,135.202205,138.812989,134.016574,138.439712,80.247554,136.437969,-0.000679,-2.064131,32.000000,-235.845283,138.701260,-0.347030,24.810324,0.681745,499936.443058,0.979404,15.000899,18.661709,2.535151,0.039654,0.025304,157.755680,32.000000,173.408486,159.776443,158.217569,142.186281,32.000000,138.649480,67.954230,61.340393,92.573499,7.632911,40.577409,55.851795,59.975106,33.948867,27.408518,59.559233,36.887320
54.933506,60.239932,138.932760,136.497339,121.720967,110.907198,29.728601,14.166152,138.402491,1.404309,58.629135,56.030320,135.216173,138.779200,134.083117,138.414921,80.209645,136.319922,-0.000681,-2.062985,32.000000,-235.841715,138.543953,-0.346701,24.787848,0.684153,499905.723701,0.976175,15.178279,18.602095,2.537816,0.046976,0.029083,157.600124,32.000000,173.611696,159.065746,157.905513,143.032580,32.000000,137.744870,67.970122,61.315324,92.538138,7.632911,40.535026,55.851795,59.980322,33.948867,27.579907,59.551630,36.776975
55.068912,60.286373,139.037992,136.514054,121.757770,110.887092,29.792469,14.164297,138.473039,1.404322,58.361311,56.137785,135.240236,138.816496,134.055829,138.546708,80.232579,136.430703,-0.000681,-2.062730,32.000000,-235.843407,138.630040,-0.346830,24.737494,0.685696,499876.135254,0.983169,15.314195,18.595569,2.542423,0.050333,0.034128,158.099331,32.000000,172.895009,158.890052,160.992325,143.103200,32.000000,137.110277,67.979014,61.349023,92.534074,7.632911,40.574342,55.851795,59.919145,33.948867,27.744002,59.548021,37.016886
54.934336,60.222071,138.994161,136.519904,121.773828,110.879229,29.589183,14.168293,138.404959,1.404082,58.183817,56.274655,135.260615,138.890146,134.110631,138.494476,80.168333,136.463266,-0.000681,-2.062754,32.000000,-235.837444,138.705989,-0.346967,24.748299,0.681797,499679.887784,0.973500,15.062798,18.576502,2.529108,0.042142,0.028974,158.734797,32.000000,172.403661,158.973273,163.019711,143.134562,32.000000,137.613044,67.993917,61.316669,92.537014,7.632911,40.558184,55.851795,59.969484,33.948867,27.523711,59.556449,37.009183
54.944172,60.097866,139.116776,136.494554,121.784817,110.871125,29.687814,14.161443,138.505324,1.404355,58.118415,56.243115,135.280900,138.943980,134.045556,138.556566,80.188633,136.506858,-0.000681,-2.063698,32.000000,-235.845605,138.739929,-0.347198,24.763694,0.681646,499524.578249,0.968703,14.979327,18.607039,2.524800,0.052577,0.033952,158.965901,32.000000,172.445044,159.569063,163.046092,142.537113,32.000000,138.489148,67.992497,61.314399,92.562690,7.632911,40.603457,55.851795,59.881483,33.948867,27.526111,59.549240,36.919968
54.942302,60.097866,139.024227,136.494554,121.767294,110.865298,29.719103,14.163441,138.531347,1.404342,58.026829,56.199955,135.310662,138.876812,134.001177,138.568180,80.216055,136.518813,-0.000682,-2.064864,32.000000,-235.845082,138.785327,-0.347399,24.723909,0.682995,499617.088389,0.977775,15.044141,18.686995,2.530187,0.051823,0.032246,158.451991,32.000000,172.759927,160.128720,160.230291,141.935805,32.000000,138.584203,67.976756,61.350939,92.569924,7.632911,40.575467,55.851795,59.949438,33.948867,27.096125,59.554610,37.000746
55.080762,59.990150,139.110826,136.461404,121.720200,110.869113,29.547090,14.162870,138.570819,1.404214,58.004347,56.074307,135.238062,138.927463,134.059447,138.610636,80.207947,136.539627,-0.000683,-2.066571,32.000000,-235.848604,138.841046,-0.347446,24.782078,0.682779,499350.789191,0.973928,14.910490,18.687721,2.531966,0.045307,0.029770,157.856878,32.000000,173.346332,160.013754,158.269827,142.222537,32.000000,138.684331,67.990811,61.332824,92.576480,7.632911,40.640853,55.851795,59.792543,33.948867,26.722587,59.553489,37.016226
54.866506,59.913211,139.160180,136.422125,121.693112,110.872958,29.713900,14.160587,138.584225,1.403771,57.889927,56.145446,135.191143,138.942471,134.091278,138.615360,80.219552,136.450010,-0.000683,-2.067160,32.000000,-235.848592,138.766973,-0.347493,24.838884,0.683370,499268.023970,0.972889,14.912286,18.666066,2.530368,0.036144,0.023961,157.812879,32.000000,173.548494,159.161320,158.101852,143.058143,32.000000,137.929490,67.974747,61.343464,92.582669,7.632911,40.633102,55.851795,59.971642,33.948867,26.455194,59.540173,37.020115
55.009841,59.905792,139.097036,136.396497,121.681445,110.877873,29.776028,14.162728,138.542401,1.403738,57.784251,56.257232,135.230792,138.926504,134.126353,138.684485,80.233596,136.467005,-0.000682,-2.066553,32.000000,-235.844812,138.817245,-0.347528,24.887035,0.679918,499057.791547,0.975558,14.671746,18.684211,2.525579,0.058181,0.044482,158.211464,32.000000,173.035905,158.934581,160.889033,143.313369,32.000000,137.095343,67.966752,61.371460,92.588837,7.632911,40.631947,55.851795,60.013325,33.948867,26.454256,59.547087,37.023049
54.893695,59.905792,139.113078,136.396497,121.699049,110.882858,29.699927,14.163156,138.557702,1.403433,57.928522,56.104481,135.282343,138.930684,134.119258,138.590060,80.195495,136.509550,-0.000683,-2.064814,32.000000,-235.845696,138.757304,-0.347808,24.908698,0.681768,499072.733865,0.974127,14.800451,18.629381,2.536341,0.049909,0.032841,158.763903,32.000000,172.464378,159.165467,163.030341,143.145406,32.000000,137.568141,67.965769,61.346153,92.599368,7.632911,40.618796,55.851795,59.951909,33.948867,26.427491,59.544362,36.782404
54.915084,59.914860,139.014244,136.382568,121.659783,110.883823,29.736205,14.164155,138.565565,1.403119,58.130606,56.068282,135.259770,138.803466,134.066894,138.583888,80.177224,136.517894,-0.000685,-2.064220,32.000000,-235.846500,138.777882,-0.347546,24.888976,0.677949,498963.964342,0.969298,14.655391,18.623536,2.528585,0.062641,0.032355,158.992705,32.000000,172.258187,159.636205,163.279538,142.391733,32.000000,138.427765,67.951827,61.321619,92.599136,7.632911,40.641058,55.851795,59.969177,33.948867,26.458007,59.548326,36.984165
54.845892,59.985479,139.084712,136.386468,121.617992,110.885032,29.803269,14.164297,138.378245,1.402756,58.279896,56.048120,135.240642,138.913067,133.965038,138.504171,80.158452,136.493878,-0.000686,-2.062481,32.000000,-235.845374,138.732667,-0.347540,24.855328,0.679246,499141.277476,0.974115,14.766901,18.682159,2.534227,0.055788,0.024426,158.419764,32.000000,172.798541,159.911589,160.366422,142.189011,32.000000,138.698740,67.924546,61.331436,92.583861,7.632911,40.610926,55.851795,59.974621,33.948867,26.702418,59.544746,37.015859
55.042481,60.048404,138.925684,136.408475,121.601344,110.882464,29.677239,14.167437,138.460325,1.402781,58.260542,56.049960,135.176504,138.868410,133.981169,138.599230,80.220633,136.497670,-0.000687,-2.062462,32.000000,-235.843054,138.772191,-0.347512,24.840326,0.678949,499184.503982,0.972538,14.755420,18.704455,2.531440,0.050777,0.029967,157.865530,32.000000,173.365413,160.083876,158.086778,142.206209,32.000000,138.475694,67.939413,61.354386,92.613241,7.632911,40.640818,55.851795,59.948300,33.948867,26.702261,59.554827,36.952690
54.882508,60.048404,139.123382,136.408475,121.632795,110.879941,29.702403,14.163869,138.497453,1.402500,58.224314,56.133296,135.171103,138.802039,134.052271,138.557526,80.223220,136.419665,-0.000687,-2.061272,32.000000,-235.846293,138.797992,-0.347436,24.812133,0.681456,499376.189360,0.971911,14.892536,18.711642,2.535919,0.041431,0.037605,157.723112,32.000000,173.578966,159.211804,158.099991,142.892816,32.000000,137.638980,67.966450,61.374091,92.629939,7.632911,40.629958,55.851795,59.943538,33.948867,26.921162,59.561200,36.903901
54.858957,60.048954,139.007306,136.423239,121.623394,110.876156,29.798826,14.158446,138.495626,1.402439,58.185907,56.089701,135.200528,138.780956,134.095268,138.541020,80.206866,136.502718,-0.000688,-2.060124,32.000000,-235.850733,138.702995,-0.347403,24.740117,0.678126,499199.116076,0.972306,14.766697,18.651290,2.523972,0.045959,0.033468,158.168038,32.000000,173.093165,158.850631,160.581149,143.351679,32.000000,137.493492,67.961573,61.375463,92.604517,7.632911,40.602560,55.851795,59.921403,33.948867,26.923596,59.544707,36.861568
55.076859,60.070387,139.126930,136.422961,121.613003,110.869822,29.593694,14.167294,138.417362,1.402432,58.325358,56.019604,135.208669,138.877729,134.084489,138.486795,80.169025,136.431415,-0.000690,-2.060126,32.000000,-235.841721,138.688185,-0.347474,24.740982,0.682376,499283.040517,0.974612,14.920262,18.611070,2.534931,0.040556,0.035597,158.771975,32.000000,172.542224,159.051145,162.903697,143.228610,32.000000,137.655290,67.955377,61.364187,92.622175,7.632911,40.631802,55.851795,59.831331,33.948867,26.998585,59.544471,36.842932
54.987393,60.113803,139.110395,136.437725,121.639700,110.868690,29.697896,14.166866,138.528398,1.402280,58.247522,56.309452,135.245663,138.923302,134.059719,138.594096,80.182446,136.542154,-0.000690,-2.060120,32.000000,-235.840674,138.920747,-0.347478,24.771142,0.684089,499317.842964,0.971891,14.943449,18.667492,2.533904,0.041608,0.032835,158.841943,32.000000,172.275313,159.786774,163.194048,142.250424,32.000000,138.217799,67.973219,61.354082,92.649150,7.632911,40.598421,55.851795,59.891375,33.948867,26.999346,59.546044,36.929653
55.202637,60.113803,139.215371,136.437725,121.660877,110.867482,29.693834,14.163156,138.584179,1.402132,58.020829,56.231345,135.289173,138.999198,134.039545,138.602446,80.221239,136.513467,-0.000690,-2.060125,32.000000,-235.845532,138.895989,-0.347446,24.741454,0.681365,499261.454663,0.974321,14.755724,18.670935,2.526051,0.042328,0.024307,158.445075,32.000000,172.951007,159.901174,160.778689,142.065396,32.000000,139.055184,67.991018,61.403465,92.676487,7.632911,40.671517,55.851795,59.742895,33.948867,27.151249,59.552909,36.834055
55.057328,60.020376,139.170297,136.431596,121.652036,110.862578,29.660587,14.161729,138.638484,1.402160,57.845939,56.155684,135.186354,139.050460,134.018086,138.632800,80.211269,136.585009,-0.000690,-2.060110,32.000000,-235.848762,138.901578,-0.347506,24.705892,0.681896,499349.220659,0.972767,14.884939,18.710931,2.529860,0.049473,0.027889,157.887081,32.000000,173.335233,160.080768,158.055391,142.151330,32.000000,138.543655,67.958769,61.383537,92.644022,7.632911,40.657865,55.851795,59.826376,33.948867,26.827574,59.554689,36.905075
54.857985,59.850012,139.282786,136.389811,121.644231,110.857524,29.898330,14.163441,138.688411,1.402241,57.740350,56.118411,135.158823,139.070443,134.091364,138.691229,80.243028,136.509182,-0.000689,-2.061264,32.000000,-235.846558,138.925317,-0.347848,24.762671,0.679973,499124.548495,0.968667,14.678697,18.658302,2.521897,0.055042,0.027834,157.587467,32.000000,173.534372,159.223065,157.881670,142.792101,32.000000,137.585061,67.976088,61.389674,92.627645,7.632911,40.700726,55.851795,59.922418,33.948867,26.235947,59.543428,37.008303
55.118429,59.817589,139.301083,136.357776,121.664103,110.846195,29.664324,14.167722,138.665234,1.402441,57.773737,56.300399,135.210092,139.047645,134.148508,138.687850,80.247063,136.571414,-0.000690,-2.061281,32.000000,-235.842276,138.820608,-0.347557,24.838700,0.682716,499080.930184,0.972310,14.724435,18.702770,2.527734,0.046749,0.025745,158.157885,32.000000,173.137759,158.745546,160.750369,143.335625,32.000000,137.710199,67.989770,61.408914,92.614648,7.632911,40.687623,55.851795,59.770708,33.948867,26.234325,59.564189,36.920702
54.959443,59.817589,139.344165,136.357776,121.683343,110.837381,29.631500,14.169863,138.729154,1.402577,57.910201,56.076102,135.224546,139.086326,134.127051,138.723075,80.230821,136.631995,-0.000690,-2.061299,32.000000,-235.837513,138.919665,-0.347578,24.804947,0.684430,498867.696614,0.967982,14.745442,18.634447,2.538970,0.043108,0.025955,158.731949,32.000000,172.438086,159.010035,162.799332,143.188370,32.000000,137.544767,67.992876,61.400306,92.642284,7.632911,40.729168,55.851795,59.853302,33.948867,26.119831,59.546123,36.924664
54.731010,59.857431,139.254091,136.356105,121.700939,110.831011,29.730098,14.156877,138.665502,1.402866,58.101570,56.063278,135.248755,139.062737,134.094114,138.598449,80.245078,136.667654,-0.000690,-2.060710,32.000000,-235.849024,138.879921,-0.347730,24.874866,0.678326,498596.466748,0.970300,14.463095,18.660422,2.527305,0.035722,0.032920,158.910043,32.000000,172.412812,159.751720,163.210872,142.290587,32.000000,138.059643,67.971562,61.417392,92.684633,7.632911,40.689122,55.851795,59.807709,33.948867,26.256416,59.543654,37.025691
54.916257,59.939040,139.255599,136.366969,121.766142,110.829727,29.727444,14.162442,138.682018,1.402827,58.191128,56.126671,135.251615,139.063409,133.991875,138.636447,80.170174,136.595027,-0.000690,-2.060121,32.000000,-235.845098,138.845023,-0.347860,24.874918,0.681848,498693.246307,0.974427,14.615552,18.705867,2.535400,0.053177,0.031491,158.364967,32.000000,172.795282,159.918825,160.913618,142.094860,32.000000,138.818001,67.963831,61.415470,92.630584,7.632911,40.707766,55.851795,59.863807,33.948867,26.538388,59.559026,36.934201
54.962000,59.963771,139.203849,136.377833,121.797794,110.827129,29.656330,14.172289,138.673560,1.402510,58.222169,56.145777,135.193324,139.052864,133.999950,138.645153,80.236283,136.614668,-0.000688,-2.059555,32.000000,-235.837874,138.869228,-0.347869,24.876308,0.682982,498838.461438,0.975760,14.875036,18.708797,2.544336,0.053086,0.038900,157.863336,32.000000,173.427951,160.029844,158.161184,142.284116,32.000000,138.603117,67.969196,61.437644,92.656157,7.632911,40.669579,55.851795,59.896661,33.948867,26.537729,59.541068,37.011898
54.954564,59.963771,139.219560,136.377833,121.818704,110.822030,29.741047,14.161443,138.567103,1.402439,58.207536,56.075642,135.150788,138.983946,134.033082,138.709766,80.272759,136.570032,-0.000689,-2.060133,32.000000,-235.846916,138.876819,-0.348167,24.934845,0.680316,498991.488094,0.972391,14.778474,18.748696,2.535781,0.052548,0.032280,157.658948,32.000000,173.631191,159.259492,157.776747,142.884260,32.000000,137.498741,68.023575,61.418672,92.644431,7.632911,40.696769,55.851795,59.839751,33.948867,26.623162,59.545769,36.835229
54.848624,59.983830,139.260367,136.391483,121.871620,110.818349,29.724162,14.159588,138.511150,1.402372,58.251684,56.083695,135.170749,138.968551,134.042643,138.678249,80.262772,136.571115,-0.000688,-2.060242,32.000000,-235.849263,138.819653,-0.348166,24.884412,0.679334,498846.531597,0.973864,14.759279,18.692055,2.532729,0.042593,0.030108,158.051704,32.000000,173.030423,158.829957,160.724830,143.168818,32.000000,137.464667,68.003087,61.440362,92.634988,7.632911,40.662266,55.851795,59.849769,33.948867,26.692528,59.545523,37.000305
54.900056,60.068189,139.119129,136.415161,121.912216,110.810692,29.530650,14.166010,138.581313,1.402339,58.219683,56.028066,135.246546,138.980682,134.057126,138.631051,80.221138,136.640711,-0.000688,-2.060267,32.000000,-235.841038,138.807801,-0.348152,24.882367,0.677911,498750.593508,0.971191,14.766417,18.634060,2.533358,0.042930,0.027724,158.643178,32.000000,172.523879,158.870223,162.825899,143.179876,32.000000,137.634371,68.007862,61.443498,92.650924,7.632911,40.663298,55.851795,59.865655,33.948867,26.985418,59.537704,37.023856
54.934303,60.078905,139.188329,136.439396,121.891371,110.810691,29.731394,14.165867,138.512526,1.402325,58.317407,56.130421,135.254421,138.994895,134.037966,138.598149,80.210416,136.587189,-0.000690,-2.058530,32.000000,-235.844296,138.754468,-0.348111,24.857478,0.681137,498851.466589,0.973854,14.888259,18.644569,2.538995,0.045658,0.046854,158.882336,32.000000,172.442710,159.617892,162.946949,142.321776,32.000000,138.205984,68.011778,61.442833,92.670665,7.632911,40.675755,55.851795,59.878950,33.948867,26.986155,59.543556,37.006688
54.862912,60.078905,139.150176,136.439396,121.907907,110.810876,29.779543,14.165582,138.495897,1.402265,58.338388,56.023902,135.274321,138.928869,133.993753,138.589552,80.226898,136.445047,-0.000690,-2.056752,32.000000,-235.841467,138.841799,-0.348037,24.827449,0.679772,498996.903650,0.979373,14.923185,18.719752,2.534043,0.044140,0.024941,158.429551,32.000000,172.754680,159.971406,160.907505,141.930778,32.000000,138.811366,67.968349,61.451882,92.672770,7.632911,40.680734,55.851795,59.878831,33.948867,27.024199,59.548395,36.983871
54.923774,60.085775,139.148193,136.455832,121.943701,110.807029,29.527966,14.164583,138.527095,1.401931,58.423324,56.093563,135.223640,138.986433,134.000563,138.540475,80.249554,136.515874,-0.000691,-2.058487,32.000000,-235.845580,138.756937,-0.348305,24.832852,0.680319,499012.379714,0.972114,14.901006,18.704674,2.533723,0.050245,0.028682,157.775997,32.000000,173.462570,159.941881,158.365549,142.149364,32.000000,138.670484,68.005209,61.469749,92.664392,7.632911,40.670745,55.851795,59.807624,33.948867,27.048942,59.547392,36.812925
55.030375,60.089622,139.131883,136.461125,121.968098,110.805734,29.876953,14.160444,138.563653,1.401623,58.279737,56.224573,135.164802,138.930257,134.071850,138.637546,80.262005,136.562667,-0.000691,-2.060123,32.000000,-235.847751,138.744640,-0.348331,24.822755,0.682036,499021.725303,0.971950,14.969599,18.619639,2.536325,0.044094,0.027594,157.675075,32.000000,173.739731,159.196358,157.695043,142.909269,32.000000,137.819077,67.984197,61.489233,92.662928,7.632911,40.681689,55.851795,59.771029,33.948867,27.063233,59.553755,36.996050
55.035049,60.061868,139.199974,136.466418,121.977533,110.813952,29.759888,14.164725,138.571857,1.401621,58.178329,56.107188,135.235399,138.926055,134.100443,138.583644,80.275266,136.457413,-0.000691,-2.058960,32.000000,-235.842651,138.736195,-0.348058,24.754620,0.680939,498928.474028,0.979007,14.917988,18.631149,2.533478,0.045149,0.027251,158.050754,32.000000,173.177326,158.864024,160.585494,143.069101,32.000000,137.299297,67.987941,61.477496,92.648520,7.632911,40.666904,55.851795,59.820840,33.948867,27.064202,59.549693,37.026057
54.999908,60.061868,139.111610,136.466418,121.993360,110.822227,29.672273,14.157876,138.516139,1.401641,58.142873,56.156541,135.289836,138.955746,134.074214,138.614442,80.234755,136.551609,-0.000691,-2.060111,32.000000,-235.849173,138.869009,-0.348089,24.757845,0.679496,498834.899276,0.965484,14.819525,18.641263,2.528274,0.048386,0.021961,158.689225,32.000000,172.554421,158.958802,162.752417,143.126747,32.000000,137.696398,67.977176,61.483834,92.663542,7.632911,40.676667,55.851795,59.778794,33.948867,26.968555,59.551748,36.941905
54.993764,60.039611,139.201151,136.458339,121.963510,110.831121,29.676099,14.167009,138.623661,1.401651,58.071615,56.166974,135.288599,138.983475,134.075293,138.610374,80.266120,136.661625,-0.000690,-2.060088,32.000000,-235.839384,138.840289,-0.348014,24.747171,0.681652,498798.834847,0.969188,14.787288,18.577238,2.529297,0.053835,0.027501,158.932016,32.000000,172.567194,159.538429,163.013687,142.329014,32.000000,138.499768,67.964612,61.492130,92.683556,7.632911,40.668102,55.851795,59.797257,33.948867,26.891820,59.550076,37.007642
54.853193,59.981632,139.093424,136.442739,121.937664,110.837433,29.676323,14.159731,138.610336,1.401615,58.120520,56.130133,135.287356,138.992673,134.009517,138.592013,80.260792,136.564402,-0.000690,-2.060062,32.000000,-235.849284,138.830075,-0.348051,24.722598,0.681686,498945.746074,0.972814,14.820996,18.663181,2.529306,0.047430,0.032995,158.349917,32.000000,172.752102,159.917246,160.698872,141.947662,32.000000,138.633395,67.936234,61.487426,92.678706,7.632911,40.678194,55.851795,59.844648,33.948867,26.690826,59.537350,37.026498
55.054935,59.950581,139.220058,136.428532,121.913086,110.838139,29.666160,14.164155,138.641564,1.401558,58.026008,56.251674,135.223766,138.963167,134.010736,138.649405,80.268537,136.574376,-0.000691,-2.060053,32.000000,-235.845516,138.924725,-0.348148,24.772584,0.682555,498892.345047,0.972828,14.804634,18.684849,2.531217,0.050866,0.028316,157.808167,32.000000,173.550430,160.025259,158.422302,142.039258,32.000000,138.749524,67.906349,61.506354,92.687960,7.632911,40.711550,55.851795,59.737715,33.948867,26.690628,59.553666,36.949462
54.992567,59.950581,139.146799,136.428532,121.860771,110.843855,29.814027,14.160730,138.679325,1.401249,57.923058,56.056248,135.191507,138.961699,134.072322,138.644839,80.322534,136.618944,-0.000691,-2.060266,32.000000,-235.846319,138.858974,-0.348344,24.750528,0.684746,498935.269189,0.975495,14.881669,18.643313,2.535740,0.058680,0.027290,157.565204,32.000000,173.775083,159.172718,157.837289,142.872223,32.000000,137.981918,67.947687,61.526632,92.699171,7.632911,40.701377,55.851795,59.756990,33.948867,26.582336,59.557462,37.038163
54.924794,59.890679,139.200261,136.416554,121.851431,110.850730,29.655077,14.160587,138.602040,1.401228,57.904114,56.158441,135.217780,138.963840,134.131866,138.616990,80.302323,136.570808,-0.000690,-2.058526,32.000000,-235.847773,138.833705,-0.348468,24.785986,0.680888,498748.847175,0.971773,14.656935,18.640376,2.528748,0.038656,0.022428,158.140853,32.000000,173.358625,158.904744,160.298198,143.210355,32.000000,137.333217,67.965200,61.539669,92.698237,7.632911,40.725567,55.851795,59.771394,33.948867,26.373485,59.554630,36.952837
54.996412,59.904968,139.096285,136.406804,121.832832,110.839870,29.665359,14.165296,138.593838,1.401223,57.983020,56.057403,135.236563,139.086164,134.092335,138.688358,80.250570,136.637712,-0.000690,-2.056813,32.000000,-235.843063,138.845593,-0.348538,24.822860,0.682093,498700.435342,0.968224,14.716753,18.607863,2.530284,0.046163,0.031759,158.706399,32.000000,172.587621,158.976626,162.790812,142.976458,32.000000,137.549884,67.921395,61.507264,92.689240,7.632911,40.685750,55.851795,59.747786,33.948867,26.421942,59.530987,36.867657
54.958926,59.958550,139.152301,136.418225,121.844782,110.823099,29.816943,14.166723,138.622395,1.401298,58.095359,56.094079,135.248601,138.987921,134.062662,138.709016,80.240626,136.639139,-0.000691,-2.055669,32.000000,-235.840489,138.828420,-0.348780,24.862461,0.682364,498729.650336,0.974650,14.721914,18.604871,2.534379,0.045351,0.026258,158.913863,32.000000,172.553484,159.538473,163.240292,142.383061,32.000000,138.354065,67.933545,61.539207,92.706514,7.632911,40.731649,55.851795,59.788444,33.948867,26.420915,59.549624,37.012118
54.861591,59.958550,139.119724,136.418225,121.839147,110.810456,29.659532,14.165867,138.562702,1.400246,58.305407,56.064796,135.274061,138.918551,134.001222,138.614447,80.245374,136.599758,-0.000691,-2.054495,32.000000,-235.848721,138.930354,-0.348812,24.830859,0.679664,498766.630415,0.972843,14.667449,18.688874,2.529188,0.060989,0.031844,158.439754,32.000000,172.877842,159.882016,160.788873,142.041293,32.000000,138.659299,67.951015,61.532081,92.711599,7.632911,40.697808,55.851795,59.816827,33.948867,26.606420,59.535226,36.964209
54.992849,60.015155,139.134416,136.439954,121.820829,110.801510,29.683347,14.169863,138.653973,1.392436,58.271732,56.225057,135.218943,139.054190,133.980400,138.734973,80.284075,136.631015,-0.000690,-2.055172,32.000000,-235.837022,139.011687,-0.348613,24.902246,0.679454,498813.924684,0.968629,14.757010,18.699505,2.531933,0.055029,0.034980,157.865069,32.000000,173.339785,160.113219,158.519822,141.956419,32.000000,138.490689,67.961047,61.563567,92.740866,7.632911,40.747096,55.851795,59.785641,33.948867,26.802823,59.546202,36.975801
55.021967,60.027520,139.228561,136.449704,121.843011,110.790029,29.819329,14.164297,138.637130,1.383072,58.057407,56.117481,135.209379,138.996751,134.049264,138.658186,80.305884,136.564071,-0.000690,-2.055758,32.000000,-235.844718,138.923563,-0.348477,24.921129,0.681560,498808.508878,0.975582,14.850513,18.675776,2.535831,0.057829,0.031596,157.689802,32.000000,173.765199,159.172483,157.663212,142.889210,32.000000,137.816613,67.978603,61.589221,92.721551,7.632911,40.745961,55.851795,59.714975,33.948867,26.845944,59.551788,36.994950
55.048912,59.948383,139.185134,136.445246,121.869149,110.789487,29.676425,14.161443,138.696382,1.372837,57.896990,56.178627,135.188015,139.008088,134.075780,138.753444,80.273615,136.701277,-0.000690,-2.055767,32.000000,-235.847408,138.969004,-0.348383,24.939146,0.677741,498685.545633,0.972283,14.781056,18.652142,2.530046,0.048099,0.032023,158.065068,32.000000,173.305870,158.693398,160.483230,143.315185,32.000000,137.505663,67.937683,61.585709,92.714791,7.632911,40.775935,55.851795,59.791529,33.948867,26.846242,59.541628,37.037870
54.716081,59.948383,139.220504,136.445246,121.849320,110.783778,29.682100,14.161158,138.713258,1.362311,58.029048,56.091113,135.219589,139.056904,134.103540,138.744195,80.266189,136.664916,-0.000690,-2.055761,32.000000,-235.846218,138.952729,-0.348425,24.886589,0.677239,498586.128591,0.967211,14.765488,18.598061,2.530418,0.054938,0.033639,158.807022,32.000000,172.637178,159.036636,162.665230,143.052370,32.000000,137.180431,67.949265,61.576423,92.725656,7.632911,40.750256,55.851795,59.875819,33.948867,26.571044,59.542277,37.011164
55.044039,59.860179,139.197695,136.434939,121.855907,110.783778,29.759980,14.161586,138.642427,1.352086,58.104690,56.184293,135.243286,139.083596,134.070476,138.679758,80.238300,136.589111,-0.000690,-2.055770,32.000000,-235.848085,138.926888,-0.348417,24.898627,0.675949,498521.736464,0.971123,14.660509,18.696460,2.528390,0.044609,0.032660,158.942234,32.000000,172.395706,159.562016,163.608739,142.325819,32.000000,138.225429,67.914919,61.559000,92.749483,7.632911,40.783042,55.851795,59.777205,33.948867,26.263746,59.540438,36.986439
54.952400,59.846990,139.212462,136.434939,121.864614,110.786305,29.673384,14.159017,138.652770,1.341980,58.139995,56.115774,135.288259,139.096361,134.001534,138.763894,80.266364,136.699178,-0.000691,-2.056923,32.000000,-235.855079,138.986320,-0.348430,24.912972,0.682607,498722.956858,0.977462,14.980366,18.686366,2.544417,0.053342,0.029162,158.633132,32.000000,172.891521,159.953818,160.791435,142.095241,32.000000,138.625779,67.887708,61.601997,92.745631,7.632911,40.754503,55.851795,59.734992,33.948867,26.216415,59.556194,36.913292
54.808682,59.819237,139.184889,136.442739,121.859743,110.790233,29.670455,14.161443,138.618750,1.331949,58.208034,56.036494,135.246073,139.030763,134.016464,138.630070,80.312186,136.601864,-0.000690,-2.055752,32.000000,-235.847572,139.089252,-0.348314,24.913104,0.676975,498443.505855,0.968206,14.576978,18.677717,2.528842,0.047868,0.025108,157.875469,32.000000,173.489611,159.982825,158.359827,142.091063,32.000000,138.397407,67.888805,61.618609,92.773432,7.632911,40.802596,55.851795,59.721009,33.948867,26.214761,59.543418,36.994289
54.982761,59.819237,139.275800,136.442739,121.845596,110.793808,29.764043,14.167151,138.683295,1.321881,58.157772,56.001268,135.186478,138.960454,134.063807,138.690865,80.348147,136.664706,-0.000689,-2.056924,32.000000,-235.841208,138.990865,-0.348584,24.899938,0.678054,498436.273858,0.972821,14.651714,18.702699,2.533328,0.045598,0.021768,157.774694,32.000000,173.596696,159.248233,157.969457,142.855205,32.000000,137.794359,67.882365,61.632238,92.778176,7.632911,40.779899,55.851795,59.718238,33.948867,26.116495,59.555899,37.011751
54.783675,59.786265,139.147903,136.440789,121.807369,110.796374,29.615414,14.165154,138.659887,1.311819,58.123173,56.057910,135.219515,138.987656,134.091101,138.675829,80.310120,136.688827,-0.000689,-2.056908,32.000000,-235.845501,138.942040,-0.348773,24.871588,0.680061,498406.510683,0.975717,14.762081,18.609980,2.539468,0.039208,0.023052,158.164233,32.000000,173.320658,158.857575,160.458715,143.317410,32.000000,137.454781,67.856422,61.651783,92.764525,7.632911,40.770033,55.851795,59.762624,33.948867,25.999874,59.559941,36.775581
54.949624,59.789837,139.284158,136.447196,121.757540,110.798879,29.695750,14.163584,138.613699,1.301777,58.210569,56.016706,135.253894,139.069607,134.069509,138.623735,80.272864,136.679258,-0.000689,-2.056903,32.000000,-235.846415,138.996271,-0.348953,24.864140,0.678267,498236.445979,0.969253,14.594819,18.604306,2.533081,0.051185,0.025701,158.782643,32.000000,172.603264,159.007919,162.472604,143.221044,32.000000,137.340120,67.823607,61.632136,92.771841,7.632911,40.792317,55.851795,59.726705,33.948867,26.009973,59.548277,37.009917
54.936405,59.816765,139.184300,136.459454,121.792082,110.798884,29.761515,14.164297,138.595781,1.291849,58.334267,55.974211,135.250476,138.988757,134.059903,138.576533,80.288439,136.675891,-0.000690,-2.057468,32.000000,-235.846193,138.965821,-0.348735,24.798470,0.681354,498407.658525,0.977993,14.753170,18.653957,2.539952,0.052058,0.027634,159.016177,32.000000,172.376891,159.693147,163.328402,142.325967,32.000000,138.142878,67.816177,61.633452,92.764971,7.632911,40.777533,55.851795,59.783546,33.948867,26.007702,59.541933,36.876315
54.644029,59.816765,139.142887,136.459454,121.780542,110.793814,29.612181,14.164440,138.541172,1.281862,58.498273,55.867794,135.295794,138.982375,134.033041,138.637141,80.317753,136.662648,-0.000690,-2.056862,32.000000,-235.843428,138.918811,-0.348875,24.806285,0.679767,498397.714503,0.972100,14.597226,18.686602,2.534761,0.040303,0.026236,158.665299,32.000000,172.872947,160.017410,160.919259,142.038162,32.000000,138.795324,67.809722,61.654608,92.774072,7.632911,40.745167,55.851795,59.893583,33.948867,26.099172,59.543330,36.869271
54.904663,59.853310,139.148285,136.484804,121.795663,110.784749,29.784755,14.162585,138.556641,1.271509,58.508875,55.968600,135.246544,138.937128,134.014618,138.640501,80.323236,136.535097,-0.000691,-2.056839,32.000000,-235.847742,138.922013,-0.348828,24.762383,0.681292,498411.744777,0.970284,14.636848,18.669404,2.533553,0.044660,0.024048,157.904487,32.000000,173.495855,160.004202,158.308502,142.077583,32.000000,138.691487,67.769502,61.681148,92.770587,7.632911,40.777555,55.851795,59.806511,33.948867,26.224282,59.549968,36.991721
54.825730,59.877490,139.179940,136.510154,121.807194,110.780963,29.737128,14.159445,138.551050,1.261164,58.471848,55.993237,135.189431,138.956989,134.040489,138.616012,80.322980,136.610803,-0.000692,-2.056846,32.000000,-235.848586,138.902721,-0.348855,24.767365,0.685312,498512.753330,0.980941,14.918188,18.633708,2.546351,0.049616,0.026866,157.835251,32.000000,173.577608,159.425414,157.531496,142.788439,32.000000,137.818830,67.771145,61.670649,92.716585,7.632911,40.764067,55.851795,59.791360,33.948867,26.306700,59.553165,36.993482
54.775178,59.870895,139.167553,136.523525,121.766695,110.778428,29.668251,14.161443,138.557134,1.251127,58.369020,55.915803,135.274093,138.982641,134.103652,138.612142,80.347529,136.638103,-0.000693,-2.056826,32.000000,-235.849375,138.920709,-0.348488,24.762042,0.682568,498346.324295,0.970125,14.703881,18.566739,2.534362,0.042405,0.035621,158.131164,32.000000,173.177966,158.934734,160.427817,143.102291,32.000000,137.459340,67.763850,61.682998,92.701589,7.632911,40.776844,55.851795,59.766519,33.948867,26.305376,59.553115,37.024884
54.758066,59.870895,139.130390,136.523525,121.762792,110.765819,29.766253,14.163869,138.537332,1.241012,58.447681,55.930574,135.295894,138.954399,134.100761,138.624184,80.298861,136.570826,-0.000694,-2.056839,32.000000,-235.840065,138.870108,-0.348447,24.729023,0.683833,498416.366186,0.973268,14.803935,18.603495,2.538588,0.045908,0.040779,158.806537,32.000000,172.599629,158.888228,162.518102,143.190131,32.000000,137.817861,67.753248,61.670223,92.707757,7.632911,40.751972,55.851795,59.826248,33.948867,26.281094,59.544933,36.927011
54.691827,59.877490,139.060325,136.533832,121.765282,110.755629,29.689747,14.164868,138.570365,1.231010,58.537771,55.929299,135.329599,138.943979,134.080815,138.575148,80.295023,136.571498,-0.000695,-2.055670,32.000000,-235.843491,138.937023,-0.348304,24.704449,0.684662,498375.507368,0.976489,14.845977,18.592104,2.540705,0.056952,0.029335,158.997746,32.000000,172.362691,159.657318,163.383081,142.486745,32.000000,138.304735,67.715544,61.675830,92.724584,7.632911,40.785968,55.851795,59.710856,33.948867,26.302633,59.562517,36.845720
54.822075,59.901945,139.121210,136.549433,121.770074,110.737762,29.688753,14.167722,138.481040,1.220976,58.619405,55.950509,135.350999,138.963146,133.993285,138.544918,80.293554,136.564884,-0.000695,-2.055553,32.000000,-235.838506,138.815061,-0.348112,24.710402,0.685563,498432.150050,0.973502,14.862448,18.608339,2.540820,0.044915,0.026862,158.754570,32.000000,172.619076,160.084327,161.279269,141.849972,32.000000,138.606504,67.690364,61.704948,92.732430,7.632911,40.751876,55.851795,59.790935,33.948867,26.386267,59.551965,36.954818
54.814315,59.925301,138.994691,136.563640,121.761740,110.731980,29.659744,14.165011,138.451525,1.210909,58.644582,55.960955,135.261017,138.885559,134.037231,138.569587,80.342440,136.618491,-0.000696,-2.057267,32.000000,-235.845807,138.870108,-0.348092,24.735501,0.686846,498446.073212,0.977253,14.932839,18.612503,2.542616,0.049165,0.032360,158.038649,32.000000,173.356988,159.991814,158.635992,142.108260,32.000000,139.081272,67.681096,61.711119,92.725266,7.632911,40.746646,55.851795,59.843426,33.948867,26.385207,59.554748,36.761201
54.682868,59.925301,139.180493,136.563640,121.753178,110.728875,29.691515,14.155450,138.560129,1.200735,58.405024,55.902825,135.234932,138.940922,134.085678,138.636625,80.300873,136.548204,-0.000695,-2.058984,32.000000,-235.852090,138.828241,-0.348407,24.727554,0.684932,498321.555777,0.974611,14.831906,18.610782,2.537686,0.049624,0.032128,157.723658,32.000000,173.564109,159.224979,157.547205,142.851470,32.000000,137.954135,67.663362,61.715887,92.724694,7.632911,40.778530,55.851795,59.868592,33.948867,26.465455,59.552456,36.995757
54.900301,59.879963,139.116964,136.569490,121.735563,110.730044,29.635775,14.164583,138.597537,1.190235,58.183874,55.964587,135.295966,138.916125,134.129039,138.689274,80.361037,136.614308,-0.000694,-2.060725,32.000000,-235.847055,138.830032,-0.348396,24.763563,0.683691,498231.229248,0.975730,14.862727,18.587740,2.535737,0.046790,0.026780,158.078751,32.000000,173.125597,158.969394,160.118626,142.959922,32.000000,137.375813,67.683011,61.748248,92.722993,7.632911,40.767457,55.851795,59.664178,33.948867,26.306978,59.558839,36.970225
54.962686,59.795882,139.218552,136.560576,121.705227,110.738802,29.792004,14.162157,138.529899,1.179922,58.064751,56.045817,135.298766,139.015653,134.110207,138.627361,80.318412,136.612372,-0.000693,-2.061327,32.000000,-235.846039,139.007407,-0.348100,24.778459,0.686904,498388.136977,0.977266,14.989285,18.595421,2.545230,0.052296,0.035067,158.788342,32.000000,172.514583,158.924460,162.678050,143.175280,32.000000,137.842561,67.663979,61.726566,92.722185,7.632911,40.797514,55.851795,59.704931,33.948867,26.013580,59.557138,36.988420
54.896682,59.695041,139.225391,136.551104,121.656451,110.747677,29.613249,14.159160,138.648337,1.169695,57.937977,56.164973,135.304772,139.058332,134.113132,138.744805,80.280597,136.702912,-0.000692,-2.059634,32.000000,-235.845266,139.009305,-0.348061,24.840851,0.682146,498062.582932,0.974678,14.734725,18.567126,2.533993,0.048364,0.025677,159.053035,32.000000,172.378724,159.545950,163.237240,142.625029,32.000000,138.306323,67.670873,61.737281,92.741882,7.632911,40.809865,55.851795,59.578021,33.948867,26.011374,59.544736,36.961788
55.057669,59.695041,139.359773,136.551104,121.626624,110.755527,29.791405,14.167151,138.711897,1.159243,57.915618,56.184010,135.364445,139.092424,134.046557,138.767628,80.301714,136.729350,-0.000693,-2.059090,32.000000,-235.842028,139.056128,-0.348070,24.806731,0.681207,498030.290964,0.968194,14.590731,18.608819,2.532965,0.048091,0.027469,158.755289,32.000000,172.647958,160.080456,161.140487,141.971329,32.000000,138.530646,67.658684,61.742605,92.748559,7.632911,40.857533,55.851795,59.637089,33.948867,25.658117,59.550578,36.988347
55.030841,59.596949,139.280977,136.530211,121.577270,110.764458,29.663131,14.164583,138.642646,1.148740,57.933139,56.112081,135.286509,139.112693,134.082473,138.841333,80.346352,136.804320,-0.000694,-2.057327,32.000000,-235.847055,139.152107,-0.348354,24.845545,0.680392,498047.032649,0.975149,14.553280,18.690266,2.536135,0.052277,0.042464,158.133474,32.000000,173.215463,160.037706,158.639749,142.088328,32.000000,138.869106,67.642018,61.757249,92.753775,7.632911,40.854990,55.851795,59.701675,33.948867,25.313694,59.559331,36.942859
54.872708,59.541447,139.329813,136.497896,121.542925,110.766936,29.627038,14.159445,138.793101,1.138427,57.905453,56.136182,135.258795,139.075093,134.088715,138.805881,80.332736,136.795428,-0.000694,-2.056761,32.000000,-235.846619,139.122986,-0.348382,24.883888,0.679635,497934.979318,0.966231,14.398772,18.681886,2.531160,0.062123,0.024304,157.804257,32.000000,173.494209,159.175561,157.738323,142.737679,32.000000,138.004444,67.655398,61.788742,92.747220,7.632911,40.855491,55.851795,59.727582,33.948867,25.116522,59.551935,36.877195
54.866327,59.544469,139.334160,136.484246,121.488825,110.771987,29.848674,14.166866,138.783687,1.127972,57.767055,56.063521,135.250980,139.194745,134.116435,138.931950,80.340523,136.758774,-0.000695,-2.056770,32.000000,-235.843133,139.231238,-0.348372,24.879744,0.678423,497755.569132,0.970751,14.326404,18.673354,2.530962,0.046163,0.028711,158.147715,32.000000,173.152762,158.963416,159.947106,143.251212,32.000000,137.448620,67.630740,61.765587,92.709231,7.632911,40.883053,55.851795,59.687620,33.948867,25.111566,59.552447,36.979836
54.833435,59.544469,139.349542,136.484246,121.482002,110.774481,29.657823,14.164297,138.783570,1.117697,57.795559,56.005886,135.281760,139.194134,134.146492,138.867613,80.349199,136.855619,-0.000695,-2.056757,32.000000,-235.844226,139.182333,-0.348088,24.887218,0.679948,497815.510201,0.974926,14.422724,18.682688,2.539146,0.045788,0.029895,158.844514,32.000000,172.362260,159.020213,162.699152,143.277157,32.000000,137.575569,67.662278,61.776814,92.701216,7.632911,40.868863,55.851795,59.747898,33.948867,25.117131,59.546103,36.955258
54.866535,59.528258,139.417727,136.480346,121.491663,110.768012,29.669515,14.162157,138.718343,1.107385,57.968897,56.036558,135.358034,139.151048,134.136733,138.816742,80.311322,136.777408,-0.000694,-2.056206,32.000000,-235.850465,139.178724,-0.347778,24.868467,0.680223,497829.871439,0.967864,14.431879,18.657250,2.539520,0.038140,0.020374,159.011969,32.000000,172.211528,159.532505,163.511105,142.550087,32.000000,138.354891,67.650935,61.789276,92.727317,7.632911,40.919701,55.851795,59.616220,33.948867,25.055832,59.549545,37.007862
55.021817,59.555185,139.343842,136.482296,121.489802,110.757837,29.712284,14.164868,138.815521,1.096882,58.074679,56.040081,135.336594,139.127170,134.052660,138.859383,80.305605,136.918711,-0.000695,-2.055622,32.000000,-235.846606,139.093003,-0.347463,24.862933,0.680611,497845.253234,0.974765,14.463504,18.695205,2.541324,0.057769,0.029356,158.743043,32.000000,172.682077,159.904668,161.355368,142.221038,32.000000,138.718197,67.637376,61.772689,92.706727,7.632911,40.878747,55.851795,59.630133,33.948867,25.144277,59.551679,36.978222
55.039032,59.574693,139.358280,136.487589,121.478884,110.765644,29.639528,14.170576,138.789195,1.086602,58.137247,55.925748,135.226131,139.147723,134.056384,138.871936,80.315314,136.810314,-0.000697,-2.055638,32.000000,-235.840406,139.137706,-0.347205,24.804633,0.680913,497850.710390,0.973626,14.415469,18.695424,2.541034,0.048934,0.031922,158.101158,32.000000,173.158377,160.262044,158.569791,142.053589,32.000000,138.418245,67.611842,61.787622,92.664164,7.632911,40.913735,55.851795,59.771246,33.948867,25.139470,59.551532,36.929139
