OSU 80 Ton Compressor Load Stand
54.914242,59.871445,139.264985,136.738588,121.970289,110.575920,29.821995,14.166295,138.730980,1.046854,58.404001,56.146443,135.475599,139.119788,134.147867,138.749007,80.467082,136.688499,-0.000686,-2.056253,32.000000,-235.843703,139.104709,-0.345439,24.803452,0.680541,497174.380122,0.974634,14.811684,18.478053,2.537272,0.045560,0.023234,158.306703,32.000000,172.962399,160.257335,159.469722,142.477413,32.000000,138.870952,67.752797,62.071155,92.767754,7.632911,41.073762,55.851795,59.649982,33.948867,26.025952,59.546880,36.964869
55.004592,59.756040,139.391410,136.716580,121.982496,110.583584,29.574431,14.159445,138.811242,1.046853,58.306841,56.038070,135.408204,139.201190,134.228329,138.840433,80.537351,136.745477,-0.000686,-2.055651,32.000000,-235.853176,139.126086,-0.345466,24.818978,0.680328,497161.351747,0.971261,14.707798,18.521832,2.535867,0.034414,0.024314,158.032849,32.000000,173.317848,159.767395,157.666343,142.915355,32.000000,138.521427,67.758729,62.072939,92.796236,7.632911,41.128727,55.851795,59.608700,33.948867,25.623642,59.550165,37.023416
54.981473,59.657123,139.348789,136.688722,121.953230,110.589606,29.708218,14.155307,138.836849,1.046863,58.204779,56.161282,135.414216,139.145177,134.272983,138.841836,80.527017,136.836344,-0.000686,-2.055641,32.000000,-235.855347,139.108568,-0.345397,24.793303,0.680655,497125.070140,0.966948,14.712815,18.496837,2.536045,0.055852,0.024397,158.107031,32.000000,173.427840,159.206922,159.058173,143.498983,32.000000,137.676326,67.781439,62.079886,92.781599,7.632911,41.096003,55.851795,59.637792,33.948867,25.621005,59.547746,37.049608
55.006389,59.657123,139.391904,136.688722,121.981017,110.596328,29.749207,14.163013,138.812195,1.046893,58.178650,56.031566,135.464634,139.177842,134.328891,138.861113,80.509593,136.780876,-0.000687,-2.055641,32.000000,-235.843380,139.253328,-0.345087,24.746883,0.679339,496786.306457,0.973017,14.510673,18.454016,2.534178,0.047829,0.025583,158.715823,32.000000,172.558940,159.108002,161.979940,143.654790,32.000000,137.558673,67.760939,62.061759,92.777752,7.632911,41.136333,55.851795,59.598188,33.948867,25.274015,59.542061,37.024076
54.909698,59.640362,139.357709,136.679250,122.031616,110.592505,29.705688,14.162014,138.801717,1.046928,58.279125,55.950648,135.504603,139.189567,134.289734,138.816599,80.476981,136.763227,-0.000687,-2.055669,32.000000,-235.847329,139.154433,-0.344940,24.728498,0.680014,496707.378952,0.968876,14.433941,18.508108,2.534468,0.053618,0.024402,159.193944,32.000000,172.204738,159.419095,163.553002,143.219495,32.000000,138.309024,67.788663,62.049041,92.798530,7.632911,41.106663,55.851795,59.688130,33.948867,25.212021,59.550342,37.005808
54.867862,59.661794,139.354245,136.679250,122.048807,110.584358,29.772009,14.158304,138.735083,1.047181,58.451015,56.019872,135.453967,139.091895,134.225877,138.821038,80.488604,136.864970,-0.000687,-2.055673,32.000000,-235.853990,139.024601,-0.344763,24.694378,0.681179,496757.685165,0.967112,14.410032,18.498823,2.534104,0.050944,0.036152,159.192198,32.000000,172.313790,159.960060,162.611196,142.715134,32.000000,139.036157,67.791036,62.068605,92.805143,7.632911,41.132388,55.851795,59.666863,33.948867,25.282589,59.552594,36.803681
54.849483,59.718121,139.326781,136.688165,122.060312,110.577338,29.716211,14.163298,138.769169,1.047113,58.589808,55.974511,135.454247,139.070137,134.165500,138.790666,80.506315,136.796017,-0.000685,-2.055672,32.000000,-235.846864,139.049012,-0.344633,24.722939,0.682928,496846.479646,0.970350,14.486095,18.522936,2.537943,0.051281,0.034630,158.390648,32.000000,172.886640,160.352915,159.346276,142.442986,32.000000,138.966314,67.801739,62.078543,92.816142,7.632911,41.110321,55.851795,59.697178,33.948867,25.278934,59.536672,37.036402
54.697042,59.718121,139.343164,136.688165,122.095276,110.571004,29.675229,14.165296,138.783425,1.047104,58.574655,55.866864,135.394026,139.137223,134.174718,138.775877,80.548409,136.754429,-0.000685,-2.055668,32.000000,-235.843391,139.167342,-0.344435,24.767654,0.684481,496844.509076,0.968996,14.547730,18.560301,2.539815,0.049417,0.033766,157.959329,32.000000,173.199456,159.932318,157.715466,142.725958,32.000000,138.471922,67.827058,62.081835,92.823306,7.632911,41.134923,55.851795,59.762767,33.948867,25.471368,59.552161,36.992455
54.869374,59.770877,139.353191,136.699587,122.119479,110.571776,29.778353,14.164012,138.698461,1.047361,58.519115,56.015672,135.404559,139.119626,134.222359,138.773289,80.513601,136.762776,-0.000686,-2.055664,32.000000,-235.843036,139.000451,-0.344445,24.777908,0.683894,496868.207323,0.971267,14.621726,18.509393,2.540166,0.055154,0.035581,157.982346,32.000000,173.451078,159.149900,158.948413,143.615492,32.000000,137.934366,67.845075,62.066048,92.791403,7.632911,41.092059,55.851795,59.685320,33.948867,25.651787,59.559292,36.916960
54.875458,59.768679,139.306056,136.712123,122.172817,110.570566,29.790238,14.161015,138.671602,1.047388,58.511199,55.865669,135.431392,139.145176,134.233011,138.752039,80.540257,136.730069,-0.000686,-2.055674,32.000000,-235.848328,139.086213,-0.344432,24.762435,0.685049,496847.379414,0.975570,14.768446,18.447270,2.547545,0.061055,0.033611,158.765864,32.000000,172.503146,159.174993,161.846956,143.564860,32.000000,137.576338,67.834080,62.072989,92.814862,7.632911,41.129329,55.851795,59.660067,33.948867,25.641674,59.542494,37.036182
54.686601,59.831328,139.265389,136.723545,122.194578,110.562372,29.672938,14.159445,138.728706,1.047504,58.582136,55.853378,135.427175,139.083739,134.261239,138.716406,80.457401,136.791511,-0.000686,-2.055680,32.000000,-235.848750,139.143380,-0.344379,24.814389,0.682285,496891.259218,0.968941,14.655359,18.486098,2.539726,0.049467,0.033455,159.145073,32.000000,172.082602,159.604127,163.470710,143.150817,32.000000,138.020732,67.883196,62.041182,92.815995,7.632911,41.118515,55.851795,59.766692,33.948867,25.855983,59.556685,36.905295
54.730046,59.857157,139.177193,136.736360,122.176463,110.558571,29.745920,14.163584,138.755236,1.047531,58.749808,55.831689,135.468988,139.114956,134.191085,138.793559,80.452244,136.678442,-0.000688,-2.055677,32.000000,-235.842481,139.105587,-0.344372,24.812553,0.682364,496822.005740,0.968419,14.647315,18.443689,2.538586,0.045331,0.028224,159.102676,32.000000,172.265420,159.991251,162.513952,142.663790,32.000000,139.128349,67.870889,62.067745,92.822629,7.632911,41.109359,55.851795,59.624484,33.948867,25.854160,59.558151,37.019234
54.780774,59.857157,139.242746,136.736360,122.152497,110.557317,29.742082,14.159303,138.666621,1.047258,58.840522,55.806291,135.450942,139.074461,134.140552,138.757986,80.488391,136.605763,-0.000688,-2.055677,32.000000,-235.849877,139.016790,-0.344337,24.821417,0.683690,497174.179558,0.978246,14.892676,18.555656,2.546637,0.047228,0.024279,158.383209,32.000000,172.871087,160.349960,159.429157,142.346145,32.000000,138.918325,67.862655,62.080817,92.827966,7.632911,41.118357,55.851795,59.710454,33.948867,25.942253,59.547165,37.015859
54.810381,59.884085,139.175022,136.751960,122.160406,110.554783,29.684472,14.167437,138.661190,1.047251,58.863799,55.948599,135.381617,139.048339,134.187402,138.734665,80.515740,136.680500,-0.000688,-2.055649,32.000000,-235.840595,139.142235,-0.344092,24.826689,0.680200,497012.547720,0.962235,14.650610,18.566884,2.534364,0.046810,0.025762,157.944351,32.000000,173.153842,159.921484,157.704986,142.696940,32.000000,138.335481,67.877738,62.090141,92.831498,7.632911,41.091155,55.851795,59.699703,33.948867,26.034773,59.550381,36.892382
54.831346,59.904968,139.269316,136.762547,122.189938,110.557958,29.765663,14.156734,138.641498,1.047196,58.719623,56.011318,135.428027,139.015940,134.223458,138.763729,80.485736,136.605643,-0.000690,-2.055635,32.000000,-235.848839,139.035105,-0.343901,24.880033,0.681947,497059.209868,0.971974,14.826852,18.435654,2.541818,0.054301,0.025149,158.096574,32.000000,173.249814,159.215461,159.111905,143.438031,32.000000,138.018664,67.932367,62.084833,92.819286,7.632911,41.134336,55.851795,59.681811,33.948867,26.105651,59.549260,37.014539
54.841179,59.909090,139.241963,136.766168,122.160356,110.561809,29.556440,14.156306,138.785058,1.047443,58.685508,56.029245,135.450762,139.001646,134.254732,138.744070,80.528485,136.610112,-0.000689,-2.055636,32.000000,-235.850579,139.007103,-0.343744,24.879718,0.681025,497011.378861,0.973324,14.825293,18.444323,2.539209,0.042232,0.024690,158.702676,32.000000,172.564042,159.094718,161.618519,143.597310,32.000000,137.752925,67.927770,62.103660,92.833560,7.632911,41.125945,55.851795,59.697731,33.948867,26.104624,59.547077,36.983431
54.851299,59.909090,139.340229,136.766168,122.181075,110.563142,29.830820,14.166295,138.684073,1.047440,58.572350,56.020067,135.538027,139.087000,134.287675,138.760415,80.473617,136.698784,-0.000688,-2.055643,32.000000,-235.841737,139.136525,-0.343632,24.879639,0.679810,497104.996147,0.970340,14.826011,18.438252,2.539958,0.042203,0.024645,159.112902,32.000000,172.049304,159.492876,163.626109,143.137215,32.000000,138.078229,67.954089,62.101262,92.843705,7.632911,41.166090,55.851795,59.670927,33.948867,26.117946,59.543074,36.943519
54.977470,59.881612,139.315097,136.766725,122.179128,110.560584,29.823411,14.164155,138.753845,1.047441,58.463554,56.016464,135.503572,139.154188,134.195982,138.780114,80.483692,136.796383,-0.000688,-2.055623,32.000000,-235.845352,139.137974,-0.343583,24.920630,0.679553,497031.743216,0.977059,14.820678,18.397657,2.539004,0.068126,0.028979,159.211783,32.000000,172.097491,160.075667,162.672089,142.476299,32.000000,139.049708,67.914431,62.059231,92.821716,7.632911,41.123673,55.851795,59.629916,33.948867,26.021405,59.548709,36.963842
54.707010,59.785166,139.340920,136.749453,122.154700,110.563121,29.695799,14.163298,138.735992,1.047434,58.581166,55.875587,135.502986,139.097053,134.162941,138.764915,80.487593,136.700031,-0.000687,-2.055221,32.000000,-235.840636,139.094207,-0.343578,24.907281,0.679923,497148.777937,0.967885,14.810947,18.495257,2.540327,0.042977,0.042926,158.328205,32.000000,172.923966,160.289143,159.629913,142.385331,32.000000,139.102153,67.933350,62.107185,92.828795,7.632911,41.172768,55.851795,59.747018,33.948867,25.685069,59.546919,36.938457
54.944887,59.779395,139.264291,136.742210,122.126077,110.572039,29.758403,14.157733,138.739905,1.047451,58.553681,56.030672,135.392583,139.136837,134.175977,138.813785,80.520460,136.801551,-0.000686,-2.054630,32.000000,-235.853905,139.153252,-0.343537,24.921260,0.676683,496997.139966,0.965557,14.662271,18.532193,2.534040,0.042970,0.027048,157.855188,32.000000,173.361395,159.997032,157.564984,142.631384,32.000000,138.477686,67.943225,62.122574,92.818777,7.632911,41.136865,55.851795,59.641928,33.948867,25.682748,59.552279,36.985632
54.896315,59.779395,139.339858,136.742210,122.121747,110.586044,29.685875,14.162728,138.777261,1.047445,58.381726,55.987585,135.397517,139.044282,134.260120,138.893261,80.551368,136.747453,-0.000685,-2.054052,32.000000,-235.844812,139.062146,-0.343505,24.919765,0.681127,497030.850777,0.974807,14.825887,18.481882,2.547040,0.053104,0.034901,157.933397,32.000000,173.277002,159.319080,159.159051,143.218865,32.000000,137.978727,67.943971,62.113691,92.795916,7.632911,41.182727,55.851795,59.631581,33.948867,25.660338,59.551345,36.927525
54.885794,59.748896,139.332909,136.733295,122.110918,110.594919,29.697334,14.163156,138.727677,1.047309,58.276026,56.012054,135.475099,139.209305,134.282587,138.942419,80.505495,136.768449,-0.000685,-2.052888,32.000000,-235.848482,139.098469,-0.343465,24.914756,0.676771,496843.172715,0.968133,14.591333,18.497912,2.534618,0.046787,0.021066,158.688698,32.000000,172.549561,159.039373,161.652718,143.580877,32.000000,137.736393,67.951938,62.122133,92.810485,7.632911,41.156504,55.851795,59.639123,33.948867,25.551887,59.541579,37.047554
54.882983,59.720594,139.350940,136.721038,122.100054,110.598743,29.674074,14.167294,138.791307,1.047325,58.299933,56.015056,135.523366,139.133837,134.254445,138.731589,80.487550,136.840823,-0.000685,-2.052895,32.000000,-235.840410,139.125287,-0.343268,24.929547,0.678025,496870.671756,0.971577,14.637986,18.440951,2.538237,0.045170,0.023049,159.172402,32.000000,172.224947,159.433157,163.491641,143.277793,32.000000,138.008736,67.964066,62.097486,92.794001,7.632911,41.189961,55.851795,59.640644,33.948867,25.450853,59.555899,37.002286
54.843346,59.715099,139.317505,136.722430,122.153532,110.596255,29.601264,14.162014,138.757915,1.047329,58.440173,55.964943,135.492534,139.105720,134.187242,138.794760,80.485347,136.777918,-0.000685,-2.052313,32.000000,-235.843559,139.155902,-0.342975,24.919267,0.678286,496970.427725,0.971406,14.617597,18.496936,2.538597,0.045071,0.034427,159.113137,32.000000,172.252282,160.181119,162.662820,142.536536,32.000000,138.689658,67.961591,62.131016,92.819711,7.632911,41.139212,55.851795,59.631367,33.948867,25.447834,59.544058,37.002947
54.932544,59.715099,139.263290,136.722430,122.199158,110.596276,29.720661,14.161158,138.754281,1.047334,58.558938,56.049366,135.499595,139.144829,134.147567,138.881912,80.508816,136.699360,-0.000686,-2.051721,32.000000,-235.848185,139.113277,-0.342844,24.880137,0.677984,496986.619662,0.972180,14.591997,18.549731,2.539056,0.044360,0.027738,158.307775,32.000000,172.891929,160.232260,159.886123,142.405162,32.000000,139.088234,67.976279,62.153345,92.806890,7.632911,41.167862,55.851795,59.602572,33.948867,25.425683,59.549654,36.951003
54.898606,59.752468,139.283921,136.728281,122.199401,110.597539,29.706584,14.161871,138.785067,1.047446,58.565774,55.950993,135.400637,139.170338,134.217657,138.851986,80.531093,136.829523,-0.000686,-2.051713,32.000000,-235.847963,139.113501,-0.343103,24.882812,0.678666,496996.691250,0.975319,14.624602,18.521645,2.540281,0.043892,0.032897,157.923037,32.000000,173.451228,159.943558,157.509873,142.886313,32.000000,138.779456,67.996832,62.167341,92.827646,7.632911,41.174882,55.851795,59.685504,33.948867,25.552559,59.551099,36.766337
54.910352,59.782967,139.396345,136.725773,122.210030,110.601246,29.495027,14.164012,138.735071,1.047430,58.448665,55.886859,135.396420,139.135612,134.222319,138.800180,80.523179,136.771428,-0.000686,-2.051715,32.000000,-235.846151,139.188900,-0.343210,24.911320,0.678091,496888.808473,0.969645,14.538890,18.460335,2.535169,0.042073,0.024882,157.874281,32.000000,173.368346,159.296466,158.933813,143.327128,32.000000,137.793627,67.990621,62.156479,92.783473,7.632911,41.224041,55.851795,59.612021,33.948867,25.655840,59.542484,37.020702
54.802068,59.806048,139.315753,136.725773,122.240377,110.601546,29.802654,14.168008,138.723050,1.047420,58.467353,56.033800,135.487760,139.119217,134.248138,138.843943,80.525527,136.766772,-0.000687,-2.051414,32.000000,-235.838549,138.977200,-0.343243,24.902220,0.678720,496925.675908,0.970883,14.608859,18.500749,2.537112,0.047919,0.024316,158.598231,32.000000,172.641086,158.940412,161.782777,143.684247,32.000000,137.734180,68.030478,62.175674,92.796699,7.632911,41.202380,55.851795,59.687228,33.948867,25.653494,59.552978,36.986806
54.840419,59.806048,139.278570,136.725773,122.235543,110.604380,29.584071,14.162299,138.712438,1.047433,58.558119,55.816760,135.513659,139.163426,134.285285,138.868060,80.489163,136.764818,-0.000687,-2.051097,32.000000,-235.844585,139.109197,-0.343247,24.903400,0.678437,496995.195744,0.977729,14.628072,18.480687,2.538617,0.046976,0.024612,159.176143,32.000000,172.377469,159.397485,163.482735,143.386935,32.000000,138.219253,68.046763,62.145583,92.812564,7.632911,41.188872,55.851795,59.648636,33.948867,25.731499,59.535187,36.991575
55.009984,59.828030,139.268166,136.728559,122.191874,110.610662,29.550470,14.165296,138.747469,1.047411,58.682888,56.067962,135.494296,139.111938,134.184371,138.779789,80.509934,136.716884,-0.000687,-2.051682,32.000000,-235.843719,139.029636,-0.343237,24.880321,0.679959,497093.462511,0.969830,14.755255,18.476097,2.542162,0.049909,0.033913,159.122552,32.000000,172.201929,160.187353,162.665287,142.421486,32.000000,138.592222,68.033368,62.124972,92.831026,7.632911,41.173969,55.851795,59.716839,33.948867,25.805848,59.554817,36.889594
54.892480,59.842593,139.299777,136.738867,122.174817,110.619599,29.762096,14.162728,138.785269,1.047397,58.687461,56.003017,135.490500,139.129597,134.149659,138.847464,80.511142,136.765246,-0.000688,-2.049944,32.000000,-235.844157,139.099183,-0.343219,24.889054,0.679164,497159.320496,0.976260,14.718367,18.511520,2.539707,0.043201,0.027929,158.327251,32.000000,172.842640,160.277532,159.984841,142.264732,32.000000,139.071460,68.013053,62.156870,92.812821,7.632911,41.202489,55.851795,59.617117,33.948867,25.854581,59.560491,36.836036
54.834503,59.821161,139.242007,136.744160,122.154760,110.633611,29.636189,14.163726,138.734458,1.047385,58.730808,56.012463,135.399699,139.094871,134.164947,138.852211,80.528262,136.772122,-0.000688,-2.049860,32.000000,-235.846108,139.075545,-0.343266,24.873292,0.677243,497066.842438,0.974131,14.577492,18.467659,2.531689,0.043287,0.026305,157.868777,32.000000,173.435447,159.889564,158.010466,142.863923,32.000000,138.953777,68.001228,62.163391,92.815964,7.632911,41.184845,55.851795,59.650629,33.948867,25.852880,59.561691,37.026571
54.967018,59.821161,139.247440,136.744160,122.150807,110.647538,29.560547,14.163013,138.739792,1.047389,58.622934,55.914611,135.434957,139.121074,134.241604,138.793151,80.524878,136.742678,-0.000689,-2.051632,32.000000,-235.845019,139.072874,-0.343147,24.862750,0.679039,497200.563509,0.969627,14.704870,18.489747,2.537684,0.038924,0.018410,157.959168,32.000000,173.496327,159.359949,158.989033,143.385519,32.000000,137.588352,68.041329,62.179480,92.829599,7.632911,41.192013,55.851795,59.567772,33.948867,25.776568,59.558534,36.977268
54.857152,59.848638,139.255412,136.753353,122.137582,110.652582,29.761332,14.162870,138.703039,1.047412,58.586439,55.974083,135.460106,139.046708,134.225458,138.777200,80.534973,136.762777,-0.000690,-2.050468,32.000000,-235.845325,138.965862,-0.343116,24.832799,0.680092,497233.299201,0.974959,14.739170,18.475939,2.539314,0.051481,0.035933,158.678878,32.000000,172.677329,159.183519,161.780718,143.389509,32.000000,137.851362,67.991920,62.133494,92.774493,7.632911,41.184550,55.851795,59.671919,33.948867,25.870191,59.554836,36.824664
54.926267,59.884085,139.253193,136.758089,122.103261,110.652464,29.652107,14.160159,138.647865,1.047474,58.633312,55.950255,135.513958,139.125234,134.259702,138.711090,80.492441,136.663590,-0.000691,-2.049313,32.000000,-235.848692,139.083562,-0.342829,24.778879,0.678482,497218.706091,0.974953,14.611852,18.465141,2.533291,0.046928,0.028325,159.103087,32.000000,172.272939,159.404575,163.381050,143.218513,32.000000,138.322267,68.011318,62.144233,92.810543,7.632911,41.200680,55.851795,59.586387,33.948867,25.991696,59.542248,37.033541
54.829312,59.873918,139.274199,136.756696,122.111173,110.642341,29.600390,14.163584,138.675805,1.047475,58.703263,55.996563,135.525528,139.040244,134.200206,138.775468,80.528693,136.699011,-0.000691,-2.049332,32.000000,-235.850021,139.061534,-0.342822,24.795086,0.681099,497329.709418,0.970653,14.744869,18.464728,2.538510,0.045954,0.025699,159.264055,32.000000,172.351577,160.100641,162.612938,142.622340,32.000000,138.788489,68.028371,62.142976,92.818814,7.632911,41.178271,55.851795,59.594789,33.948867,25.990444,59.557354,36.918061
54.956701,59.873918,139.325383,136.756696,122.091649,110.629609,29.755681,14.160302,138.787746,1.047481,58.727467,56.032429,135.528959,139.061757,134.176984,138.721663,80.542194,136.725438,-0.000691,-2.049342,32.000000,-235.848550,139.019583,-0.343098,24.772375,0.681589,497425.534971,0.972958,14.713904,18.459475,2.535275,0.045618,0.029407,158.366740,32.000000,172.937348,160.384310,159.943408,142.305289,32.000000,139.008004,67.994638,62.157173,92.806670,7.632911,41.235184,55.851795,59.562173,33.948867,25.953798,59.539996,37.023563
54.822715,59.872544,139.295289,136.765332,122.096611,110.630947,29.714237,14.166723,138.716862,1.047487,58.560099,55.934403,135.439193,139.113365,134.162396,138.823590,80.548473,136.731044,-0.000691,-2.049355,32.000000,-235.838522,139.074300,-0.342845,24.715569,0.682654,497350.975874,0.976460,14.796918,18.440289,2.540141,0.052872,0.032813,157.985402,32.000000,173.318472,160.014879,157.909440,142.857431,32.000000,138.750835,67.976438,62.143872,92.767602,7.632911,41.199226,55.851795,59.574523,33.948867,25.947657,59.552496,36.933101
55.011943,59.797530,139.319411,136.751403,122.099684,110.634617,29.636946,14.166010,138.810942,1.047254,58.378286,56.039761,135.478352,139.100091,134.250690,138.826951,80.600852,136.776854,-0.000691,-2.049354,32.000000,-235.839563,139.088271,-0.342846,24.756875,0.681521,497184.670279,0.968746,14.674514,18.439521,2.535185,0.044156,0.017621,158.010221,32.000000,173.463137,159.317639,158.910172,143.515833,32.000000,137.950323,67.994545,62.181791,92.767534,7.632911,41.238138,55.851795,59.527283,33.948867,25.685680,59.545218,37.026131
54.858479,59.746423,139.280968,136.733574,122.116870,110.639629,29.716664,14.166295,138.805344,1.047229,58.306674,55.994889,135.501026,139.093036,134.286152,138.767749,80.569967,136.703844,-0.000691,-2.049344,32.000000,-235.843540,139.119883,-0.342839,24.769988,0.684987,497260.382949,0.972745,14.801889,18.435942,2.540832,0.049633,0.030696,158.633443,32.000000,172.722920,159.152142,161.705474,143.543177,32.000000,137.823148,67.959104,62.182961,92.743943,7.632911,41.215682,55.851795,59.575955,33.948867,25.683492,59.548306,37.028919
54.767993,59.746423,139.314421,136.733574,122.074691,110.652362,29.665536,14.160159,138.722555,1.047244,58.372149,56.038296,135.508925,139.147256,134.283247,138.802520,80.566561,136.736396,-0.000691,-2.048783,32.000000,-235.846234,139.058272,-0.342840,24.761255,0.680945,496936.877551,0.971379,14.545111,18.405628,2.532530,0.049640,0.027137,159.108316,32.000000,172.090288,159.491074,163.468336,143.278501,32.000000,138.145630,67.954313,62.162640,92.770489,7.632911,41.246165,55.851795,59.653710,33.948867,25.503386,59.560600,36.920042
54.893662,59.753841,139.287787,136.730788,122.031145,110.658004,29.651854,14.163156,138.802858,1.046982,58.422419,56.101882,135.488273,139.181247,134.213495,138.919276,80.510142,136.749350,-0.000691,-2.047623,32.000000,-235.844220,139.177928,-0.342842,24.812684,0.682660,497047.589268,0.971698,14.641379,18.401344,2.538914,0.048943,0.030904,159.217262,32.000000,172.344470,159.912846,163.023380,142.770466,32.000000,138.918751,67.921640,62.126389,92.757684,7.632911,41.219652,55.851795,59.586215,33.948867,25.526445,59.557826,36.929726
54.923774,59.733234,139.408932,136.720480,122.009194,110.665624,29.794259,14.167009,138.830900,1.046949,58.446631,56.068212,135.522271,139.133878,134.188443,138.852723,80.519136,136.830743,-0.000690,-2.047617,32.000000,-235.839056,139.203970,-0.342741,24.811320,0.684546,497169.679665,0.975275,14.728419,18.420431,2.543720,0.042682,0.032893,158.445776,32.000000,172.914322,160.370029,159.899393,142.273891,32.000000,139.038760,67.925448,62.158287,92.771403,7.632911,41.287439,55.851795,59.564142,33.948867,25.452193,59.537508,37.048801
54.761693,59.697788,139.386839,136.706551,121.955532,110.683420,29.786366,14.163726,138.789047,1.046820,58.391831,56.070128,135.414184,139.179208,134.198774,138.844062,80.537102,136.778652,-0.000690,-2.048212,32.000000,-235.849714,139.218146,-0.342649,24.872453,0.681109,497245.691002,0.973309,14.614983,18.483091,2.537411,0.050055,0.035918,157.948925,32.000000,173.254423,160.089208,158.003529,142.618745,32.000000,138.423077,67.925341,62.161110,92.769723,7.632911,41.255894,55.851795,59.578946,33.948867,25.449309,59.540615,37.027085
54.840851,59.697788,139.429851,136.706551,121.943345,110.701264,29.653341,14.163584,138.804104,1.046955,58.343186,55.978208,135.441096,139.101906,134.276341,138.894443,80.549634,136.783406,-0.000690,-2.048206,32.000000,-235.841989,139.067245,-0.342495,24.920762,0.681339,497213.157162,0.968077,14.565447,18.513293,2.538226,0.053586,0.027888,158.069785,32.000000,173.534162,159.299665,158.652977,143.427560,32.000000,138.078151,67.963100,62.162273,92.787740,7.632911,41.303776,55.851795,59.608010,33.948867,25.323033,59.552978,36.926571
54.755262,59.708504,139.400398,136.702930,121.902146,110.712752,29.738390,14.164868,138.811762,1.047079,58.285601,55.942294,135.490082,139.148703,134.258577,138.873725,80.548075,136.788445,-0.000690,-2.048231,32.000000,-235.843491,139.116661,-0.342568,24.912920,0.682056,497305.683597,0.971586,14.685849,18.470244,2.545335,0.049118,0.029782,158.604270,32.000000,172.792640,159.011148,161.555443,143.818416,32.000000,137.616724,67.934822,62.152228,92.765189,7.632911,41.258776,55.851795,59.555515,33.948867,25.357033,59.553204,36.912998
54.866394,59.751094,139.293008,136.709894,121.870702,110.721648,29.687584,14.160016,138.735651,1.047413,58.484146,55.928183,135.524924,139.132432,134.269141,138.755440,80.523148,136.749476,-0.000690,-2.049386,32.000000,-235.847360,139.078525,-0.342578,24.872165,0.679863,497308.948615,0.974533,14.609691,18.460001,2.542445,0.046067,0.030221,159.130930,32.000000,172.237330,159.490117,163.367258,143.341809,32.000000,137.742588,67.933302,62.133525,92.781422,7.632911,41.263000,55.851795,59.588110,33.948867,25.501839,59.541894,36.840585
54.792342,59.806873,139.274750,136.723545,121.820700,110.727381,29.656093,14.156020,138.744404,1.047549,58.584167,55.897223,135.499537,139.076236,134.195803,138.829022,80.524138,136.759845,-0.000688,-2.051144,32.000000,-235.852503,139.074692,-0.342620,24.834058,0.681316,497433.966841,0.973567,14.702757,18.463986,2.545881,0.040867,0.028312,159.169121,32.000000,172.374260,159.999063,162.911632,142.639959,32.000000,138.846924,67.897600,62.134434,92.787651,7.632911,41.247077,55.851795,59.610682,33.948867,25.499149,59.544805,37.016520
54.870620,59.806873,139.267184,136.723545,121.790619,110.728472,29.715664,14.168864,138.758228,1.047553,58.716645,55.920950,135.475215,139.108328,134.174914,138.887825,80.529529,136.652707,-0.000687,-2.052894,32.000000,-235.839660,139.031409,-0.342458,24.817247,0.680312,497517.052347,0.973227,14.638439,18.470144,2.538767,0.046589,0.024394,158.422926,32.000000,172.963811,160.280206,159.756841,142.550861,32.000000,139.072270,67.897988,62.158699,92.806303,7.632911,41.256026,55.851795,59.590026,33.948867,25.690638,59.540074,36.989300
54.748317,59.816765,139.190344,136.739703,121.761670,110.727250,29.689459,14.156448,138.726363,1.047545,58.744890,55.869712,135.448278,139.058720,134.188883,138.676087,80.537570,136.727951,-0.000687,-2.052896,32.000000,-235.851255,138.964172,-0.342716,24.771667,0.682543,497669.623569,0.975927,14.765437,18.474149,2.541865,0.044615,0.024423,157.849817,32.000000,173.297187,160.087377,157.944011,142.541447,32.000000,138.471197,67.898468,62.154994,92.792412,7.632911,41.248377,55.851795,59.647108,33.948867,25.722951,59.539593,36.843153
54.726957,59.821161,139.210152,136.748060,121.713273,110.728570,29.677348,14.161871,138.695666,1.047739,58.614412,55.879033,135.398724,139.049135,134.212264,138.720625,80.537826,136.595762,-0.000688,-2.054091,32.000000,-235.847308,138.934679,-0.342747,24.777908,0.681764,497611.816611,0.972433,14.690157,18.417142,2.538101,0.034762,0.019293,157.988424,32.000000,173.387536,159.262454,158.828219,143.372532,32.000000,138.159769,67.860829,62.146416,92.763163,7.632911,41.245942,55.851795,59.663865,33.948867,25.736243,59.556567,36.763769
54.828492,59.810994,139.258552,136.750567,121.690627,110.732374,29.734164,14.166010,138.631815,1.047624,58.417487,55.991192,135.453777,139.077579,134.236890,138.763715,80.529891,136.672216,-0.000688,-2.055836,32.000000,-235.844317,138.959049,-0.342785,24.728944,0.684502,497682.699371,0.975728,14.817703,18.445354,2.542368,0.053449,0.038002,158.606012,32.000000,172.705687,159.029985,161.592265,143.825688,32.000000,137.690625,67.847409,62.149239,92.751297,7.632911,41.213472,55.851795,59.604165,33.948867,25.734310,59.541373,36.973013
54.728630,59.810994,139.292250,136.750567,121.698361,110.736581,29.670314,14.159873,138.676017,1.047626,58.560372,55.942335,135.545923,139.102926,134.293267,138.733947,80.498749,136.704442,-0.000689,-2.056420,32.000000,-235.847011,139.029761,-0.342779,24.778512,0.684780,497706.254875,0.976573,14.842670,18.381397,2.543722,0.056566,0.044093,159.161228,32.000000,172.244738,159.478042,163.374355,143.439342,32.000000,137.813365,67.856949,62.141253,92.755742,7.632911,41.282402,55.851795,59.662738,33.948867,25.696985,59.554964,36.948068
54.801103,59.808247,139.197956,136.749732,121.715409,110.730257,29.646988,14.162585,138.634927,1.047629,58.669507,55.958529,135.535956,139.109716,134.222243,138.708463,80.484923,136.660793,-0.000690,-2.058152,32.000000,-235.845611,139.017461,-0.342762,24.770014,0.684836,497661.413742,0.972705,14.734783,18.426181,2.539894,0.045074,0.031568,159.263748,32.000000,172.143990,160.073428,163.000041,142.603451,32.000000,138.832952,67.853270,62.140480,92.727154,7.632911,41.269196,55.851795,59.594374,33.948867,25.685387,59.555289,37.035669
54.872193,59.845891,139.312594,136.752518,121.736280,110.718768,29.784367,14.156734,138.770777,1.047508,58.686502,56.012942,135.518968,139.020507,134.168520,138.753788,80.495859,136.679265,-0.000690,-2.059896,32.000000,-235.853593,139.018953,-0.342511,24.793329,0.685204,497810.420822,0.976815,14.830890,18.472850,2.545144,0.049286,0.036297,158.484663,32.000000,172.869011,160.215829,160.102593,142.499877,32.000000,138.976906,67.834944,62.143809,92.688634,7.632911,41.299060,55.851795,59.577546,33.948867,25.814091,59.550952,36.956725
54.890528,59.801652,139.256670,136.748060,121.766763,110.712443,29.667193,14.161300,138.749520,1.047507,58.578704,56.035539,135.426873,139.100928,134.187918,138.778726,80.532302,136.707501,-0.000690,-2.061042,32.000000,-235.850009,139.027435,-0.342613,24.802430,0.683780,497760.592419,0.976082,14.758382,18.465645,2.540058,0.057637,0.027500,158.042530,32.000000,173.329140,160.079111,157.974183,142.678920,32.000000,138.761492,67.844182,62.158555,92.714878,7.632911,41.255434,55.851795,59.641946,33.948867,25.812425,59.547096,37.017914
54.883977,59.801652,139.268561,136.748060,121.757994,110.713679,29.622603,14.160159,138.757858,1.047477,58.467951,55.922153,135.467749,139.111694,134.247409,138.747434,80.529392,136.790265,-0.000690,-2.061036,32.000000,-235.850495,139.096288,-0.342988,24.867051,0.682657,497695.235256,0.970179,14.727664,18.463610,2.538856,0.042675,0.021712,157.967468,32.000000,173.335907,159.382179,158.715200,143.209525,32.000000,138.046667,67.855824,62.168601,92.654212,7.632911,41.287238,55.851795,59.570835,33.948867,25.656754,59.554423,37.034201
54.865629,59.773076,139.176188,136.737753,121.726559,110.716240,29.881480,14.159873,138.712791,1.047500,58.369870,55.885644,135.506787,138.991511,134.300421,138.809243,80.550806,136.664774,-0.000689,-2.061058,32.000000,-235.847667,139.020624,-0.342996,24.898496,0.681709,497513.897469,0.973474,14.665805,18.440771,2.536989,0.047511,0.026104,158.677612,32.000000,172.626049,159.087499,161.380636,143.871470,32.000000,137.801731,67.874636,62.141889,92.625216,7.632911,41.260783,55.851795,59.554478,33.948867,25.555232,59.559115,36.951590
54.694434,59.759612,139.288689,136.733295,121.753150,110.713679,29.730556,14.159017,138.605537,1.047524,58.485803,55.888037,135.551316,139.074828,134.292488,138.730646,80.519446,136.763005,-0.000689,-2.061074,32.000000,-235.854915,138.970657,-0.342998,24.862094,0.680101,497531.627214,0.975080,14.672099,18.483546,2.537509,0.050894,0.032598,159.140331,32.000000,172.233691,159.431093,163.485461,143.403872,32.000000,138.080492,67.912685,62.158000,92.652485,7.632911,41.300481,55.851795,59.673200,33.948867,25.506006,59.550204,36.976094
54.755759,59.787638,139.175861,136.741096,121.729489,110.711258,29.619097,14.163726,138.618581,1.047294,58.613724,56.006290,135.530591,139.090467,134.231549,138.720035,80.499862,136.692624,-0.000688,-2.061064,32.000000,-235.842994,138.997066,-0.343002,24.859891,0.678994,497466.013694,0.966938,14.661157,18.401681,2.536674,0.035145,0.019463,159.143799,32.000000,172.082081,160.073619,162.985600,142.552335,32.000000,138.623245,67.860794,62.117899,92.620235,7.632911,41.269208,55.851795,59.620176,33.948867,25.503408,59.547696,36.978222
54.783522,59.787638,139.228241,136.741096,121.723929,110.706242,29.752387,14.162870,138.718403,1.047307,58.737845,55.939646,135.493608,138.999238,134.177114,138.699296,80.490910,136.642305,-0.000688,-2.061057,32.000000,-235.847620,138.979894,-0.342768,24.843578,0.683158,497611.313842,0.975174,14.812449,18.480365,2.546670,0.057132,0.026980,158.425849,32.000000,172.752813,160.223841,160.288165,142.357143,32.000000,139.126517,67.835877,62.125063,92.589579,7.632911,41.282671,55.851795,59.627120,33.948867,25.598378,59.546624,36.984605
54.759433,59.822260,139.179485,136.745832,121.725572,110.702356,29.808601,14.164155,138.613126,1.047294,58.842628,55.984464,135.440366,139.059085,134.185594,138.673037,80.519962,136.622695,-0.000688,-2.060551,32.000000,-235.844533,138.948057,-0.342662,24.787219,0.681724,497642.900262,0.977678,14.781413,18.466044,2.541757,0.051610,0.035604,158.016851,32.000000,173.286065,160.134802,157.935738,142.660553,32.000000,139.035559,67.866224,62.146821,92.593983,7.632911,41.243855,55.851795,59.643357,33.948867,25.716483,59.548837,36.957752
54.837584,59.877215,139.209458,136.760318,121.789918,110.696084,29.648813,14.161300,138.591313,1.047289,58.782707,56.011174,135.439535,139.052153,134.228805,138.637913,80.529190,136.679424,-0.000688,-2.060530,32.000000,-235.846076,138.931498,-0.342576,24.782996,0.682001,497621.056643,0.972705,14.754690,18.450748,2.541426,0.032960,0.023987,157.979347,32.000000,173.292023,159.403958,158.470989,143.349896,32.000000,138.028527,67.877391,62.165604,92.568729,7.632911,41.280107,55.851795,59.599124,33.948867,25.905478,59.548886,36.990401
54.887433,59.890130,139.291385,136.770068,121.823277,110.694799,29.692351,14.160730,138.666740,1.047297,58.596706,55.985263,135.507146,139.016999,134.290351,138.757457,80.536438,136.630044,-0.000687,-2.061688,32.000000,-235.848122,138.903353,-0.342585,24.770093,0.683699,497606.918231,0.971405,14.812497,18.412244,2.541653,0.035764,0.028112,158.543456,32.000000,172.606713,159.200839,161.404299,143.606799,32.000000,137.767859,67.894992,62.174530,92.577091,7.632911,41.241542,55.851795,59.590084,33.948867,25.904151,59.549467,37.013218
54.901368,59.890130,139.279396,136.770068,121.808335,110.693499,29.584280,14.161158,138.673379,1.047310,58.439508,55.946868,135.558511,139.070280,134.265314,138.797000,80.522394,136.683036,-0.000685,-2.062838,32.000000,-235.846710,139.010161,-0.342595,24.765530,0.682846,497590.488897,0.975183,14.792259,18.430355,2.538578,0.042429,0.032996,159.167518,32.000000,172.148652,159.248597,163.355821,143.451040,32.000000,138.138690,67.895903,62.139427,92.578598,7.632911,41.314851,55.851795,59.554973,33.948867,25.947782,59.545513,36.835082
54.817847,59.797256,139.269766,136.767840,121.778353,110.688418,29.627785,14.160872,138.619159,1.047310,58.348458,55.980532,135.566489,139.066080,134.225788,138.681489,80.495797,136.739558,-0.000686,-2.062815,32.000000,-235.844537,138.982138,-0.342681,24.810035,0.682895,497555.752247,0.972793,14.757256,18.399311,2.537765,0.052971,0.027329,159.216505,32.000000,172.104383,160.062324,162.840397,142.652647,32.000000,138.656685,67.864575,62.111653,92.562062,7.632911,41.287080,55.851795,59.579594,33.948867,25.623613,59.551463,37.014392
54.797904,59.706031,139.166504,136.746667,121.751413,110.680778,29.752219,14.158304,138.712855,1.047304,58.416876,55.852886,135.558465,138.942471,134.218908,138.757150,80.510852,136.696179,-0.000685,-2.062814,32.000000,-235.846942,138.977122,-0.342760,24.797709,0.682734,497571.442630,0.976059,14.743868,18.438891,2.536902,0.056296,0.045182,158.515030,32.000000,172.765613,160.461723,160.244698,142.207931,32.000000,139.112854,67.865071,62.135608,92.580955,7.632911,41.278708,55.851795,59.610132,33.948867,25.304506,59.553902,36.768758
54.780535,59.679928,139.231343,136.726609,121.786761,110.675792,29.750725,14.169292,138.715508,1.047252,58.391214,55.910657,135.465842,139.023930,134.180979,138.729512,80.508223,136.643340,-0.000684,-2.062800,32.000000,-235.839068,138.988437,-0.342911,24.839618,0.682519,497524.256913,0.975984,14.731282,18.492719,2.540592,0.055437,0.031248,158.073155,32.000000,173.180913,160.067425,157.982078,142.689618,32.000000,139.048207,67.847527,62.136374,92.556130,7.632911,41.287753,55.851795,59.533770,33.948867,25.301329,59.551316,36.912778
54.813973,59.679928,139.215615,136.726609,121.782641,110.670723,29.622313,14.159588,138.663311,1.047220,58.486254,55.982821,135.422592,138.988126,134.280214,138.728609,80.542015,136.708401,-0.000684,-2.062791,32.000000,-235.848772,138.900417,-0.343050,24.877751,0.682395,497337.100834,0.971984,14.659244,18.456767,2.539632,0.041879,0.043468,157.964757,32.000000,173.352222,159.240207,158.604407,143.506403,32.000000,137.975466,67.867437,62.124587,92.568446,7.632911,41.302885,55.851795,59.598273,33.948867,25.207281,59.539878,37.004341
54.767862,59.722792,139.230996,136.726052,121.786652,110.671998,29.629729,14.165011,138.623461,1.047217,58.394969,55.846599,135.458595,138.958314,134.256783,138.766628,80.500842,136.694561,-0.000684,-2.062801,32.000000,-235.843513,138.945324,-0.343138,24.865241,0.681765,497292.595455,0.972262,14.649854,18.433934,2.541621,0.046306,0.030872,158.622254,32.000000,172.617889,159.203878,161.258904,143.417081,32.000000,137.398772,67.843454,62.127665,92.540360,7.632911,41.291993,55.851795,59.614648,33.948867,25.352887,59.552437,36.903167
54.639425,59.765107,139.123382,136.727445,121.729232,110.668224,29.757511,14.163869,138.615128,1.047209,58.521125,55.837660,135.514967,138.945427,134.294708,138.625814,80.518031,136.645100,-0.000684,-2.062771,32.000000,-235.844818,138.871576,-0.343268,24.882209,0.680091,497178.106385,0.975769,14.617681,18.431492,2.539783,0.060574,0.038870,159.122462,32.000000,172.128699,159.281860,163.251313,143.477950,32.000000,138.039570,67.870565,62.112657,92.559338,7.632911,41.272058,55.851795,59.700475,33.948867,25.496893,59.554325,36.860027
54.764971,59.819237,139.161722,136.737474,121.731185,110.659331,29.635133,14.163726,138.624792,1.047187,58.727963,55.846614,135.495073,138.983782,134.210262,138.684995,80.499655,136.642998,-0.000684,-2.062773,32.000000,-235.847256,138.936208,-0.343129,24.842110,0.681313,497361.986451,0.976566,14.704915,18.465996,2.542203,0.042850,0.029221,159.215156,32.000000,172.185449,159.945314,162.894056,142.692473,32.000000,138.926933,67.844529,62.113669,92.559805,7.632911,41.277556,55.851795,59.644101,33.948867,25.494355,59.551306,36.989814
54.889965,59.819237,139.110332,136.737474,121.693151,110.650598,29.705559,14.167294,138.554486,1.047219,58.831446,55.904436,135.520240,138.945916,134.148545,138.661834,80.523742,136.576536,-0.000685,-2.063962,32.000000,-235.840902,138.829643,-0.343157,24.871063,0.682314,497451.695746,0.974996,14.870967,18.424973,2.546209,0.053145,0.034714,158.505405,32.000000,172.682789,160.391442,160.137535,142.246287,32.000000,139.033355,67.817596,62.140165,92.545569,7.632911,41.270617,55.851795,59.564502,33.948867,25.680256,59.547923,36.794730
54.823592,59.872269,139.199644,136.754468,121.704662,110.634105,29.699830,14.165011,138.541252,1.047200,58.708506,55.880548,135.475458,139.026174,134.190226,138.630052,80.527690,136.574416,-0.000685,-2.065410,32.000000,-235.843840,138.873044,-0.343163,24.771614,0.681739,497449.579891,0.976593,14.804143,18.442338,2.541072,0.052048,0.028887,158.002473,32.000000,173.245205,160.193862,158.301762,142.672036,32.000000,138.919101,67.848331,62.151005,92.566036,7.632911,41.270536,55.851795,59.546465,33.948867,25.862727,59.555535,36.900599
54.854246,59.837098,139.082813,136.759482,121.731032,110.620084,29.719492,14.163013,138.539254,1.047191,58.527295,55.975038,135.458163,138.940003,134.228534,138.770008,80.556863,136.643917,-0.000684,-2.066855,32.000000,-235.849444,138.942021,-0.343132,24.775548,0.678716,497278.718620,0.971732,14.683930,18.386213,2.534349,0.041455,0.027337,158.108101,32.000000,173.256425,159.368629,158.612727,143.463970,32.000000,138.120917,67.868364,62.150233,92.551564,7.632911,41.266989,55.851795,59.576508,33.948867,25.739160,59.536190,37.013438
54.815963,59.807147,139.192228,136.751125,121.728885,110.614996,29.637587,14.164725,138.598824,1.047362,58.455940,55.904628,135.495393,138.937474,134.247671,138.649650,80.584402,136.656567,-0.000684,-2.066855,32.000000,-235.841667,138.832622,-0.343001,24.740090,0.682938,497315.198166,0.973226,14.800770,18.381242,2.539046,0.050220,0.033982,158.557796,32.000000,172.663884,159.081022,161.197932,143.643835,32.000000,137.617700,67.857354,62.144173,92.564583,7.632911,41.292776,55.851795,59.620686,33.948867,25.737400,59.547913,37.010944
54.792152,59.807147,139.090162,136.751125,121.756668,110.607364,29.625897,14.164583,138.663402,1.047368,58.378512,56.013481,135.534703,138.974035,134.287822,138.605340,80.495356,136.573824,-0.000683,-2.066274,32.000000,-235.847219,138.970838,-0.342988,24.777908,0.681576,497120.741318,0.971760,14.736122,18.385572,2.535498,0.043654,0.026021,159.187106,32.000000,172.074806,159.403120,163.172949,143.518909,32.000000,137.839910,67.854414,62.110637,92.574158,7.632911,41.273548,55.851795,59.611561,33.948867,25.631375,59.553509,36.862228
54.842058,59.773625,139.108600,136.749732,121.787837,110.593202,29.646169,14.157447,138.620638,1.047313,58.457324,55.983117,135.494375,139.009476,134.199905,138.758739,80.480449,136.636066,-0.000683,-2.066251,32.000000,-235.851732,138.839049,-0.343071,24.903426,0.683630,497021.140783,0.975078,14.742987,18.364129,2.539264,0.049328,0.031928,159.294654,32.000000,172.040498,159.998061,162.947025,142.566954,32.000000,138.809383,67.816320,62.107466,92.563496,7.632911,41.322507,55.851795,59.618117,33.948867,25.512712,59.552456,36.840438
54.788355,59.744499,139.085488,136.743324,121.783735,110.581568,29.728595,14.161015,138.621263,1.047254,58.538222,55.916025,135.553227,138.929360,134.171549,138.652459,80.550781,136.711623,-0.000683,-2.066247,32.000000,-235.851770,138.863501,-0.343117,24.879639,0.682363,497189.078924,0.975867,14.765895,18.413292,2.538505,0.042339,0.032333,158.550617,32.000000,172.666148,160.383628,160.121818,142.384260,32.000000,139.149113,67.840285,62.126987,92.610237,7.632911,41.276447,55.851795,59.612728,33.948867,25.409081,59.559301,36.855478
54.742237,59.724716,139.101864,136.735524,121.819291,110.575220,29.724756,14.160302,138.668600,1.047042,58.574366,55.925382,135.444101,138.986882,134.212130,138.607415,80.587052,136.654265,-0.000683,-2.065669,32.000000,-235.851336,138.852182,-0.343249,24.818532,0.678114,497076.882107,0.973997,14.684367,18.458201,2.536531,0.043716,0.029944,158.069905,32.000000,173.139696,160.304441,158.150604,142.731750,32.000000,138.819533,67.838220,62.145013,92.614085,7.632911,41.333522,55.851795,59.581478,33.948867,25.406320,59.549801,37.003167
54.746690,59.724716,139.112136,136.735524,121.838788,110.571440,29.683914,14.159017,138.648848,1.047102,58.470889,55.853925,135.413152,138.983314,134.208172,138.631718,80.553580,136.635841,-0.000683,-2.063927,32.000000,-235.848195,138.940635,-0.343362,24.773240,0.679327,496869.393397,0.972176,14.706901,18.424278,2.538596,0.043026,0.026527,158.019884,32.000000,173.109722,159.506818,158.351238,143.215678,32.000000,137.993221,67.821894,62.134021,92.583088,7.632911,41.292543,55.851795,59.634212,33.948867,25.334688,59.541392,37.059366
54.759928,59.738454,139.133049,136.731345,121.872958,110.568952,29.542632,14.152881,138.569328,1.047092,58.438121,55.957759,135.504191,139.012413,134.290094,138.645465,80.586185,136.583507,-0.000683,-2.062754,32.000000,-235.856626,138.861893,-0.343338,24.745913,0.681712,496763.197850,0.973104,14.731509,18.360370,2.541034,0.036087,0.027541,158.594853,32.000000,172.705128,159.049378,161.170864,143.746330,32.000000,137.742384,67.851868,62.162105,92.595041,7.632911,41.333508,55.851795,59.561597,33.948867,25.379490,59.544028,37.005441
54.789988,59.757963,139.118014,136.732181,121.866168,110.566417,29.803495,14.159731,138.570621,1.047089,58.508821,55.921238,135.482979,139.009312,134.283140,138.620697,80.513338,136.646512,-0.000684,-2.063912,32.000000,-235.846826,138.879349,-0.343360,24.748456,0.682927,496814.491285,0.974322,14.727222,18.384962,2.541015,0.044004,0.032288,159.023998,32.000000,172.127170,159.409829,163.076105,143.477525,32.000000,137.832915,67.820252,62.122734,92.594725,7.632911,41.300961,55.851795,59.607442,33.948867,25.444437,59.548247,36.842125
54.589046,59.800003,139.045925,136.737753,121.884163,110.565089,29.636680,14.155878,138.556144,1.047144,58.606240,55.704592,135.484476,138.973976,134.215873,138.574796,80.486783,136.642495,-0.000683,-2.063889,32.000000,-235.855924,138.856080,-0.343369,24.783206,0.683594,496744.525984,0.978733,14.728214,18.327130,2.540782,0.051967,0.025135,159.371633,32.000000,171.895797,160.112404,163.305590,142.463527,32.000000,138.696328,67.813546,62.115982,92.589550,7.632911,41.327434,55.851795,59.629444,33.948867,25.441821,59.555820,37.021362
54.707609,59.800003,139.070462,136.737753,121.902691,110.566311,29.598071,14.158161,138.499263,1.047053,58.805034,55.848196,135.526998,138.971855,134.166906,138.544646,80.553964,136.565444,-0.000683,-2.063875,32.000000,-235.847904,138.866031,-0.343359,24.819424,0.683013,496897.357402,0.969604,14.718792,18.430346,2.539114,0.037184,0.023256,158.659041,32.000000,172.629891,160.245000,160.421030,142.403579,32.000000,139.326032,67.806997,62.148342,92.579020,7.632911,41.285818,55.851795,59.661029,33.948867,25.585557,59.538353,37.012411
54.762927,59.849463,138.952724,136.760875,121.950759,110.557475,29.619586,14.161158,138.522526,1.047024,58.884093,55.787842,135.439273,138.926892,134.198794,138.556118,80.514755,136.493350,-0.000684,-2.062113,32.000000,-235.845399,138.778475,-0.343113,24.830832,0.684833,497137.202165,0.979157,14.954462,18.454967,2.547140,0.044864,0.031540,158.002635,32.000000,173.092644,160.305321,158.099844,142.543115,32.000000,138.761617,67.798067,62.131393,92.586422,7.632911,41.302448,55.851795,59.674710,33.948867,25.755397,59.552417,36.835009
54.591295,59.907441,139.048263,136.776754,121.959045,110.548513,29.787264,14.167437,138.503146,1.047039,58.810968,55.830182,135.398689,138.796145,134.209139,138.622373,80.547083,136.548438,-0.000684,-2.060386,32.000000,-235.843545,138.867639,-0.343126,24.873791,0.682146,496923.351289,0.978082,14.840147,18.350643,2.542068,0.043556,0.025439,157.906079,32.000000,173.072598,159.533571,158.197488,143.187004,32.000000,137.888980,67.830840,62.108681,92.565765,7.632911,41.277272,55.851795,59.735722,33.948867,25.955187,59.549457,36.866483
54.710724,59.907166,139.019897,136.790127,121.955489,110.547276,29.679460,14.160587,138.509861,1.047045,58.628092,55.812611,135.470015,138.861071,134.258950,138.593032,80.545508,136.512858,-0.000684,-2.059791,32.000000,-235.849903,138.806620,-0.343250,24.797657,0.680413,497002.571400,0.976328,14.836336,18.355085,2.537350,0.038420,0.031764,158.489247,32.000000,172.681879,159.099634,161.158253,143.683392,32.000000,137.946878,67.830395,62.153051,92.586443,7.632911,41.282070,55.851795,59.638925,33.948867,25.954187,59.540930,37.015052
54.678772,59.907166,139.056645,136.790127,121.931983,110.543465,29.621457,14.163156,138.469119,1.047045,58.697935,55.912967,135.552404,138.843575,134.261901,138.571643,80.496831,136.520650,-0.000684,-2.058043,32.000000,-235.846515,138.897295,-0.343259,24.773581,0.682424,497087.878370,0.974305,15.059728,18.349323,2.547078,0.051742,0.031063,159.080383,32.000000,172.230075,159.312602,163.106398,143.550881,32.000000,138.011734,67.842309,62.114365,92.606332,7.632911,41.287132,55.851795,59.686212,33.948867,25.952230,59.545857,37.023196
