OSU 80 Ton Compressor Load Stand
54.831502,59.882986,138.966316,136.787619,121.937148,110.530729,29.767360,14.159873,138.452598,1.046857,58.750405,55.910985,135.507969,138.819412,134.221636,138.495836,80.492989,136.542344,-0.000683,-2.058032,32.000000,-235.845044,138.785349,-0.343264,24.702666,0.682533,497009.073339,0.975458,14.944309,18.333740,2.540999,0.042394,0.024651,159.184931,32.000000,171.987823,160.115957,163.237873,142.477483,32.000000,138.528095,67.844712,62.126000,92.645386,7.632911,41.270572,55.851795,59.581310,33.948867,25.867136,59.540950,36.856946
54.839278,59.896175,139.071458,136.795420,121.964093,110.518015,29.718448,14.163584,138.550285,1.046862,58.840305,55.854593,135.568389,138.839109,134.173216,138.510954,80.519321,136.660486,-0.000684,-2.058025,32.000000,-235.844940,138.897886,-0.343328,24.706521,0.683850,497115.313820,0.977970,14.975097,18.386176,2.543156,0.047838,0.032878,158.629826,32.000000,172.584635,160.264649,160.368840,142.423585,32.000000,139.205477,67.837504,62.121256,92.619220,7.632911,41.292545,55.851795,59.598389,33.948867,25.911691,59.550942,37.013512
54.761153,59.895900,138.932229,136.794863,121.973119,110.510407,29.677225,14.157876,138.390455,1.046969,58.807356,55.878448,135.502324,138.779406,134.197050,138.520566,80.552554,136.510473,-0.000686,-2.058590,32.000000,-235.852123,138.773724,-0.343318,24.741638,0.682855,496933.750801,0.969984,14.803880,18.400479,2.534425,0.053254,0.029395,158.040805,32.000000,173.146400,160.108844,158.125743,142.839727,32.000000,138.943320,67.846527,62.131597,92.648767,7.632911,41.282056,55.851795,59.671747,33.948867,25.910569,59.546103,36.899499
54.683901,59.895900,139.078890,136.794863,121.982029,110.497713,29.654411,14.156877,138.428518,1.047044,58.726023,55.783885,135.469663,138.853608,134.235032,138.506855,80.527666,136.403204,-0.000686,-2.060335,32.000000,-235.856892,138.773052,-0.343356,24.845965,0.683144,496837.287533,0.971351,14.809592,18.431099,2.535983,0.047242,0.026045,158.018661,32.000000,173.134416,159.512643,158.233825,143.254125,32.000000,137.866433,67.851648,62.109109,92.633917,7.632911,41.302003,55.851795,59.681097,33.948867,25.908490,59.539573,36.848068
54.722587,59.904418,138.917543,136.783719,122.007285,110.492583,29.663644,14.164583,138.437859,1.047042,58.699113,55.814983,135.510749,138.849896,134.286619,138.506575,80.519705,136.523873,-0.000688,-2.062081,32.000000,-235.838532,138.796584,-0.343489,24.886117,0.682581,496779.693849,0.974177,14.884481,18.325544,2.537058,0.046122,0.020131,158.511113,32.000000,172.582304,159.150503,161.138365,143.707137,32.000000,137.913436,67.867262,62.136139,92.646274,7.632911,41.247591,55.851795,59.735739,33.948867,25.936988,59.548306,37.030680
54.761889,59.919806,138.994636,136.778426,122.005463,110.490114,29.560874,14.163726,138.400392,1.047044,58.723051,55.781639,135.534387,138.771228,134.263168,138.469375,80.507130,136.529383,-0.000688,-2.062644,32.000000,-235.847584,138.764728,-0.343589,24.811871,0.681601,496822.880419,0.976346,14.958888,18.298683,2.543324,0.047245,0.030066,159.057083,32.000000,172.085777,159.239527,163.077861,143.669430,32.000000,138.203278,67.881945,62.118252,92.642358,7.632911,41.266336,55.851795,59.652249,33.948867,25.989412,59.551030,36.833028
54.657151,59.931621,138.864673,136.773411,122.026547,110.487570,29.788629,14.169007,138.422670,1.047022,58.790554,55.742573,135.537066,138.781565,134.226446,138.497961,80.485257,136.489935,-0.000688,-2.060933,32.000000,-235.839517,138.660692,-0.343807,24.754829,0.679041,496805.939476,0.975252,14.930135,18.364856,2.538578,0.046569,0.034423,159.161257,32.000000,172.118693,160.030525,163.059300,142.733235,32.000000,138.598045,67.839492,62.089329,92.668073,7.632911,41.261865,55.851795,59.632131,33.948867,25.988545,59.551099,36.908816
54.667896,59.931621,138.942853,136.773411,121.969414,110.482463,29.765851,14.160016,138.378704,1.047043,58.894366,55.853462,135.549181,138.780242,134.148949,138.372115,80.518279,136.424137,-0.000690,-2.060352,32.000000,-235.849655,138.723328,-0.343649,24.709170,0.680893,496819.334499,0.977881,14.907678,18.380089,2.538164,0.049255,0.033345,158.622085,32.000000,172.480377,160.370536,160.742074,142.256788,32.000000,139.176085,67.826768,62.105000,92.640017,7.632911,41.250556,55.851795,59.704530,33.948867,26.028811,59.544992,36.850856
54.615791,59.928874,138.810974,136.774247,121.941406,110.476117,29.628157,14.159445,138.401831,1.047035,58.889420,55.875632,135.479252,138.698271,134.209095,138.437876,80.538831,136.401039,-0.000691,-2.060936,32.000000,-235.847931,138.649336,-0.343482,24.720972,0.683382,496937.160451,0.972483,15.020392,18.382936,2.540650,0.031622,0.023567,158.065124,32.000000,173.088014,160.197940,158.321677,142.802912,32.000000,138.960551,67.804583,62.114079,92.619871,7.632911,41.245334,55.851795,59.705097,33.948867,26.018516,59.539012,36.850856
54.730902,59.940964,138.919401,136.786505,121.972425,110.464617,29.765135,14.162014,138.343111,1.047035,58.824334,55.895419,135.442254,138.694804,134.241187,138.350155,80.552822,136.462048,-0.000691,-2.059207,32.000000,-235.843067,138.700199,-0.343499,24.735920,0.684873,496836.305655,0.972969,15.010035,18.318169,2.541580,0.043931,0.026623,157.904950,32.000000,173.352835,159.418916,158.156188,143.361272,32.000000,138.174990,67.824164,62.118295,92.591636,7.632911,41.240185,55.851795,59.679142,33.948867,26.059749,59.555781,36.815713
54.710203,59.960748,138.816840,136.795698,122.010353,110.453311,29.814027,14.166295,138.368312,1.047062,58.726165,55.828066,135.495816,138.656835,134.280932,138.377090,80.534771,136.366589,-0.000691,-2.059789,32.000000,-235.842720,138.662222,-0.343330,24.835553,0.684601,496793.026445,0.978465,15.057529,18.286472,2.541590,0.041678,0.027027,158.439429,32.000000,172.571531,159.150133,160.928257,143.605400,32.000000,137.659081,67.831186,62.136256,92.584339,7.632911,41.237525,55.851795,59.739457,33.948867,26.059111,59.553981,36.859367
54.674233,59.960748,138.932699,136.795698,121.982093,110.439512,29.606322,14.162157,138.340149,1.046890,58.749815,55.757328,135.516681,138.811745,134.302992,138.405384,80.502245,136.375836,-0.000692,-2.061531,32.000000,-235.847350,138.589884,-0.343337,24.855223,0.682941,496656.913996,0.971615,14.958673,18.301918,2.538226,0.039429,0.030798,158.963334,32.000000,172.121364,159.309450,162.962207,143.580576,32.000000,138.120847,67.832894,62.077659,92.588633,7.632911,41.244418,55.851795,59.717980,33.948867,26.127346,59.542553,36.878075
54.832617,59.953604,138.885507,136.795698,122.004797,110.433151,29.705677,14.162299,138.356308,1.046908,58.845936,55.817247,135.571222,138.707487,134.235938,138.350114,80.531812,136.456130,-0.000693,-2.063278,32.000000,-235.850978,138.646479,-0.343290,24.848220,0.679944,496684.669142,0.970383,14.998394,18.273905,2.537312,0.050804,0.032198,159.169772,32.000000,172.032726,159.895000,163.306412,142.758817,32.000000,138.918203,67.840977,62.084960,92.571316,7.632911,41.239226,55.851795,59.745062,33.948867,26.102077,59.552702,36.857826
54.729709,59.981906,138.908346,136.804613,122.069463,110.429301,29.812264,14.163869,138.367848,1.046931,58.874333,55.837985,135.569042,138.689155,134.187007,138.350869,80.487147,136.505366,-0.000693,-2.065036,32.000000,-235.841212,138.682149,-0.343297,24.809327,0.680489,496714.912143,0.977784,15.033053,18.310895,2.541100,0.042755,0.036640,158.576506,32.000000,172.483164,160.394794,160.681726,142.340861,32.000000,138.980667,67.835297,62.125316,92.587888,7.632911,41.234049,55.851795,59.693314,33.948867,26.199899,59.552496,36.940511
54.569068,59.946460,138.820851,136.804613,122.138094,110.428042,29.663546,14.155307,138.443782,1.046915,58.798832,55.801971,135.520412,138.750411,134.189671,138.419070,80.529849,136.388575,-0.000693,-2.066186,32.000000,-235.854856,138.665918,-0.343382,24.767942,0.677955,496513.844672,0.971307,14.873425,18.320072,2.532899,0.044011,0.032657,158.108506,32.000000,173.095725,160.365237,158.308395,142.540547,32.000000,138.914335,67.820277,62.125273,92.591610,7.632911,41.265876,55.851795,59.689996,33.948867,26.199703,59.548346,37.007129
54.710716,59.946460,139.045323,136.804613,122.136522,110.424191,29.648559,14.161300,138.337331,1.046920,58.710684,55.906076,135.470170,138.676636,134.272627,138.500848,80.526140,136.435052,-0.000694,-2.066195,32.000000,-235.848534,138.771602,-0.343567,24.720972,0.680748,496697.950856,0.969901,15.000764,18.388489,2.538079,0.048522,0.032632,157.925266,32.000000,173.408532,159.439985,158.292620,143.300804,32.000000,138.483038,67.880899,62.105052,92.590376,7.632911,41.287160,55.851795,59.708763,33.948867,26.076110,59.558908,36.825544
54.602011,59.909914,138.910845,136.798206,122.169722,110.414160,29.800290,14.164155,138.460312,1.046892,58.588247,55.795062,135.520731,138.658609,134.302027,138.401678,80.524043,136.330331,-0.000693,-2.067353,32.000000,-235.843549,138.749003,-0.343464,24.728813,0.683806,496651.213231,0.977850,15.120198,18.289438,2.543948,0.047541,0.035779,158.335725,32.000000,172.748762,159.200168,160.803398,143.678408,32.000000,137.813350,67.892590,62.133997,92.564864,7.632911,41.234653,55.851795,59.696027,33.948867,25.948439,59.555368,36.842199
54.732726,59.907716,138.906291,136.795420,122.187961,110.411742,29.733893,14.157019,138.379303,1.046849,58.656423,55.850628,135.592147,138.828467,134.322962,138.412307,80.511016,136.480070,-0.000693,-2.066193,32.000000,-235.848062,138.712336,-0.343356,24.728367,0.684097,496552.616436,0.975493,14.983610,18.315575,2.541464,0.051476,0.043321,159.021110,32.000000,172.148345,159.451220,162.850988,143.484008,32.000000,137.889457,67.924699,62.096380,92.577479,7.632911,41.239203,55.851795,59.697624,33.948867,25.939828,59.535236,36.874994
54.763148,59.918432,138.979478,136.802106,122.207262,110.409179,29.575585,14.154593,138.331114,1.046847,58.719120,55.803206,135.553711,138.750187,134.268232,138.426016,80.474588,136.409409,-0.000693,-2.066187,32.000000,-235.852619,138.669936,-0.343357,24.812317,0.684704,496525.991717,0.972490,15.051862,18.267129,2.544061,0.043886,0.021507,159.081784,32.000000,172.213724,159.870072,163.208431,142.830696,32.000000,138.861222,67.914436,62.088139,92.562969,7.632911,41.234669,55.851795,59.673769,33.948867,25.938831,59.542612,36.990988
54.708620,59.918432,139.006474,136.802106,122.229257,110.401512,29.706623,14.156877,138.341896,1.046695,58.798426,55.869815,135.575060,138.677595,134.216603,138.416728,80.488473,136.357986,-0.000693,-2.067367,32.000000,-235.854269,138.650520,-0.343500,24.876702,0.682661,496458.349076,0.972045,14.923668,18.352418,2.537902,0.043270,0.028548,158.523089,32.000000,172.615535,160.257178,160.683280,142.489124,32.000000,139.131751,67.892956,62.118449,92.553221,7.632911,41.277202,55.851795,59.713505,33.948867,25.975140,59.560147,36.851957
54.772042,59.916234,138.913686,136.805170,122.281272,110.392602,29.589585,14.161586,138.312120,1.046582,58.798539,55.813935,135.526244,138.739562,134.218309,138.362765,80.524235,136.353881,-0.000693,-2.068508,32.000000,-235.848085,138.658982,-0.343710,24.819319,0.680278,496519.642425,0.976650,14.905093,18.354754,2.537828,0.037676,0.027329,158.037370,32.000000,173.043175,160.370709,158.615718,142.449232,32.000000,138.920311,67.936805,62.116948,92.534333,7.632911,41.236270,55.851795,59.769724,33.948867,25.966613,59.554935,37.035302
54.636292,59.895351,138.926687,136.797370,122.305780,110.381181,29.675219,14.159588,138.399686,1.046310,58.644988,55.685073,135.489301,138.690094,134.250455,138.382280,80.495290,136.433013,-0.000694,-2.068497,32.000000,-235.846477,138.670036,-0.343790,24.816120,0.679440,496489.488467,0.973353,14.957602,18.316050,2.540851,0.045341,0.028082,157.880668,32.000000,173.307993,159.464192,158.144226,143.324642,32.000000,138.270482,67.936476,62.075147,92.484759,7.632911,41.246190,55.851795,59.762527,33.948867,25.893159,59.538275,37.021362
54.652452,59.886832,138.916235,136.787619,122.351402,110.377584,29.780134,14.164012,138.370115,1.046275,58.576079,55.749437,135.504076,138.649495,134.281481,138.394201,80.484652,136.299172,-0.000694,-2.070224,32.000000,-235.837955,138.608055,-0.343799,24.708934,0.679496,496330.143275,0.975859,14.894334,18.278306,2.536215,0.047427,0.035496,158.319094,32.000000,172.902984,159.022052,160.784611,143.827576,32.000000,137.899553,67.994837,62.114651,92.479924,7.632911,41.190198,55.851795,59.646664,33.948867,25.892028,59.552555,36.852910
54.690618,59.886832,138.836901,136.787619,122.360893,110.371200,29.817791,14.158446,138.358502,1.046269,58.547032,55.802836,135.526890,138.651596,134.298152,138.415527,80.487303,136.348456,-0.000694,-2.071227,32.000000,-235.854994,138.636589,-0.343790,24.664245,0.681622,496396.978367,0.975576,15.004233,18.345442,2.542755,0.038533,0.029566,158.904777,32.000000,172.238355,159.420757,162.696422,143.471414,32.000000,137.756733,67.981176,62.074086,92.470411,7.632911,41.211542,55.851795,59.736928,33.948867,25.861244,59.557875,36.837870
54.656222,59.878864,138.958193,136.783998,122.390369,110.367376,29.631577,14.161586,138.267502,1.045783,58.610534,55.881834,135.535674,138.720802,134.241277,138.343859,80.434034,136.352901,-0.000694,-2.071218,32.000000,-235.847921,138.680518,-0.343785,24.725456,0.684228,496378.912799,0.971765,14.980134,18.291476,2.541812,0.046340,0.036391,159.126613,32.000000,172.029203,159.984752,163.291982,142.772417,32.000000,138.751193,67.947392,62.068966,92.447777,7.632911,41.224234,55.851795,59.756846,33.948867,25.832309,59.555948,36.823930
54.850572,59.870895,138.904381,136.777033,122.407715,110.366037,29.757476,14.169863,138.334943,1.045664,58.758349,55.881989,135.546186,138.696127,134.232105,138.411460,80.464722,136.343222,-0.000694,-2.071201,32.000000,-235.837513,138.626795,-0.343834,24.794011,0.684415,496321.167537,0.969728,14.943347,18.312620,2.538587,0.043255,0.028427,158.600347,32.000000,172.636359,160.269226,160.624256,142.603248,32.000000,139.186328,67.937517,62.078290,92.405281,7.632911,41.234144,55.851795,59.657265,33.948867,25.803317,59.555741,36.777269
54.799229,59.885184,139.049012,136.783719,122.426178,110.363553,29.615194,14.161300,138.472494,1.045686,58.662087,55.898604,135.520288,138.817903,134.244794,138.478846,80.486659,136.471292,-0.000694,-2.070618,32.000000,-235.843781,138.717923,-0.344045,24.832275,0.683860,496426.714527,0.976450,14.968531,18.368034,2.542404,0.046806,0.030093,157.934937,32.000000,173.148087,160.304662,158.373953,142.582650,32.000000,138.669446,67.950763,62.073198,92.432987,7.632911,41.249795,55.851795,59.695424,33.948867,25.801921,59.553224,36.865603
54.730071,59.885184,138.949077,136.783719,122.402024,110.366122,29.728537,14.157019,138.474423,1.045346,58.470182,55.835683,135.467858,138.634835,134.281128,138.451911,80.502896,136.410366,-0.000695,-2.070025,32.000000,-235.856585,138.732894,-0.344046,24.876020,0.678684,496220.299259,0.968453,14.773451,18.332673,2.532414,0.045538,0.035198,157.746641,32.000000,173.346201,159.518728,158.239165,143.371655,32.000000,138.147347,67.956191,62.080760,92.416260,7.632911,41.256345,55.851795,59.718357,33.948867,25.850267,59.545552,36.999865
54.783975,59.812368,138.990216,136.771461,122.394205,110.369943,29.683683,14.166438,138.416832,1.045339,58.379010,55.808878,135.516611,138.743109,134.305626,138.443728,80.500762,136.395788,-0.000695,-2.068877,32.000000,-235.843397,138.732523,-0.344047,24.873292,0.679206,496218.588929,0.974137,14.837122,18.372541,2.537426,0.052139,0.032638,158.343332,32.000000,172.849019,159.134569,160.786404,143.648879,32.000000,138.107985,67.939310,62.065854,92.404047,7.632911,41.256365,55.851795,59.745850,33.948867,25.595801,59.553479,36.977488
54.651684,59.798355,138.867681,136.763382,122.382452,110.373708,29.779510,14.165867,138.426231,1.045340,58.409024,55.787515,135.518685,138.737970,134.308090,138.399316,80.422422,136.456596,-0.000695,-2.070058,32.000000,-235.847246,138.678273,-0.344286,24.800332,0.678547,496238.974153,0.971810,14.903692,18.326908,2.538807,0.053812,0.040226,158.855311,32.000000,172.273083,159.364813,162.699576,143.634145,32.000000,137.858477,67.936971,62.025798,92.403575,7.632911,41.220118,55.851795,59.776401,33.948867,25.545089,59.557482,36.971986
54.722867,59.819237,138.948454,136.768118,122.331633,110.375892,29.589683,14.158732,138.432171,1.045364,58.560043,55.789964,135.590207,138.732792,134.267321,138.510829,80.453759,136.492720,-0.000693,-2.071788,32.000000,-235.850775,138.725144,-0.344277,24.750764,0.677894,496120.261521,0.972052,14.778984,18.322006,2.537060,0.049411,0.035483,159.108964,32.000000,172.154354,160.053064,163.594056,142.827376,32.000000,138.728342,67.917199,62.056992,92.423574,7.632911,41.268792,55.851795,59.770556,33.948867,25.542910,59.562045,36.765457
54.679075,59.819237,138.882117,136.768118,122.290213,110.375901,29.724254,14.160016,138.357457,1.045340,58.597287,55.740405,135.541692,138.760340,134.212536,138.385316,80.487426,136.411241,-0.000693,-2.071275,32.000000,-235.847688,138.710928,-0.344310,24.734321,0.681269,496367.642548,0.971530,14.892396,18.429688,2.540959,0.048847,0.033706,158.536068,32.000000,172.488617,160.322077,160.876729,142.431886,32.000000,139.105058,67.877345,62.046181,92.415552,7.632911,41.232836,55.851795,59.757695,33.948867,25.613429,59.549595,36.806396
54.683801,59.811819,138.889917,136.768675,122.323240,110.369556,29.582016,14.161300,138.409897,1.045332,58.615868,55.808614,135.463570,138.726552,134.220429,138.439242,80.474919,136.320294,-0.000692,-2.072958,32.000000,-235.840830,138.661470,-0.344446,24.712999,0.682023,496296.311636,0.976423,14.844684,18.415777,2.539130,0.050346,0.032338,157.901514,32.000000,173.171954,160.205448,158.550027,142.572024,32.000000,139.125021,67.852980,62.055577,92.419384,7.632911,41.264858,55.851795,59.765602,33.948867,25.585675,59.548277,36.861201
54.617854,59.826931,138.842848,136.766725,122.320480,110.360646,29.768269,14.161443,138.345319,1.045530,58.663704,55.784878,135.458450,138.777101,134.246207,138.409234,80.485377,136.338393,-0.000693,-2.073559,32.000000,-235.848064,138.672544,-0.344524,24.716041,0.682789,496252.405606,0.972869,14.886876,18.342800,2.539950,0.047086,0.033008,157.830070,32.000000,173.442619,159.666888,157.747781,143.207356,32.000000,138.157584,67.876162,62.071798,92.427680,7.632911,41.217716,55.851795,59.800031,33.948867,25.636142,59.550017,36.857312
54.625836,59.875292,138.844831,136.777590,122.348547,110.360608,29.714346,14.162442,138.312976,1.045531,58.674077,55.827949,135.491717,138.586263,134.296915,138.354005,80.532842,136.369265,-0.000693,-2.073559,32.000000,-235.845754,138.505653,-0.344503,24.830859,0.683295,496234.836261,0.977376,14.874902,18.311408,2.539873,0.050510,0.027018,158.283139,32.000000,172.907704,159.241111,160.864954,143.568145,32.000000,137.885972,67.863790,62.085311,92.444996,7.632911,41.237547,55.851795,59.804209,33.948867,25.634272,59.552220,36.926278
54.656276,59.875292,138.717777,136.777590,122.333721,110.358061,29.657169,14.163869,138.266189,1.045520,58.716198,55.864787,135.526898,138.588506,134.277299,138.301324,80.499177,136.175620,-0.000692,-2.073538,32.000000,-235.842032,138.563206,-0.344427,24.815228,0.683957,496237.082070,0.972528,14.953596,18.309687,2.542078,0.053961,0.030295,158.924355,32.000000,172.380124,159.225472,162.748331,143.819229,32.000000,138.098139,67.859722,62.056501,92.444933,7.632911,41.167555,55.851795,59.791774,33.948867,25.800756,59.544982,36.855772
54.655261,59.925301,138.768032,136.788177,122.339274,110.355506,29.678176,14.161871,138.331201,1.045257,58.841317,55.725205,135.527883,138.532839,134.260515,138.298185,80.490401,136.310744,-0.000691,-2.071840,32.000000,-235.846980,138.583888,-0.344395,24.793224,0.680768,496202.288127,0.974264,14.994258,18.277126,2.541743,0.049922,0.033090,159.110250,32.000000,172.150907,160.041298,163.273338,142.843733,32.000000,138.563684,67.860369,62.035370,92.449616,7.632911,41.240842,55.851795,59.800737,33.948867,25.973323,59.535718,36.816960
54.741071,59.958550,138.791254,136.797370,122.327351,110.358029,29.456833,14.160872,138.274960,1.045142,58.910085,55.797627,135.567164,138.627269,134.184352,138.218956,80.438634,136.335700,-0.000690,-2.071270,32.000000,-235.844045,138.576525,-0.344367,24.771194,0.680051,496239.260667,0.975515,14.964907,18.217272,2.538003,0.043641,0.034540,158.640413,32.000000,172.582632,160.413827,160.763919,142.301259,32.000000,138.953228,67.854903,62.032798,92.450293,7.632911,41.193930,55.851795,59.750947,33.948867,26.088021,59.547785,37.036696
54.717776,59.947009,138.790439,136.801827,122.324665,110.351703,29.748944,14.163869,138.298877,1.045149,58.871889,55.946656,135.507443,138.675615,134.212610,138.345165,80.499501,136.280257,-0.000690,-2.070685,32.000000,-235.844654,138.622433,-0.344364,24.685934,0.681017,496321.660881,0.974956,15.015894,18.291315,2.538969,0.055393,0.038009,158.004436,32.000000,173.208666,160.332527,158.666764,142.583447,32.000000,139.419270,67.865361,62.069719,92.476785,7.632911,41.227652,55.851795,59.786390,33.948867,26.087573,59.535275,36.868831
54.706367,59.947009,138.899986,136.801827,122.287270,110.345289,29.665796,14.163869,138.381413,1.045161,58.692016,55.905559,135.464129,138.650494,134.264645,138.390147,80.458650,136.302784,-0.000690,-2.072425,32.000000,-235.845146,138.645112,-0.344352,24.675050,0.680515,496435.987685,0.980681,14.966467,18.355131,2.535414,0.062501,0.038649,157.814904,32.000000,173.479756,159.467009,158.011337,143.378011,32.000000,138.132965,67.863568,62.050320,92.457911,7.632911,41.232510,55.851795,59.776574,33.948867,26.046949,59.551453,36.812925
54.763801,59.888756,138.822469,136.796256,122.296807,110.340194,29.548379,14.163441,138.256282,1.045132,58.638589,55.735221,135.503101,138.663116,134.295184,138.369020,80.485734,136.241304,-0.000689,-2.073001,32.000000,-235.844755,138.523620,-0.344440,24.724748,0.683150,496276.393006,0.971425,14.977359,18.267494,2.536478,0.044871,0.030162,158.200610,32.000000,172.930625,159.236475,160.750921,143.571468,32.000000,137.666506,67.850277,62.044477,92.451884,7.632911,41.245671,55.851795,59.781484,33.948867,25.843793,59.553037,36.765383
54.642659,59.904418,138.802624,136.799320,122.300568,110.332559,29.771880,14.161300,138.288136,1.045133,58.724790,55.782786,135.528900,138.582022,134.294371,138.297451,80.462940,136.329436,-0.000690,-2.072433,32.000000,-235.845912,138.554438,-0.344686,24.746280,0.684171,496341.704592,0.974317,14.988350,18.319222,2.539009,0.038022,0.026155,158.993120,32.000000,172.430817,159.336308,162.857657,143.722992,32.000000,138.234449,67.875610,62.060771,92.459313,7.632911,41.195876,55.851795,59.816322,33.948867,25.897003,59.552122,36.773894
54.699290,59.967892,138.781157,136.807399,122.296407,110.326252,29.719100,14.159873,138.227545,1.045150,58.900785,55.907736,135.540589,138.561346,134.281356,138.294720,80.479502,136.327519,-0.000691,-2.073613,32.000000,-235.848978,138.553663,-0.344694,24.822230,0.681354,496139.644355,0.976846,14.874788,18.262447,2.534931,0.044199,0.028704,159.009848,32.000000,172.262702,159.955390,163.266841,142.955384,32.000000,138.639304,67.884891,62.057969,92.487779,7.632911,41.223752,55.851795,59.814793,33.948867,25.895969,59.550765,36.762155
54.744341,59.967892,138.903514,136.807399,122.253582,110.322213,29.675787,14.159160,138.397297,1.045139,58.877731,56.046069,135.570642,138.730774,134.218359,138.350723,80.467533,136.398958,-0.000691,-2.073631,32.000000,-235.854117,138.589824,-0.344849,24.893775,0.682498,496254.383723,0.971879,15.007161,18.327801,2.540188,0.042320,0.030050,158.588614,32.000000,172.566882,160.347865,160.696100,142.504479,32.000000,138.855069,67.836607,62.049981,92.461823,7.632911,41.233096,55.851795,59.764977,33.948867,26.115905,59.545090,37.010063
54.777870,59.992898,138.862917,136.813528,122.258821,110.334574,29.717510,14.159873,138.491170,1.045054,58.570498,55.946721,135.505349,138.733282,134.215534,138.490783,80.495979,136.472803,-0.000691,-2.073636,32.000000,-235.847011,138.724327,-0.344841,24.848614,0.679521,496246.992406,0.972598,15.016052,18.310313,2.537166,0.052085,0.034870,158.034748,32.000000,173.132274,160.426688,158.599079,142.490530,32.000000,139.241521,67.853534,62.061161,92.488268,7.632911,41.229557,55.851795,59.685427,33.948867,26.202516,59.541727,37.029212
54.883808,59.860179,138.994948,136.792355,122.246616,110.347278,29.615389,14.158874,138.480364,1.045149,58.434431,55.856056,135.442100,138.698026,134.280438,138.410740,80.483813,136.447971,-0.000691,-2.073635,32.000000,-235.849485,138.675686,-0.344900,24.822702,0.677504,496226.542388,0.973090,14.972659,18.356765,2.537313,0.045650,0.029399,157.842583,32.000000,173.440893,159.469024,157.916085,143.431326,32.000000,138.191185,67.893885,62.072890,92.478287,7.632911,41.268559,55.851795,59.683174,33.948867,25.741372,59.558023,36.837210
54.871883,59.779670,138.891909,136.760318,122.141601,110.356321,29.694796,14.160587,138.453312,1.045121,58.324847,55.967252,135.535098,138.774940,134.313328,138.506328,80.478379,136.371001,-0.000690,-2.073459,32.000000,-235.844986,138.685720,-0.344730,24.783547,0.678131,496238.116525,0.971238,14.965389,18.363950,2.535019,0.046115,0.025664,158.201007,32.000000,173.040161,159.197623,160.405270,143.593586,32.000000,137.886552,67.865656,62.070854,92.484650,7.632911,41.270188,55.851795,59.751926,33.948867,25.739861,59.554060,36.979029
54.909673,59.779670,139.036783,136.760318,122.035517,110.360296,29.678775,14.156448,138.370560,1.045127,58.236009,55.898463,135.530982,138.754652,134.318476,138.436672,80.437160,136.388084,-0.000691,-2.072084,32.000000,-235.851419,138.696102,-0.344730,24.793382,0.677737,496061.030790,0.972250,14.730788,18.364135,2.532531,0.044498,0.032781,158.836087,32.000000,172.285652,159.376412,162.798943,143.593144,32.000000,137.988837,67.890335,62.061356,92.484819,7.632911,41.286903,55.851795,59.663457,33.948867,25.458079,59.546457,36.992308
54.801414,59.730761,138.980477,136.740817,122.015304,110.370469,29.748565,14.163584,138.455491,1.045139,58.365558,55.819831,135.552026,138.805342,134.278906,138.401759,80.419133,136.497245,-0.000691,-2.072069,32.000000,-235.842481,138.771275,-0.344647,24.718192,0.678343,496002.805582,0.969749,14.661742,18.332426,2.531204,0.044999,0.031014,158.933273,32.000000,172.193291,159.836597,163.554581,143.066116,32.000000,138.867390,67.870605,62.059920,92.511503,7.632911,41.267649,55.851795,59.749051,33.948867,25.285609,59.544490,36.824811
54.570754,59.743950,139.047178,136.726331,122.028026,110.388298,29.620268,14.163156,138.434307,1.045164,58.560733,55.782530,135.574173,138.783218,134.226532,138.552086,80.408947,136.425807,-0.000691,-2.070911,32.000000,-235.845860,138.735441,-0.344584,24.696398,0.678288,496083.631086,0.969564,14.625428,18.381891,2.532100,0.044302,0.033733,158.757414,32.000000,172.678164,160.366076,161.001898,142.369833,32.000000,139.094289,67.873280,62.096123,92.550368,7.632911,41.291402,55.851795,59.855834,33.948867,25.328518,59.551709,36.741759
54.800035,59.804125,138.913534,136.732459,122.035705,110.388890,29.757666,14.163156,138.402437,1.045173,58.681786,55.777657,135.468951,138.684690,134.215774,138.382262,80.461727,136.379120,-0.000691,-2.069746,32.000000,-235.843893,138.587456,-0.344728,24.701774,0.681679,496167.043301,0.969375,14.680597,18.452586,2.536075,0.054162,0.030930,157.981748,32.000000,173.182307,160.496523,158.500617,142.450199,32.000000,139.047728,67.852129,62.073988,92.525626,7.632911,41.237425,55.851795,59.777114,33.948867,25.325751,59.535295,36.845941
54.672152,59.804125,139.013058,136.732459,121.978570,110.382200,29.523758,14.163584,138.370504,1.045212,58.788817,55.735201,135.421307,138.679571,134.287812,138.452445,80.454867,136.414972,-0.000693,-2.069704,32.000000,-235.845595,138.659021,-0.344741,24.775469,0.686312,496433.736513,0.978347,14.916061,18.428308,2.548016,0.050978,0.026829,157.737514,32.000000,173.382802,159.516300,158.137600,143.265495,32.000000,138.354872,67.849411,62.085912,92.533007,7.632911,41.277037,55.851795,59.807746,33.948867,25.532467,59.558672,36.746601
54.526063,59.879963,138.866241,136.751403,121.998176,110.377135,29.597352,14.159017,138.320829,1.045196,58.721026,55.751589,135.471871,138.576476,134.284375,138.374212,80.454329,136.403223,-0.000694,-2.069140,32.000000,-235.851473,138.631776,-0.344727,24.861517,0.682054,496265.442770,0.969464,14.755288,18.352997,2.534917,0.041444,0.025683,158.222986,32.000000,173.038796,159.204899,160.361762,143.573819,32.000000,137.885138,67.842382,62.117371,92.512669,7.632911,41.206905,55.851795,59.828805,33.948867,25.794087,59.556666,36.817254
54.663341,59.953604,138.847415,136.775640,121.942763,110.369594,29.833261,14.158018,138.299237,1.045225,58.780464,55.784215,135.523243,138.682325,134.302998,138.308022,80.419214,136.426546,-0.000696,-2.067407,32.000000,-235.851980,138.584440,-0.344645,24.828262,0.682467,496331.800213,0.979629,14.878435,18.377158,2.542667,0.051327,0.033636,158.797742,32.000000,172.392330,159.343638,162.692355,143.614544,32.000000,137.962270,67.821251,62.077665,92.536645,7.632911,41.218853,55.851795,59.817116,33.948867,26.048619,59.558702,36.764063
54.518927,59.968717,138.740417,136.792634,121.953348,110.364491,29.633943,14.168436,138.270919,1.045499,58.837788,55.812176,135.527179,138.668600,134.266378,138.202888,80.425058,136.273723,-0.000695,-2.068012,32.000000,-235.843202,138.561899,-0.344611,24.860337,0.681686,496512.675422,0.980265,15.095224,18.372026,2.546786,0.057690,0.025237,159.001993,32.000000,172.225464,159.971134,163.613270,142.800291,32.000000,138.763037,67.823834,62.073563,92.552515,7.632911,41.189256,55.851795,59.911093,33.948867,26.048118,59.547342,37.032660
54.715411,59.968717,138.779199,136.792634,121.984820,110.351776,29.581987,14.158161,138.227303,1.045582,58.997192,55.698591,135.551574,138.631899,134.179938,138.306861,80.420033,136.314869,-0.000693,-2.067519,32.000000,-235.846429,138.553419,-0.344421,24.823673,0.680493,496572.447859,0.969928,15.036408,18.418397,2.540046,0.045779,0.030310,158.667017,32.000000,172.612226,160.221854,161.250548,142.518265,32.000000,139.257823,67.807717,62.084562,92.550389,7.632911,41.188693,55.851795,59.804542,33.948867,26.100228,59.559380,36.820042
54.727611,60.022299,138.799538,136.807399,122.009491,110.349256,29.726795,14.163869,138.292339,1.045458,59.047755,55.827426,135.527199,138.550171,134.168267,138.228146,80.420076,136.294296,-0.000694,-2.066155,32.000000,-235.844163,138.525027,-0.344432,24.781606,0.681254,496648.764481,0.979324,15.190871,18.338782,2.544812,0.062225,0.030521,158.008653,32.000000,173.152199,160.351705,158.610622,142.636283,32.000000,138.823245,67.825103,62.084475,92.569429,7.632911,41.183153,55.851795,59.807979,33.948867,26.286230,59.538245,36.840438
54.607241,60.041260,138.810783,136.819378,122.006058,110.349236,29.784500,14.160730,138.155508,1.045528,59.032085,55.704408,135.484577,138.571990,134.219838,138.162586,80.449774,136.217045,-0.000694,-2.065953,32.000000,-235.848122,138.518298,-0.344430,24.744182,0.679381,496477.960115,0.977014,15.001346,18.363675,2.536382,0.061826,0.038191,157.741124,32.000000,173.397248,159.565949,157.950952,143.201934,32.000000,138.290604,67.812407,62.082583,92.568405,7.632911,41.197212,55.851795,59.871885,33.948867,26.352339,59.539937,37.019601
54.734936,60.036588,138.804939,136.825786,121.998376,110.346773,29.619530,14.157590,138.194372,1.045441,58.813609,55.848599,135.518961,138.482883,134.272825,138.288199,80.421822,136.192521,-0.000695,-2.067294,32.000000,-235.849622,138.468822,-0.344413,24.663432,0.680546,496536.580259,0.972134,15.043178,18.353698,2.536189,0.051064,0.033924,158.134284,32.000000,172.951017,159.184467,160.335712,143.654811,32.000000,138.053554,67.803735,62.091025,92.573172,7.632911,41.135197,55.851795,59.857801,33.948867,26.352785,59.551365,36.805662
54.674241,60.036588,138.760899,136.825786,122.001633,110.339157,29.728151,14.166295,138.205038,1.045176,58.749271,55.841223,135.555637,138.557165,134.296817,138.321188,80.393113,136.181963,-0.000696,-2.066688,32.000000,-235.844359,138.534632,-0.344424,24.671614,0.683518,496576.564294,0.972681,15.178163,18.286689,2.541985,0.043237,0.026927,158.757551,32.000000,172.458088,159.246080,162.595869,143.752580,32.000000,137.951842,67.789634,62.069287,92.601041,7.632911,41.173079,55.851795,59.845461,33.948867,26.336969,59.540999,36.865163
54.653435,59.993722,138.818032,136.824114,121.994612,110.331404,29.769607,14.161586,138.226642,1.045276,58.761448,55.788595,135.579240,138.544788,134.298829,138.227330,80.370226,136.270791,-0.000696,-2.067834,32.000000,-235.849724,138.510507,-0.344406,24.684491,0.683735,496535.895820,0.975526,15.050411,18.302794,2.535948,0.050198,0.035520,159.066473,32.000000,172.029914,160.038147,163.398831,142.753625,32.000000,138.528550,67.762261,62.059321,92.602317,7.632911,41.145066,55.851795,59.816049,33.948867,26.188292,59.553981,36.843593
54.564112,59.982731,138.750798,136.816871,122.003839,110.321077,29.723608,14.166152,138.225162,1.045371,58.875990,55.755476,135.575178,138.514120,134.217880,138.335551,80.356403,136.224427,-0.000696,-2.067807,32.000000,-235.843682,138.475100,-0.344374,24.713314,0.684167,496600.713804,0.973095,15.108886,18.326402,2.537958,0.047697,0.034203,158.554263,32.000000,172.575589,160.287092,161.320604,142.542554,32.000000,139.302941,67.754134,62.076271,92.579387,7.632911,41.165722,55.851795,59.915474,33.948867,26.150040,59.558318,36.759000
54.624505,59.967618,138.802649,136.816035,122.005604,110.305793,29.713795,14.160587,138.183313,1.045300,58.795477,55.757382,135.533835,138.496320,134.213550,138.257460,80.406078,136.211842,-0.000698,-2.067188,32.000000,-235.850395,138.543935,-0.344202,24.808567,0.684295,496566.312470,0.971968,15.086075,18.392197,2.539969,0.046669,0.022919,158.023674,32.000000,173.218281,160.309162,158.724739,142.797427,32.000000,139.198691,67.752800,62.097966,92.583917,7.632911,41.173697,55.851795,59.880792,33.948867,26.149853,59.550568,36.826205
54.725356,59.967618,138.722842,136.816035,122.013541,110.293089,29.627637,14.163156,138.189151,1.045195,58.704232,55.870409,135.470548,138.574253,134.263734,138.218306,80.422279,136.270076,-0.000699,-2.065423,32.000000,-235.842909,138.514850,-0.344184,24.843998,0.684433,496589.266835,0.975124,15.161253,18.383626,2.542895,0.048617,0.032913,157.789357,32.000000,173.198478,159.752201,157.901125,143.259273,32.000000,137.859298,67.774807,62.068182,92.594642,7.632911,41.157153,55.851795,59.828498,33.948867,26.097055,59.540143,36.949315
54.662026,59.921455,138.872378,136.808235,122.039966,110.287860,29.722789,14.157162,138.258992,1.044943,58.515105,55.730242,135.500855,138.555046,134.319589,138.247516,80.398611,136.220333,-0.000700,-2.065930,32.000000,-235.851034,138.424993,-0.343978,24.870381,0.681026,496355.057712,0.974071,15.087867,18.327872,2.541033,0.054192,0.035037,158.120850,32.000000,173.008664,159.182643,160.454621,143.662138,32.000000,137.853931,67.750920,62.061307,92.572106,7.632911,41.192169,55.851795,59.916099,33.948867,25.936167,59.548218,36.859954
54.543633,59.886832,138.758078,136.805449,122.047687,110.285157,29.647782,14.161015,138.135691,1.044909,58.655731,55.785425,135.517632,138.584184,134.284629,138.198890,80.364036,136.292095,-0.000700,-2.066527,32.000000,-235.852098,138.533105,-0.343912,24.832799,0.678013,496200.441453,0.974789,14.990667,18.339798,2.534892,0.055062,0.039793,158.787331,32.000000,172.363183,159.260275,162.496298,143.656082,32.000000,138.168314,67.768603,62.044342,92.572363,7.632911,41.168871,55.851795,59.939281,33.948867,25.815040,59.545297,36.800013
54.754911,59.937941,138.766350,136.814085,122.013777,110.288924,29.670928,14.162157,138.168049,1.044908,58.759951,55.769511,135.539134,138.501152,134.263287,138.236864,80.356052,136.214228,-0.000700,-2.067078,32.000000,-235.847842,138.455767,-0.343903,24.812632,0.678928,496199.602241,0.972752,15.005526,18.339442,2.540564,0.037082,0.032114,158.874920,32.000000,172.089649,159.965769,163.329691,142.840770,32.000000,138.523411,67.770998,62.037119,92.593188,7.632911,41.205277,55.851795,59.953633,33.948867,25.813817,59.557649,36.866630
54.625038,59.937941,138.673176,136.814085,121.964413,110.292792,29.696900,14.162299,138.087127,1.044929,58.844600,55.680637,135.582385,138.544849,134.219305,138.343758,80.391170,136.231837,-0.000701,-2.068779,32.000000,-235.847371,138.434536,-0.343902,24.758213,0.681076,496286.527708,0.977450,15.085126,18.408676,2.543983,0.051610,0.030392,158.542896,32.000000,172.412466,160.380055,161.280455,142.515042,32.000000,139.302233,67.763574,62.056872,92.601954,7.632911,41.133579,55.851795,59.905762,33.948867,25.990515,59.548149,36.848802
54.781451,59.953054,138.690290,136.819100,121.943337,110.290241,29.609592,14.161586,138.200492,1.044700,58.732320,55.938687,135.526202,138.545930,134.236424,138.265956,80.393283,136.240755,-0.000702,-2.068784,32.000000,-235.848905,138.573486,-0.343832,24.725115,0.678560,496259.426856,0.972666,14.932533,18.379051,2.534318,0.042738,0.022901,157.951582,32.000000,173.133629,160.382175,158.894297,142.558174,32.000000,139.462679,67.754966,62.093445,92.627077,7.632911,41.180623,55.851795,59.900203,33.948867,26.042402,59.552574,36.833982
54.737426,59.883810,138.757757,136.807399,121.930527,110.295274,29.829188,14.159588,138.252756,1.044694,58.508708,55.942212,135.502697,138.602169,134.278168,138.318067,80.395205,136.240716,-0.000703,-2.068769,32.000000,-235.848772,138.505409,-0.343613,24.714992,0.681580,496285.091486,0.974421,15.057678,18.352439,2.538638,0.042834,0.025412,157.816859,32.000000,173.257012,159.651554,157.879477,143.273272,32.000000,138.339229,67.794928,62.082157,92.621292,7.632911,41.164696,55.851795,59.844364,33.948867,25.801338,59.558869,36.772206
54.619603,59.774175,138.782288,136.780376,121.905517,110.296840,29.659181,14.159160,138.243829,1.044872,58.259472,55.800626,135.505663,138.606145,134.304703,138.257336,80.370418,136.383776,-0.000705,-2.068162,32.000000,-235.850183,138.596350,-0.343597,24.711058,0.680195,496192.321981,0.974208,14.922098,18.354633,2.531702,0.043709,0.030667,158.136384,32.000000,173.000847,159.273375,160.369231,143.524416,32.000000,137.889700,67.751530,62.059407,92.580275,7.632911,41.178524,55.851795,59.846758,33.948867,25.800082,59.537104,36.881524
54.657494,59.774175,138.807281,136.780376,121.836415,110.295462,29.612292,14.160302,138.301030,1.044862,58.275906,55.767980,135.558130,138.666012,134.319789,138.194916,80.391042,136.295625,-0.000705,-2.067537,32.000000,-235.849041,138.621476,-0.343584,24.709826,0.681404,496138.527709,0.967761,14.895237,18.352694,2.534970,0.048930,0.028868,158.675780,32.000000,172.248738,159.256573,162.643481,143.667239,32.000000,138.014117,67.772770,62.046862,92.573938,7.632911,41.179177,55.851795,59.897958,33.948867,25.417161,59.542936,36.982991
54.805045,59.733783,138.828187,136.759761,121.798925,110.291697,29.741918,14.159445,138.203582,1.044838,58.371925,55.967572,135.594139,138.669560,134.345431,138.384419,80.358165,136.437115,-0.000706,-2.065761,32.000000,-235.848095,138.668425,-0.343562,24.780085,0.683240,496115.670692,0.975364,14.899153,18.446554,2.540888,0.051963,0.036174,158.958597,32.000000,172.215507,159.823333,163.293493,142.961150,32.000000,138.768503,67.754205,62.077600,92.604165,7.632911,41.198219,55.851795,59.851872,33.948867,25.274253,59.553381,36.946747
54.783942,59.742026,138.963848,136.751960,121.779284,110.296247,29.720555,14.161586,138.389590,1.044701,58.239900,55.833590,135.565437,138.687850,134.198849,138.401554,80.320075,136.382121,-0.000707,-2.065156,32.000000,-235.848413,138.619334,-0.343374,24.807072,0.682820,496040.780430,0.976143,14.862614,18.383374,2.539584,0.049567,0.029912,158.574370,32.000000,172.398991,160.371311,161.231508,142.392016,32.000000,139.229135,67.734472,62.016261,92.549218,7.632911,41.236667,55.851795,59.829687,33.948867,25.300013,59.546546,37.020188
54.874309,59.682401,138.888031,136.731067,121.771811,110.306377,29.634809,14.165439,138.304369,1.044696,58.395769,55.907778,135.537831,138.641624,134.259664,138.400680,80.372536,136.366712,-0.000707,-2.064530,32.000000,-235.840626,138.712598,-0.343373,24.847591,0.678632,495942.545590,0.968836,14.680126,18.484545,2.533128,0.072425,0.027223,157.912890,32.000000,172.999442,160.490041,158.997802,142.420620,32.000000,139.212492,67.758359,62.067540,92.577917,7.632911,41.211375,55.851795,59.840856,33.948867,25.297225,59.551207,36.850856
54.781889,59.682401,139.013014,136.731067,121.794132,110.313989,29.713019,14.164155,138.413569,1.044552,58.331859,55.790351,135.499618,138.626800,134.287445,138.415205,80.406163,136.345675,-0.000707,-2.062744,32.000000,-235.844861,138.689450,-0.343362,24.819660,0.678974,496068.067107,0.970010,14.708673,18.496098,2.536580,0.052301,0.030199,157.741721,32.000000,173.383318,159.585332,157.745263,143.293576,32.000000,138.504998,67.775797,62.083002,92.553281,7.632911,41.253973,55.851795,59.832093,33.948867,25.086868,59.545228,36.915199
54.659508,59.700261,138.849375,136.721316,121.804539,110.316539,29.646050,14.163298,138.308112,1.044532,58.208752,55.784135,135.460946,138.700166,134.315540,138.423475,80.418219,136.364082,-0.000706,-2.062129,32.000000,-235.844569,138.657757,-0.343352,24.838438,0.676034,495858.970282,0.970964,14.562140,18.436199,2.531021,0.046015,0.031397,158.099682,32.000000,173.081156,159.270803,160.176325,143.510326,32.000000,137.805111,67.786499,62.068645,92.533238,7.632911,41.223249,55.851795,59.833238,33.948867,25.145546,59.555820,36.747848
54.747577,59.687347,138.960478,136.713516,121.770115,110.316564,29.565165,14.159445,138.401341,1.044479,58.249094,55.675022,135.524885,138.739215,134.322027,138.349542,80.364339,136.368064,-0.000706,-2.060344,32.000000,-235.850553,138.709052,-0.343159,24.788661,0.678916,495880.132132,0.970294,14.651024,18.392418,2.537572,0.047192,0.032496,158.601875,32.000000,172.249660,159.229266,162.619268,143.717909,32.000000,137.855784,67.795982,62.034628,92.527390,7.632911,41.238014,55.851795,59.849727,33.948867,25.097442,59.545788,37.019821
54.736226,59.709329,138.839384,136.708780,121.780197,110.309296,29.714173,14.157733,138.263158,1.044252,58.382994,55.863361,135.496593,138.648273,134.302185,138.459795,80.366973,136.331255,-0.000706,-2.058574,32.000000,-235.850955,138.631960,-0.343133,24.681318,0.679454,495970.556225,0.974979,14.786761,18.389248,2.540260,0.046306,0.021686,158.959912,32.000000,172.050314,159.834148,163.692736,142.826690,32.000000,138.785317,67.790006,62.025679,92.539690,7.632911,41.226563,55.851795,59.922816,33.948867,25.094063,59.547647,36.965236
54.747093,59.709329,138.900561,136.708780,121.790662,110.297882,29.753573,14.163584,138.273586,1.044267,58.458464,55.756481,135.549327,138.677614,134.208594,138.369652,80.386901,136.324536,-0.000708,-2.057965,32.000000,-235.845595,138.621169,-0.343319,24.698443,0.680036,496009.972768,0.975862,14.688998,18.445050,2.538203,0.050927,0.029259,158.631283,32.000000,172.475626,160.324354,161.149263,142.470585,32.000000,138.770690,67.747046,62.015935,92.518922,7.632911,41.214197,55.851795,59.857327,33.948867,25.167206,59.558043,36.890548
54.622777,59.732135,138.752479,136.710173,121.833818,110.295022,29.709060,14.157876,138.253168,1.044269,58.681390,55.699767,135.506826,138.606166,134.212764,138.296308,80.408473,136.324705,-0.000707,-2.058331,32.000000,-235.847370,138.555255,-0.343195,24.703033,0.682525,496009.994966,0.971187,14.721909,18.424646,2.536517,0.040938,0.023684,157.828690,32.000000,173.087433,160.413260,158.941624,142.546935,32.000000,138.865397,67.762770,62.059833,92.519988,7.632911,41.206007,55.851795,59.993838,33.948867,25.243375,59.540311,36.836329
54.583053,59.807147,138.828329,136.717973,121.880214,110.289965,29.780762,14.159588,138.224971,1.044262,58.651467,55.712363,135.426281,138.557309,134.235618,138.335016,80.429933,136.273690,-0.000707,-2.058326,32.000000,-235.849755,138.599715,-0.343094,24.692464,0.682140,495909.523613,0.969587,14.711446,18.401474,2.537131,0.053571,0.031168,157.670824,32.000000,173.357517,159.595695,157.773369,143.239444,32.000000,138.424064,67.781972,62.038115,92.569854,7.632911,41.184657,55.851795,59.962006,33.948867,25.501077,59.554492,36.810944
54.543216,59.853584,138.732030,136.736081,121.907002,110.279745,29.710475,14.165582,138.287188,1.044252,58.613564,55.715270,135.475953,138.557104,134.284987,138.266692,80.423892,136.269726,-0.000707,-2.060037,32.000000,-235.844253,138.519234,-0.343259,24.732642,0.683164,495963.276468,0.973535,14.854051,18.379983,2.540195,0.054831,0.033840,157.967299,32.000000,173.132678,159.210815,160.160032,143.666275,32.000000,137.838083,67.811424,62.059392,92.536005,7.632911,41.192939,55.851795,59.973224,33.948867,25.498992,59.548690,36.841539
54.499473,59.853584,138.714036,136.736081,121.920476,110.267045,29.714994,14.158161,138.113878,1.044253,58.771780,55.735951,135.482343,138.551640,134.286753,138.195058,80.395119,136.213334,-0.000707,-2.061731,32.000000,-235.849871,138.497945,-0.343251,24.757557,0.684585,496028.250909,0.972133,14.967389,18.333891,2.543433,0.038199,0.029467,158.653155,32.000000,172.403065,159.311212,162.515171,143.785082,32.000000,137.605500,67.815822,62.040781,92.546835,7.632911,41.142541,55.851795,60.018748,33.948867,25.658566,59.544785,36.855258
54.593906,59.925027,138.658475,136.752518,121.940265,110.258782,29.647316,14.160016,138.141393,1.044225,58.940097,55.592750,135.537612,138.537346,134.260989,138.218915,80.381206,136.303502,-0.000707,-2.063495,32.000000,-235.847196,138.493600,-0.343279,24.788582,0.683601,496087.610181,0.975259,15.052280,18.338018,2.543525,0.044213,0.029753,158.894648,32.000000,172.022722,159.921753,163.541944,142.835420,32.000000,138.487274,67.810127,62.013263,92.542814,7.632911,41.154621,55.851795,60.124875,33.948867,25.905433,59.541432,36.806762
54.527006,59.984379,138.788604,136.778983,121.982602,110.255003,29.670023,14.162157,138.190930,1.044234,58.930184,55.694464,135.562007,138.449767,134.215116,138.171021,80.362460,136.156767,-0.000706,-2.065234,32.000000,-235.846367,138.394909,-0.343055,24.773450,0.683414,496118.004993,0.975869,15.094531,18.339551,2.545236,0.047702,0.030643,158.630290,32.000000,172.524580,160.175656,161.223186,142.650061,32.000000,139.172210,67.816059,62.034317,92.531196,7.632911,41.166613,55.851795,60.022445,33.948867,26.110815,59.549063,36.800746
54.545220,59.978334,138.638472,136.789012,121.990373,110.255371,29.670073,14.156734,138.127651,1.044223,58.990999,55.599214,135.512750,138.425258,134.232994,138.202594,80.425430,136.196072,-0.000705,-2.066951,32.000000,-235.853429,138.305133,-0.342905,24.812658,0.680903,496155.404547,0.976334,15.074796,18.397013,2.539816,0.046358,0.034321,157.947224,32.000000,173.116588,160.422843,158.811098,142.352955,32.000000,139.197247,67.812013,62.041972,92.552073,7.632911,41.130948,55.851795,59.968067,33.948867,26.110646,59.540192,36.841905
54.563788,59.978334,138.742499,136.789012,121.979386,110.258388,29.760954,14.162157,138.050537,1.043992,58.996270,55.676434,135.439979,138.530188,134.235818,138.155538,80.419948,136.147136,-0.000705,-2.067508,32.000000,-235.850465,138.412204,-0.342940,24.845388,0.683129,496304.232003,0.977043,15.198729,18.344879,2.545319,0.054426,0.039264,157.686903,32.000000,173.249259,159.769404,157.610277,143.097289,32.000000,138.254663,67.794669,62.028279,92.527264,7.632911,41.144264,55.851795,60.016650,33.948867,26.089433,59.557000,36.760468
54.673145,60.003339,138.630774,136.804892,121.967758,110.260954,29.656827,14.163298,138.167720,1.043916,58.821875,55.764642,135.492762,138.434107,134.262421,138.191068,80.385672,136.208187,-0.000706,-2.067987,32.000000,-235.843258,138.420524,-0.343063,24.821994,0.680974,496153.363716,0.976666,15.175096,18.300901,2.541716,0.046576,0.034240,157.918565,32.000000,173.118113,159.102661,160.272807,143.754928,32.000000,138.226181,67.767569,62.012302,92.502753,7.632911,41.121243,55.851795,60.003296,33.948867,26.176157,59.556322,36.762742
