OSU 80 Ton Compressor Load Stand
54.771159,59.993172,138.749364,136.815199,121.986074,110.258428,29.630756,14.162014,138.153687,1.043627,58.776092,55.683763,135.534207,138.517974,134.295824,138.285615,80.350170,136.248039,-0.000707,-2.069697,32.000000,-235.844870,138.515667,-0.343124,24.790576,0.680362,496165.516557,0.973342,15.157170,18.282738,2.542758,0.050782,0.033068,158.648002,32.000000,172.324958,159.352965,162.387888,143.624786,32.000000,137.869456,67.802293,62.013335,92.509777,7.632911,41.142878,55.851795,59.909412,33.948867,26.140873,59.552830,36.886659
54.667585,59.970915,138.630124,136.817428,122.006107,110.253359,29.752024,14.154165,138.104325,1.043867,58.708887,55.726433,135.589292,138.503601,134.288038,138.192855,80.312091,136.153509,-0.000707,-2.069661,32.000000,-235.857637,138.470291,-0.343086,24.792542,0.678797,496217.212375,0.974676,15.076693,18.346513,2.535628,0.042703,0.034246,158.881979,32.000000,171.975628,159.912106,163.587073,142.815653,32.000000,138.485492,67.763121,61.968026,92.519920,7.632911,41.134099,55.851795,59.999662,33.948867,26.140799,59.558318,36.769125
54.565258,59.970915,138.785041,136.817428,122.044673,110.245757,29.704744,14.165724,138.127488,1.043844,58.830254,55.847475,135.609198,138.494769,134.251964,138.228209,80.332008,136.258606,-0.000707,-2.068867,32.000000,-235.846897,138.372208,-0.343053,24.773135,0.678756,496204.693835,0.973542,14.972122,18.401266,2.533256,0.052696,0.025588,158.679532,32.000000,172.364896,160.180707,161.491260,142.564837,32.000000,139.303015,67.797079,62.014368,92.533904,7.632911,41.152003,55.851795,60.033272,33.948867,26.063243,59.555151,36.797371
54.544979,59.953329,138.712065,136.818543,122.080298,110.243271,29.657873,14.159017,138.097573,1.044143,58.877091,55.698147,135.542245,138.466203,134.220044,138.216123,80.362401,136.175338,-0.000707,-2.067702,32.000000,-235.849670,138.410696,-0.343058,24.700778,0.679579,496294.140228,0.971514,15.049628,18.393676,2.535874,0.042576,0.026196,157.952958,32.000000,173.042505,160.344078,158.847481,142.486072,32.000000,139.172879,67.795572,62.021648,92.527500,7.632911,41.105553,55.851795,60.021607,33.948867,26.001771,59.560885,36.761641
54.519102,59.954153,138.730610,136.813249,122.089121,110.243220,29.753946,14.158874,138.168035,1.044212,58.744920,55.700604,135.474490,138.455783,134.258025,138.210439,80.354417,136.151689,-0.000706,-2.066534,32.000000,-235.855058,138.476306,-0.343038,24.709353,0.682456,496284.161276,0.975023,15.148332,18.424530,2.543469,0.046359,0.029248,157.682794,32.000000,173.202770,159.736227,157.615875,143.031401,32.000000,138.051115,67.780308,61.997481,92.523668,7.632911,41.128675,55.851795,60.071783,33.948867,26.004130,59.553941,37.027011
54.493545,59.945360,138.749803,136.803499,122.049881,110.232130,29.616397,14.164297,138.063138,1.044210,58.654152,55.669153,135.510117,138.509491,134.343546,138.187830,80.416994,136.251955,-0.000707,-2.066509,32.000000,-235.843898,138.421360,-0.343075,24.639173,0.684326,496195.064035,0.976898,15.150323,18.353913,2.543077,0.055454,0.031696,157.919104,32.000000,173.067237,159.213392,160.342037,143.719762,32.000000,138.184274,67.814164,62.034504,92.544157,7.632911,41.099485,55.851795,60.040174,33.948867,26.003635,59.553843,36.753791
54.642023,59.945360,138.703384,136.803499,122.018014,110.223272,29.755843,14.165582,137.944459,1.044191,58.733844,55.644772,135.572405,138.486633,134.329066,138.210464,80.339040,136.159865,-0.000705,-2.065347,32.000000,-235.843597,138.344002,-0.343283,24.665163,0.684580,496229.166337,0.974260,15.176139,18.350469,2.544624,0.062240,0.034236,158.642669,32.000000,172.373214,159.183077,162.446371,143.708093,32.000000,138.049825,67.817292,62.017546,92.547307,7.632911,41.111789,55.851795,60.021964,33.948867,25.972529,59.546939,36.828773
54.544797,59.987677,138.628754,136.806563,122.047664,110.223260,29.500043,14.157590,138.047769,1.044360,58.846492,55.682751,135.602849,138.403766,134.336386,138.189923,80.333190,136.170320,-0.000704,-2.065371,32.000000,-235.850278,138.354937,-0.343063,24.682682,0.686941,496052.150635,0.979173,15.192035,18.336332,2.546170,0.054279,0.033821,158.973687,32.000000,172.132638,159.912942,163.548162,142.977657,32.000000,138.504034,67.813942,62.009984,92.554069,7.632911,41.072328,55.851795,60.048251,33.948867,26.119099,59.553784,36.793410
54.546944,59.996745,138.667465,136.817985,122.074791,110.220765,29.586963,14.161015,138.111665,1.044536,58.867155,55.725323,135.543416,138.425625,134.245556,138.160427,80.313714,136.125426,-0.000704,-2.064197,32.000000,-235.847672,138.356404,-0.342968,24.718637,0.683632,496081.349160,0.971561,15.048717,18.369797,2.538401,0.052553,0.031482,158.638226,32.000000,172.400057,160.251648,161.732278,142.460135,32.000000,139.028491,67.769377,61.970974,92.519904,7.632911,41.095814,55.851795,60.083850,33.948867,26.150467,59.539140,36.830533
54.651430,59.961847,138.637211,136.818821,122.091623,110.213425,29.687302,14.162728,138.159467,1.044703,58.774400,55.770731,135.572285,138.408088,134.249366,138.180230,80.346870,136.056129,-0.000704,-2.062462,32.000000,-235.848091,138.341964,-0.342847,24.800463,0.684330,496216.142560,0.982043,15.184846,18.380699,2.541558,0.046666,0.028074,157.891541,32.000000,173.015291,160.332701,158.986752,142.667479,32.000000,139.201987,67.831307,61.996889,92.554625,7.632911,41.072075,55.851795,59.961507,33.948867,26.150432,59.551011,36.742052
54.703291,59.961847,138.762963,136.818821,122.124063,110.213402,29.708223,14.155450,138.165591,1.044456,58.615788,55.760367,135.480069,138.473238,134.311517,138.216793,80.383862,136.204745,-0.000704,-2.060714,32.000000,-235.849960,138.418875,-0.342596,24.830990,0.683512,496257.285039,0.979117,15.191842,18.378481,2.542167,0.039266,0.021933,157.641628,32.000000,173.465185,159.529034,157.464829,143.312493,32.000000,138.399417,67.829593,62.007312,92.560793,7.632911,41.129359,55.851795,59.999140,33.948867,26.028911,59.555387,36.844547
54.697144,59.878314,138.769830,136.806563,122.164036,110.215995,29.479868,14.158874,138.199906,1.044442,58.377649,55.822594,135.545390,138.506189,134.345271,138.278238,80.346157,136.229392,-0.000704,-2.058980,32.000000,-235.851780,138.428337,-0.342389,24.846122,0.679380,496036.627879,0.973575,15.056133,18.311825,2.536754,0.049033,0.027430,157.936506,32.000000,173.007113,159.292528,159.952353,143.564532,32.000000,137.861560,67.848887,61.987781,92.532094,7.632911,41.103411,55.851795,60.044265,33.948867,25.738003,59.542189,36.852177
54.637647,59.799454,138.786760,136.783162,122.198435,110.215961,29.761805,14.162157,138.125719,1.044668,58.352448,55.752779,135.605999,138.508329,134.317523,138.259029,80.330044,136.289318,-0.000704,-2.059559,32.000000,-235.846695,138.444509,-0.342411,24.810638,0.678411,495928.003125,0.971863,15.006151,18.346659,2.536647,0.048400,0.031494,158.599737,32.000000,172.416921,159.168606,162.440580,143.798954,32.000000,138.013497,67.873918,61.986177,92.556625,7.632911,41.131681,55.851795,60.048578,33.948867,25.462724,59.557236,36.951590
54.660292,59.780769,138.803244,136.766168,122.178289,110.214698,29.810725,14.160444,138.184641,1.044367,58.395991,55.688041,135.615128,138.564364,134.343279,138.248679,80.337917,136.164359,-0.000704,-2.060735,32.000000,-235.847751,138.416854,-0.342677,24.743683,0.677986,495902.234378,0.979312,14.928542,18.396272,2.537058,0.046997,0.038307,158.821713,32.000000,172.261329,159.767727,163.475088,143.168679,32.000000,138.736689,67.876278,61.971378,92.593896,7.632911,41.097581,55.851795,60.046022,33.948867,25.460556,59.545248,36.822830
54.545789,59.780769,138.766972,136.766168,122.177344,110.213184,29.593509,14.156877,138.244651,1.044308,58.505875,55.803540,135.614543,138.454275,134.280498,138.270536,80.333818,136.214824,-0.000703,-2.060725,32.000000,-235.851483,138.426503,-0.342786,24.711976,0.679800,495860.648285,0.970999,14.907029,18.441327,2.540131,0.045315,0.024761,158.704931,32.000000,172.344840,160.366172,161.767761,142.533840,32.000000,139.002152,67.873566,61.985823,92.590258,7.632911,41.123032,55.851795,60.106976,33.948867,25.393343,59.551611,36.741612
54.547794,59.768404,138.737363,136.751682,122.189168,110.210704,29.772695,14.160587,138.195898,1.044314,58.560559,55.730255,135.522318,138.545747,134.238715,138.291196,80.339923,136.153075,-0.000702,-2.060733,32.000000,-235.846953,138.396113,-0.342553,24.679561,0.681333,495795.223512,0.968898,14.866511,18.373093,2.539380,0.052144,0.027496,157.953771,32.000000,172.972247,160.425280,158.972117,142.559939,32.000000,139.175529,67.851870,61.966487,92.576878,7.632911,41.079705,55.851795,60.095049,33.948867,25.347974,59.548867,36.961641
54.628652,59.799729,138.641692,136.750567,122.219014,110.210839,29.561044,14.164012,138.172192,1.044327,58.558888,55.752198,135.478539,138.481311,134.280238,138.282398,80.381318,136.250527,-0.000702,-2.060754,32.000000,-235.843200,138.411938,-0.342480,24.672270,0.683767,495870.638043,0.978275,14.976982,18.401572,2.544046,0.053348,0.029159,157.645698,32.000000,173.300251,159.573041,157.723899,143.210291,32.000000,138.468986,67.859142,61.973392,92.595875,7.632911,41.070323,55.851795,60.077001,33.948867,25.454292,59.541815,36.786440
54.631498,59.812093,138.763479,136.756696,122.260421,110.212562,29.573615,14.162728,138.124001,1.044402,58.423437,55.769107,135.535609,138.535001,134.307273,138.265793,80.367708,136.126649,-0.000701,-2.060185,32.000000,-235.846779,138.426317,-0.342303,24.710245,0.684433,495825.976410,0.972293,14.962681,18.365632,2.543409,0.058968,0.033010,157.896383,32.000000,173.136243,159.256225,159.752751,143.629783,32.000000,137.611258,67.842080,61.970453,92.561434,7.632911,41.100060,55.851795,60.082085,33.948867,25.452127,59.554119,36.831707
54.802681,59.812093,138.734070,136.756696,122.271758,110.201615,29.819087,14.163441,138.168189,1.044478,58.353658,55.686815,135.527391,138.538977,134.338057,138.246298,80.347625,136.185313,-0.000699,-2.060790,32.000000,-235.844099,138.388362,-0.342332,24.725037,0.682947,495734.617960,0.977728,14.915980,18.371319,2.537893,0.052519,0.029237,158.566164,32.000000,172.374093,159.213715,162.553477,143.508179,32.000000,138.019188,67.848607,61.968647,92.569922,7.632911,41.101988,55.851795,59.987142,33.948867,25.493007,59.554532,36.864869
54.574967,59.770603,138.777080,136.739981,122.241376,110.190241,29.782192,14.159731,138.126888,1.044556,58.471020,55.718516,135.598287,138.516180,134.317137,138.173810,80.318478,136.220943,-0.000699,-2.060783,32.000000,-235.851743,138.426257,-0.342243,24.693198,0.682534,495785.539071,0.977304,14.925600,18.325077,2.539990,0.041110,0.035399,158.858844,32.000000,172.143657,159.780342,163.713364,142.930055,32.000000,138.807238,67.837310,61.936742,92.565429,7.632911,41.075926,55.851795,60.115300,33.948867,25.346687,59.554148,36.803167
54.680340,59.809071,138.674871,136.746110,122.213891,110.183888,29.648723,14.159445,138.148667,1.044629,58.633902,55.850617,135.588833,138.381152,134.274829,138.241161,80.328272,136.264733,-0.000699,-2.060795,32.000000,-235.852192,138.446040,-0.342185,24.785199,0.679279,495670.741791,0.965795,14.760711,18.373507,2.531520,0.047291,0.027641,158.651609,32.000000,172.512516,160.319556,161.618284,142.509356,32.000000,138.908780,67.828358,61.976743,92.569025,7.632911,41.079759,55.851795,60.059713,33.948867,25.477847,59.557187,36.803681
54.686383,59.840670,138.784011,136.760875,122.256419,110.174212,29.764825,14.154736,138.191028,1.044698,58.624364,55.820080,135.530456,138.406295,134.246481,138.311911,80.369736,136.152285,-0.000699,-2.061972,32.000000,-235.850017,138.449325,-0.342137,24.810324,0.683723,495766.021607,0.971270,14.938647,18.419868,2.542871,0.045251,0.026290,157.918232,32.000000,173.024869,160.446204,158.950511,142.428448,32.000000,139.067406,67.830697,61.988734,92.582027,7.632911,41.082385,55.851795,60.054161,33.948867,25.475784,59.549703,36.796418
54.507576,59.840670,138.698075,136.760875,122.263779,110.168803,29.623706,14.161871,138.173157,1.045036,58.537756,55.848007,135.479204,138.539691,134.280904,138.261515,80.372472,136.227002,-0.000699,-2.061973,32.000000,-235.849603,138.532982,-0.342251,24.844942,0.679068,495706.386886,0.973598,14.875489,18.431226,2.536101,0.042125,0.035209,157.614552,32.000000,173.245921,159.554870,157.938347,143.158526,32.000000,138.684969,67.816179,61.961128,92.573408,7.632911,41.082285,55.851795,60.167735,33.948867,25.583724,59.550057,36.810651
54.662171,59.801102,138.816114,136.754189,122.256713,110.172619,29.714524,14.160159,138.183702,1.045014,58.349875,55.830214,135.491326,138.597356,134.313907,138.206019,80.404162,136.121142,-0.000697,-2.061407,32.000000,-235.844922,138.539754,-0.342257,24.854567,0.678868,495615.607979,0.969680,14.901266,18.335438,2.537817,0.044475,0.036692,157.895610,32.000000,173.168971,159.135766,159.700477,143.655833,32.000000,137.828733,67.843399,61.949159,92.547265,7.632911,41.111658,55.851795,60.096459,33.948867,25.444401,59.542474,37.040364
54.814945,59.760436,138.734590,136.741931,122.303925,110.173912,29.739579,14.161871,138.138508,1.044859,58.278244,55.758342,135.550190,138.557635,134.333082,138.205613,80.332269,136.294420,-0.000697,-2.060815,32.000000,-235.845997,138.482403,-0.342267,24.819109,0.680164,495699.914550,0.977807,15.073788,18.368801,2.544565,0.058672,0.036689,158.564480,32.000000,172.456774,159.247384,162.147464,143.686591,32.000000,137.653795,67.814127,61.926802,92.547905,7.632911,41.092263,55.851795,60.006114,33.948867,25.300975,59.545946,37.043225
54.661233,59.721144,138.895773,136.733017,122.335020,110.168806,29.714060,14.158304,138.275987,1.044844,58.251124,55.889760,135.568069,138.701860,134.356785,138.320694,80.299522,136.275344,-0.000697,-2.062592,32.000000,-235.853006,138.637752,-0.342282,24.849925,0.678111,495494.072730,0.971681,14.885035,18.285961,2.539528,0.050050,0.030628,158.743103,32.000000,172.174481,159.664007,163.741441,143.000443,32.000000,138.596136,67.834247,61.944969,92.584731,7.632911,41.133741,55.851795,60.034700,33.948867,25.298386,59.537449,36.861568
54.811468,59.721144,138.887970,136.733017,122.316012,110.171355,29.693616,14.161443,138.365912,1.044599,58.174990,55.897610,135.589172,138.626535,134.241559,138.422435,80.317898,136.291543,-0.000696,-2.062055,32.000000,-235.848719,138.577423,-0.342286,24.844077,0.676248,495497.790549,0.967754,14.697255,18.441566,2.530963,0.040397,0.023470,158.665808,32.000000,172.452410,160.127067,161.646195,142.462751,32.000000,138.991531,67.795027,61.930610,92.582642,7.632911,41.149302,55.851795,60.009695,33.948867,25.159011,59.546860,36.951369
54.768951,59.626623,138.963150,136.713794,122.269129,110.180218,29.766967,14.161871,138.315674,1.044366,58.226288,55.835987,135.520775,138.639687,134.263053,138.365006,80.346071,136.301276,-0.000697,-2.060298,32.000000,-235.848783,138.572630,-0.342187,24.841506,0.678495,495583.860500,0.971467,14.805980,18.465100,2.541029,0.043588,0.026873,157.792393,32.000000,173.103292,160.315350,159.081234,142.482481,32.000000,138.912171,67.792796,61.955595,92.585770,7.632911,41.177006,55.851795,60.063566,33.948867,24.827291,59.542936,37.038970
54.639616,59.614809,138.864276,136.688165,122.228144,110.196739,29.688467,14.162585,138.327338,1.044363,58.280046,55.744436,135.485926,138.735993,134.279139,138.352355,80.365185,136.317171,-0.000695,-2.058564,32.000000,-235.850692,138.536143,-0.342191,24.794037,0.676335,495461.843319,0.969193,14.661307,18.454548,2.533922,0.043332,0.035323,157.570885,32.000000,173.360102,159.820370,157.669272,143.052675,32.000000,138.185593,67.824679,61.955862,92.580368,7.632911,41.141025,55.851795,60.108834,33.948867,24.782210,59.550067,36.846527
54.678899,59.678829,138.893531,136.689001,122.201364,110.208237,29.653926,14.159873,138.267914,1.044378,58.377058,55.764466,135.480181,138.680918,134.332875,138.230507,80.399675,136.266793,-0.000696,-2.056808,32.000000,-235.847339,138.558884,-0.342082,24.781501,0.677315,495332.843442,0.967466,14.607699,18.431074,2.537261,0.031792,0.020217,157.941250,32.000000,173.330076,159.234699,159.792957,143.750965,32.000000,137.984073,67.818066,61.965541,92.586494,7.632911,41.167840,55.851795,60.103314,33.948867,24.778047,59.547755,36.849609
54.528489,59.678829,138.784088,136.689001,122.170798,110.219672,29.660170,14.151739,138.239840,1.044380,58.492267,55.747398,135.499279,138.614058,134.312602,138.226773,80.325796,136.321670,-0.000698,-2.055058,32.000000,-235.858423,138.597740,-0.342145,24.713943,0.680150,495431.519888,0.972694,14.720485,18.419634,2.541458,0.046023,0.030494,158.391219,32.000000,172.527848,159.164997,161.996219,143.708854,32.000000,137.728536,67.795400,61.927215,92.579922,7.632911,41.115346,55.851795,60.172937,33.948867,24.996754,59.547431,36.877855
54.610164,59.789562,138.762150,136.705715,122.157622,110.225079,29.647597,14.162014,138.167416,1.044494,58.610954,55.656961,135.543003,138.585509,134.326268,138.300935,80.289361,136.256528,-0.000697,-2.053873,32.000000,-235.850443,138.520235,-0.341929,24.704003,0.680245,495477.715461,0.973322,14.746637,18.360818,2.540167,0.053068,0.037715,158.714173,32.000000,172.223556,159.775406,163.399492,142.913551,32.000000,138.294259,67.808870,61.925278,92.616342,7.632911,41.120946,55.851795,60.104824,33.948867,25.378370,59.542818,37.009917
54.539803,59.830503,138.698626,136.721038,122.100897,110.228749,29.718821,14.162299,138.242883,1.044602,58.821175,55.576190,135.559625,138.480578,134.213116,138.272047,80.284980,136.204739,-0.000697,-2.053915,32.000000,-235.849174,138.493926,-0.341780,24.667654,0.683901,495781.541049,0.976205,14.891748,18.461195,2.545167,0.032519,0.020466,158.636680,32.000000,172.349630,160.204007,161.609201,142.490523,32.000000,138.995190,67.801425,61.930768,92.627381,7.632911,41.075864,55.851795,60.185401,33.948867,25.518327,59.550617,36.864576
54.520554,59.888756,138.755307,136.740538,122.079019,110.231269,29.793947,14.165867,138.130900,1.044903,58.959331,55.589991,135.537989,138.524274,134.228916,138.200156,80.367708,136.203899,-0.000696,-2.053903,32.000000,-235.843968,138.389645,-0.341681,24.649165,0.683054,495989.996509,0.975339,14.923644,18.466174,2.540958,0.043476,0.038770,157.882433,32.000000,173.115922,160.317231,158.931337,142.579363,32.000000,139.187721,67.805542,61.949578,92.634593,7.632911,41.079931,55.851795,60.286650,33.948867,25.516495,59.544864,36.885339
54.508401,59.888756,138.569068,136.740538,122.016237,110.226204,29.584561,14.160730,138.089153,1.044989,59.028820,55.657626,135.468511,138.505108,134.267489,138.212294,80.358047,136.102123,-0.000695,-2.055066,32.000000,-235.847794,138.371455,-0.341540,24.670486,0.684915,496119.195557,0.974540,15.032496,18.445540,2.543072,0.061280,0.053959,157.550738,32.000000,173.415339,159.851126,157.448903,143.068263,32.000000,138.300493,67.813798,61.964594,92.667504,7.632911,41.024321,55.851795,60.220972,33.948867,25.717454,59.537419,36.852324
54.557546,59.976136,138.733346,136.769511,121.979743,110.216029,29.707558,14.168864,138.144684,1.044959,58.931881,55.675831,135.481418,138.507370,134.310164,138.140895,80.346502,136.154169,-0.000694,-2.055104,32.000000,-235.843266,138.321994,-0.341297,24.696896,0.686159,496052.701125,0.972642,15.109337,18.362405,2.545009,0.046786,0.033810,157.818054,32.000000,173.218588,159.254973,159.873054,143.525995,32.000000,137.821642,67.811495,61.933369,92.632273,7.632911,41.053145,55.851795,60.241155,33.948867,26.020126,59.547726,36.856065
54.558520,60.017353,138.632700,136.792634,121.967224,110.203281,29.728242,14.159445,138.063353,1.044815,58.829392,55.717905,135.521526,138.556677,134.295870,138.194549,80.343458,136.133977,-0.000693,-2.056266,32.000000,-235.848750,138.348634,-0.341175,24.689972,0.684733,496055.933209,0.979724,15.121077,18.322883,2.542160,0.045954,0.030318,158.402183,32.000000,172.461350,159.167672,162.091260,143.733371,32.000000,138.067557,67.796519,61.940910,92.644630,7.632911,41.045396,55.851795,60.206022,33.948867,26.163059,59.547165,36.798252
54.804054,59.951680,138.740714,136.793191,121.928815,110.197996,29.560753,14.162585,138.087739,1.044561,58.818013,55.727705,135.571380,138.520829,134.300998,138.236478,80.263021,136.100061,-0.000694,-2.058034,32.000000,-235.852003,138.464679,-0.340944,24.727607,0.684230,496130.936367,0.974835,15.160996,18.359582,2.542881,0.052701,0.037153,158.806748,32.000000,172.108072,159.843678,163.333270,142.996005,32.000000,138.360185,67.809946,61.921334,92.668376,7.632911,41.060656,55.851795,60.282839,33.948867,26.163246,59.554453,36.766264
54.637167,59.951680,138.632636,136.793191,121.922502,110.195395,30.008492,14.159873,138.087316,1.044569,58.822667,55.771613,135.583760,138.430845,134.271292,138.230996,80.237667,136.120530,-0.000693,-2.059788,32.000000,-235.845700,138.372557,-0.340662,24.746988,0.683875,496138.962400,0.974135,15.201274,18.352869,2.540991,0.046404,0.034292,158.625593,32.000000,172.283512,160.373709,161.651333,142.439649,32.000000,138.898778,67.757984,61.905457,92.635696,7.632911,41.041478,55.851795,60.172356,33.948867,25.934811,59.547480,36.849242
54.553221,59.927775,138.735438,136.787898,121.945726,110.200510,29.602325,14.164440,138.087143,1.044335,58.833064,55.714291,135.521546,138.483534,134.236783,138.252349,80.281483,136.154153,-0.000692,-2.060986,32.000000,-235.845886,138.469798,-0.340503,24.772243,0.679478,496033.395865,0.974550,14.898977,18.416911,2.531578,0.053652,0.030331,157.890586,32.000000,173.055604,160.343800,159.093525,142.602581,32.000000,139.199108,67.759513,61.906996,92.662329,7.632911,41.043484,55.851795,60.212380,33.948867,25.851153,59.552702,36.835449
54.658030,59.906617,138.729073,136.787062,121.927672,110.205643,29.630140,14.162870,138.200469,1.043957,58.685193,55.755930,135.506812,138.552761,134.278426,138.189336,80.315891,136.121404,-0.000694,-2.060975,32.000000,-235.849915,138.528760,-0.340555,24.754672,0.680904,496180.691588,0.963250,15.059719,18.452160,2.537332,0.050249,0.032090,157.633767,32.000000,173.267441,159.782556,157.575182,143.165772,32.000000,138.459628,67.790629,61.919897,92.681304,7.632911,41.070530,55.851795,60.176849,33.948867,25.776869,59.546290,37.013658
54.688027,59.832701,138.823062,136.775362,121.857660,110.213301,29.940643,14.167722,138.122132,1.043564,58.439819,55.734792,135.535124,138.632814,134.330738,138.291649,80.302216,136.207060,-0.000694,-2.061540,32.000000,-235.839818,138.492333,-0.340811,24.803846,0.682034,496130.748179,0.978119,15.116811,18.424595,2.543121,0.047672,0.034299,157.809739,32.000000,173.082662,159.364950,159.742126,143.346984,32.000000,137.777424,67.782897,61.932221,92.633869,7.632911,41.092462,55.851795,60.168719,33.948867,25.775860,59.555318,36.842786
54.693131,59.832701,138.696810,136.775362,121.825431,110.220924,29.666937,14.160730,138.162209,1.043401,58.337117,55.686865,135.530097,138.543769,134.327247,138.244238,80.278938,136.226676,-0.000694,-2.063296,32.000000,-235.846319,138.431661,-0.340710,24.771903,0.680858,495983.540252,0.975105,14.994540,18.374359,2.538128,0.051989,0.028606,158.421999,32.000000,172.445087,159.142912,162.090602,143.727347,32.000000,138.347289,67.762080,61.889052,92.636782,7.632911,41.055799,55.851795,60.164272,33.948867,25.517536,59.558426,36.760614
54.541072,59.769778,138.730197,136.756975,121.813509,110.227338,29.852535,14.167437,138.143910,1.043391,58.379934,55.705592,135.559439,138.522582,134.365138,138.246871,80.257816,136.186207,-0.000693,-2.063294,32.000000,-235.840759,138.571016,-0.340818,24.764900,0.679455,495922.214503,0.964275,14.891713,18.429425,2.538454,0.035439,0.024446,158.726244,32.000000,172.182753,159.597103,163.275831,143.214089,32.000000,138.508179,67.771686,61.898725,92.649097,7.632911,41.063531,55.851795,60.194403,33.948867,25.296904,59.550253,36.804708
54.674094,59.754666,138.679246,136.740260,121.787234,110.226068,29.531117,14.165296,138.163180,1.043514,58.573944,55.748284,135.577344,138.532023,134.272978,138.239515,80.217794,136.135584,-0.000693,-2.063326,32.000000,-235.846505,138.494638,-0.341100,24.778695,0.679629,496002.657882,0.973137,14.886795,18.462178,2.535909,0.049453,0.032998,158.641989,32.000000,172.206999,160.209786,161.713015,142.417133,32.000000,138.778542,67.760632,61.901838,92.643586,7.632911,41.046526,55.851795,60.183646,33.948867,25.241915,59.541786,36.855478
54.541650,59.825008,138.654942,136.746389,121.756782,110.219765,29.587875,14.157590,138.105462,1.043369,58.731142,55.660822,135.532305,138.389248,134.247946,138.250714,80.270399,136.132122,-0.000693,-2.062740,32.000000,-235.851753,138.347758,-0.340994,24.753702,0.682241,496080.653234,0.969975,14.970545,18.463749,2.543591,0.050698,0.036901,157.801962,32.000000,172.917427,160.289294,159.249834,142.429528,32.000000,139.217972,67.759886,61.904439,92.636446,7.632911,41.074799,55.851795,60.258008,33.948867,25.239263,59.553194,36.867144
54.487920,59.825008,138.617410,136.746389,121.716468,110.213425,29.820934,14.160016,138.091217,1.043566,58.803417,55.723512,135.443357,138.473564,134.258131,138.226575,80.290095,136.067946,-0.000693,-2.060978,32.000000,-235.847852,138.367315,-0.340874,24.756927,0.679517,496052.280939,0.977827,14.827105,18.479308,2.536471,0.062633,0.032272,157.531204,32.000000,173.224306,159.683903,157.715805,143.189450,32.000000,138.475729,67.775014,61.911713,92.642126,7.632911,41.019179,55.851795,60.301567,33.948867,25.481488,59.547155,36.869858
54.660238,59.893702,138.684160,136.757532,121.733007,110.202025,29.628144,14.158161,138.075960,1.043697,58.633680,55.639301,135.499464,138.453112,134.281110,138.092707,80.315758,136.127469,-0.000693,-2.060986,32.000000,-235.850362,138.439371,-0.340763,24.745991,0.682210,496099.086124,0.978722,15.025217,18.425029,2.542185,0.054988,0.038091,157.666078,32.000000,173.257017,159.224269,159.639890,143.681853,32.000000,137.784106,67.798928,61.935796,92.645202,7.632911,41.081023,55.851795,60.260163,33.948867,25.718489,59.554315,36.839704
54.474005,59.885459,138.611550,136.767840,121.751818,110.195664,29.519281,14.163869,138.061239,1.043712,58.578696,55.672786,135.533010,138.419670,134.288058,138.121069,80.245412,136.161255,-0.000693,-2.062141,32.000000,-235.842851,138.435616,-0.340656,24.735003,0.682706,496062.450774,0.972082,15.077118,18.374313,2.544003,0.043262,0.039025,158.419816,32.000000,172.358722,159.351392,162.079967,143.595647,32.000000,137.836295,67.828875,61.899340,92.630400,7.632911,41.012171,55.851795,60.323699,33.948867,25.688703,59.534852,36.847775
54.586028,59.868422,138.681841,136.767004,121.720095,110.194357,29.829772,14.162728,138.018094,1.043725,58.631108,55.628111,135.545290,138.451969,134.325856,138.135085,80.228798,136.125343,-0.000693,-2.063874,32.000000,-235.845796,138.358932,-0.340745,24.731829,0.680777,495947.958046,0.975060,14.979496,18.377422,2.537204,0.063199,0.036007,158.672448,32.000000,172.190441,159.611284,163.479715,143.151588,32.000000,138.497288,67.830059,61.913938,92.658073,7.632911,41.040077,55.851795,60.241219,33.948867,25.687465,59.549713,36.849315
54.546105,59.868422,138.574506,136.767004,121.682894,110.185422,29.648323,14.159160,138.159822,1.043765,58.656480,55.650208,135.581380,138.447260,134.238775,138.125813,80.214754,136.057785,-0.000693,-2.065636,32.000000,-235.849200,138.430254,-0.340851,24.726846,0.683508,496174.326804,0.982299,15.151017,18.464096,2.544545,0.061787,0.043767,158.601141,32.000000,172.409222,160.211643,161.845953,142.593263,32.000000,138.927276,67.799101,61.902872,92.636142,7.632911,40.998037,55.851795,60.289713,33.948867,25.626920,59.553627,36.850636
54.483888,59.859355,138.654262,136.760318,121.679529,110.181325,29.694066,14.162442,138.115871,1.043684,58.726647,55.679481,135.535715,138.491813,134.226638,138.101878,80.266807,136.061067,-0.000692,-2.066758,32.000000,-235.846901,138.448873,-0.341009,24.733088,0.682196,496107.000125,0.969799,15.025793,18.463355,2.540611,0.051601,0.027225,157.837872,32.000000,172.957729,160.421490,159.164910,142.486769,32.000000,138.869581,67.823890,61.929511,92.654325,7.632911,41.017437,55.851795,60.301866,33.948867,25.593964,59.550883,36.831414
54.659751,59.856332,138.576142,136.756975,121.726431,110.181279,29.697059,14.163869,138.050779,1.043527,58.668436,55.637699,135.502138,138.438103,134.261768,138.124655,80.278135,136.052210,-0.000691,-2.067897,32.000000,-235.844326,138.409348,-0.340866,24.711871,0.682328,496120.732882,0.976450,15.064329,18.444741,2.540502,0.054893,0.037462,157.424012,32.000000,173.307276,159.745768,157.780431,143.080908,32.000000,138.626985,67.823030,61.925294,92.664687,7.632911,40.992653,55.851795,60.242106,33.948867,25.581943,59.555466,36.786513
54.537375,59.839846,138.636298,136.764218,121.789901,110.182533,29.538596,14.157019,138.078414,1.043522,58.569392,55.649530,135.506320,138.472851,134.287978,138.082276,80.279732,136.102004,-0.000691,-2.069631,32.000000,-235.850357,138.355182,-0.340757,24.764690,0.683487,496018.773379,0.976123,15.115362,18.394274,2.544867,0.052367,0.029196,157.715520,32.000000,173.266515,159.264021,159.683013,143.524859,32.000000,138.161370,67.807156,61.948690,92.634736,7.632911,41.018104,55.851795,60.302478,33.948867,25.580391,59.540222,36.846087
54.495984,59.839846,138.578370,136.764218,121.822644,110.174720,29.705638,14.164868,137.958455,1.043537,58.596459,55.617744,135.555782,138.461287,134.303917,138.066330,80.263661,136.041292,-0.000691,-2.070195,32.000000,-235.844803,138.337415,-0.340808,24.725535,0.680948,495878.819319,0.972524,14.942598,18.378664,2.535250,0.056432,0.031083,158.315621,32.000000,172.443793,159.262852,161.970260,143.643400,32.000000,137.837004,67.820577,61.927013,92.631822,7.632911,40.984725,55.851795,60.352246,33.948867,25.521444,59.540674,36.855258
54.501070,59.853310,138.634832,136.758368,121.840357,110.170864,29.693468,14.163298,138.052006,1.043408,58.542194,55.678225,135.577258,138.415021,134.307660,138.068182,80.237470,136.038580,-0.000692,-2.070205,32.000000,-235.842930,138.323771,-0.340560,24.739697,0.681668,495935.793021,0.980149,15.044182,18.401140,2.542042,0.045491,0.073186,158.671376,32.000000,172.185955,159.745627,163.519813,143.099900,32.000000,138.527256,67.789246,61.916409,92.631864,7.632911,41.033598,55.851795,60.315525,33.948867,25.566536,59.554689,36.860247
54.578804,59.824183,138.634463,136.754189,121.856393,110.167007,29.704801,14.155307,138.077519,1.043299,58.589156,55.731310,135.566886,138.391369,134.262114,138.167757,80.251577,136.120534,-0.000694,-2.070196,32.000000,-235.852725,138.238279,-0.340424,24.780138,0.683025,495959.508117,0.975391,15.084164,18.387859,2.542910,0.044273,0.035648,158.633481,32.000000,172.435673,160.216969,162.030026,142.609022,32.000000,139.283955,67.757670,61.895504,92.626374,7.632911,41.002783,55.851795,60.318379,33.948867,25.463766,59.559587,36.815860
54.588445,59.801652,138.614874,136.749175,121.898424,110.153073,29.768519,14.163013,138.070679,1.043229,58.602703,55.781575,135.560304,138.392224,134.248953,138.198932,80.291922,136.119425,-0.000695,-2.069605,32.000000,-235.845511,138.353181,-0.340363,24.795611,0.682860,496013.315648,0.975692,15.092714,18.412739,2.543708,0.051353,0.026203,157.828171,32.000000,173.093996,160.424040,159.084992,142.546806,32.000000,138.972889,67.780524,61.952035,92.645139,7.632911,41.023804,55.851795,60.329428,33.948867,25.461865,59.553361,36.838310
54.555552,59.801652,138.650935,136.749175,121.885987,110.142910,29.589125,14.167722,138.032895,1.043298,58.531989,55.843950,135.469417,138.508675,134.255261,138.131442,80.259839,136.102586,-0.000695,-2.067846,32.000000,-235.840801,138.395416,-0.340422,24.771535,0.680470,495875.871870,0.973663,14.988526,18.438252,2.540079,0.050363,0.031505,157.441501,32.000000,173.358550,159.832345,157.803075,142.808395,32.000000,138.572024,67.756945,61.896031,92.638967,7.632911,40.999699,55.851795,60.350914,33.948867,25.381528,59.543822,36.864943
54.668486,59.784891,138.681646,136.749732,121.856552,110.134019,29.848312,14.164868,138.101626,1.043178,58.230196,55.799187,135.479624,138.485593,134.285188,138.159390,80.281047,136.158009,-0.000696,-2.068399,32.000000,-235.840049,138.430905,-0.340165,24.858658,0.679668,495690.085654,0.971205,14.956690,18.397371,2.539271,0.044174,0.024853,157.616037,32.000000,173.347543,159.209104,159.479432,143.650385,32.000000,138.247976,67.738417,61.890780,92.596422,7.632911,41.019433,55.851795,60.299878,33.948867,25.321095,59.553155,36.819308
54.651859,59.710702,138.688173,136.737474,121.889142,110.125124,29.811978,14.158732,138.042863,1.043385,58.228964,55.849903,135.517890,138.524806,134.355194,138.130437,80.307300,136.026504,-0.000696,-2.068980,32.000000,-235.844546,138.356568,-0.340139,24.838674,0.680965,495732.046307,0.977658,14.988438,18.421314,2.541463,0.050903,0.032995,158.247956,32.000000,172.599478,159.077523,162.013011,143.815449,32.000000,137.873499,67.748079,61.879561,92.616652,7.632911,41.012390,55.851795,60.301825,33.948867,25.061038,59.541382,36.865823
54.414012,59.708230,138.568954,136.728838,121.896199,110.118863,29.537950,14.159017,137.958651,1.043407,58.414257,55.639345,135.540091,138.425910,134.347689,138.199010,80.234101,136.122775,-0.000697,-2.069533,32.000000,-235.853276,138.406127,-0.339936,24.819188,0.676921,495552.429696,0.966819,14.862734,18.426894,2.536775,0.056229,0.029313,158.658861,32.000000,172.159773,159.800792,163.539529,142.987217,32.000000,138.180199,67.758717,61.888598,92.635413,7.632911,41.011378,55.851795,60.291633,33.948867,25.057911,59.560806,36.755992
54.543164,59.708230,138.689333,136.728838,121.893358,110.112338,29.793821,14.156448,137.966870,1.043416,58.483527,55.725630,135.581188,138.435413,134.248241,138.077630,80.242623,136.097679,-0.000697,-2.071275,32.000000,-235.846830,138.421506,-0.340024,24.819870,0.677551,495358.302958,0.968049,14.804575,18.337068,2.537666,0.037950,0.029747,158.627511,32.000000,172.355902,160.205840,162.308019,142.608033,32.000000,138.880987,67.732327,61.879620,92.644221,7.632911,41.011143,55.851795,60.371299,33.948867,25.046176,59.549457,36.845207
54.396831,59.744774,138.594465,136.727166,121.888601,110.107873,29.422976,14.163013,138.040770,1.043297,58.606284,55.659584,135.469636,138.372159,134.200621,138.141074,80.261415,136.107835,-0.000696,-2.073033,32.000000,-235.846494,138.323159,-0.339875,24.825194,0.681051,495633.358471,0.981719,15.031796,18.456812,2.546567,0.052974,0.029032,157.841584,32.000000,173.090184,160.329161,159.168495,142.477011,32.000000,139.052729,67.723066,61.879511,92.605760,7.632911,40.976588,55.851795,60.352709,33.948867,25.170110,59.539563,36.798912
54.477597,59.783517,138.612644,136.735802,121.885487,110.105964,29.634825,14.158446,137.988643,1.043149,58.727482,55.588581,135.470308,138.458454,134.217134,138.052900,80.273775,136.024096,-0.000695,-2.073837,32.000000,-235.850733,138.294282,-0.339874,24.797316,0.679657,495503.766843,0.970667,14.906977,18.436159,2.542745,0.047123,0.039443,157.390953,32.000000,173.401806,159.814458,157.653541,142.809722,32.000000,138.266478,67.766228,61.902027,92.654729,7.632911,40.975696,55.851795,60.427322,33.948867,25.301945,59.556577,36.749022
54.503193,59.849188,138.580407,136.760039,121.912238,110.102366,29.706467,14.159160,137.930683,1.042842,58.680458,55.614310,135.465314,138.435678,134.261582,138.057362,80.290751,136.076394,-0.000695,-2.073844,32.000000,-235.849855,138.283738,-0.339748,24.783127,0.681291,495589.580294,0.985901,15.084962,18.422276,2.547841,0.046307,0.029795,157.587251,32.000000,173.327463,159.396209,159.296060,143.578066,32.000000,137.869017,67.756680,61.859732,92.604375,7.632911,40.933072,55.851795,60.406592,33.948867,25.299606,59.550352,36.855038
54.482092,59.849188,138.641376,136.760039,121.893771,110.090966,29.679672,14.161729,137.969371,1.042782,58.657506,55.576431,135.537306,138.394855,134.310132,138.086496,80.260031,136.028848,-0.000695,-2.073843,32.000000,-235.847778,138.331501,-0.339654,24.797158,0.680983,495558.729485,0.977327,15.045603,18.369430,2.544397,0.051004,0.027517,158.349594,32.000000,172.492387,159.185181,162.043383,143.758039,32.000000,137.922705,67.796484,61.863785,92.634306,7.632911,40.977123,55.851795,60.446398,33.948867,25.525882,59.548886,36.861935
54.474598,59.885733,138.531483,136.773133,121.924121,110.085888,29.561878,14.157447,137.980943,1.042531,58.673709,55.581409,135.573941,138.372956,134.324425,138.081400,80.212807,136.071743,-0.000695,-2.073827,32.000000,-235.851404,138.380736,-0.339493,24.778984,0.680914,495586.271773,0.974605,15.086542,18.377741,2.542611,0.042821,0.030229,158.553760,32.000000,172.220592,159.668530,163.520621,143.189509,32.000000,138.205806,67.765697,61.856243,92.630988,7.632911,40.931469,55.851795,60.378882,33.948867,25.651343,59.552004,36.844180
54.498079,59.876666,138.629799,136.773133,121.952180,110.083368,29.714403,14.161586,137.994071,1.042560,58.661949,55.610401,135.574067,138.305482,134.248833,138.025236,80.271768,136.011565,-0.000696,-2.073772,32.000000,-235.847757,138.283227,-0.339685,24.775941,0.681106,495611.949038,0.975804,15.106930,18.385471,2.544715,0.050189,0.028453,158.651286,32.000000,172.289882,160.315083,162.224832,142.594025,32.000000,138.821567,67.752104,61.832078,92.624054,7.632911,40.967999,55.851795,60.450821,33.948867,25.618607,59.551817,36.812852
54.484094,59.850837,138.510005,136.777869,121.935353,110.092214,29.496239,14.162157,137.917172,1.042640,58.749835,55.709409,135.548264,138.302137,134.200188,138.010813,80.223981,135.950757,-0.000697,-2.073179,32.000000,-235.847022,138.250513,-0.339672,24.766343,0.681178,495746.854394,0.979895,15.150717,18.453437,2.543047,0.050802,0.035518,157.808280,32.000000,172.958371,160.284478,159.589487,142.498153,32.000000,139.187307,67.731754,61.862283,92.606842,7.632911,40.913241,55.851795,60.516504,33.948867,25.617274,59.545552,36.852910
54.517330,59.850837,138.501835,136.777869,121.912100,110.091146,29.704848,14.160872,137.969986,1.042828,58.807296,55.613423,135.510476,138.350770,134.248873,137.980356,80.274638,135.937556,-0.000697,-2.071405,32.000000,-235.844865,138.272397,-0.339718,24.736917,0.681384,495582.689696,0.974352,15.118960,18.365376,2.543756,0.046032,0.033618,157.483410,32.000000,173.313214,159.847750,157.829823,142.897181,32.000000,138.659277,67.757555,61.855167,92.645476,7.632911,40.912379,55.851795,60.460492,33.948867,25.526024,59.555318,36.845500
54.520884,59.864576,138.538061,136.777033,121.946401,110.088718,29.787021,14.161443,137.970720,1.042820,58.692484,55.652492,135.494705,138.293594,134.277115,138.014011,80.263203,135.942371,-0.000697,-2.071423,32.000000,-235.848392,138.291242,-0.339913,24.739225,0.681236,495693.430721,0.981848,15.106644,18.383750,2.542210,0.057325,0.029129,157.680703,32.000000,173.335108,159.416006,159.141519,143.473473,32.000000,138.084695,67.758015,61.849763,92.609545,7.632911,40.899373,55.851795,60.495727,33.948867,25.572190,59.550962,36.845794
54.538582,59.887657,138.493591,136.782048,121.995153,110.078600,29.677096,14.158161,137.888661,1.042798,58.585457,55.708662,135.536800,138.295205,134.265199,137.979437,80.241799,135.895667,-0.000699,-2.071405,32.000000,-235.847576,138.278497,-0.339918,24.727633,0.681479,495561.004830,0.974282,15.074534,18.326707,2.540510,0.046562,0.035087,158.254814,32.000000,172.455235,159.249591,161.797796,143.606596,32.000000,137.883094,67.773473,61.815470,92.570249,7.632911,40.904245,55.851795,60.461803,33.948867,25.650912,59.545238,36.763035
54.505389,59.839296,138.488688,136.779819,122.005636,110.073534,29.652899,14.159160,137.928231,1.043046,58.489376,55.637051,135.600469,138.328667,134.296144,137.986955,80.194663,136.023667,-0.000699,-2.073154,32.000000,-235.847561,138.376249,-0.340032,24.734216,0.681573,495591.548857,0.971539,15.084838,18.340470,2.541009,0.043869,0.025810,158.607919,32.000000,172.219810,159.484048,163.597445,143.250696,32.000000,138.661848,67.806798,61.820122,92.624012,7.632911,40.890698,55.851795,60.440195,33.948867,25.649697,59.554591,36.845720
54.527390,59.839296,138.620271,136.779819,122.039290,110.070944,29.531960,14.157590,137.976347,1.043189,58.544235,55.661146,135.560138,138.268697,134.245696,138.059215,80.207499,135.933621,-0.000697,-2.074939,32.000000,-235.849458,138.296363,-0.339910,24.730046,0.681362,495612.687089,0.974758,15.090827,18.339276,2.539369,0.046717,0.041719,158.723700,32.000000,172.288906,160.235103,162.069907,142.575023,32.000000,138.867454,67.809051,61.827838,92.635455,7.632911,40.944020,55.851795,60.482595,33.948867,25.480128,59.563983,36.748876
54.502475,59.786814,138.558150,136.763382,122.076303,110.064575,29.665729,14.160016,137.910783,1.043355,58.580335,55.718964,135.554134,138.406519,134.241613,138.102874,80.221197,135.973756,-0.000698,-2.073772,32.000000,-235.846540,138.378573,-0.340003,24.739330,0.681537,495641.963755,0.976040,15.074528,18.448333,2.540826,0.037686,0.025168,157.788373,32.000000,172.946872,160.452624,159.520621,142.329279,32.000000,139.037456,67.830447,61.845617,92.608139,7.632911,40.893162,55.851795,60.504875,33.948867,25.295879,59.532669,36.870445
54.486339,59.767031,138.605952,136.749453,122.040860,110.058226,29.867614,14.160730,137.904632,1.043238,58.546416,55.537260,135.515264,138.413757,134.275690,138.067895,80.268255,136.049233,-0.000698,-2.074920,32.000000,-235.846155,138.279597,-0.340053,24.738779,0.682005,495588.539653,0.979574,15.053275,18.391941,2.542214,0.045516,0.027615,157.424727,32.000000,173.484328,159.820181,157.746767,142.889043,32.000000,139.008977,67.854661,61.851569,92.638373,7.632911,40.931336,55.851795,60.523586,33.948867,25.224846,59.547972,36.829946
54.536106,59.756314,138.561719,136.738867,122.055410,110.045501,29.557987,14.159160,137.879037,1.043197,58.457200,55.627142,135.511933,138.356887,134.302486,138.134940,80.256555,135.986122,-0.000700,-2.076066,32.000000,-235.845102,138.281780,-0.339978,24.721129,0.681651,495471.158008,0.975456,15.024861,18.397660,2.542236,0.041738,0.030235,157.542584,32.000000,173.383039,159.245092,159.071493,143.491473,32.000000,138.085484,67.856476,61.834123,92.590459,7.632911,40.883944,55.851795,60.585317,33.948867,25.222328,59.553243,36.828332
54.547723,59.779121,138.486954,136.741931,122.078624,110.032752,29.683517,14.161729,137.887162,1.043191,58.481237,55.593163,135.565331,138.348527,134.327389,138.049011,80.203895,136.059537,-0.000701,-2.077794,32.000000,-235.850073,138.324975,-0.340043,24.714022,0.682096,495326.426262,0.969073,15.020669,18.387106,2.543866,0.045905,0.029254,158.766348,32.000000,172.197342,159.498568,163.526421,143.174764,32.000000,138.635539,67.847102,61.808759,92.632710,7.632911,40.902537,55.851795,60.503140,33.948867,25.181627,59.543556,36.841759
54.519929,59.779121,138.581835,136.741931,122.131603,110.027644,29.636853,14.160587,137.909556,1.043159,58.475828,55.599493,135.603288,138.368755,134.264200,138.104749,80.188339,136.058885,-0.000701,-2.079543,32.000000,-235.846297,138.314207,-0.339936,24.717169,0.681477,495245.978524,0.978088,14.961877,18.368283,2.540734,0.052796,0.033647,158.663519,32.000000,172.293836,160.007592,162.253979,142.796806,32.000000,139.023601,67.841457,61.826538,92.649302,7.632911,40.908516,55.851795,60.536071,33.948867,25.258386,59.535226,36.837797
54.623422,59.789837,138.581529,136.750010,122.144124,110.029021,29.639710,14.160159,137.940834,1.043170,58.475828,55.578923,135.603288,138.459841,134.264200,138.164623,80.188339,136.028747,-0.000702,-2.080689,32.000000,-235.848365,138.260263,-0.339930,24.703715,0.681880,495353.474219,0.975710,15.000307,18.471687,2.541856,0.064709,0.032800,158.663519,32.000000,172.293836,160.007592,162.253979,142.796806,32.000000,139.023601,67.841457,61.826538,92.649302,7.632911,40.907845,55.851795,60.480500,33.948867,25.294023,59.550834,36.773674
54.336773,59.760436,138.580326,136.748617,122.116562,110.025177,29.834426,14.163013,137.946630,1.043017,58.592520,55.684112,135.465894,138.328768,134.257527,138.037257,80.232743,135.969080,-0.000703,-2.081859,32.000000,-235.845347,138.222817,-0.340201,24.678800,0.681880,495353.474219,0.975710,15.000307,18.471687,2.541856,0.047847,0.034460,157.570083,32.000000,173.261551,159.911310,157.523564,142.891404,32.000000,138.778033,67.838847,61.806729,92.643371,7.632911,40.902270,55.851795,60.652076,33.948867,25.189613,59.545769,36.856799
54.475273,59.772801,138.468512,136.739424,122.140958,110.018807,29.550718,14.161729,137.919523,1.043036,58.548504,55.538908,135.499292,138.317696,134.262395,138.149406,80.240382,135.919477,-0.000704,-2.081831,32.000000,-235.845811,138.250085,-0.340189,24.679220,0.680686,495308.848164,0.973601,14.911132,18.457114,2.537035,0.051613,0.029824,157.542412,32.000000,173.319215,159.175489,158.992838,143.727159,32.000000,138.157479,67.836185,61.815780,92.626652,7.632911,40.886899,55.851795,60.576871,33.948867,25.187024,59.537478,36.867144
54.536760,59.772801,138.576258,136.739424,122.158754,110.016254,29.694962,14.161158,137.938074,1.042753,58.466527,55.525830,135.490536,138.416632,134.311184,138.007044,80.171015,135.980937,-0.000704,-2.080677,32.000000,-235.846382,138.298625,-0.340286,24.667025,0.685698,495336.865463,0.972810,15.158758,18.383853,2.550397,0.055621,0.029868,158.360088,32.000000,172.504770,159.233121,161.485729,143.707673,32.000000,137.716957,67.807186,61.796210,92.592611,7.632911,40.894960,55.851795,60.558019,33.948867,25.227479,59.553853,36.855698
54.442510,59.795882,138.453646,136.741096,122.154408,110.010970,29.758393,14.163584,137.915985,1.042699,58.619716,55.599728,135.565637,138.297855,134.328082,137.986816,80.182776,135.936840,-0.000704,-2.080694,32.000000,-235.848710,138.183740,-0.340129,24.645834,0.682940,495220.787252,0.979351,15.037133,18.352215,2.541860,0.054131,0.027820,158.736768,32.000000,172.094112,159.599592,163.359693,143.182561,32.000000,138.322286,67.836616,61.814958,92.634116,7.632911,40.837181,55.851795,60.619156,33.948867,25.305290,59.545749,36.877929
54.468188,59.819512,138.502516,136.744717,122.116032,109.998235,29.439855,14.156020,137.833567,1.042927,58.647855,55.571048,135.563769,138.304484,134.233494,137.929544,80.155459,136.009754,-0.000704,-2.080702,32.000000,-235.849553,138.246172,-0.339944,24.654882,0.682892,495317.373633,0.973349,14.977731,18.451315,2.540970,0.066819,0.032970,158.818652,32.000000,172.226580,160.054286,162.265280,142.780767,32.000000,139.291859,67.813384,61.810414,92.640730,7.632911,40.859006,55.851795,60.616148,33.948867,25.385177,59.550588,36.870299
54.407965,59.832152,138.451514,136.746667,122.091650,109.984333,29.628101,14.167722,137.882369,1.042893,58.687863,55.594933,135.544919,138.360230,134.227359,138.017194,80.187754,135.954037,-0.000704,-2.080134,32.000000,-235.838179,138.270110,-0.340131,24.660652,0.684296,495361.179716,0.973159,15.091887,18.418222,2.543116,0.045800,0.027141,157.912960,32.000000,172.924603,160.219445,159.482248,142.530364,32.000000,139.422103,67.811769,61.846498,92.669742,7.632911,40.832868,55.851795,60.563368,33.948867,25.383227,59.554994,36.876095
54.531087,59.832152,138.585354,136.746667,122.036981,109.984319,29.694842,14.165582,137.906542,1.042875,58.598629,55.681158,135.468599,138.327095,134.218126,137.986858,80.204305,135.987320,-0.000705,-2.079517,32.000000,-235.844417,138.218206,-0.340321,24.644706,0.683868,495380.503204,0.983123,15.090692,18.480809,2.542815,0.049947,0.027999,157.555986,32.000000,173.126904,160.036427,157.585239,142.792072,32.000000,138.723260,67.790179,61.828943,92.631093,7.632911,40.880647,55.851795,60.600597,33.948867,25.425277,59.548483,36.856652
54.553315,59.811819,138.446515,136.733295,122.036674,109.990675,29.548135,14.163584,137.890815,1.042783,58.537176,55.680622,135.477849,138.364411,134.278774,138.002950,80.212461,135.981404,-0.000704,-2.080668,32.000000,-235.845759,138.310025,-0.340336,24.667156,0.684312,495305.159402,0.977990,15.161567,18.421565,2.544692,0.046165,0.035259,157.616292,32.000000,173.344784,159.283874,159.015377,143.545794,32.000000,138.118952,67.798493,61.820138,92.639539,7.632911,40.836651,55.851795,60.605249,33.948867,25.352752,59.554246,36.874407
