OSU 80 Ton Compressor Load Stand
54.589542,59.780494,138.583505,136.731345,122.060915,109.989229,29.625734,14.166438,137.899390,1.042906,58.492322,55.573831,135.551249,138.284233,134.314827,137.996026,80.228298,136.008908,-0.000705,-2.082400,32.000000,-235.841922,138.246963,-0.340510,24.666185,0.683569,495193.004824,0.973342,15.042562,18.421113,2.541401,0.038847,0.033452,158.334362,32.000000,172.559139,159.055103,161.478317,143.577728,32.000000,137.967560,67.814854,61.837454,92.611907,7.632911,40.871336,55.851795,60.583934,33.948867,25.241897,59.542504,36.863549
54.528183,59.801652,138.514189,136.737195,122.032785,109.985333,29.651295,14.161300,137.941322,1.042786,58.423227,55.631070,135.563018,138.307643,134.323912,138.063740,80.174444,136.000995,-0.000704,-2.083565,32.000000,-235.845748,138.298115,-0.340475,24.696398,0.681863,495160.701927,0.977733,15.000763,18.410097,2.537820,0.047102,0.036225,158.706131,32.000000,172.110415,159.485475,163.378010,143.286967,32.000000,138.263381,67.780123,61.795770,92.640857,7.632911,40.839977,55.851795,60.627284,33.948867,25.239524,59.541569,36.857459
54.548923,59.801652,138.595585,136.737195,122.019353,109.986640,29.746162,14.168436,137.943554,1.042780,58.493044,55.676215,135.569753,138.298629,134.239875,138.028012,80.153580,136.040615,-0.000704,-2.084719,32.000000,-235.840088,138.246350,-0.340432,24.714704,0.681987,495053.427445,0.974355,14.934474,18.407562,2.538646,0.046141,0.039239,158.855724,32.000000,172.101959,160.103513,162.411625,142.513834,32.000000,138.939411,67.746201,61.806021,92.643324,7.632911,40.865969,55.851795,60.625875,33.948867,25.310806,59.556892,36.839998
54.557407,59.758238,138.534278,136.726888,121.975658,109.982841,29.702435,14.159873,137.897892,1.042696,58.635676,55.628668,135.514713,138.377992,134.238823,137.999892,80.218524,136.040868,-0.000704,-2.085304,32.000000,-235.846355,138.220004,-0.340505,24.735842,0.681752,495218.114057,0.974756,15.014866,18.457589,2.540231,0.041120,0.026292,157.946539,32.000000,172.919498,160.162363,159.597533,142.528932,32.000000,139.202053,67.782095,61.849294,92.662897,7.632911,40.824278,55.851795,60.680450,33.948867,25.157684,59.547765,36.861715
54.543911,59.756040,138.555598,136.723823,121.955287,109.975206,29.591263,14.162014,138.008718,1.042623,58.610722,55.759946,135.500809,138.292207,134.246916,138.028272,80.228468,136.079738,-0.000703,-2.084729,32.000000,-235.842084,138.217086,-0.340646,24.771037,0.681360,495255.371504,0.971248,14.994839,18.497614,2.540758,0.046573,0.031165,157.658551,32.000000,173.217388,159.854528,157.759314,143.024647,32.000000,138.820359,67.773337,61.848853,92.669065,7.632911,40.849075,55.851795,60.637207,33.948867,25.147435,59.534095,36.821583
54.585523,59.765382,138.709696,136.724938,121.950641,109.962545,29.933635,14.169435,138.056508,1.042246,58.364551,55.683225,135.462668,138.416263,134.261250,138.168357,80.202144,136.117521,-0.000702,-2.085320,32.000000,-235.838925,138.313265,-0.340785,24.809327,0.680214,495033.521646,0.972360,14.943233,18.432790,2.539239,0.037599,0.029498,157.687507,32.000000,173.166281,159.323193,158.777861,143.546341,32.000000,137.847879,67.752162,61.838422,92.611987,7.632911,40.814134,55.851795,60.597745,33.948867,25.144798,59.549260,36.760614
54.453963,59.765382,138.608154,136.724938,121.958035,109.956187,29.750706,14.158874,138.029114,1.042105,58.300926,55.694593,135.514733,138.396568,134.297564,138.091139,80.185640,136.085903,-0.000702,-2.085316,32.000000,-235.847026,138.352142,-0.340777,24.837914,0.679524,494984.662481,0.976208,14.954065,18.441640,2.540258,0.049087,0.029588,158.344514,32.000000,172.447998,158.965089,161.647372,143.718104,32.000000,137.911387,67.767972,61.827947,92.635324,7.632911,40.863710,55.851795,60.699025,33.948867,25.174684,59.551247,36.851737
54.601889,59.729662,138.649853,136.722152,121.952371,109.949915,29.635870,14.159017,138.012913,1.041790,58.436049,55.671020,135.512253,138.352340,134.346458,138.145716,80.172677,136.058948,-0.000702,-2.085294,32.000000,-235.848031,138.244437,-0.340802,24.788451,0.678585,494970.439217,0.964138,14.923239,18.486229,2.541144,0.046766,0.037094,158.757248,32.000000,172.209853,159.333540,163.333544,143.509035,32.000000,138.470450,67.746158,61.822320,92.638305,7.632911,40.848777,55.851795,60.636766,33.948867,25.047926,59.537055,36.944033
54.670058,59.735981,138.555901,136.720202,121.975793,109.947379,29.613027,14.166866,138.016839,1.041702,58.534600,55.711519,135.556162,138.371608,134.248667,138.119829,80.189846,136.105321,-0.000703,-2.084625,32.000000,-235.840838,138.317223,-0.340928,24.828944,0.679249,495059.242747,0.972617,15.050313,18.487449,2.545419,0.044450,0.029904,158.947054,32.000000,172.007939,160.098309,162.507401,142.656342,32.000000,138.620794,67.727377,61.843211,92.649980,7.632911,40.834524,55.851795,60.596919,33.948867,25.066959,59.553971,36.771693
54.799990,59.763184,138.714126,136.719923,122.005204,109.939752,29.886908,14.160587,138.073647,1.041959,58.385296,55.784672,135.509899,138.426012,134.208115,138.127892,80.177404,136.160584,-0.000704,-2.086251,32.000000,-235.844494,138.423523,-0.341056,24.795847,0.678450,494912.805423,0.973293,14.871727,18.487380,2.539287,0.046735,0.028211,158.070078,32.000000,172.783754,160.157355,159.569938,142.528047,32.000000,139.192711,67.716991,61.833170,92.637712,7.632911,40.857849,55.851795,60.563457,33.948867,25.064106,59.552348,36.827892
54.865079,59.763184,138.684790,136.719923,121.985404,109.953724,29.659930,14.159160,138.151323,1.041744,58.317576,55.752707,135.440985,138.439593,134.244938,138.170306,80.203203,136.103492,-0.000703,-2.085110,32.000000,-235.851003,138.446407,-0.341325,24.779639,0.675803,494832.441534,0.972687,14.812311,18.492630,2.534402,0.055843,0.029040,157.751458,32.000000,173.263683,159.720039,157.801410,142.996184,32.000000,138.965511,67.744996,61.827853,92.642536,7.632911,40.882714,55.851795,60.482350,33.948867,25.155950,59.554974,36.865676
54.590807,59.683775,138.707447,136.697358,121.951012,109.974047,29.539673,14.168293,138.099004,1.041754,58.319334,55.724966,135.486268,138.484287,134.313476,138.200626,80.211077,136.069366,-0.000705,-2.083351,32.000000,-235.841706,138.437919,-0.341558,24.690576,0.675571,494782.291257,0.961236,14.714390,18.531781,2.531280,0.043974,0.024512,157.731927,32.000000,173.188144,159.354012,158.500885,143.488521,32.000000,137.889764,67.739760,61.857776,92.635749,7.632911,40.896332,55.851795,60.546122,33.948867,24.877237,59.552004,36.879249
54.596258,59.641186,138.597223,136.669221,121.910531,109.987975,29.840192,14.160730,137.978342,1.041715,58.320697,55.731048,135.458300,138.389125,134.265373,138.148896,80.175930,136.108816,-0.000704,-2.082221,32.000000,-235.847138,138.368192,-0.341803,24.684072,0.674951,494748.409742,0.967436,14.651795,18.478389,2.527742,0.050774,0.029950,158.363852,32.000000,172.435851,159.093638,161.427716,143.618781,32.000000,137.666001,67.724982,61.847922,92.624133,7.632911,40.841446,55.851795,60.644959,33.948867,24.725864,59.553401,36.753571
54.581713,59.696414,138.629273,136.666714,121.853762,109.994378,29.588359,14.160444,138.111585,1.041576,58.522354,55.681381,135.499346,138.347732,134.310738,138.231566,80.129047,136.041602,-0.000704,-2.082243,32.000000,-235.844309,138.405270,-0.341881,24.631147,0.681669,494881.901197,0.976774,14.836534,18.454017,2.540857,0.055308,0.060307,158.759347,32.000000,172.168817,159.338297,163.363034,143.535291,32.000000,138.491460,67.720168,61.850616,92.658341,7.632911,40.863713,55.851795,60.697824,33.948867,24.721985,59.547706,36.870959
54.560902,59.696414,138.544952,136.666714,121.810954,109.999496,29.590744,14.164155,138.099115,1.041405,58.703713,55.638635,135.487857,138.442956,134.215396,138.153950,80.125831,136.062453,-0.000703,-2.083428,32.000000,-235.843877,138.334417,-0.341992,24.657662,0.681178,494954.274214,0.966839,14.788686,18.508235,2.538585,0.055725,0.034076,158.941345,32.000000,172.110338,160.061952,162.503410,142.704723,32.000000,138.692060,67.713182,61.852798,92.637387,7.632911,40.816528,55.851795,60.678682,33.948867,24.910370,59.554591,36.872573
54.499012,59.767305,138.525408,136.674793,121.818201,110.006646,29.645901,14.155307,137.939741,1.041444,58.876815,55.574396,135.495590,138.285663,134.170599,138.128968,80.153495,136.031404,-0.000702,-2.084029,32.000000,-235.856167,138.286248,-0.342001,24.660285,0.683189,495169.058669,0.975562,14.857949,18.522624,2.539848,0.043949,0.031565,158.097851,32.000000,172.720265,160.365054,159.505251,142.304830,32.000000,139.039827,67.692815,61.874607,92.639198,7.632911,40.853699,55.851795,60.698778,33.948867,25.153621,59.552496,36.778883
54.430865,59.853859,138.509350,136.698194,121.808546,110.023783,29.637623,14.161871,138.061693,1.041492,58.942266,55.685570,135.462848,138.269227,134.221251,138.091854,80.196021,135.992751,-0.000700,-2.084035,32.000000,-235.843866,138.245986,-0.342029,24.687192,0.682354,495212.419226,0.975942,14.878037,18.535921,2.539272,0.042719,0.027002,157.591361,32.000000,173.188337,159.927075,157.795813,142.832030,32.000000,138.844495,67.701596,61.879678,92.670618,7.632911,40.798276,55.851795,60.765702,33.948867,25.451796,59.551266,36.995463
54.614769,59.911013,138.648931,136.725216,121.813950,110.027611,29.709078,14.163013,137.997459,1.041396,58.742182,55.726346,135.462077,138.482922,134.271088,138.132762,80.197613,136.071106,-0.000700,-2.084054,32.000000,-235.845838,138.256264,-0.341599,24.690077,0.683324,495327.421375,0.975611,15.008698,18.493244,2.541797,0.039541,0.026688,157.738020,32.000000,173.323212,159.293634,158.484545,143.565273,32.000000,137.991198,67.706589,61.883449,92.643088,7.632911,40.827544,55.851795,60.653677,33.948867,25.450217,59.546792,36.838017
54.573393,59.911013,138.579569,136.725216,121.837997,110.017782,29.562559,14.154879,138.043096,1.041651,58.517585,55.800243,135.502386,138.440042,134.265880,138.063511,80.162902,135.991309,-0.000701,-2.082891,32.000000,-235.854628,138.374904,-0.341664,24.688425,0.683822,495482.992154,0.977627,15.161125,18.432025,2.544684,0.064886,0.029195,158.268206,32.000000,172.496693,159.215525,161.236706,143.433506,32.000000,137.792103,67.706389,61.882828,92.606842,7.632911,40.821642,55.851795,60.693960,33.948867,25.647602,59.555377,36.756799
54.599388,59.875017,138.605787,136.732738,121.834706,110.016470,29.702417,14.156877,137.961741,1.041807,58.518306,55.702017,135.532227,138.391308,134.305430,138.101853,80.111547,136.041136,-0.000702,-2.083463,32.000000,-235.852139,138.234138,-0.341398,24.730806,0.681789,495464.055068,0.971811,15.040653,18.468322,2.538671,0.054983,0.044510,158.676207,32.000000,172.030488,159.354487,163.271151,143.243753,32.000000,138.244559,67.714867,61.862875,92.632196,7.632911,40.850581,55.851795,60.603305,33.948867,25.521460,59.545169,36.801773
54.610745,59.801377,138.602358,136.722430,121.864517,110.024124,29.649852,14.162299,137.988247,1.041930,58.501904,55.778262,135.533198,138.445016,134.236478,138.161385,80.099141,136.127363,-0.000702,-2.082865,32.000000,-235.842782,138.317388,-0.341219,24.694378,0.682039,495518.288401,0.977363,15.080577,18.464445,2.539325,0.050358,0.031198,158.779710,32.000000,172.176389,159.924104,162.741205,142.646387,32.000000,138.882589,67.666402,61.849266,92.627241,7.632911,40.821701,55.851795,60.686321,33.948867,25.264283,59.550224,36.848142
54.605079,59.756040,138.556586,136.705158,121.906981,110.027974,29.619313,14.161158,138.088927,1.041945,58.554657,55.676897,135.547446,138.395752,134.195892,138.178986,80.162795,136.063700,-0.000701,-2.082876,32.000000,-235.845890,138.359810,-0.341074,24.705524,0.680530,495552.814081,0.972138,15.019496,18.539897,2.538596,0.055067,0.022502,157.985391,32.000000,172.730299,160.321799,159.859420,142.257717,32.000000,139.071724,67.682191,61.885696,92.644730,7.632911,40.847153,55.851795,60.635293,33.948867,25.262136,59.541717,36.780937
54.636180,59.756040,138.613035,136.705158,121.919908,110.036799,29.810241,14.154165,137.990246,1.042038,58.618105,55.681600,135.450667,138.362659,134.226820,138.124730,80.202921,136.090172,-0.000699,-2.084053,32.000000,-235.852719,138.368317,-0.341162,24.734504,0.681242,495500.695145,0.973507,14.934900,18.593989,2.538005,0.044947,0.029588,157.642966,32.000000,173.117481,160.095735,157.719738,142.732592,32.000000,138.550491,67.667234,61.873567,92.656809,7.632911,40.823327,55.851795,60.675995,33.948867,25.102159,59.558357,36.748068
54.404159,59.756864,138.550156,136.701258,121.916516,110.055942,29.687412,14.164440,137.952797,1.041737,58.629497,55.716240,135.415064,138.341940,134.274605,138.048463,80.175977,136.082817,-0.000699,-2.082312,32.000000,-235.845231,138.349713,-0.341162,24.756403,0.680713,495320.945083,0.974536,14.895029,18.499560,2.537430,0.043582,0.024501,157.584234,32.000000,173.358453,159.231462,158.586615,143.388102,32.000000,138.191194,67.651293,61.868828,92.628222,7.632911,40.835098,55.851795,60.681864,33.948867,25.102389,59.548572,36.784899
54.552746,59.800828,138.594926,136.697915,121.896244,110.062819,29.604588,14.161015,137.956073,1.041606,58.630067,55.651576,135.483694,138.453193,134.315534,138.138588,80.186375,136.075311,-0.000698,-2.081729,32.000000,-235.851934,138.348083,-0.341268,24.747801,0.679796,495257.507871,0.967759,14.865030,18.472231,2.537019,0.049742,0.028140,158.264912,32.000000,172.461361,159.128519,161.149122,143.575413,32.000000,137.790543,67.684559,61.867549,92.632411,7.632911,40.806610,55.851795,60.743476,33.948867,25.252492,59.552643,37.011971
54.474020,59.844792,138.617041,136.709616,121.921711,110.068496,29.785081,14.160016,137.975831,1.041631,58.670319,55.642780,135.515418,138.374219,134.285502,138.114609,80.145940,136.032849,-0.000697,-2.080033,32.000000,-235.848999,138.256367,-0.341259,24.774027,0.682537,495548.288386,0.976545,15.089962,18.495619,2.546683,0.044794,0.035183,158.639245,32.000000,172.091083,159.439175,163.169113,143.339774,32.000000,138.040663,67.678425,61.857602,92.656404,7.632911,40.810006,55.851795,60.754278,33.948867,25.250339,59.548149,36.857753
54.524324,59.844792,138.538394,136.709616,121.933361,110.074861,29.652050,14.168293,137.918406,1.041652,58.814239,55.643423,135.535246,138.392610,134.245098,138.071873,80.153559,136.075243,-0.000695,-2.078311,32.000000,-235.839247,138.294992,-0.341342,24.759314,0.680866,495526.408019,0.976490,14.990323,18.481593,2.540567,0.082246,0.033317,158.758516,32.000000,172.161163,160.026844,162.627520,142.624964,32.000000,138.817263,67.690664,61.846463,92.664724,7.632911,40.777496,55.851795,60.778938,33.948867,25.401235,59.548562,36.806542
54.611618,59.868148,138.562101,136.717137,121.949451,110.073597,29.787779,14.164583,137.953593,1.041534,58.959951,55.638900,135.535412,138.364757,134.205857,138.064903,80.154352,135.982077,-0.000695,-2.077722,32.000000,-235.842466,138.283939,-0.341364,24.771037,0.681590,495749.651678,0.972301,15.110335,18.501497,2.544645,0.057637,0.030492,157.971217,32.000000,172.795331,160.133336,159.921509,142.502833,32.000000,139.206604,67.677112,61.857118,92.652977,7.632911,40.787249,55.851795,60.830623,33.948867,25.480781,59.548365,36.870445
54.507423,59.906342,138.484355,136.727166,121.991034,110.072455,29.693812,14.157162,137.918062,1.041555,58.977423,55.639439,135.493681,138.352769,134.222004,138.050149,80.165767,135.981349,-0.000696,-2.078299,32.000000,-235.849231,138.178134,-0.341446,24.799807,0.680839,495731.359570,0.975717,15.061732,18.514377,2.540855,0.056135,0.038692,157.676291,32.000000,173.071691,160.190064,157.711720,142.745893,32.000000,138.729556,67.684931,61.858707,92.654127,7.632911,40.754177,55.851795,60.798909,33.948867,25.612043,59.545031,36.861494
54.487262,59.962122,138.556525,136.747782,122.034266,110.075014,29.632924,14.157162,137.909072,1.041551,58.910830,55.580149,135.461300,138.315087,134.232835,138.072966,80.168030,135.950007,-0.000697,-2.077146,32.000000,-235.849722,138.259550,-0.341324,24.788320,0.679343,495701.009127,0.969596,15.000828,18.468529,2.537228,0.058223,0.029035,157.641037,32.000000,173.186552,159.370848,158.627380,143.315481,32.000000,138.017776,67.719897,61.852019,92.626853,7.632911,40.746480,55.851795,60.757893,33.948867,25.611031,59.552024,36.879469
54.355586,59.962122,138.434793,136.747782,122.051841,110.085122,29.723600,14.159731,137.930927,1.041567,58.856792,55.542271,135.516043,138.383232,134.290378,138.027619,80.178522,135.920417,-0.000696,-2.077169,32.000000,-235.849776,138.175155,-0.341498,24.787586,0.679813,495793.165713,0.974825,15.139608,18.456764,2.540651,0.050665,0.029905,158.172131,32.000000,172.586744,158.936190,161.250713,143.864682,32.000000,138.159247,67.721540,61.851159,92.620626,7.632911,40.726871,55.851795,60.902197,33.948867,25.804203,59.554738,36.741172
54.495975,59.990974,138.444798,136.762825,122.076342,110.090172,29.667584,14.162728,137.851715,1.041656,58.889625,55.608294,135.553616,138.327993,134.302520,137.997531,80.126715,135.920965,-0.000696,-2.077778,32.000000,-235.844485,138.093473,-0.341450,24.794037,0.680941,495892.517260,0.977402,15.214868,18.439338,2.542916,0.059227,0.037418,158.640038,32.000000,172.125665,159.402658,163.028446,143.302277,32.000000,138.108755,67.713397,61.822428,92.632196,7.632911,40.739571,55.851795,60.820539,33.948867,25.904130,59.557236,36.773233
54.397303,60.014880,138.418852,136.773411,122.084652,110.085045,29.639742,14.163584,137.863031,1.041354,59.023882,55.689881,135.588303,138.280564,134.216735,137.966606,80.138822,135.839711,-0.000695,-2.076043,32.000000,-235.846743,138.152087,-0.341419,24.782367,0.682406,495999.147876,0.977135,15.342228,18.414530,2.546837,0.047369,0.031761,158.867025,32.000000,172.014710,160.040824,162.688748,142.569120,32.000000,138.734289,67.716704,61.832881,92.643728,7.632911,40.715286,55.851795,60.893971,33.948867,25.987083,59.556105,36.747995
54.539419,60.026421,138.457888,136.780376,122.118913,110.071381,29.648322,14.159588,137.788267,1.041590,58.992763,55.566656,135.568111,138.298101,134.191482,137.957232,80.122615,135.846816,-0.000696,-2.074315,32.000000,-235.849919,138.124597,-0.341282,24.818821,0.680208,496083.679835,0.976298,15.235301,18.466602,2.540459,0.052956,0.037920,157.873786,32.000000,172.685408,160.179311,160.048012,142.470744,32.000000,139.663447,67.683683,61.822673,92.602690,7.632911,40.723689,55.851795,60.865152,33.948867,25.987244,59.551316,36.862301
54.504051,60.026421,138.357558,136.780376,122.142370,110.072878,29.628190,14.160444,137.797949,1.041586,58.937560,55.673259,135.530252,138.171718,134.242027,137.956785,80.161885,135.905623,-0.000696,-2.073747,32.000000,-235.848407,138.164611,-0.341119,24.830570,0.681927,496131.314550,0.979205,15.354611,18.415170,2.544590,0.043198,0.030597,157.651224,32.000000,173.198935,160.107500,157.878967,142.827257,32.000000,139.006131,67.714818,61.862826,92.667679,7.632911,40.681607,55.851795,60.855250,33.948867,26.027581,59.547942,36.862228
54.602736,60.011308,138.429968,136.780098,122.152982,110.074142,29.816985,14.157733,137.825473,1.041596,58.830743,55.711807,135.471858,138.196086,134.241867,137.917566,80.155821,135.910094,-0.000696,-2.074942,32.000000,-235.851446,138.066778,-0.341269,24.797657,0.678894,496030.722957,0.975996,15.228783,18.434816,2.538676,0.049853,0.038171,157.461587,32.000000,173.179026,159.407645,158.558331,143.351730,32.000000,138.036142,67.698835,61.810696,92.607540,7.632911,40.714903,55.851795,60.879936,33.948867,25.975309,59.550017,36.825838
54.557700,59.993172,138.407984,136.771183,122.182459,110.070291,29.559555,14.157019,137.792889,1.041455,58.732267,55.662037,135.527653,138.189336,134.299689,137.912615,80.178453,135.873794,-0.000697,-2.074968,32.000000,-235.846915,138.127086,-0.341400,24.804292,0.678585,495977.938128,0.977377,15.262945,18.424008,2.538482,0.054324,0.067544,158.188652,32.000000,172.572953,159.089060,161.214973,143.718550,32.000000,138.162284,67.719086,61.836537,92.595499,7.632911,40.692690,55.851795,60.838307,33.948867,25.912428,59.560698,36.744400
54.720414,59.977785,138.407227,136.773690,122.212357,110.072810,29.686472,14.164868,137.897820,1.041579,58.673547,55.785704,135.580936,138.271571,134.310186,137.906122,80.132710,135.897477,-0.000696,-2.075553,32.000000,-235.847917,138.210967,-0.341274,24.864218,0.678335,495912.109272,0.969208,15.152558,18.432236,2.535220,0.045174,0.028974,158.602596,32.000000,172.178480,159.193328,163.013830,143.468340,32.000000,138.047219,67.727063,61.816497,92.623960,7.632911,40.708569,55.851795,60.813148,33.948867,25.912354,59.545523,36.878075
54.630038,59.977785,138.416446,136.773690,122.217211,110.072747,29.747901,14.161300,137.924488,1.041530,58.660577,55.651537,135.580990,138.344510,134.299809,137.937106,80.137608,135.937168,-0.000696,-2.077301,32.000000,-235.848534,138.180804,-0.341194,24.800568,0.678675,495848.509135,0.978463,15.177885,18.392036,2.536910,0.059460,0.037538,158.697143,32.000000,172.032131,159.961751,162.827527,142.675123,32.000000,138.685020,67.731697,61.795186,92.629194,7.632911,40.684608,55.851795,60.809879,33.948867,25.858712,59.547401,36.869051
54.516641,59.929698,138.434952,136.775083,122.240018,110.068891,29.707970,14.160872,137.908860,1.041525,58.701663,55.841810,135.568796,138.322386,134.196419,138.006432,80.173423,135.978040,-0.000694,-2.075582,32.000000,-235.851093,138.194734,-0.341136,24.793513,0.674541,495831.777968,0.971039,15.005595,18.449241,2.529353,0.049454,0.023202,158.008737,32.000000,172.591711,160.272563,160.004328,142.360790,32.000000,139.357642,67.715628,61.836826,92.624895,7.632911,40.730714,55.851795,60.824617,33.948867,25.691244,59.553253,36.744180
54.693088,59.877765,138.554051,136.758646,122.273262,110.067629,29.764275,14.156163,137.980313,1.041794,58.627447,55.831578,135.517220,138.313925,134.268764,138.072293,80.167406,135.882732,-0.000694,-2.074843,32.000000,-235.852852,138.234730,-0.341320,24.798286,0.677692,495879.061800,0.970817,15.092699,18.463549,2.533706,0.045084,0.054797,157.652909,32.000000,173.117327,159.925135,157.980129,142.960588,32.000000,138.896327,67.740700,61.827298,92.645235,7.632911,40.729795,55.851795,60.783737,33.948867,25.510067,59.540901,36.851737
54.538096,59.820886,138.491499,136.739424,122.272385,110.070118,29.599722,14.154593,137.996558,1.041994,58.465600,55.807105,135.461080,138.339597,134.274725,138.139500,80.162727,135.920340,-0.000693,-2.074846,32.000000,-235.855569,138.236750,-0.341066,24.820814,0.679603,495789.141330,0.974208,15.154059,18.447506,2.539315,0.069683,0.033131,157.480011,32.000000,173.194261,159.272109,158.486365,143.489083,32.000000,137.980746,67.711338,61.808203,92.593330,7.632911,40.729056,55.851795,60.829284,33.948867,25.508746,59.550460,36.890108
54.663897,59.820886,138.622262,136.739424,122.211240,110.072655,29.721334,14.164868,138.032983,1.041998,58.320740,55.815105,135.554508,138.398484,134.346678,138.016784,80.123499,135.985301,-0.000694,-2.074850,32.000000,-235.843983,138.303967,-0.341181,24.833612,0.677298,495607.880068,0.968727,14.931900,18.407408,2.533301,0.057446,0.030403,158.150185,32.000000,172.472570,159.129331,161.216828,143.639352,32.000000,137.826006,67.701044,61.822139,92.586989,7.632911,40.745311,55.851795,60.815311,33.948867,25.309417,59.551030,36.806836
54.610158,59.786265,138.524561,136.722988,122.207752,110.072612,29.630886,14.160730,138.017077,1.041959,58.399493,55.721139,135.572526,138.420772,134.373998,138.129501,80.131480,135.935291,-0.000694,-2.075428,32.000000,-235.849269,138.289060,-0.341046,24.827423,0.678615,495645.247658,0.977061,15.024526,18.430288,2.539353,0.050415,0.028043,158.558512,32.000000,172.173120,159.182628,163.103705,143.641468,32.000000,138.197083,67.709251,61.801074,92.605772,7.632911,40.723509,55.851795,60.810418,33.948867,25.187081,59.555722,36.759220
54.662366,59.760436,138.611985,136.710451,122.221767,110.064940,29.620808,14.167009,138.023683,1.042239,58.485367,55.682910,135.572752,138.449888,134.276104,138.124372,80.122679,136.012907,-0.000693,-2.075998,32.000000,-235.840531,138.316387,-0.340654,24.830308,0.677059,495660.557545,0.970595,14.903154,18.500943,2.535902,0.058674,0.033737,158.720344,32.000000,172.134783,159.920004,162.836177,142.648341,32.000000,138.882629,67.699925,61.776177,92.616091,7.632911,40.736851,55.851795,60.821946,33.948867,25.095041,59.541019,36.855258
54.599998,59.781593,138.552037,136.705994,122.224509,110.059863,29.809223,14.161158,137.974357,1.041760,58.652358,55.787517,135.531615,138.369325,134.231416,138.077613,80.169717,136.012443,-0.000693,-2.076137,32.000000,-235.847694,138.313473,-0.340215,24.830596,0.677464,495626.801028,0.974531,14.920352,18.468768,2.536608,0.056980,0.025094,157.955941,32.000000,172.629134,160.288620,159.908637,142.454884,32.000000,139.072413,67.700893,61.819892,92.624879,7.632911,40.716379,55.851795,60.862920,33.948867,25.092452,59.559724,36.764063
54.581545,59.781593,138.637359,136.705994,122.253318,110.062381,29.759786,14.162014,138.034214,1.038667,58.674578,55.782525,135.491753,138.294328,134.227026,138.078958,80.158729,135.958450,-0.000694,-2.077432,32.000000,-235.841264,138.346797,-0.340015,24.849453,0.676949,495541.743959,0.973689,14.844180,18.515113,2.535785,0.048417,0.035204,157.443515,32.000000,173.057303,160.050968,158.062852,142.615819,32.000000,139.019482,67.684931,61.787476,92.627787,7.632911,40.738848,55.851795,60.879972,33.948867,25.163517,59.548896,36.735376
54.557561,59.807697,138.547596,136.706830,122.278952,110.062344,29.748929,14.160159,137.942142,1.030309,58.628831,55.723005,135.440353,138.382355,134.270962,138.078570,80.180652,135.993977,-0.000695,-2.077013,32.000000,-235.847545,138.349021,-0.340209,24.826086,0.677585,495489.561389,0.968776,14.925484,18.467853,2.537583,0.044751,0.033007,157.480285,32.000000,173.396799,159.218377,158.154445,143.302491,32.000000,138.425513,67.708118,61.810826,92.613430,7.632911,40.677264,55.851795,60.815556,33.948867,25.251935,59.544471,36.844987
54.468615,59.804949,138.591767,136.701537,122.288620,110.062338,29.850664,14.165724,137.915837,1.017583,58.554365,55.724509,135.492724,138.265250,134.324193,138.090981,80.186695,135.949917,-0.000695,-2.075254,32.000000,-235.842471,138.391297,-0.340156,24.806285,0.677822,495534.842563,0.970773,14.943290,18.452725,2.540004,0.042775,0.039240,157.957229,32.000000,172.637074,159.101307,161.122340,143.654110,32.000000,137.606871,67.731747,61.811577,92.600795,7.632911,40.712439,55.851795,60.958552,33.948867,25.240310,59.542218,36.879469
54.621322,59.795882,138.550544,136.697637,122.301843,110.059875,29.742377,14.164583,137.944931,1.003249,58.572393,55.648322,135.517672,138.398198,134.305916,138.013402,80.126497,136.015704,-0.000697,-2.075258,32.000000,-235.843285,138.415609,-0.340160,24.830570,0.678397,495542.279430,0.971671,14.992543,18.447986,2.539476,0.043660,0.034979,158.576539,32.000000,172.108971,159.406838,163.108011,143.429342,32.000000,138.097639,67.719136,61.760745,92.615005,7.632911,40.673155,55.851795,60.906556,33.948867,25.238202,59.545926,36.809257
54.508708,59.795882,138.584177,136.697637,122.349603,110.061551,29.746774,14.163298,137.959500,0.988961,58.692365,55.732317,135.555179,138.360537,134.264294,138.059871,80.131502,135.986179,-0.000699,-2.075250,32.000000,-235.843422,138.352487,-0.340184,24.802954,0.680534,495581.099383,0.970111,15.075716,18.420630,2.544433,0.040756,0.025371,158.707731,32.000000,172.205859,159.829750,162.978430,142.775128,32.000000,139.112519,67.714667,61.769653,92.642978,7.632911,40.705593,55.851795,60.945737,33.948867,25.204528,59.546821,36.880497
54.559407,59.753017,138.517836,136.697358,122.290767,110.069173,29.605159,14.157447,138.002681,0.974612,58.600713,55.769187,135.530984,138.312925,134.192149,138.098513,80.157158,136.005141,-0.000699,-2.075828,32.000000,-235.853043,138.395421,-0.340451,24.780846,0.677282,495588.222618,0.970570,14.919202,18.512649,2.536565,0.052487,0.040749,158.024693,32.000000,172.714048,160.228991,159.895271,142.365450,32.000000,139.035704,67.692723,61.771857,92.600774,7.632911,40.682178,55.851795,60.821615,33.948867,25.053255,59.544097,36.867657
54.704645,59.718396,138.666679,136.699308,122.272031,110.079395,29.633357,14.162442,138.071089,0.959877,58.509506,55.860761,135.492644,138.385944,134.219033,138.151749,80.230402,136.028092,-0.000699,-2.076395,32.000000,-235.847229,138.407757,-0.340710,24.848640,0.679945,495655.922900,0.972672,15.027906,18.493365,2.542423,0.047823,0.026875,157.565288,32.000000,173.180575,160.168660,158.166453,142.461817,32.000000,138.894505,67.696295,61.796406,92.678246,7.632911,40.732427,55.851795,60.841882,33.948867,24.930311,59.561770,36.791722
54.616595,59.582936,138.630963,136.676464,122.233500,110.076996,29.941901,14.158446,138.067257,0.944183,58.325928,55.776521,135.423463,138.512286,134.247476,138.163073,80.176963,136.042053,-0.000698,-2.077594,32.000000,-235.850405,138.542283,-0.340664,24.828892,0.679384,495542.097423,0.976267,14.936081,18.476880,2.538844,0.040813,0.027291,157.478776,32.000000,173.222607,159.218005,158.309362,143.347645,32.000000,138.347065,67.659106,61.739677,92.587562,7.632911,40.705842,55.851795,60.813056,33.948867,24.927267,59.538275,36.816373
54.674229,59.582936,138.708414,136.676464,122.201145,110.082021,29.646708,14.163726,138.024323,0.917395,58.314184,55.748339,135.474978,138.451174,134.290578,138.099251,80.216683,136.048476,-0.000697,-2.077601,32.000000,-235.844141,138.499595,-0.340775,24.836733,0.676102,495292.553355,0.972455,14.761395,18.414735,2.534825,0.042285,0.025508,157.981416,32.000000,172.698536,158.933851,161.075124,143.638189,32.000000,137.853310,67.691382,61.762126,92.608942,7.632911,40.740936,55.851795,60.867949,33.948867,24.452656,59.564504,36.921509
54.591437,59.488967,138.643179,136.656128,122.156464,110.078199,29.758472,14.157876,138.083847,0.886058,58.379018,55.761656,135.496381,138.529496,134.247502,138.257845,80.156077,136.130612,-0.000698,-2.077599,32.000000,-235.847861,138.559986,-0.340426,24.792123,0.677510,495254.558790,0.963780,14.710815,18.474926,2.538257,0.048901,0.030794,158.478628,32.000000,172.107874,159.374480,162.899448,143.300041,32.000000,137.712893,67.662879,61.727134,92.611430,7.632911,40.703518,55.851795,60.888648,33.948867,24.121360,59.549408,36.806469
54.707216,59.458194,138.753592,136.653342,122.182573,110.071860,29.698737,14.160587,138.084270,0.855077,58.519973,55.733666,135.552160,138.505128,134.295266,138.113387,80.196810,136.157646,-0.000696,-2.078790,32.000000,-235.848100,138.549645,-0.340038,24.773712,0.676853,495157.106452,0.972279,14.655244,18.438311,2.536998,0.046142,0.037859,158.571837,32.000000,172.279732,159.871027,163.036835,142.801424,32.000000,138.789930,67.684364,61.752544,92.663313,7.632911,40.754624,55.851795,60.856301,33.948867,24.008931,59.550430,36.809183
54.633605,59.435664,138.684417,136.657242,122.203116,110.075664,29.500658,14.160016,138.105600,0.823971,58.674822,55.679816,135.527193,138.514182,134.219259,138.139381,80.203241,136.130793,-0.000697,-2.078213,32.000000,-235.846213,138.561638,-0.339712,24.779823,0.678004,494952.974951,0.969501,14.498718,18.510954,2.536294,0.040614,0.025609,157.975463,32.000000,172.764840,160.026844,160.362778,142.424306,32.000000,139.122046,67.636205,61.763548,92.650657,7.632911,40.712557,55.851795,60.892632,33.948867,24.003075,59.557944,36.751443
54.613151,59.424399,138.751573,136.671729,122.192920,110.085867,29.926205,14.162870,138.093091,0.792579,58.714415,55.632802,135.470422,138.593216,134.226906,138.217206,80.233079,136.070636,-0.000698,-2.077600,32.000000,-235.842375,138.577544,-0.339665,24.744470,0.678004,494952.974951,0.969501,14.498718,18.510954,2.536294,0.050129,0.047468,157.576804,32.000000,173.153008,160.150901,157.969969,142.512670,32.000000,138.536509,67.657340,61.760109,92.659061,7.632911,40.758894,55.851795,60.972933,33.948867,23.918786,59.557305,36.868171
54.607752,59.424399,138.647552,136.671729,122.147913,110.090966,29.629473,14.160159,138.100840,0.761235,58.687705,55.695390,135.429580,138.423300,134.253217,138.153051,80.215884,136.100900,-0.000698,-2.077594,32.000000,-235.848529,138.512996,-0.339565,24.722073,0.678576,494970.677888,0.977448,14.547137,18.491547,2.538445,0.044461,0.030329,157.411991,32.000000,173.302567,159.345372,158.130050,143.274285,32.000000,138.092153,67.625343,61.741295,92.623110,7.632911,40.705934,55.851795,60.931705,33.948867,23.873471,59.546487,36.844840
54.661652,59.401594,138.659968,136.677022,122.154801,110.107335,29.837561,14.156591,138.051346,0.729945,58.613749,55.642117,135.480289,138.507495,134.274265,138.198377,80.211354,136.130143,-0.000699,-2.078193,32.000000,-235.850129,138.569797,-0.339196,24.705236,0.680248,494949.613468,0.964010,14.555601,18.432630,2.540626,0.039566,0.027986,158.001021,32.000000,172.777731,159.007712,160.815411,143.705164,32.000000,137.937230,67.635530,61.752392,92.620664,7.632911,40.749068,55.851795,60.940182,33.948867,23.787943,59.550293,36.855185
54.522837,59.374119,138.646086,136.693736,122.141522,110.125125,29.554473,14.158446,138.034406,0.698726,58.657479,55.644459,135.509473,138.456334,134.329767,138.221908,80.164904,136.162688,-0.000699,-2.078220,32.000000,-235.846471,138.727469,-0.339002,24.715123,0.680432,495012.553066,0.973816,14.560809,18.464453,2.538972,0.044232,0.032185,158.418912,32.000000,172.288109,159.189885,162.952251,143.601791,32.000000,137.910966,67.626240,61.722084,92.628217,7.632911,40.704908,55.851795,60.984652,33.948867,23.686025,59.549899,36.972499
54.455231,59.340599,138.645792,136.718809,122.112538,110.142109,29.737766,14.151882,138.093870,0.667384,58.716856,55.611093,135.585564,138.517467,134.254556,138.171177,80.176446,136.119394,-0.000698,-2.077643,32.000000,-235.855658,138.582709,-0.339060,24.664507,0.680189,495028.477383,0.966046,14.486025,18.483119,2.536696,0.049674,0.025972,158.689133,32.000000,172.038945,160.047660,162.960090,142.579140,32.000000,138.645545,67.630531,61.710480,92.637576,7.632911,40.736699,55.851795,60.952984,33.948867,23.679260,59.538540,36.858927
54.565821,59.340599,138.661845,136.718809,122.088194,110.151053,29.713901,14.162157,138.113624,0.636092,58.849118,55.565651,135.528310,138.576680,134.182130,138.178192,80.132864,136.125588,-0.000700,-2.077053,32.000000,-235.847186,138.554315,-0.338648,24.645441,0.682032,495255.544317,0.978147,14.592495,18.545297,2.542899,0.057227,0.037804,158.035528,32.000000,172.676923,160.156050,160.411833,142.516762,32.000000,139.073021,67.597879,61.718666,92.633408,7.632911,40.702923,55.851795,60.981573,33.948867,23.555805,59.535511,36.862008
54.544404,59.329059,138.894567,136.735802,122.048133,110.156180,29.551089,14.157590,138.076207,0.604385,58.937229,55.501795,135.477975,138.509146,134.213610,138.102893,80.187796,136.053277,-0.000701,-2.077055,32.000000,-235.848639,138.564922,-0.338242,24.648535,0.684510,495300.951196,0.973521,14.624304,18.512832,2.546051,0.056108,0.041098,157.512508,32.000000,173.236901,160.068827,157.975565,142.596087,32.000000,138.824791,67.613476,61.751554,92.655638,7.632911,40.723472,55.851795,61.028071,33.948867,23.508548,59.551109,36.773160
54.487590,59.339225,138.686906,136.750289,122.016290,110.163697,29.680316,14.162014,138.086024,0.573013,58.775242,55.629509,135.445007,138.393183,134.238150,138.214068,80.154224,136.047416,-0.000701,-2.077769,32.000000,-235.845034,138.539814,-0.338162,24.706311,0.683473,495363.160930,0.972185,14.517473,18.559407,2.541185,0.044930,0.034530,157.440125,32.000000,173.196571,159.398320,158.222639,143.240090,32.000000,138.094706,67.612444,61.722857,92.647597,7.632911,40.710511,55.851795,61.040002,33.948867,23.536612,59.552633,36.858486
54.473547,59.321091,138.557087,136.771183,121.999753,110.176414,29.647758,14.159445,138.042106,0.541880,58.751349,55.554331,135.489871,138.394692,134.309359,138.131965,80.160698,136.050887,-0.000698,-2.077773,32.000000,-235.853996,138.463008,-0.338027,24.699571,0.684962,495266.152000,0.977983,14.526608,18.469519,2.546449,0.049062,0.040017,157.979316,32.000000,172.503702,159.181581,160.894617,143.469413,32.000000,137.762801,67.638795,61.733889,92.646704,7.632911,40.673078,55.851795,61.053078,33.948867,23.529471,59.542022,36.866704
54.435809,59.321091,138.707274,136.771183,121.965741,110.183568,29.418228,14.158161,138.030198,0.510410,58.844416,55.487097,135.572518,138.447239,134.304071,138.109331,80.120049,136.157832,-0.000699,-2.077226,32.000000,-235.849707,138.486361,-0.337958,24.734399,0.683196,495421.611078,0.974949,14.591654,18.500256,2.545293,0.046027,0.038540,158.521252,32.000000,172.221852,159.161941,162.874135,143.587176,32.000000,138.160950,67.633098,61.721867,92.645024,7.632911,40.715804,55.851795,61.083232,33.948867,23.459201,59.549880,36.846968
54.511388,59.357359,138.597620,136.794863,121.959705,110.192410,29.736946,14.159160,138.033158,0.478947,58.992942,55.592706,135.556708,138.508269,134.226806,138.233216,80.138369,136.126999,-0.000699,-2.075471,32.000000,-235.853297,138.512649,-0.338003,24.741952,0.682959,495447.957702,0.976363,14.587090,18.495462,2.543566,0.047765,0.036579,158.645097,32.000000,171.994493,159.996290,163.185714,142.614164,32.000000,138.761828,67.630602,61.708038,92.655811,7.632911,40.661424,55.851795,61.011686,33.948867,23.577988,59.554414,36.746528
54.476554,59.378790,138.662124,136.819657,121.976211,110.201285,29.709440,14.159731,138.030787,0.447737,59.058796,55.500849,135.609358,138.352075,134.202286,138.159631,80.145637,136.022116,-0.000699,-2.073723,32.000000,-235.848465,138.477978,-0.337910,24.763668,0.683416,495590.884657,0.984804,14.623576,18.587805,2.548089,0.059945,0.041637,158.047273,32.000000,172.436049,160.355021,160.587064,142.372747,32.000000,138.907354,67.652045,61.728376,92.657318,7.632911,40.693695,55.851795,61.076662,33.948867,23.645494,59.554866,36.827452
54.415609,59.385109,138.573296,136.841108,122.002365,110.205117,29.744935,14.159303,137.954197,0.416620,59.090352,55.590249,135.530324,138.403521,134.222396,138.073150,80.127838,136.040461,-0.000699,-2.071976,32.000000,-235.854630,138.373944,-0.338076,24.747434,0.681587,495596.077946,0.972921,14.586794,18.554585,2.542544,0.050673,0.045258,157.533532,32.000000,173.097223,160.047753,158.571064,142.629778,32.000000,139.255987,67.640416,61.711216,92.645429,7.632911,40.659023,55.851795,61.103110,33.948867,23.638779,59.549791,36.814099
54.670493,59.385109,138.564387,136.841108,122.039377,110.215217,29.671603,14.154451,138.032862,0.385504,59.077475,55.537966,135.500743,138.277956,134.273892,138.139846,80.153319,135.969333,-0.000700,-2.071397,32.000000,-235.857187,138.458014,-0.338090,24.801066,0.681970,495672.451768,0.974651,14.641883,18.496611,2.545354,0.051531,0.032089,157.525670,32.000000,173.074779,159.554602,158.200455,143.291037,32.000000,138.174389,67.690886,61.724750,92.651959,7.632911,40.652040,55.851795,60.985793,33.948867,23.654065,59.544136,36.835009
54.424783,59.391428,138.594502,136.860331,122.066920,110.232569,29.696725,14.167722,137.970625,0.354573,58.965205,55.475541,135.537020,138.430537,134.305596,138.084667,80.148442,136.012151,-0.000700,-2.072588,32.000000,-235.841785,138.427559,-0.337801,24.792647,0.682913,495775.807080,0.974752,14.707129,18.523280,2.546573,0.043263,0.049371,157.886606,32.000000,172.552569,159.205480,160.753435,143.565611,32.000000,137.633287,67.637654,61.731483,92.643109,7.632911,40.616378,55.851795,61.094018,33.948867,23.669395,59.554482,36.824884
54.361954,59.409013,138.435064,136.885683,122.146698,110.238938,29.620302,14.159017,137.925800,0.323285,59.105533,55.405922,135.578149,138.393448,134.311257,137.953239,80.140286,135.992672,-0.000701,-2.073841,32.000000,-235.852293,138.376759,-0.337824,24.792988,0.677553,495604.254534,0.972182,14.461019,18.463397,2.534537,0.046150,0.031654,158.453185,32.000000,172.009233,159.268583,162.740635,143.543265,32.000000,138.129872,67.654986,61.713737,92.645980,7.632911,40.594838,55.851795,61.179055,33.948867,23.723906,59.557610,36.853277
54.423977,59.438686,138.481011,136.906856,122.138660,110.236399,29.738989,14.165867,137.880514,0.291979,59.239641,55.370863,135.608587,138.308295,134.245170,137.917714,80.116205,135.901578,-0.000700,-2.073926,32.000000,-235.842329,138.331887,-0.337909,24.835789,0.681829,495858.032578,0.976411,14.704576,18.488985,2.546533,0.056374,0.035652,158.637914,32.000000,171.935284,159.907410,163.024714,142.990020,32.000000,138.726765,67.672850,61.719995,92.667910,7.632911,40.591710,55.851795,61.087571,33.948867,23.717519,59.543585,36.801407
54.464978,59.438686,138.409651,136.906856,122.207307,110.232601,29.712908,14.163726,137.895534,0.260503,59.330019,55.419403,135.614671,138.239925,134.251265,137.901884,80.127902,135.937962,-0.000700,-2.075084,32.000000,-235.844961,138.378857,-0.337595,24.793959,0.682011,495969.628559,0.980293,14.782954,18.487720,2.546543,0.050801,0.029473,158.024179,32.000000,172.314718,160.351870,160.490651,142.547616,32.000000,138.873384,67.689817,61.726607,92.660446,7.632911,40.574587,55.851795,61.144381,33.948867,23.814432,59.553391,36.756212
54.390581,59.485945,138.428293,136.930257,122.260714,110.226278,29.557655,14.160730,137.826509,0.229542,59.338870,55.432325,135.567265,138.239212,134.230816,137.833858,80.128807,135.878647,-0.000698,-2.073327,32.000000,-235.852056,138.248923,-0.337306,24.772742,0.680172,496011.067573,0.975201,14.752614,18.467730,2.544485,0.042006,0.027848,157.606462,32.000000,172.896987,160.317501,158.381917,142.648177,32.000000,139.185690,67.659886,61.729568,92.650022,7.632911,40.551924,55.851795,61.162372,33.948867,23.972713,59.552063,36.865603
54.466648,59.490616,138.443714,136.950316,122.336684,110.222522,29.643594,14.158446,137.838281,0.198343,59.306142,55.408275,135.539334,138.228772,134.304823,137.865801,80.117568,135.819229,-0.000698,-2.072181,32.000000,-235.848930,138.224940,-0.337266,24.781816,0.680284,495943.224048,0.975206,14.712969,18.473639,2.541260,0.042543,0.029130,157.460714,32.000000,173.080525,159.433940,158.089432,143.438902,32.000000,138.299190,67.708805,61.745312,92.680166,7.632911,40.579761,55.851795,61.161708,33.948867,23.983384,59.556754,36.850489
54.504425,59.527708,138.368792,136.973718,122.381655,110.214567,29.801365,14.163441,137.740310,0.166817,59.296429,55.495951,135.604265,138.134096,134.320422,137.826954,80.121556,135.754357,-0.000698,-2.072764,32.000000,-235.845902,138.290303,-0.337554,24.800332,0.682164,496028.101000,0.981891,14.832181,18.444031,2.545078,0.053806,0.041709,157.996477,32.000000,172.522833,159.237487,160.725989,143.644408,32.000000,137.917283,67.718532,61.726613,92.646510,7.632911,40.533148,55.851795,61.202042,33.948867,23.977878,59.549752,36.868538
54.417528,59.527708,138.385417,136.973718,122.420706,110.205330,29.673720,14.158304,137.815094,0.137639,59.250407,55.599159,135.677589,138.107589,134.348681,137.967519,80.111201,135.873119,-0.000697,-2.073685,32.000000,-235.849236,138.229692,-0.337541,24.810953,0.680819,495992.691828,0.977503,14.763284,18.426508,2.541807,0.049269,0.059204,158.540626,32.000000,171.937003,159.457500,162.605831,143.665202,32.000000,138.185179,67.738568,61.687705,92.675910,7.632911,40.550804,55.851795,61.204704,33.948867,24.101501,59.553312,36.765750
54.525543,59.558757,138.445198,136.990712,122.444648,110.201528,29.817284,14.164725,137.880189,0.112658,59.249285,55.543692,135.702672,138.265882,134.338658,137.860019,80.086320,135.826651,-0.000696,-2.074692,32.000000,-235.845109,138.225508,-0.337202,24.799073,0.679355,495977.037763,0.971607,14.763871,18.391108,2.538671,0.047611,0.028433,158.622883,32.000000,171.916920,159.919686,163.357267,143.001359,32.000000,139.095610,67.702392,61.701556,92.694223,7.632911,40.518459,55.851795,61.206286,33.948867,24.204370,59.539779,36.846087
54.503783,59.515069,138.370536,137.005199,122.435986,110.202811,29.624143,14.159160,137.843734,0.093088,59.319319,55.435141,135.705171,138.306644,134.318756,137.928120,80.098944,135.770971,-0.000696,-2.076440,32.000000,-235.850675,138.328606,-0.337114,24.768283,0.680432,496013.755584,0.977438,14.847873,18.458963,2.543030,0.045363,0.044792,158.207518,32.000000,172.343793,160.269197,160.495619,142.695112,32.000000,139.291964,67.715074,61.726483,92.703434,7.632911,40.532224,55.851795,61.179927,33.948867,24.047831,59.545897,36.830753
54.533904,59.468635,138.493306,137.014672,122.405719,110.200319,29.698923,14.157876,137.918775,0.075744,59.269038,55.648112,135.665370,138.232116,134.334509,137.878757,80.133189,135.779644,-0.000696,-2.077015,32.000000,-235.847042,138.312964,-0.336900,24.820735,0.679455,496024.724777,0.970639,14.774519,18.461348,2.539089,0.056811,0.032383,157.631990,32.000000,172.832882,160.451578,158.355341,142.621558,32.000000,139.177037,67.724551,61.743990,92.721836,7.632911,40.535891,55.851795,61.186004,33.948867,24.042590,59.556144,36.761348
54.776223,59.468635,138.427502,137.014672,122.376568,110.203304,29.757814,14.163013,137.928652,0.058941,58.983138,55.690448,135.625448,138.328441,134.386451,138.066430,80.105786,135.836365,-0.000695,-2.077048,32.000000,-235.845838,138.410286,-0.336726,24.822650,0.680157,495954.011869,0.977295,14.751853,18.421766,2.538733,0.044104,0.033785,157.500795,32.000000,173.090319,159.559433,158.063935,143.533916,32.000000,138.671175,67.732650,61.727423,92.704520,7.632911,40.541888,55.851795,61.045479,33.948867,23.875700,59.543477,36.872133
54.743581,59.400770,138.643146,137.007707,122.330178,110.211877,29.806859,14.160302,138.079572,0.041881,58.685335,55.652487,135.651814,138.348078,134.426769,138.115709,80.103693,135.965879,-0.000693,-2.077063,32.000000,-235.847894,138.487849,-0.336442,24.784229,0.678797,495784.005086,0.974088,14.676323,18.391720,2.539582,0.039111,0.059712,157.892580,32.000000,172.719556,159.155511,160.667070,143.673210,32.000000,138.347850,67.728231,61.738058,92.695587,7.632911,40.564267,55.851795,61.080064,33.948867,23.633947,59.548493,36.757900
54.666415,59.277681,138.553906,136.984305,122.319646,110.222577,29.738651,14.168436,137.989807,0.024934,58.613201,55.579727,135.686112,138.317552,134.451855,138.099233,80.085782,136.013844,-0.000692,-2.077085,32.000000,-235.840743,138.475751,-0.336212,24.790313,0.674719,495702.503719,0.967402,14.442710,18.446586,2.527146,0.050978,0.031020,158.503699,32.000000,171.974682,159.428630,162.637472,143.754055,32.000000,138.283381,67.754005,61.698644,92.702988,7.632911,40.580122,55.851795,61.113625,33.948867,23.199855,59.553882,36.861715
54.615916,59.171353,138.641407,136.958395,122.378392,110.231311,29.683158,14.155735,138.070593,0.008435,58.676276,55.599027,135.728970,138.270268,134.403633,138.063227,80.041504,136.000490,-0.000693,-2.075933,32.000000,-235.853772,138.395503,-0.335907,24.762461,0.677323,495669.829212,0.966345,14.406269,18.511353,2.532592,0.048726,0.046189,158.805482,32.000000,171.852417,159.976720,163.432108,142.906269,32.000000,139.224175,67.722449,61.706672,92.703796,7.632911,40.579382,55.851795,61.080019,33.948867,23.192048,59.539111,36.856139
54.505393,59.171353,138.501216,136.958395,122.391859,110.233890,29.678205,14.169720,138.006618,-0.000780,58.842062,55.447326,135.736741,138.471359,134.365065,138.059121,80.084941,136.007130,-0.000693,-2.074752,32.000000,-235.839295,138.474915,-0.336030,24.724669,0.677687,495626.868288,0.969848,14.357520,18.552464,2.534534,0.039440,0.038393,158.349174,32.000000,172.288476,160.257614,160.759290,142.587982,32.000000,139.627020,67.733332,61.710509,92.708221,7.632911,40.554276,55.851795,61.212118,33.948867,22.814092,59.536790,36.842859
54.564912,59.151297,138.523522,136.943351,122.432611,110.241495,29.609479,14.159445,137.976731,-0.000713,58.917164,55.542148,135.632049,138.313618,134.331644,138.024074,80.066428,136.026401,-0.000692,-2.073593,32.000000,-235.848586,138.364624,-0.335929,24.745808,0.679530,495637.403579,0.972453,14.299888,18.590284,2.538480,0.045460,0.026241,157.676550,32.000000,172.895419,160.352775,158.453812,142.846791,32.000000,139.301644,67.730204,61.701491,92.717453,7.632911,40.564067,55.851795,61.169516,33.948867,22.735387,59.553381,36.852177
