OSU 80 Ton Compressor Load Stand
54.556221,59.185640,138.530076,136.942515,122.435264,110.247918,29.844972,14.156163,137.954326,-0.000938,58.929469,55.469180,135.587232,138.259440,134.362075,138.018021,80.092449,135.971045,-0.000692,-2.073592,32.000000,-235.852360,138.263772,-0.336092,24.713261,0.681531,495627.760638,0.974833,14.406579,18.550058,2.541055,0.050240,0.033102,157.478717,32.000000,172.978902,159.634001,157.924482,143.500292,32.000000,138.382827,67.744257,61.688825,92.691777,7.632911,40.563995,55.851795,61.188209,33.948867,22.845523,59.557462,36.740071
54.460606,59.250755,138.511653,136.962017,122.424974,110.247951,29.541533,14.156306,137.912792,-0.000961,58.957071,55.530237,135.676352,138.355338,134.470275,137.982960,80.136357,135.898546,-0.000692,-2.073009,32.000000,-235.854840,138.299321,-0.336384,24.675627,0.680161,495634.827521,0.975923,14.329047,18.577892,2.538692,0.044161,0.030609,157.939964,32.000000,172.647341,159.231834,160.664320,143.981708,32.000000,138.178111,67.786327,61.722401,92.721726,7.632911,40.525067,55.851795,61.245447,33.948867,22.836721,59.550578,36.832808
54.530795,59.250755,138.442862,136.962017,122.411244,110.246639,29.720154,14.156734,137.864026,-0.000633,59.020559,55.465040,135.679691,138.248755,134.443106,137.990070,80.058894,135.811150,-0.000691,-2.073025,32.000000,-235.849823,138.340049,-0.336322,24.671667,0.681338,495663.235541,0.968542,14.371780,18.525098,2.539217,0.049005,0.060957,158.534377,32.000000,172.045200,159.266593,162.751786,143.933648,32.000000,138.290159,67.790761,61.702981,92.729830,7.632911,40.522923,55.851795,61.220719,33.948867,23.054600,59.530112,36.886586
54.429644,59.302958,138.482523,136.980126,122.497507,110.242773,29.723966,14.162585,137.899622,-0.000906,59.212379,55.491358,135.744067,138.195718,134.382834,137.882325,80.063191,135.848670,-0.000691,-2.073628,32.000000,-235.850692,138.304621,-0.335965,24.649506,0.683873,495724.608034,0.980579,14.529264,18.446111,2.543337,0.068826,0.047822,158.776813,32.000000,171.759288,160.139488,163.275959,142.982296,32.000000,138.653265,67.765368,61.691650,92.717495,7.632911,40.517449,55.851795,61.264034,33.948867,23.228043,59.559931,36.793923
54.587455,59.382087,138.337237,137.007149,122.561364,110.231538,29.638058,14.159303,137.869046,-0.000952,59.387461,55.572868,135.733777,138.274488,134.365186,137.887681,80.063387,135.849142,-0.000690,-2.075364,32.000000,-235.851516,138.305744,-0.335836,24.638884,0.682530,495836.483508,0.973278,14.461446,18.481270,2.538801,0.046855,0.035090,158.348581,32.000000,172.236715,160.288000,160.968605,142.865469,32.000000,139.547043,67.754264,61.695552,92.712839,7.632911,40.472589,55.851795,61.210241,33.948867,23.495405,59.547903,36.892382
54.461169,59.427971,138.370621,137.024980,122.587677,110.222686,29.763123,14.162442,137.841950,-0.000645,59.410144,55.464088,135.693777,138.188397,134.342108,137.910052,80.095100,135.934066,-0.000689,-2.075361,32.000000,-235.846737,138.377736,-0.335999,24.612029,0.684999,495950.297034,0.975272,14.611404,18.495138,2.544248,0.041136,0.031730,157.739881,32.000000,172.847095,160.324921,158.566836,142.939407,32.000000,139.634293,67.745634,61.720805,92.716215,7.632911,40.491372,55.851795,61.284409,33.948867,23.488727,59.539524,36.854965
54.581555,59.427971,138.330810,137.024980,122.623819,110.209516,29.715450,14.161729,137.860358,-0.000819,59.335792,55.526726,135.662651,138.171534,134.400543,137.923029,80.103236,135.848467,-0.000690,-2.075354,32.000000,-235.845647,138.300664,-0.335925,24.690077,0.682166,495913.992525,0.975067,14.538080,18.495169,2.534231,0.051821,0.034482,157.616503,32.000000,172.937912,159.744909,157.785226,143.582796,32.000000,138.096536,67.744084,61.706253,92.718577,7.632911,40.460593,55.851795,61.229604,33.948867,23.641782,59.540251,36.807643
54.498468,59.442808,138.401547,137.036124,122.672853,110.204469,29.627934,14.165582,137.804720,-0.000878,59.194294,55.456020,135.684530,138.223836,134.442545,137.877173,80.130703,135.818692,-0.000687,-2.074765,32.000000,-235.837533,138.301581,-0.336076,24.709406,0.685085,495954.782742,0.973520,14.705936,18.504556,2.540721,0.048257,0.057611,157.989055,32.000000,172.540608,159.269048,160.431856,143.998850,32.000000,138.238051,67.760619,61.703630,92.708473,7.632911,40.490012,55.851795,61.274457,33.948867,23.687196,59.554846,36.780057
54.392239,59.437587,138.353527,137.045039,122.777083,110.199422,29.758247,14.155307,137.900516,-0.000609,59.254733,55.479370,135.730347,138.218129,134.481490,137.928667,80.065843,135.872081,-0.000687,-2.073019,32.000000,-235.852889,138.210053,-0.336247,24.690182,0.680769,495800.716740,0.972573,14.589658,18.454995,2.534388,0.043553,0.030476,158.653420,32.000000,172.014136,159.291997,162.815375,144.046241,32.000000,138.500315,67.748482,61.675480,92.712430,7.632911,40.458688,55.851795,61.353307,33.948867,23.663038,59.543064,36.846527
54.519775,59.438137,138.319080,137.054511,122.813247,110.199521,29.589454,14.167580,137.823879,-0.000413,59.283528,55.541835,135.783939,138.155363,134.458315,137.776495,80.102326,135.947365,-0.000687,-2.072402,32.000000,-235.841272,138.313531,-0.336311,24.734137,0.681884,495794.169423,0.977096,14.684725,18.413113,2.539549,0.045296,0.038315,158.859482,32.000000,171.749632,160.148156,163.340105,143.143056,32.000000,138.766692,67.766372,61.706073,92.748798,7.632911,40.477039,55.851795,61.365271,33.948867,23.656960,59.554433,36.840145
54.447177,59.438137,138.402397,137.054511,122.851057,110.199602,29.701781,14.163726,137.831303,-0.000600,59.379218,55.504358,135.806705,138.159666,134.388809,137.874503,80.102027,135.819449,-0.000687,-2.074100,32.000000,-235.843322,138.314573,-0.336486,24.767706,0.683764,495969.124842,0.974872,14.782219,18.503818,2.543626,0.030473,0.026062,158.505065,32.000000,172.111464,160.553958,161.253174,142.671041,32.000000,139.493706,67.761401,61.685141,92.741229,7.632911,40.463150,55.851795,61.348796,33.948867,23.652794,59.552850,36.830680
54.566075,59.432367,138.296945,137.061197,122.862983,110.194696,29.669112,14.160444,137.898463,-0.000493,59.411309,55.659615,135.714133,138.316085,134.399584,137.952710,80.095835,135.890278,-0.000687,-2.074670,32.000000,-235.848899,138.294322,-0.336323,24.826374,0.680402,495812.903625,0.977884,14.659471,18.503764,2.537044,0.052548,0.036764,157.880074,32.000000,172.803262,160.418214,158.694952,142.968130,32.000000,139.672715,67.767599,61.689707,92.724618,7.632911,40.485034,55.851795,61.253758,33.948867,23.626656,59.552201,36.828259
54.698824,59.450776,138.532622,137.076799,122.864918,110.184722,29.702313,14.163013,137.968858,-0.000029,59.217161,55.799606,135.727528,138.242800,134.424978,138.069364,80.131023,135.880114,-0.000688,-2.076414,32.000000,-235.844199,138.449934,-0.335893,24.826059,0.681039,495858.607881,0.975632,14.729629,18.442155,2.541957,0.050422,0.038829,157.601711,32.000000,173.026256,159.726761,157.863573,143.572384,32.000000,138.535666,67.813254,61.698399,92.738695,7.632911,40.504563,55.851795,61.217306,33.948867,23.684473,59.559134,36.791062
54.659914,59.370822,138.509906,137.078749,122.887775,110.189871,29.716795,14.161443,138.121573,-0.000391,58.771961,55.763437,135.740551,138.340411,134.491712,138.156454,80.153873,135.989058,-0.000687,-2.078160,32.000000,-235.844458,138.459785,-0.335787,24.842346,0.677008,495766.163224,0.974280,14.608994,18.482632,2.534486,0.048838,0.031889,158.098954,32.000000,172.412028,159.488199,160.462730,143.880730,32.000000,138.311548,67.816074,61.719259,92.722424,7.632911,40.512834,55.851795,61.162338,33.948867,23.678537,59.547057,36.860467
54.694587,59.370822,138.638768,137.078749,122.867265,110.207669,29.792145,14.158874,138.115082,-0.000634,58.659145,55.669740,135.767826,138.413044,134.518648,138.073374,80.085367,136.088025,-0.000687,-2.079884,32.000000,-235.847518,138.581380,-0.335690,24.834583,0.676211,495589.619502,0.970524,14.499383,18.442524,2.532644,0.052403,0.033154,158.699619,32.000000,171.972205,159.420099,162.833103,144.096039,32.000000,138.462726,67.807646,61.667185,92.706216,7.632911,40.538825,55.851795,61.221930,33.948867,23.394263,59.552742,36.897885
54.693025,59.206246,138.582478,137.043646,122.856929,110.224196,29.745089,14.159017,138.110648,-0.000472,58.637224,55.657700,135.789236,138.437492,134.503405,138.138382,80.045402,135.977654,-0.000687,-2.079305,32.000000,-235.849506,138.609913,-0.335467,24.830098,0.676114,495475.515564,0.970651,14.456929,18.472385,2.534031,0.045920,0.032368,158.888545,32.000000,171.896292,160.025244,163.550210,143.275574,32.000000,139.015112,67.775833,61.672857,92.719359,7.632911,40.525676,55.851795,61.292233,33.948867,22.815130,59.551109,36.943226
54.574223,59.107887,138.648494,137.018015,122.834237,110.234888,29.560435,14.164297,138.119197,-0.000522,58.833288,55.589721,135.790327,138.431517,134.425704,138.163709,80.068947,136.095407,-0.000687,-2.077550,32.000000,-235.844062,138.590882,-0.335533,24.799020,0.676589,495679.245966,0.967669,14.423512,18.588748,2.534780,0.049376,0.035556,158.537211,32.000000,172.154515,160.491449,161.392501,142.673637,32.000000,139.238523,67.755376,61.671947,92.692050,7.632911,40.534766,55.851795,61.301481,33.948867,22.464851,59.546015,36.853864
54.572129,59.135362,138.581672,137.013557,122.786779,110.247705,29.859186,14.160302,138.039530,-0.000832,58.992845,55.496547,135.731889,138.456068,134.397673,138.135918,80.049720,136.032971,-0.000685,-2.075802,32.000000,-235.851172,138.475286,-0.335632,24.771535,0.676214,495598.957905,0.968936,14.260443,18.575341,2.533824,0.048361,0.033418,157.887434,32.000000,172.707848,160.610101,158.819364,142.839608,32.000000,139.377422,67.734336,61.677156,92.694921,7.632911,40.509233,55.851795,61.346533,33.948867,22.455208,59.545503,36.855919
54.524235,59.135362,138.651991,137.013557,122.737372,110.253412,29.679093,14.165582,138.070960,-0.000863,59.085750,55.502802,135.662419,138.443404,134.470223,138.163526,80.076582,135.987810,-0.000686,-2.074057,32.000000,-235.839991,138.504061,-0.335699,24.780374,0.679093,495531.536981,0.977181,14.276650,18.608736,2.540549,0.046863,0.033171,157.717569,32.000000,173.152229,159.681255,157.942409,143.674930,32.000000,138.676424,67.779198,61.711868,92.702810,7.632911,40.529024,55.851795,61.346284,33.948867,22.541211,59.540124,36.863549
54.541296,59.211466,138.567581,137.018851,122.733645,110.259789,29.742035,14.158874,138.028460,-0.000514,59.040177,55.502105,135.696742,138.356928,134.490313,138.105155,80.068729,135.977674,-0.000685,-2.072334,32.000000,-235.848665,138.396195,-0.335998,24.726584,0.679661,495670.112894,0.967631,14.306146,18.597777,2.539422,0.048816,0.033101,157.981451,32.000000,172.670839,159.382525,160.373331,143.899964,32.000000,138.068949,67.723454,61.705588,92.657481,7.632911,40.476343,55.851795,61.256505,33.948867,22.796529,59.558829,36.829360
54.453317,59.274933,138.615246,137.034452,122.733863,110.265530,29.733511,14.158589,138.037000,-0.000773,59.216587,55.480540,135.784464,138.432660,134.501328,138.026640,80.066503,135.990448,-0.000684,-2.071783,32.000000,-235.852229,138.514689,-0.336055,24.719136,0.680561,495668.920117,0.974505,14.352388,18.549073,2.542942,0.050360,0.035449,158.672489,32.000000,172.035518,159.521835,162.695485,144.047196,32.000000,138.204758,67.737399,61.708320,92.706616,7.632911,40.513299,55.851795,61.392318,33.948867,23.008492,59.553597,36.742639
54.507244,59.352963,138.545411,137.057018,122.703604,110.268117,29.666301,14.158589,137.995160,-0.000861,59.347999,55.439443,135.805688,138.299385,134.477788,138.008386,80.025440,135.995182,-0.000685,-2.071766,32.000000,-235.852885,138.423320,-0.336025,24.660993,0.681517,495813.707882,0.972365,14.412017,18.552023,2.540599,0.047257,0.034265,158.971903,32.000000,171.938237,159.972108,163.657356,143.353928,32.000000,139.123017,67.727436,61.708342,92.696853,7.632911,40.468523,55.851795,61.404214,33.948867,23.000655,59.544323,36.835449
54.589284,59.352963,138.505372,137.057018,122.714465,110.273222,29.764271,14.162442,137.896048,-0.000598,59.618092,55.439885,135.836611,138.316778,134.424952,137.943951,80.044407,135.957082,-0.000686,-2.071759,32.000000,-235.845917,138.372841,-0.336032,24.664900,0.683491,495992.241156,0.974613,14.560489,18.560428,2.545579,0.049150,0.034434,158.604334,32.000000,172.208049,160.397041,161.374081,142.784657,32.000000,139.272326,67.704638,61.730639,92.701404,7.632911,40.463030,55.851795,61.337621,33.948867,23.264457,59.554620,36.865530
54.436806,59.436763,138.499662,137.085157,122.734638,110.282843,29.759700,14.161158,137.884794,-0.000615,59.683880,55.454520,135.788439,138.296082,134.430379,137.888558,80.066418,135.940127,-0.000685,-2.070221,32.000000,-235.844907,138.373678,-0.335967,24.633219,0.684079,496169.407164,0.975979,14.586401,18.603781,2.541780,0.052032,0.028885,158.029844,32.000000,172.760851,160.740811,159.024501,142.939374,32.000000,139.361526,67.691345,61.768374,92.730780,7.632911,40.436465,55.851795,61.415420,33.948867,23.548890,59.547087,36.874921
54.498518,59.515344,138.435744,137.118311,122.738623,110.291851,29.625648,14.162157,137.908674,-0.000780,59.601625,55.513834,135.729809,138.263313,134.433829,137.986855,80.070454,135.777559,-0.000685,-2.069835,32.000000,-235.844564,138.308108,-0.335950,24.670067,0.682516,496099.592822,0.971185,14.507192,18.566384,2.537226,0.050122,0.038543,157.778301,32.000000,172.994041,159.778053,157.961711,143.482596,32.000000,138.794905,67.684244,61.704231,92.702427,7.632911,40.428146,55.851795,61.407639,33.948867,23.815796,59.557089,36.793556
54.518702,59.531006,138.482447,137.139206,122.781915,110.293164,29.739341,14.157590,137.917836,-0.000634,59.537673,55.372170,135.775730,138.277996,134.482923,137.896562,80.100681,135.804824,-0.000686,-2.069298,32.000000,-235.849786,138.193410,-0.335869,24.666002,0.685945,496314.235436,0.974672,14.738283,18.536170,2.544228,0.067475,0.032071,158.148052,32.000000,172.862316,159.390906,160.301587,144.054540,32.000000,138.373683,67.657241,61.733609,92.687768,7.632911,40.428283,55.851795,61.441947,33.948867,23.810557,59.549447,36.757973
54.473650,59.531006,138.339801,137.139206,122.835920,110.296946,29.467944,14.162728,137.869693,-0.000405,59.529528,55.435135,135.861463,138.249203,134.516284,137.880186,80.059470,135.920149,-0.000684,-2.067610,32.000000,-235.845632,138.359748,-0.335568,24.713864,0.683839,496419.016286,0.978140,14.757214,18.453446,2.540174,0.045393,0.036772,158.748531,32.000000,172.003730,159.580001,162.609367,143.915479,32.000000,138.321884,67.678619,61.723291,92.712615,7.632911,40.385898,55.851795,61.436029,33.948867,23.859840,59.547087,36.856872
54.472753,59.556833,138.440967,137.157036,122.909476,110.298126,29.717676,14.162585,137.842419,-0.000629,59.649052,55.459358,135.865253,138.186093,134.523943,137.863746,80.039982,135.751705,-0.000684,-2.067574,32.000000,-235.850364,138.290263,-0.335644,24.749558,0.683935,496371.050797,0.974053,14.753376,18.436422,2.540091,0.049552,0.029641,159.016899,32.000000,171.744938,160.133251,163.544616,143.242697,32.000000,138.975557,67.659408,61.727829,92.694617,7.632911,40.412203,55.851795,61.493327,33.948867,23.944590,59.552230,36.836696
54.548433,59.587882,138.290152,137.175981,123.014680,110.296892,29.833717,14.166438,137.851993,-0.000743,59.793766,55.373708,135.893294,138.287333,134.421875,137.851138,80.058389,135.794899,-0.000685,-2.066379,32.000000,-235.840774,138.278942,-0.335917,24.737337,0.682562,496505.136437,0.983962,14.796906,18.533453,2.539573,0.054429,0.030101,158.703084,32.000000,172.158047,160.462678,161.619610,143.005343,32.000000,139.872109,67.635166,61.732330,92.703062,7.632911,40.353590,55.851795,61.420191,33.948867,24.047663,59.546565,36.860027
54.327845,59.633493,138.314494,137.197713,123.074367,110.282336,29.629752,14.162870,137.740883,-0.000316,59.789399,55.541512,135.821649,138.127000,134.428116,137.895812,80.087716,135.840793,-0.000685,-2.064631,32.000000,-235.842211,138.221858,-0.335823,24.776335,0.682196,496587.471200,0.975791,14.823601,18.471397,2.541472,0.050114,0.036788,158.032087,32.000000,172.714819,160.679949,159.140543,142.877796,32.000000,139.463765,67.629405,61.731557,92.708531,7.632911,40.400311,55.851795,61.484457,33.948867,24.043208,59.555033,36.798398
54.527097,59.633493,138.287298,137.197713,123.141254,110.267131,29.753736,14.155592,137.834773,-0.000417,59.720543,55.557463,135.811300,138.093133,134.523963,137.845182,80.123357,135.742917,-0.000684,-2.064043,32.000000,-235.852767,138.164654,-0.335697,24.816618,0.680619,496540.583385,0.970568,14.781540,18.473908,2.535181,0.034358,0.036129,157.732310,32.000000,173.015426,160.011944,157.952497,143.571178,32.000000,138.513306,67.658181,61.771012,92.728713,7.632911,40.346508,55.851795,61.446178,33.948867,24.197537,59.545228,36.885119
54.595433,59.646681,138.365591,137.211364,123.161655,110.263997,29.786090,14.164297,137.847074,-0.000742,59.535387,55.574127,135.822068,138.212927,134.545179,137.925923,80.079985,135.849240,-0.000683,-2.062889,32.000000,-235.842587,138.213496,-0.335763,24.792359,0.683072,496619.908792,0.981657,15.040462,18.466800,2.545923,0.044386,0.039199,158.130908,32.000000,172.757180,159.352153,160.475378,144.004861,32.000000,138.684015,67.644005,61.740813,92.674641,7.632911,40.376436,55.851795,61.488178,33.948867,24.239441,59.551581,36.779616
54.548797,59.624975,138.358884,137.212757,123.174683,110.263947,29.478169,14.157590,137.910481,-0.000779,59.327608,55.563521,135.862528,138.135423,134.549793,137.888087,80.026729,135.834371,-0.000683,-2.064073,32.000000,-235.856670,138.249210,-0.335907,24.781921,0.678664,496348.419721,0.973460,14.847756,18.383765,2.536121,0.056322,0.036341,158.821290,32.000000,172.119782,159.452042,162.506562,144.152946,32.000000,138.264608,67.667285,61.726963,92.695699,7.632911,40.362935,55.851795,61.449055,33.948867,24.160213,59.540458,36.826278
54.584127,59.530181,138.440339,137.203285,123.186079,110.256295,29.583974,14.165154,137.821780,-0.000564,59.418833,55.550455,135.910855,138.162888,134.517491,137.829970,80.034349,135.891070,-0.000684,-2.064088,32.000000,-235.845173,138.316979,-0.335792,24.779088,0.678706,496403.232692,0.971056,14.794977,18.478618,2.534380,0.043087,0.036175,158.979334,32.000000,171.816583,160.135363,163.901734,143.272396,32.000000,138.835883,67.641222,61.717895,92.705230,7.632911,40.390663,55.851795,61.424777,33.948867,24.156160,59.553125,36.753571
54.535285,59.530181,138.270364,137.203285,123.234267,110.251107,29.789704,14.161158,137.884630,-0.000988,59.477668,55.554256,135.923557,138.252690,134.507429,137.834123,80.054023,135.775907,-0.000684,-2.065266,32.000000,-235.841629,138.349694,-0.335473,24.761806,0.679627,496512.678760,0.982074,14.818283,18.524678,2.536424,0.045896,0.037563,158.834690,32.000000,172.145159,160.634287,161.799662,142.914376,32.000000,139.786224,67.636207,61.740922,92.720179,7.632911,40.317228,55.851795,61.473845,33.948867,23.822109,59.553951,36.804195
54.548342,59.515619,138.400280,137.194927,123.284346,110.246076,29.634845,14.160872,137.851494,-0.001042,59.393501,55.621545,135.856094,138.276058,134.516699,137.859915,80.036522,135.852018,-0.000683,-2.067009,32.000000,-235.848307,138.270929,-0.335208,24.716671,0.679360,496303.362035,0.977534,14.689386,18.544501,2.536275,0.047369,0.038473,158.080013,32.000000,172.817829,160.461917,159.267892,143.143879,32.000000,139.548348,67.628717,61.731702,92.721113,7.632911,40.376201,55.851795,61.443458,33.948867,23.766388,59.541687,36.854304
54.645262,59.469734,138.351797,137.182111,123.346431,110.248588,29.660881,14.157019,137.898633,-0.000739,59.348032,55.525428,135.861977,138.179223,134.551944,137.879530,80.102550,135.850450,-0.000683,-2.068752,32.000000,-235.850357,138.228244,-0.335415,24.756219,0.679640,496268.008825,0.971705,14.736536,18.469077,2.535429,0.050020,0.025508,157.848922,32.000000,172.988672,160.069881,158.060692,143.506525,32.000000,138.537142,67.699145,61.751506,92.747403,7.632911,40.339326,55.851795,61.422687,33.948867,23.601748,59.544117,36.887393
54.622722,59.436214,138.434251,137.169016,123.300748,110.251084,29.825588,14.157590,137.855893,-0.000773,59.198671,55.570181,135.828562,138.192844,134.575243,137.940892,80.070226,135.875018,-0.000684,-2.068164,32.000000,-235.848966,138.253778,-0.335686,24.738753,0.681313,496254.210483,0.976438,14.709366,18.523428,2.537204,0.051918,0.037022,158.225593,32.000000,172.794240,159.608790,160.504233,143.923695,32.000000,138.502046,67.692624,61.721890,92.684016,7.632911,40.373125,55.851795,61.523484,33.948867,23.596017,59.541697,36.870225
54.610102,59.436214,138.353345,137.169016,123.274878,110.258660,29.619268,14.162870,137.928019,-0.000999,59.245883,55.494405,135.897623,138.265332,134.587655,137.912273,80.024349,135.958000,-0.000685,-2.066420,32.000000,-235.841883,138.313064,-0.335711,24.688346,0.678405,495998.110053,0.973555,14.569967,18.456640,2.531817,0.048717,0.034773,158.813077,32.000000,172.196254,159.408622,162.710970,144.349299,32.000000,138.337554,67.721807,61.711892,92.707498,7.632911,40.328791,55.851795,61.457657,33.948867,23.473593,59.545759,36.855185
54.506459,59.436488,138.401187,137.172081,123.291216,110.261207,29.781157,14.163869,137.865114,-0.000855,59.330460,55.575973,135.899205,138.292594,134.552937,137.891433,80.009440,135.877379,-0.000684,-2.067009,32.000000,-235.847933,138.285347,-0.335648,24.692464,0.679624,496043.598691,0.968556,14.558184,18.500855,2.534371,0.043920,0.035346,159.135343,32.000000,171.883765,160.174722,163.947320,143.315489,32.000000,138.992559,67.737244,61.696010,92.718667,7.632911,40.366196,55.851795,61.422907,33.948867,23.468455,59.554414,36.760174
54.574928,59.443907,138.388453,137.184897,123.246388,110.268810,29.938891,14.153594,137.897333,-0.000644,59.293840,55.647729,135.916086,138.316087,134.511532,137.906908,80.006266,135.976312,-0.000686,-2.068772,32.000000,-235.854437,138.319288,-0.335358,24.635081,0.680815,496183.684811,0.975621,14.570355,18.586886,2.533475,0.052565,0.034062,158.929431,32.000000,172.056674,160.657239,161.853010,142.864628,32.000000,139.549656,67.726756,61.711848,92.715135,7.632911,40.338029,55.851795,61.480752,33.948867,23.488136,59.539406,36.832661
54.618284,59.418904,138.358799,137.184897,123.186952,110.277619,29.460685,14.162299,137.870736,-0.000949,59.394948,55.563682,135.868890,138.329685,134.495144,137.913984,80.018263,135.824225,-0.000685,-2.069941,32.000000,-235.848355,138.236298,-0.335260,24.654279,0.682573,496291.650981,0.972393,14.670685,18.562784,2.539170,0.051442,0.024942,158.204583,32.000000,172.767654,160.796945,159.300641,143.073069,32.000000,139.768026,67.768599,61.737649,92.716453,7.632911,40.365078,55.851795,61.490636,33.948867,23.482126,59.538432,36.795757
54.608172,59.418904,138.470141,137.184897,123.155554,110.291489,29.668160,14.163726,137.903869,-0.001016,59.321517,55.488114,135.801198,138.212030,134.534313,137.815505,80.030175,135.785658,-0.000685,-2.069930,32.000000,-235.846928,138.241804,-0.335159,24.684334,0.683097,496301.085923,0.966007,14.611989,18.613827,2.535751,0.049404,0.038258,157.936195,32.000000,173.158069,159.991613,157.846159,143.633897,32.000000,139.018040,67.751297,61.705975,92.722536,7.632911,40.351682,55.851795,61.485243,33.948867,23.389075,59.559272,36.714686
54.568073,59.423850,138.351229,137.188797,123.160702,110.302796,29.589367,14.160016,137.964227,-0.000679,59.227186,55.548891,135.838860,138.171290,134.561227,137.962224,80.014595,135.817861,-0.000685,-2.068707,32.000000,-235.850638,138.240867,-0.335102,24.657845,0.681747,496249.873220,0.980830,14.545154,18.528232,2.533196,0.053010,0.037575,158.173694,32.000000,172.754430,159.683267,160.380451,143.993238,32.000000,138.311637,67.760321,61.707521,92.701520,7.632911,40.341962,55.851795,61.515074,33.948867,23.399993,59.542976,36.882111
54.562658,59.421102,138.500612,137.189912,123.170224,110.311585,29.623637,14.163584,137.889671,-0.000883,59.304930,55.537515,135.924947,138.305522,134.587223,137.897992,80.006501,135.814083,-0.000684,-2.068658,32.000000,-235.842317,138.411020,-0.335048,24.678197,0.681746,496292.418534,0.974295,14.554909,18.497647,2.535704,0.052627,0.030305,158.961285,32.000000,172.094797,159.632656,162.742170,144.163577,32.000000,138.576797,67.812870,61.743690,92.747697,7.632911,40.354909,55.851795,61.522360,33.948867,23.384221,59.552220,36.842419
54.557739,59.446654,138.430964,137.194091,123.152300,110.317899,29.289295,14.163156,137.939255,-0.000991,59.346380,55.566650,135.932976,138.207544,134.561281,137.987854,79.973007,135.908824,-0.000684,-2.067469,32.000000,-235.846679,138.366213,-0.335189,24.632092,0.682545,496409.422665,0.977801,14.598549,18.528819,2.535388,0.049350,0.029094,159.142929,32.000000,171.968142,160.165646,163.748983,143.363268,32.000000,139.241910,67.792414,61.697103,92.751056,7.632911,40.305785,55.851795,61.542173,33.948867,23.377964,59.558593,36.867584
54.541747,59.446654,138.453093,137.194091,123.127808,110.316623,29.545782,14.159588,137.929967,-0.000732,59.463057,55.516138,135.931474,138.221268,134.557073,137.919258,80.015889,135.814494,-0.000684,-2.066282,32.000000,-235.846968,138.328708,-0.335331,24.610114,0.682905,496465.962241,0.976849,14.601029,18.535084,2.538377,0.055028,0.042589,158.976688,32.000000,172.071505,160.689156,161.803014,142.994728,32.000000,139.503517,67.768327,61.709299,92.753717,7.632911,40.329829,55.851795,61.545857,33.948867,23.460661,59.559774,36.860834
54.413137,59.454897,138.380435,137.204678,123.163206,110.306416,29.725889,14.158732,137.922410,-0.000543,59.563789,55.469150,135.911934,138.117316,134.541358,137.868205,80.062384,135.908154,-0.000684,-2.066297,32.000000,-235.848153,138.278089,-0.335078,24.614704,0.683981,496606.267310,0.988225,14.631329,18.614434,2.537330,0.050889,0.039224,158.301679,32.000000,172.768609,160.880245,159.530506,142.981048,32.000000,139.763254,67.786346,61.740859,92.770854,7.632911,40.297581,55.851795,61.538214,33.948867,23.483346,59.560088,36.838897
54.638590,59.487319,138.433417,137.215822,123.215109,110.291204,29.905467,14.160444,137.862670,-0.000743,59.481961,55.527878,135.849688,138.089829,134.556627,137.936086,80.091450,135.886687,-0.000683,-2.067464,32.000000,-235.849227,138.279964,-0.335068,24.670749,0.684949,496519.041573,0.979954,14.646770,18.525896,2.538479,0.044175,0.043633,157.965021,32.000000,173.101146,159.987011,158.120534,143.658671,32.000000,139.082515,67.778247,61.724739,92.767175,7.632911,40.313832,55.851795,61.506353,33.948867,23.590088,59.550106,36.879396
54.632134,59.493913,138.444451,137.223344,123.240895,110.272179,29.617391,14.158446,137.845799,-0.000705,59.326450,55.570225,135.891343,138.224368,134.595267,137.888618,80.070690,135.793274,-0.000684,-2.067447,32.000000,-235.855978,138.296730,-0.334948,24.663169,0.686371,496469.612460,0.976510,14.779310,18.524733,2.543144,0.039871,0.030670,158.237327,32.000000,172.918277,159.620010,160.261567,144.160673,32.000000,138.367378,67.780765,61.713446,92.730142,7.632911,40.256792,55.851795,61.555306,33.948867,23.584547,59.544736,36.879249
54.642083,59.493913,138.415139,137.223344,123.218254,110.255536,29.769517,14.164297,137.908853,-0.000271,59.335306,55.555284,135.929361,138.132669,134.623312,137.926086,80.070781,135.838792,-0.000686,-2.067449,32.000000,-235.843898,138.415813,-0.334684,24.674447,0.681592,496243.466951,0.966144,14.593985,18.485280,2.533620,0.066096,0.036684,158.964592,32.000000,172.041302,159.758794,162.646908,144.191921,32.000000,138.184200,67.776031,61.697363,92.747204,7.632911,40.294969,55.851795,61.518288,33.948867,23.601961,59.555141,36.816300
54.563094,59.472482,138.446542,137.228359,123.224385,110.253939,29.689031,14.158446,137.926537,-0.000654,59.397047,55.606611,135.935914,138.143620,134.666177,137.898070,80.011305,135.801763,-0.000685,-2.067430,32.000000,-235.848438,138.264098,-0.334332,24.675889,0.681853,496213.750648,0.975519,14.606806,18.460820,2.534121,0.042181,0.069609,159.220653,32.000000,171.930753,160.142498,164.084616,143.595662,32.000000,139.076855,67.802241,61.671380,92.749199,7.632911,40.243880,55.851795,61.551724,33.948867,23.521962,59.534174,36.837723
54.403212,59.480724,138.333952,137.232260,123.242977,110.254935,29.657428,14.160444,137.892252,-0.000869,59.603296,55.500751,135.986185,138.221309,134.564385,137.907728,80.022486,135.839184,-0.000685,-2.067422,32.000000,-235.845621,138.249617,-0.334080,24.679718,0.681132,496133.337349,0.970191,14.597212,18.482767,2.533123,0.050136,0.028235,159.105148,32.000000,172.162599,160.663203,162.342585,143.088488,32.000000,139.559974,67.787437,61.697118,92.733548,7.632911,40.254822,55.851795,61.664668,33.948867,23.544896,59.550185,36.810504
54.538008,59.524961,138.393494,137.241454,123.236344,110.256495,29.825887,14.161586,137.865936,-0.000765,59.723844,55.461933,135.923864,138.133057,134.529752,137.866821,80.073304,135.889298,-0.000686,-2.067410,32.000000,-235.844807,138.231179,-0.334196,24.678407,0.682420,496270.316471,0.974317,14.651987,18.524315,2.537366,0.043429,0.030726,158.309457,32.000000,172.718924,160.929228,159.389824,142.986522,32.000000,139.315491,67.796309,61.685101,92.729081,7.632911,40.237857,55.851795,61.596163,33.948867,23.539283,59.554571,36.866043
54.615743,59.524961,138.294512,137.241454,123.228317,110.263091,29.646598,14.163298,137.823684,-0.000848,59.737870,55.458447,135.887236,138.112747,134.581884,137.956705,80.051831,135.739196,-0.000685,-2.067421,32.000000,-235.845225,138.205481,-0.334363,24.718585,0.684201,496365.215613,0.978575,14.814738,18.531250,2.542753,0.046392,0.033821,157.982501,32.000000,173.004297,160.123326,158.232602,143.513815,32.000000,139.119142,67.806703,61.696829,92.739437,7.632911,40.227448,55.851795,61.564488,33.948867,23.687668,59.560580,36.830020
54.643467,59.589255,138.335805,137.262349,123.177078,110.269379,29.755393,14.158732,137.816339,-0.001145,59.572063,55.599750,135.888964,138.172126,134.616827,137.836261,80.098803,135.735609,-0.000684,-2.069182,32.000000,-235.849792,138.292283,-0.334572,24.789500,0.682581,496243.942595,0.970505,14.728687,18.504689,2.537560,0.040798,0.034643,158.296716,32.000000,172.931827,159.765842,159.945343,144.156647,32.000000,138.659027,67.786935,61.684040,92.700466,7.632911,40.198213,55.851795,61.583337,33.948867,23.906126,59.549132,36.863402
54.685880,59.605741,138.406263,137.277952,123.129793,110.273137,29.843210,14.157019,137.929686,-0.001146,59.361172,55.670322,135.938932,138.159484,134.617453,137.899577,80.062571,135.834126,-0.000685,-2.069775,32.000000,-235.851668,138.346861,-0.334361,24.791808,0.679787,496267.280155,0.974887,14.653663,18.453489,2.532136,0.044078,0.033061,158.900928,32.000000,172.143814,159.794048,162.646036,144.100810,32.000000,138.149072,67.796346,61.658736,92.698698,7.632911,40.259313,55.851795,61.532654,33.948867,23.958959,59.534154,36.866483
54.780433,59.517817,138.477687,137.270708,123.087963,110.276930,29.573486,14.158732,137.935648,-0.000832,59.190568,55.737172,135.996367,138.268045,134.684647,137.947249,80.051198,135.816413,-0.000684,-2.068787,32.000000,-235.848972,138.366684,-0.334407,24.850082,0.677804,496272.353631,0.971001,14.691219,18.404780,2.531607,0.050844,0.034235,159.300590,32.000000,171.944428,160.387666,163.861528,143.568797,32.000000,139.124802,67.824635,61.665022,92.719010,7.632911,40.252477,55.851795,61.469984,33.948867,23.954698,59.552004,36.766190
54.722084,59.517817,138.500182,137.270708,123.056909,110.290823,29.697043,14.159588,137.972624,-0.001123,59.090947,55.731855,136.015354,138.247694,134.587431,137.932134,80.010347,135.936435,-0.000683,-2.067070,32.000000,-235.853197,138.417956,-0.334243,24.838359,0.677523,496363.530079,0.967385,14.666821,18.488717,2.530932,0.051287,0.039948,159.196050,32.000000,172.256373,160.708401,162.388460,143.096222,32.000000,139.763609,67.808934,61.659264,92.722795,7.632911,40.285560,55.851795,61.514231,33.948867,23.644352,59.555299,36.764796
54.671149,59.359282,138.495404,137.237275,123.021779,110.303492,29.765659,14.164155,137.974576,-0.001195,59.092378,55.626614,135.926676,138.337903,134.558059,138.021775,80.033483,135.898559,-0.000683,-2.066950,32.000000,-235.845188,138.401475,-0.334328,24.808068,0.674725,496217.077450,0.974130,14.487842,18.491515,2.527868,0.045228,0.030514,158.361794,32.000000,172.728442,161.052750,159.385160,142.933935,32.000000,139.460176,67.840114,61.672234,92.704377,7.632911,40.279003,55.851795,61.505780,33.948867,23.087815,59.554453,36.838384
54.687816,59.262020,138.522901,137.199106,122.951051,110.318774,29.716193,14.164725,137.959293,-0.000941,59.235872,55.575530,135.883581,138.277627,134.621861,138.036688,80.072735,135.981893,-0.000683,-2.065812,32.000000,-235.845929,138.403514,-0.334645,24.830964,0.676138,496405.088856,0.971351,14.544018,18.590456,2.530974,0.049428,0.036961,158.050356,32.000000,172.956051,160.383686,158.237179,143.430854,32.000000,139.044260,67.832296,61.646337,92.730541,7.632911,40.286213,55.851795,61.538585,33.948867,22.742999,59.550204,36.867951
54.703648,59.314497,138.539505,137.196598,122.840700,110.320558,29.709358,14.159445,137.948783,-0.000989,59.200938,55.638636,135.883375,138.242495,134.671857,138.065796,80.035144,135.851570,-0.000682,-2.064659,32.000000,-235.848914,138.376534,-0.334554,24.802220,0.677477,496215.198659,0.969804,14.434558,18.548992,2.533245,0.050762,0.035018,158.251763,32.000000,172.902446,159.815490,160.085656,144.080156,32.000000,138.661305,67.814185,61.633121,92.706823,7.632911,40.234124,55.851795,61.568141,33.948867,22.735023,59.552683,36.856799
54.578544,59.314497,138.435773,137.196598,122.783273,110.332005,29.740517,14.160587,137.963653,-0.001162,59.175800,55.617036,135.931967,138.368265,134.618972,137.988056,80.018244,135.862833,-0.000681,-2.064665,32.000000,-235.850887,138.329054,-0.334436,24.798024,0.676648,496050.207967,0.970963,14.321235,18.550058,2.532976,0.041323,0.036130,158.917458,32.000000,172.212554,159.678083,162.617466,144.177987,32.000000,138.497854,67.828351,61.629790,92.723708,7.632911,40.244657,55.851795,61.608464,33.948867,22.909733,59.553037,36.773087
54.616317,59.366700,138.507754,137.209414,122.753718,110.344694,29.613339,14.157447,137.954467,-0.001071,59.321849,55.512536,135.959596,138.288619,134.628887,138.023380,79.977609,135.892668,-0.000681,-2.065254,32.000000,-235.849437,138.353652,-0.334454,24.710009,0.677391,496201.588904,0.971030,14.358457,18.524588,2.532546,0.047803,0.037282,159.345967,32.000000,171.815325,160.410565,164.152313,143.426825,32.000000,138.947973,67.830712,61.615823,92.743469,7.632911,40.229060,55.851795,61.565119,33.948867,23.083867,59.545759,36.794803
54.531345,59.398022,138.443608,137.214429,122.723030,110.350326,29.712374,14.155021,137.955146,-0.000612,59.435604,55.514820,135.930154,138.300712,134.588963,137.960652,80.005315,135.825272,-0.000681,-2.065838,32.000000,-235.853502,138.338663,-0.334487,24.680872,0.678935,496368.512786,0.972588,14.479090,18.546941,2.536450,0.053315,0.028121,159.157915,32.000000,172.071507,160.827893,162.465341,142.935019,32.000000,139.411708,67.839707,61.612311,92.710560,7.632911,40.243826,55.851795,61.638057,33.948867,23.185835,59.547637,36.852103
54.523593,59.450226,138.459379,137.233096,122.721546,110.342804,29.746786,14.168578,137.887638,-0.000852,59.673263,55.459666,135.906353,138.240535,134.546581,137.973394,80.029335,135.878007,-0.000681,-2.065248,32.000000,-235.841092,138.318120,-0.334577,24.594588,0.681338,496563.366227,0.976266,14.494848,18.602015,2.536014,0.048895,0.044418,158.325194,32.000000,172.903049,160.753472,159.630556,143.006232,32.000000,139.824234,67.863110,61.624993,92.726558,7.632911,40.219234,55.851795,61.607143,33.948867,23.179329,59.558279,36.743446
54.672836,59.450226,138.327080,137.233096,122.765504,110.342881,29.578702,14.157876,137.819405,-0.000944,59.686235,55.479989,135.836011,138.151042,134.557987,137.868815,80.024453,135.817189,-0.000680,-2.063462,32.000000,-235.850648,138.257327,-0.334431,24.642792,0.683204,496629.163192,0.974834,14.608182,18.541687,2.538790,0.050464,0.039069,157.981077,32.000000,173.118945,160.350006,158.039075,143.327344,32.000000,138.814205,67.824228,61.632761,92.724575,7.632911,40.186788,55.851795,61.578146,33.948867,23.354556,59.544471,36.844987
54.596320,59.544194,138.430600,137.249812,122.769816,110.344198,29.761802,14.162299,137.885608,-0.000481,59.674797,55.541753,135.872369,138.256605,134.602906,137.960596,80.050932,135.789455,-0.000680,-2.061692,32.000000,-235.842782,138.247230,-0.334389,24.711556,0.685870,496625.703996,0.973934,14.667872,18.543193,2.539440,0.060101,0.037715,158.292660,32.000000,172.895262,159.925245,160.032481,143.983677,32.000000,138.378169,67.822277,61.641273,92.704603,7.632911,40.208407,55.851795,61.679292,33.948867,23.675400,59.553981,36.756212
54.648716,59.601620,138.331162,137.274887,122.785287,110.335360,29.691960,14.157162,137.766882,-0.000583,59.713156,55.484311,135.945493,138.114604,134.632136,137.816438,79.982850,135.812558,-0.000681,-2.059910,32.000000,-235.848739,138.306866,-0.334362,24.772584,0.681514,496540.751305,0.976494,14.523877,18.518636,2.530088,0.041557,0.032162,158.921479,32.000000,172.254757,159.706502,162.497933,144.247373,32.000000,138.489590,67.815076,61.613063,92.711453,7.632911,40.179749,55.851795,61.601710,33.948867,23.869971,59.550794,36.753204
54.569170,59.658222,138.355391,137.302191,122.729087,110.326516,29.500141,14.163441,137.829220,-0.000926,59.809034,55.613230,136.019861,138.247469,134.632882,137.928001,79.980325,135.761866,-0.000681,-2.059242,32.000000,-235.844918,138.322282,-0.334294,24.808121,0.681547,496674.938806,0.972264,14.691633,18.478727,2.535530,0.049716,0.033806,159.306669,32.000000,171.979939,160.211812,164.092206,143.579310,32.000000,138.815594,67.845000,61.606748,92.724322,7.632911,40.187472,55.851795,61.639327,33.948867,23.865665,59.544235,36.849976
54.621636,59.658222,138.297718,137.302191,122.723656,110.325288,29.725254,14.161586,137.837825,-0.000976,59.785784,55.593670,136.018585,138.140887,134.595303,137.886705,79.962801,135.743197,-0.000679,-2.057506,32.000000,-235.845626,138.294158,-0.334218,24.780872,0.678596,496829.438940,0.973587,14.698523,18.557997,2.531279,0.040457,0.044639,159.183639,32.000000,172.041048,160.841838,162.609874,143.114176,32.000000,139.218489,67.828647,61.601588,92.729277,7.632911,40.153354,55.851795,61.633073,33.948867,24.058404,59.554502,36.815860
54.698827,59.677455,138.282150,137.317514,122.759695,110.321486,29.783067,14.156591,137.853587,-0.000817,59.855464,55.552126,135.977341,138.120721,134.590668,137.860034,79.990294,135.847737,-0.000678,-2.058087,32.000000,-235.852260,138.204484,-0.334135,24.754174,0.679027,496926.912221,0.981581,14.831861,18.535975,2.535413,0.045889,0.037531,158.450605,32.000000,172.848675,160.908613,159.876186,142.911178,32.000000,139.644760,67.839463,61.636374,92.699796,7.632911,40.197223,55.851795,61.624391,33.948867,24.121597,59.542346,36.751884
54.623898,59.665091,138.287423,137.321136,122.748812,110.325271,29.584199,14.159160,137.754170,-0.001229,59.808330,55.514898,135.871912,138.258033,134.606696,137.837830,79.989474,135.778316,-0.000677,-2.058673,32.000000,-235.848872,138.323712,-0.334205,24.724774,0.678651,496924.763576,0.973096,14.781239,18.544458,2.531922,0.048433,0.036004,158.063522,32.000000,173.224318,160.286689,158.065714,143.574740,32.000000,139.042385,67.854232,61.607247,92.704645,7.632911,40.142376,55.851795,61.634204,33.948867,24.075157,59.548119,36.818795
54.606282,59.662343,138.408720,137.331166,122.769766,110.322714,29.797430,14.161443,137.851247,-0.001290,59.686977,55.613669,135.903369,138.140092,134.633575,137.889659,80.024773,135.720201,-0.000676,-2.058668,32.000000,-235.848392,138.220268,-0.334385,24.657478,0.678136,496829.974768,0.969700,14.726061,18.567582,2.528064,0.056257,0.037088,158.225644,32.000000,173.056095,159.846179,159.936114,144.069660,32.000000,138.264667,67.872786,61.617558,92.682454,7.632911,40.185015,55.851795,61.627754,33.948867,24.071537,59.545130,36.862155
54.422167,59.662343,138.293470,137.331166,122.823138,110.317233,29.501454,14.154879,137.892243,-0.001014,59.547404,55.440119,135.999612,138.095519,134.658936,137.791663,79.995854,135.818600,-0.000675,-2.058648,32.000000,-235.851678,138.314699,-0.334581,24.576912,0.680117,496877.416321,0.977709,14.785927,18.534793,2.531629,0.053714,0.031361,158.960167,32.000000,172.221778,159.893652,162.483408,144.174473,32.000000,138.538155,67.900105,61.617840,92.698810,7.632911,40.135724,55.851795,61.756565,33.948867,24.058352,59.544687,36.747482
54.616435,59.638713,138.334253,137.338967,122.856728,110.316010,29.643060,14.161729,137.804299,-0.001075,59.665213,55.561650,136.018865,138.180833,134.696373,137.851644,79.962381,135.796720,-0.000675,-2.059807,32.000000,-235.850401,138.149090,-0.334787,24.684412,0.682869,496797.371639,0.971031,14.800171,18.471347,2.534667,0.044536,0.032638,159.334243,32.000000,172.031979,160.093661,164.101176,143.879520,32.000000,139.180683,67.896756,61.595186,92.735330,7.632911,40.167882,55.851795,61.727860,33.948867,23.972526,59.545847,36.835302
54.635758,59.646132,138.373765,137.340360,122.893526,110.309818,29.662123,14.164725,137.873162,-0.001273,59.683440,55.598109,136.053668,138.272081,134.643969,137.897341,79.954052,135.877909,-0.000674,-2.060956,32.000000,-235.843470,138.254550,-0.334768,24.714179,0.687305,496952.504703,0.984415,14.978020,18.547918,2.541124,0.046870,0.038108,159.259198,32.000000,172.124828,160.811499,162.637383,143.209963,32.000000,139.489073,67.878575,61.589023,92.706914,7.632911,40.149488,55.851795,61.660590,33.948867,23.994394,59.545484,36.794363
54.622938,59.624151,138.332461,137.345375,122.904070,110.314906,29.750757,14.159445,137.838953,-0.001115,59.594970,55.610209,135.995426,138.037608,134.601836,137.863051,79.945420,135.734037,-0.000675,-2.059883,32.000000,-235.848750,138.213375,-0.334557,24.768126,0.681486,496859.590762,0.975763,14.766748,18.570796,2.532832,0.049172,0.032832,158.447048,32.000000,172.746654,160.987349,160.006550,142.861590,32.000000,139.807001,67.875204,61.609097,92.701639,7.632911,40.184115,55.851795,61.618696,33.948867,23.990569,59.552565,36.778149
54.568588,59.624151,138.324375,137.345375,122.929668,110.322518,29.583260,14.157876,137.878896,-0.000919,59.612602,55.511015,135.931292,138.112544,134.631040,137.860503,80.016871,135.734590,-0.000675,-2.061039,32.000000,-235.851795,138.226653,-0.334779,24.796660,0.679031,496864.453967,0.972053,14.745912,18.557402,2.532498,0.048036,0.034449,158.148647,32.000000,173.161923,160.397658,158.205951,143.603822,32.000000,139.546867,67.877127,61.590498,92.716293,7.632911,40.124461,55.851795,61.701686,33.948867,23.910223,59.535973,36.858266
54.812407,59.587882,138.412020,137.343425,122.955799,110.324994,29.629577,14.161300,137.905203,-0.001187,59.447230,55.947498,135.967041,138.255443,134.676893,137.931564,80.006488,135.849834,-0.000674,-2.059895,32.000000,-235.844600,138.350163,-0.334423,24.842923,0.679031,496864.453967,0.972053,14.745912,18.557402,2.532498,0.047665,0.030397,158.291378,32.000000,173.256447,159.870015,159.848565,144.022381,32.000000,138.612050,67.908218,61.622242,92.729499,7.632911,40.147901,55.851795,61.581967,33.948867,23.780031,59.546870,36.870812
54.896799,59.548865,138.388530,137.340360,122.983588,110.322575,29.732351,14.158589,137.883696,-0.001217,59.225568,55.839040,135.989984,138.252079,134.666667,137.968620,79.957652,135.843042,-0.000673,-2.058686,32.000000,-235.849115,138.360994,-0.334515,24.802823,0.679093,496782.589149,0.978708,14.798353,18.486219,2.534872,0.054160,0.048878,158.946545,32.000000,172.185389,159.916280,162.469570,144.063271,32.000000,138.365544,67.889298,61.586415,92.682575,7.632911,40.139629,55.851795,61.517858,33.948867,23.640032,59.554168,36.908009
54.781106,59.468086,138.550055,137.323922,122.980726,110.340264,29.662124,14.160159,138.009641,-0.000883,59.126087,55.799350,136.031858,138.337659,134.710548,138.020550,79.926771,135.852937,-0.000674,-2.057525,32.000000,-235.846889,138.390953,-0.334428,24.780688,0.674517,496609.570198,0.972266,14.527141,18.552403,2.525195,0.040846,0.031880,159.358021,32.000000,172.111568,160.148975,164.062587,143.785837,32.000000,139.183000,67.904123,61.559438,92.732564,7.632911,40.181520,55.851795,61.612593,33.948867,23.635156,59.557295,36.861935
54.725540,59.468086,138.465122,137.323922,122.969481,110.365630,29.632673,14.167437,138.043233,-0.001088,59.138427,55.597084,136.070541,138.300729,134.663578,138.035977,79.960214,136.024925,-0.000673,-2.058697,32.000000,-235.839120,138.453705,-0.334418,24.772375,0.674105,496591.449387,0.967122,14.406991,18.597952,2.520885,0.050604,0.030408,159.339407,32.000000,172.233918,160.732693,162.678435,143.191362,32.000000,139.687034,67.915921,61.601922,92.749359,7.632911,40.154604,55.851795,61.623003,33.948867,23.349068,59.543133,36.794290
54.665845,59.361480,138.518876,137.286867,123.007188,110.387275,29.747258,14.170291,137.969925,-0.001180,59.289735,55.705035,135.980732,138.321364,134.642725,137.982440,79.969022,136.003783,-0.000674,-2.060446,32.000000,-235.841839,138.469285,-0.334479,24.697053,0.677271,496692.648911,0.971631,14.437463,18.633623,2.529158,0.046376,0.031345,158.546362,32.000000,172.766712,161.065147,159.881617,142.997084,32.000000,139.533923,67.902194,61.580966,92.736217,7.632911,40.185556,55.851795,61.645121,33.948867,22.972585,59.555722,36.855332
54.699091,59.363129,138.471146,137.273772,123.055093,110.403835,29.624227,14.159445,137.980817,-0.000934,59.446239,55.513721,136.003554,138.275283,134.701501,137.999953,79.994854,135.860712,-0.000673,-2.062194,32.000000,-235.851537,138.474593,-0.334865,24.704344,0.678057,496774.316726,0.973920,14.490959,18.683391,2.530174,0.044620,0.035703,158.236962,32.000000,173.207450,160.400502,158.685498,143.517203,32.000000,139.423006,67.940133,61.617097,92.764506,7.632911,40.153690,55.851795,61.637485,33.948867,22.971411,59.551965,36.805002
54.633968,59.437313,138.450072,137.284638,123.055850,110.405069,29.661124,14.165296,137.933877,-0.000772,59.459414,55.718233,136.000551,138.252098,134.703512,137.978097,80.016409,135.951938,-0.000673,-2.062212,32.000000,-235.844375,138.375043,-0.334747,24.689894,0.681248,496735.858302,0.971252,14.441870,18.664359,2.533920,0.058496,0.040029,158.331025,32.000000,173.174974,159.881554,159.979011,144.142303,32.000000,138.649600,67.943131,61.590361,92.746956,7.632911,40.165702,55.851795,61.680696,33.948867,22.964527,59.549899,36.860907
54.720776,59.437313,138.396623,137.284638,123.058899,110.408903,29.844717,14.162870,137.939133,-0.000929,59.401982,55.465004,135.964237,138.368591,134.716175,137.979094,79.977611,135.935800,-0.000674,-2.062206,32.000000,-235.848604,138.413080,-0.334751,24.674814,0.680393,496734.989396,0.974777,14.411479,18.569303,2.531507,0.052598,0.047559,159.043217,32.000000,172.394048,159.791057,162.448639,144.184936,32.000000,138.236792,67.915175,61.552971,92.738217,7.632911,40.116656,55.851795,61.634628,33.948867,23.215896,59.539307,36.881157
54.526424,59.509299,138.408072,137.302748,123.105640,110.411476,29.564624,14.163869,137.896984,-0.000835,59.501517,55.542349,136.017405,138.288679,134.714990,137.963632,79.948302,135.899090,-0.000675,-2.062208,32.000000,-235.846621,138.361053,-0.335153,24.734163,0.681832,496845.718462,0.975066,14.548436,18.591893,2.534139,0.048884,0.043549,159.425603,32.000000,172.000941,160.198824,164.162459,143.703038,32.000000,138.944158,67.920555,61.530309,92.723878,7.632911,40.168204,55.851795,61.680880,33.948867,23.460158,59.546044,36.855258
54.765904,59.531280,138.430567,137.316957,123.160473,110.414075,29.793704,14.164725,137.914838,-0.000431,59.618059,55.502920,136.036637,138.297692,134.672087,137.887400,79.935719,135.962794,-0.000675,-2.061010,32.000000,-235.844290,138.393072,-0.334812,24.753964,0.680653,496889.167910,0.967391,14.464774,18.622884,2.529142,0.052261,0.033998,159.394473,32.000000,172.138917,160.687008,162.847478,143.327010,32.000000,139.523218,67.928415,61.576790,92.756335,7.632911,40.121197,55.851795,61.617903,33.948867,23.531216,59.548808,36.860981
