OSU 80 Ton Compressor Load Stand
54.635376,59.561504,138.357031,137.330609,123.202808,110.420639,29.770496,14.167294,137.937673,-0.000831,59.742972,55.504514,136.029639,138.257195,134.605606,138.008291,79.979353,135.936469,-0.000675,-2.059847,32.000000,-235.839918,138.302804,-0.334564,24.798338,0.682226,497190.134768,0.980647,14.724213,18.634429,2.538367,0.047568,0.034444,158.650050,32.000000,172.839778,160.975922,160.011291,143.028325,32.000000,139.754237,67.944988,61.584269,92.735892,7.632911,40.133770,55.851795,61.720185,33.948867,23.526150,59.558249,36.823490
54.621713,59.561504,138.455848,137.330609,123.262660,110.429532,29.554274,14.161729,137.951230,-0.001039,59.813711,55.411395,135.927020,138.196166,134.618650,137.961492,79.988613,135.867403,-0.000675,-2.059873,32.000000,-235.846303,138.342923,-0.334825,24.781239,0.678187,497109.531203,0.968455,14.515288,18.677835,2.527678,0.045915,0.028881,158.335626,32.000000,173.150375,160.599576,158.219111,143.508156,32.000000,139.128445,67.959454,61.566153,92.728046,7.632911,40.121746,55.851795,61.706889,33.948867,23.626300,59.539514,36.905735
54.722303,59.606016,138.390921,137.348440,123.291245,110.424382,29.806487,14.159873,137.923551,-0.000883,59.739130,55.511551,135.965627,138.328564,134.705597,138.003478,79.991159,135.797639,-0.000675,-2.060432,32.000000,-235.848486,138.400620,-0.335229,24.821129,0.678678,497173.279824,0.971926,14.671270,18.621466,2.532371,0.043654,0.039985,158.287463,32.000000,173.219603,159.849998,159.942567,144.172559,32.000000,138.527386,67.983227,61.577535,92.697415,7.632911,40.127067,55.851795,61.757735,33.948867,23.776356,59.542484,36.876975
54.645668,59.665915,138.466272,137.374072,123.329848,110.416758,29.834998,14.166866,137.839019,-0.000987,59.742815,55.546645,136.055497,138.253341,134.705657,137.943975,79.998060,135.941428,-0.000677,-2.062171,32.000000,-235.842149,138.244617,-0.335393,24.759891,0.679931,497201.255636,0.979388,14.684446,18.578784,2.534813,0.045701,0.031306,159.147862,32.000000,172.419400,159.716237,162.427693,144.145635,32.000000,138.698702,68.007416,61.577181,92.685222,7.632911,40.112912,55.851795,61.708823,33.948867,23.980189,59.556164,36.813732
54.696434,59.708504,138.372606,137.392182,123.361993,110.406604,29.501124,14.159017,137.894094,-0.001332,59.793024,55.773681,136.036531,138.246145,134.713300,137.898478,79.941215,135.887382,-0.000677,-2.063325,32.000000,-235.846556,138.334174,-0.335198,24.752259,0.677013,497172.392872,0.969188,14.632007,18.542465,2.528967,0.052206,0.040071,159.426626,32.000000,171.859528,160.255539,163.976868,143.637545,32.000000,138.744185,68.018560,61.551527,92.685369,7.632911,40.086110,55.851795,61.782512,33.948867,23.976578,59.547598,36.856579
54.764921,59.708504,138.429314,137.392182,123.478773,110.395949,29.667756,14.157447,137.947112,-0.001388,59.702371,55.716395,136.081135,138.361374,134.671875,137.923311,79.944367,135.950945,-0.000678,-2.064467,32.000000,-235.853535,138.372905,-0.335627,24.751892,0.680333,497260.868761,0.969866,14.765758,18.605158,2.533893,0.045877,0.042231,159.549983,32.000000,171.992027,160.778744,162.983664,143.107356,32.000000,139.561241,67.995154,61.538837,92.707471,7.632911,40.093873,55.851795,61.644904,33.948867,24.121230,59.547854,36.763696
54.729194,59.696414,138.443876,137.406113,123.563915,110.392337,29.906305,14.158732,137.878445,-0.001097,59.651431,55.611770,136.059831,138.374730,134.636242,138.009018,80.007879,135.937211,-0.000680,-2.066209,32.000000,-235.849300,138.417426,-0.336126,24.691651,0.679287,497364.383429,0.979854,14.759414,18.635851,2.529829,0.056652,0.037287,158.707908,32.000000,172.769595,161.022958,160.046708,142.999670,32.000000,139.924398,67.993792,61.547105,92.680351,7.632911,40.128200,55.851795,61.628338,33.948867,24.076036,59.551768,36.796931
54.745807,59.612336,138.534129,137.387167,123.561292,110.391071,29.610078,14.157019,137.909420,-0.001326,59.601930,55.615093,135.983173,138.290475,134.698846,137.909030,79.990803,135.988389,-0.000682,-2.067960,32.000000,-235.851832,138.425829,-0.336273,24.670722,0.678490,497267.378202,0.972901,14.693458,18.663456,2.527700,0.040276,0.035555,158.365904,32.000000,173.125752,160.584052,158.223150,143.399015,32.000000,139.186360,68.012558,61.578590,92.693831,7.632911,40.128631,55.851795,61.651809,33.948867,23.780663,59.535206,36.984898
54.742492,59.553261,138.536403,137.371008,123.551167,110.389848,29.732197,14.161015,137.993827,-0.001354,59.430567,55.670582,136.001084,138.307195,134.739957,138.047483,80.003646,136.007240,-0.000683,-2.066760,32.000000,-235.849475,138.454299,-0.336618,24.667392,0.680718,497121.398045,0.965778,14.715768,18.593298,2.529617,0.051183,0.032293,158.575165,32.000000,173.037296,160.083003,159.670575,143.949754,32.000000,138.661285,68.009009,61.568308,92.659608,7.632911,40.126981,55.851795,61.733410,33.948867,23.776473,59.541284,36.870299
54.681472,59.553261,138.518154,137.371008,123.517632,110.401268,29.791534,14.163298,137.995293,-0.001030,59.386200,55.685535,136.038227,138.254830,134.768284,138.079754,79.942424,135.965285,-0.000683,-2.066740,32.000000,-235.848176,138.466698,-0.336741,24.653125,0.681355,497019.860639,0.974874,14.615691,18.635132,2.530498,0.047059,0.037230,159.219903,32.000000,172.350095,159.768389,162.471824,144.132473,32.000000,138.635870,68.023301,61.551694,92.642102,7.632911,40.110541,55.851795,61.701217,33.948867,23.566632,59.546664,36.777049
54.696355,59.512597,138.465140,137.360142,123.483050,110.416540,29.585945,14.156020,137.995206,-0.001100,59.581816,55.596713,136.102932,138.314761,134.787544,138.010055,79.974316,135.911156,-0.000683,-2.067301,32.000000,-235.852503,138.374741,-0.336759,24.711556,0.681384,496904.412874,0.970766,14.559808,18.631407,2.530692,0.050937,0.034174,159.454759,32.000000,172.051977,160.214337,164.141937,143.830485,32.000000,138.873910,68.038640,61.549548,92.697384,7.632911,40.118472,55.851795,61.770468,33.948867,23.420386,59.555122,36.900452
54.626968,59.563702,138.561757,137.363485,123.438640,110.427109,29.696950,14.163869,137.972492,-0.001279,59.715494,55.584745,136.076259,138.262905,134.718347,138.075109,79.961776,135.893703,-0.000683,-2.069069,32.000000,-235.844490,138.318142,-0.336970,24.702849,0.682689,497123.005788,0.970136,14.618589,18.672336,2.533183,0.042617,0.026424,159.673615,32.000000,171.914511,160.901518,163.301960,143.018783,32.000000,139.533421,67.974501,61.538564,92.661178,7.632911,40.119527,55.851795,61.740502,33.948867,23.592661,59.549299,36.865310
54.653126,59.608489,138.463102,137.378252,123.425062,110.442343,29.614668,14.153737,137.977887,-0.001191,59.733584,55.625780,136.057187,138.240212,134.642089,138.007935,79.978327,136.028692,-0.000683,-2.070243,32.000000,-235.855278,138.454037,-0.337200,24.727764,0.680574,497055.490231,0.976607,14.563584,18.614254,2.531524,0.046423,0.032351,158.762505,32.000000,172.724958,160.984574,160.268998,143.044406,32.000000,139.971196,67.946432,61.539200,92.647179,7.632911,40.165590,55.851795,61.748270,33.948867,23.587946,59.551119,36.763696
54.697784,59.608489,138.544419,137.378252,123.409646,110.455010,29.648866,14.160302,137.946861,-0.000735,59.741467,55.685462,135.999410,138.362923,134.680359,138.033405,79.979104,135.931109,-0.000683,-2.069168,32.000000,-235.843632,138.375596,-0.337506,24.769988,0.682566,497246.844294,0.974563,14.681578,18.618348,2.536508,0.051030,0.033328,158.442958,32.000000,173.190520,160.435638,158.461091,143.485230,32.000000,139.318286,67.983495,61.548045,92.648753,7.632911,40.106974,55.851795,61.709190,33.948867,23.739142,59.546329,36.876021
54.665972,59.619754,138.448900,137.393297,123.395633,110.466399,29.882737,14.162157,137.871900,-0.000997,59.583436,55.570687,135.998280,138.291860,134.721703,137.951326,79.995590,135.905539,-0.000684,-2.069712,32.000000,-235.848006,138.349877,-0.337661,24.773319,0.681128,497331.105094,0.977005,14.701141,18.667100,2.533489,0.041109,0.035975,158.449443,32.000000,173.116933,160.083140,159.766684,144.031718,32.000000,138.562612,67.962310,61.544301,92.631458,7.632911,40.068836,55.851795,61.719767,33.948867,23.774088,59.545080,36.810577
54.765484,59.590354,138.525972,137.399984,123.394753,110.480383,29.574387,14.161158,137.897705,-0.001065,59.514589,55.577160,136.020045,138.270634,134.752773,138.027090,79.945566,135.978325,-0.000685,-2.071421,32.000000,-235.847366,138.417568,-0.337309,24.775522,0.679798,497356.592988,0.975104,14.658099,18.619121,2.532907,0.043801,0.032268,159.110948,32.000000,172.307337,159.892947,162.563399,144.216955,32.000000,138.577423,67.952521,61.508868,92.625395,7.632911,40.093175,55.851795,61.675339,33.948867,23.667842,59.558613,36.779837
54.736745,59.614259,138.387307,137.403048,123.417895,110.485690,29.805702,14.161300,137.958647,-0.000643,59.655875,55.537506,136.124430,138.325913,134.763905,138.004416,79.965504,135.883788,-0.000686,-2.069678,32.000000,-235.843289,138.403516,-0.337357,24.788687,0.679773,497409.311857,0.968229,14.700022,18.590262,2.532634,0.034836,0.024322,159.570140,32.000000,172.126459,160.216331,163.896948,144.069967,32.000000,138.908619,67.992796,61.506282,92.680615,7.632911,40.068924,55.851795,61.708938,33.948867,23.663414,59.553460,36.779103
54.657807,59.614259,138.461315,137.403048,123.396628,110.488499,29.832075,14.166581,137.901820,-0.000761,59.758457,55.629852,136.095118,138.167251,134.699400,137.995843,79.934298,135.864746,-0.000687,-2.068584,32.000000,-235.844402,138.386443,-0.337494,24.768388,0.678632,497473.364444,0.976390,14.574767,18.675501,2.529439,0.045030,0.030061,159.617528,32.000000,172.072734,160.838157,163.280379,143.125737,32.000000,139.281198,67.961163,61.507937,92.657131,7.632911,40.059440,55.851795,61.740948,33.948867,23.742204,59.551847,36.864576
54.653475,59.644758,138.413502,137.411685,123.379492,110.493778,29.629502,14.156020,137.974777,-0.001071,59.712921,55.647069,136.109644,138.314108,134.678814,137.900371,79.985899,135.874917,-0.000687,-2.068568,32.000000,-235.852995,138.431357,-0.337884,24.803138,0.678055,497506.316431,0.969489,14.626341,18.609821,2.528234,0.045124,0.058572,158.774360,32.000000,172.622456,161.019229,160.477818,143.003146,32.000000,139.694024,67.985990,61.540082,92.648985,7.632911,40.049885,55.851795,61.713003,33.948867,23.844099,59.552142,36.824150
54.790690,59.625799,138.433340,137.414193,123.328137,110.501678,29.626672,14.155450,137.985810,-0.001095,59.681568,55.552772,135.962280,138.201796,134.658994,137.884969,79.960823,135.939643,-0.000687,-2.067400,32.000000,-235.856024,138.311517,-0.337735,24.848037,0.680224,497635.363433,0.970214,14.702398,18.631811,2.533239,0.043547,0.039825,158.458942,32.000000,173.104120,160.540720,158.493655,143.515228,32.000000,139.406809,67.971713,61.511861,92.614970,7.632911,40.040801,55.851795,61.671284,33.948867,23.774396,59.547146,36.848288
54.686580,59.597498,138.357530,137.414472,123.312578,110.507825,29.738244,14.162014,137.907877,-0.000939,59.653724,55.694159,136.048582,138.207544,134.773638,137.934560,80.015463,135.830959,-0.000688,-2.066839,32.000000,-235.849788,138.355608,-0.338034,24.818454,0.679184,497596.797687,0.977062,14.737073,18.585134,2.532565,0.049376,0.031525,158.449996,32.000000,173.245278,160.111172,159.465002,144.107996,32.000000,138.534739,68.036138,61.550380,92.622755,7.632911,40.056578,55.851795,61.756789,33.948867,23.770352,59.558859,36.820996
54.617814,59.597498,138.394278,137.414472,123.279872,110.509328,29.666051,14.164583,137.887892,-0.001347,59.662155,55.539326,136.098441,138.123004,134.766056,137.933869,79.977826,135.928697,-0.000688,-2.067416,32.000000,-235.842629,138.333377,-0.338467,24.776361,0.675977,497571.997586,0.974451,14.585953,18.641531,2.526585,0.047681,0.031806,159.083712,32.000000,172.380629,159.896764,162.533428,144.269762,32.000000,138.523648,68.035457,61.524126,92.578377,7.632911,40.016707,55.851795,61.774679,33.948867,23.667786,59.550116,36.751957
54.652122,59.632394,138.380771,137.421437,123.296082,110.506836,29.685461,14.161158,137.856029,-0.001373,59.728330,55.671212,136.109273,138.197064,134.782313,137.957172,79.959631,135.827491,-0.000687,-2.068609,32.000000,-235.846546,138.376452,-0.338579,24.814703,0.677948,497507.307816,0.972830,14.657905,18.534292,2.530009,0.050722,0.053905,159.614811,32.000000,171.975756,160.277924,164.304572,143.970075,32.000000,138.972706,68.029677,61.501115,92.603690,7.632911,40.044480,55.851795,61.830120,33.948867,23.784788,59.552142,36.858046
54.581074,59.692018,138.403894,137.434532,123.333230,110.505602,29.654196,14.159445,137.801036,-0.001097,59.858956,55.595103,136.085862,138.183769,134.688968,137.882771,79.953954,135.869690,-0.000688,-2.069186,32.000000,-235.846783,138.328076,-0.338949,24.802403,0.680358,497639.229012,0.976577,14.724203,18.619232,2.533867,0.047251,0.029909,159.739827,32.000000,172.071890,160.817753,163.279152,143.253829,32.000000,139.502762,68.003582,61.505834,92.569396,7.632911,40.016177,55.851795,61.760015,33.948867,23.988167,59.534134,36.800086
54.742123,59.726364,138.402120,137.446791,123.317054,110.506642,29.997410,14.161729,137.882586,-0.001211,59.999875,55.769732,136.046728,138.243963,134.681039,137.926940,80.009670,135.849773,-0.000689,-2.069238,32.000000,-235.846467,138.315349,-0.339101,24.792464,0.678761,497693.600833,0.975329,14.726014,18.588445,2.532029,0.051155,0.063806,158.449948,32.000000,173.058893,160.645732,158.849783,143.388696,32.000000,139.509476,68.033722,61.529084,92.551159,7.632911,39.971430,55.851795,61.778421,33.948867,24.104158,59.547264,36.837650
54.629971,59.749445,138.488893,137.465737,123.332393,110.496351,29.716626,14.163298,137.851141,-0.001210,59.742930,55.730043,136.045818,138.293655,134.760058,137.946438,79.996943,135.782292,-0.000689,-2.069213,32.000000,-235.844078,138.438309,-0.339064,24.797394,0.680422,497832.524581,0.977921,14.854170,18.614549,2.535749,0.047990,0.030880,158.556948,32.000000,173.200487,160.002220,159.483605,144.032837,32.000000,138.774806,68.041058,61.525159,92.526890,7.632911,40.032514,55.851795,61.788067,33.948867,24.181383,59.542376,37.001699
54.732852,59.738454,138.475116,137.472981,123.341626,110.482377,29.665582,14.160587,137.893866,-0.001076,59.581318,55.698580,136.117792,138.303015,134.807064,138.008103,80.007450,135.824798,-0.000687,-2.069196,32.000000,-235.845642,138.401986,-0.339305,24.784517,0.678291,497666.638751,0.963668,14.733268,18.549192,2.528256,0.044337,0.033077,159.220124,32.000000,172.506683,159.972060,162.056323,144.135622,32.000000,138.501385,68.053843,61.517925,92.517440,7.632911,40.000432,55.851795,61.697885,33.948867,24.178675,59.543694,36.805222
54.693719,59.738454,138.538083,137.472981,123.343164,110.470946,29.704616,14.165154,137.893366,-0.001156,59.526263,55.766335,136.133813,138.300567,134.832380,137.975021,79.953347,135.886172,-0.000685,-2.069162,32.000000,-235.844681,138.464638,-0.339912,24.804134,0.680322,497750.558093,0.974967,14.864424,18.529248,2.535035,0.046671,0.031510,159.537900,32.000000,172.069562,160.208427,164.109069,143.852775,32.000000,138.865949,68.045762,61.478762,92.529588,7.632911,40.039472,55.851795,61.760773,33.948867,24.137706,59.544382,36.870152
54.653481,59.659046,138.392532,137.448463,123.316395,110.464555,29.760365,14.157305,137.918531,-0.001119,59.650046,55.770019,136.168658,138.284888,134.764585,137.990152,79.925331,135.941334,-0.000685,-2.067401,32.000000,-235.850891,138.408983,-0.339769,24.757557,0.678922,497584.794039,0.974450,14.754286,18.539323,2.530018,0.043193,0.037455,159.730115,32.000000,172.096417,160.676745,163.489516,143.293608,32.000000,139.955530,68.018068,61.529655,92.545222,7.632911,40.009252,55.851795,61.819973,33.948867,23.858726,59.555653,36.814613
54.823600,59.620304,138.530620,137.436482,123.312355,110.465860,29.607605,14.161871,137.915253,-0.001089,59.729972,55.654219,136.122616,138.318328,134.701851,138.009876,79.973136,135.907703,-0.000686,-2.066813,32.000000,-235.845833,138.419750,-0.339650,24.760730,0.679241,497673.894127,0.973843,14.791981,18.623132,2.532980,0.047421,0.033714,158.987132,32.000000,172.788554,161.080848,160.528940,143.024172,32.000000,139.582618,68.044493,61.534070,92.530098,7.632911,40.032729,55.851795,61.688939,33.948867,23.720450,59.544048,36.846601
54.800625,59.618380,138.453407,137.435646,123.336654,110.468409,29.766064,14.158304,137.915117,-0.000943,59.704811,55.629860,136.055467,138.219657,134.729567,137.986099,80.011140,135.870997,-0.000685,-2.067380,32.000000,-235.850875,138.391219,-0.339861,24.768546,0.680168,497615.231879,0.972546,14.751354,18.677840,2.532181,0.055349,0.031025,158.601644,32.000000,173.137944,160.847931,158.561500,143.447917,32.000000,139.261603,68.059373,61.530204,92.515823,7.632911,39.989901,55.851795,61.764357,33.948867,23.716346,59.552437,36.840438
54.683884,59.618380,138.578934,137.435646,123.306492,110.473462,29.657914,14.162728,137.868222,-0.001065,59.528853,55.668395,136.075755,138.266984,134.794682,137.983841,79.998946,135.884236,-0.000685,-2.069089,32.000000,-235.847599,138.398580,-0.339395,24.730806,0.678137,497355.498219,0.974096,14.548797,18.613764,2.526843,0.049377,0.030782,158.542586,32.000000,173.424120,159.990971,159.447128,144.136104,32.000000,139.021996,68.080848,61.512867,92.484802,7.632911,40.041245,55.851795,61.771309,33.948867,23.705547,59.551325,36.761715
54.728762,59.603818,138.488541,137.432860,123.264329,110.481037,29.759130,14.159873,137.934502,-0.001078,59.429165,55.635978,136.124212,138.293166,134.796893,137.929974,79.967417,135.983407,-0.000684,-2.070248,32.000000,-235.852912,138.473552,-0.339784,24.682734,0.677875,497297.328079,0.969380,14.568974,18.557996,2.526493,0.041724,0.028132,159.230052,32.000000,172.515387,159.864598,162.047843,144.371635,32.000000,138.515004,68.078654,61.537063,92.490503,7.632911,40.006248,55.851795,61.780121,33.948867,23.650779,59.535049,36.824444
54.758706,59.559856,138.553561,137.430074,123.270539,110.488447,29.731881,14.167722,137.891031,-0.000792,59.508911,55.689309,136.169655,138.256644,134.830836,138.000570,79.955568,135.922042,-0.000685,-2.070233,32.000000,-235.841293,138.440285,-0.340590,24.694562,0.681402,497420.556317,0.975271,14.681384,18.576597,2.534182,0.050067,0.034500,159.682595,32.000000,172.058720,160.279087,163.991710,143.841243,32.000000,138.693670,68.089015,61.482534,92.488120,7.632911,40.021645,55.851795,61.738609,33.948867,23.493771,59.546811,36.849829
54.703837,59.570022,138.465623,137.429238,123.293756,110.484670,29.675793,14.157733,137.888233,-0.000937,59.743586,55.642121,136.154599,138.366390,134.773666,138.000522,79.987747,135.836309,-0.000685,-2.071943,32.000000,-235.852758,138.402069,-0.340930,24.680085,0.681580,497472.872176,0.971095,14.623588,18.656109,2.530453,0.047713,0.039401,159.824283,32.000000,172.212038,160.787266,163.499995,143.311955,32.000000,139.652141,68.085244,61.503046,92.529951,7.632911,39.965862,55.851795,61.797618,33.948867,23.489014,59.551286,36.756799
54.825160,59.570022,138.458494,137.429238,123.300161,110.485977,29.659976,14.161300,137.934294,-0.001133,59.741847,55.619374,136.130159,138.260010,134.720992,138.022669,79.922482,135.940270,-0.000685,-2.073666,32.000000,-235.847715,138.436311,-0.340931,24.688268,0.681095,497447.328694,0.971341,14.550793,18.638270,2.530256,0.050395,0.030661,158.962450,32.000000,172.882430,160.885998,160.731104,143.242170,32.000000,139.897003,68.064693,61.497423,92.484204,7.632911,39.979593,55.851795,61.703099,33.948867,23.519648,59.558043,36.809844
54.724311,59.626898,138.522589,137.438154,123.296126,110.488595,29.809781,14.161586,137.899931,-0.000964,59.778274,55.639802,136.071290,138.247245,134.722251,138.014643,79.980021,135.905785,-0.000684,-2.073408,32.000000,-235.848085,138.356811,-0.341426,24.674394,0.681864,497411.281610,0.974257,14.613800,18.564598,2.531187,0.053045,0.038500,158.618262,32.000000,173.112939,160.926007,158.727911,143.389262,32.000000,139.279541,68.058562,61.496693,92.490802,7.632911,39.965111,55.851795,61.750396,33.948867,23.712795,59.552417,36.839558
54.630819,59.634317,138.451800,137.450692,123.272259,110.488255,29.567389,14.160016,137.937259,-0.000814,59.666664,55.715877,136.090887,138.250733,134.792466,137.914308,79.983078,135.882504,-0.000682,-2.073157,32.000000,-235.849491,138.395216,-0.341950,24.666474,0.679741,497479.047216,0.972387,14.497016,18.680174,2.525455,0.050383,0.045133,158.665906,32.000000,173.379500,160.193701,159.370272,144.082142,32.000000,138.897028,68.091769,61.502496,92.493412,7.632911,39.969696,55.851795,61.813614,33.948867,23.734536,59.547392,36.843740
54.702867,59.646956,138.482603,137.459050,123.197178,110.493314,29.610848,14.163156,137.828771,-0.001051,59.726017,55.566001,136.114052,138.293675,134.816444,137.981335,79.975399,135.961551,-0.000679,-2.074334,32.000000,-235.840942,138.344676,-0.341490,24.681659,0.682149,497515.309415,0.969661,14.650954,18.605950,2.531281,0.049145,0.034773,159.222697,32.000000,172.666428,159.815066,162.204180,144.612542,32.000000,138.578977,68.086821,61.506731,92.494331,7.632911,39.938122,55.851795,61.856820,33.948867,23.730583,59.545572,36.853131
54.629541,59.646956,138.425792,137.459050,123.146985,110.500713,29.615492,14.164868,137.825254,-0.001057,59.779325,55.643084,136.139708,138.295388,134.842919,137.977180,79.914627,135.884907,-0.000678,-2.074335,32.000000,-235.843328,138.331378,-0.341320,24.725273,0.683441,497577.547772,0.979489,14.748477,18.591626,2.534317,0.049478,0.037983,159.701473,32.000000,172.191525,160.244915,163.895069,144.094050,32.000000,138.807521,68.084147,61.487688,92.510416,7.632911,39.950449,55.851795,61.824593,33.948867,23.770631,59.550381,36.763769
54.670467,59.694766,138.451264,137.468245,123.172938,110.501969,29.902037,14.160587,137.938321,-0.000884,59.931431,55.579513,136.195915,138.227976,134.779538,137.969314,79.910804,135.890094,-0.000676,-2.074310,32.000000,-235.852854,138.327586,-0.341270,24.740248,0.682134,497590.483065,0.976697,14.691669,18.637554,2.531542,0.062144,0.037714,159.819147,32.000000,172.092110,160.978038,163.545541,143.185476,32.000000,139.600470,68.057050,61.479659,92.523625,7.632911,39.954788,55.851795,61.837675,33.948867,23.933079,59.548660,36.829066
54.671251,59.726364,138.331667,137.481618,123.171150,110.500639,29.770071,14.162585,137.898152,-0.000985,60.030946,55.541714,136.180825,138.283317,134.730826,137.934478,79.950015,135.895520,-0.000674,-2.075472,32.000000,-235.849217,138.343942,-0.341032,24.757872,0.681801,497797.318375,0.978068,14.762349,18.661240,2.533900,0.050543,0.037689,159.078881,32.000000,172.838367,161.047791,160.824877,143.420248,32.000000,139.970499,68.074452,61.471629,92.524282,7.632911,39.909070,55.851795,61.805629,33.948867,24.039554,59.550283,36.854011
54.728841,59.772251,138.497440,137.496942,123.200678,110.491584,29.629284,14.162870,137.846464,-0.001057,60.109080,55.598528,136.116504,138.181811,134.794962,137.852949,79.966980,135.871972,-0.000672,-2.077213,32.000000,-235.848604,138.266074,-0.340852,24.815359,0.680996,497854.400460,0.968027,14.770701,18.667574,2.532469,0.046411,0.026405,158.661287,32.000000,173.261327,160.881072,158.863324,143.414310,32.000000,139.676153,68.106934,61.486344,92.541815,7.632911,39.944270,55.851795,61.844727,33.948867,24.036597,59.548316,36.816594
54.621846,59.772251,138.330690,137.496942,123.233759,110.479979,29.581772,14.157305,137.876855,-0.001108,60.022280,55.556901,136.096017,138.245574,134.772508,137.943052,79.983728,135.880282,-0.000672,-2.077803,32.000000,-235.850399,138.264098,-0.341068,24.799309,0.679923,497811.551811,0.972375,14.801544,18.630990,2.530245,0.044649,0.036071,158.581729,32.000000,173.282731,160.286786,159.455528,143.888841,32.000000,138.769200,68.090235,61.458193,92.501733,7.632911,39.898308,55.851795,61.842560,33.948867,24.193382,59.549132,36.795904
54.623424,59.805499,138.396765,137.515610,123.285760,110.459697,29.541997,14.163013,137.847260,-0.000946,59.867202,55.662996,136.159263,138.256013,134.867142,137.953323,79.965750,135.866728,-0.000673,-2.076636,32.000000,-235.846822,138.265075,-0.341368,24.805918,0.678377,497764.116165,0.975895,14.791945,18.602627,2.530612,0.049025,0.033445,159.241324,32.000000,172.640683,160.003862,162.133492,144.358297,32.000000,138.815694,68.131033,61.463267,92.472691,7.632911,39.917260,55.851795,61.824086,33.948867,24.306543,59.553243,36.743666
54.613525,59.819512,138.358531,137.527312,123.322626,110.452344,29.706905,14.158589,137.850681,-0.001040,59.901294,55.651749,136.189988,138.240823,134.861245,137.971064,79.941861,135.728773,-0.000673,-2.076607,32.000000,-235.849607,138.309925,-0.341816,24.825928,0.679495,497744.603612,0.979490,14.895066,18.589902,2.532516,0.051949,0.042207,159.778782,32.000000,172.197358,160.160157,163.928311,144.066785,32.000000,138.979600,68.155455,61.414944,92.531200,7.632911,39.899355,55.851795,61.855340,33.948867,24.353124,59.561731,36.865896
54.721852,59.800553,138.479410,137.526197,123.334941,110.457366,29.778119,14.154308,137.863234,-0.001019,59.918876,55.722189,136.233960,138.211910,134.855880,137.924572,79.944796,135.881203,-0.000673,-2.077742,32.000000,-235.854216,138.301565,-0.342542,24.792359,0.679587,497737.987829,0.980687,14.926792,18.601319,2.533652,0.040496,0.030320,159.767550,32.000000,172.159587,160.868071,163.530343,143.319200,32.000000,139.463136,68.153834,61.440140,92.534093,7.632911,39.892656,55.851795,61.803583,33.948867,24.351173,59.545346,36.736623
54.720699,59.759886,138.432725,137.514774,123.350630,110.456166,29.681088,14.155450,137.923050,-0.000882,59.807268,55.761504,136.211078,138.284338,134.767702,137.930440,79.940866,135.917115,-0.000672,-2.079421,32.000000,-235.854713,138.379391,-0.342517,24.802430,0.678971,497780.143987,0.975413,14.950353,18.558411,2.533411,0.051533,0.028499,159.123201,32.000000,172.745137,161.026034,160.995212,143.124509,32.000000,139.859577,68.125815,61.423213,92.509603,7.632911,39.898397,55.851795,61.721586,33.948867,24.283221,59.552663,36.793556
54.749582,59.759886,138.571224,137.514774,123.385459,110.453593,29.688956,14.155878,137.926420,-0.000997,59.744324,55.655048,136.136253,138.240722,134.799690,138.053265,79.958950,135.909055,-0.000671,-2.078321,32.000000,-235.851662,138.408046,-0.342980,24.771326,0.678868,497702.572013,0.970930,14.826977,18.629279,2.530605,0.037571,0.047951,158.696481,32.000000,173.281500,160.809760,158.906383,143.428585,32.000000,139.708150,68.117433,61.416860,92.523793,7.632911,39.964817,55.851795,61.783564,33.948867,24.139496,59.542228,36.839484
54.767464,59.684599,138.441562,137.498614,123.356813,110.452342,29.613419,14.154451,137.884624,-0.000994,59.595408,55.700565,136.151184,138.248267,134.867156,137.974749,79.994234,135.902404,-0.000671,-2.077703,32.000000,-235.852925,138.324223,-0.343478,24.760494,0.678270,497647.643963,0.974008,14.787421,18.650588,2.529806,0.049589,0.032656,158.612483,32.000000,173.469153,160.192349,159.283828,144.103707,32.000000,138.724970,68.128969,61.428908,92.524219,7.632911,39.892197,55.851795,61.743377,33.948867,23.875080,59.555082,36.762228
54.787683,59.638438,138.519364,137.491370,123.384815,110.458260,29.789421,14.155164,137.946300,-0.000853,59.517273,55.761868,136.178692,138.264966,134.870005,137.929177,79.953124,135.943438,-0.000669,-2.077342,32.000000,-235.855490,138.453832,-0.343570,24.694116,0.679399,497579.426637,0.973155,14.759608,18.628603,2.531001,0.043585,0.038533,159.308801,32.000000,172.618499,160.025802,162.089679,144.272414,32.000000,138.387879,68.114155,61.402656,92.515625,7.632911,39.938647,55.851795,61.759899,33.948867,23.711307,59.552279,36.820115
54.820048,59.632394,138.561706,137.484126,123.392558,110.469705,29.761894,14.161729,137.922628,-0.000695,59.412467,55.798159,136.182686,138.453254,134.888676,138.019838,79.915746,135.981508,-0.000668,-2.077594,32.000000,-235.845484,138.478181,-0.343545,24.668179,0.678582,497378.908738,0.975070,14.667106,18.590100,2.527807,0.052216,0.042470,159.766480,32.000000,172.236553,160.058735,163.956577,144.145319,32.000000,138.904427,68.149654,61.404066,92.535369,7.632911,39.930599,55.851795,61.792593,33.948867,23.707399,59.555525,36.842492
54.787967,59.632394,138.592276,137.484126,123.397487,110.476037,29.650516,14.162299,137.971413,-0.000702,59.518303,55.800354,136.228340,138.385964,134.851407,138.067835,79.938965,135.944533,-0.000668,-2.078156,32.000000,-235.843601,138.451668,-0.343982,24.676361,0.680452,497412.716169,0.968839,14.601485,18.651066,2.528294,0.045524,0.034426,159.799833,32.000000,172.333116,160.723599,163.572235,143.463335,32.000000,139.711926,68.145690,61.383720,92.543706,7.632911,39.953946,55.851795,61.767774,33.948867,23.682448,59.538393,36.780937
54.847934,59.557658,138.624792,137.462394,123.406185,110.476399,29.687443,14.159160,138.108666,-0.000689,59.570899,55.849682,136.181775,138.457047,134.768460,138.052961,79.934886,135.990529,-0.000668,-2.078125,32.000000,-235.847397,138.493234,-0.344022,24.693303,0.680958,497514.783332,0.969182,14.564304,18.706860,2.527574,0.058793,0.031380,159.133902,32.000000,172.802284,161.150359,160.926715,143.101463,32.000000,139.710878,68.133285,61.387984,92.536451,7.632911,39.916390,55.851795,61.787624,33.948867,23.418571,59.535482,37.016520
54.663667,59.550788,138.593190,137.448463,123.403386,110.481075,29.720488,14.160016,138.009662,-0.000542,59.555987,55.736344,136.155198,138.438491,134.829866,138.048113,79.951804,136.051132,-0.000669,-2.077545,32.000000,-235.845557,138.456726,-0.343624,24.687114,0.681427,497514.152436,0.973513,14.595168,18.665755,2.529612,0.044046,0.031126,158.687655,32.000000,173.281168,160.811679,159.173818,143.477594,32.000000,139.722783,68.139122,61.413571,92.581020,7.632911,39.950294,55.851795,61.834429,33.948867,23.389927,59.545808,36.855185
54.757518,59.537600,138.632478,137.433417,123.437622,110.485937,29.766400,14.158732,138.030769,-0.000681,59.471828,55.829761,136.092862,138.386964,134.824174,138.027761,79.949062,136.063560,-0.000668,-2.076930,32.000000,-235.850611,138.481221,-0.344161,24.728682,0.680067,497377.955168,0.970921,14.462751,18.692085,2.527439,0.044484,0.028577,158.805310,32.000000,173.541817,160.157617,159.368797,144.143343,32.000000,138.980848,68.154616,61.404457,92.551234,7.632911,39.925137,55.851795,61.771383,33.948867,23.385072,59.532757,36.887833
54.895889,59.537600,138.602966,137.433417,123.425046,110.493344,29.870851,14.167580,138.042395,-0.000708,59.357243,55.705410,136.182985,138.452580,134.871603,138.145478,79.945137,136.087752,-0.000667,-2.075186,32.000000,-235.843730,138.605912,-0.344295,24.731016,0.682911,497471.729984,0.973504,14.633277,18.704475,2.535380,0.049040,0.037710,159.324057,32.000000,172.543830,159.984453,162.176076,144.298828,32.000000,138.349845,68.154552,61.397684,92.545748,7.632911,39.944584,55.851795,61.711033,33.948867,23.334304,59.545857,37.024003
54.903917,59.530731,138.693100,137.428402,123.408247,110.503512,29.627704,14.157019,138.101296,-0.000684,59.323177,55.866709,136.198520,138.385088,134.896818,138.106397,79.933810,136.097597,-0.000668,-2.075124,32.000000,-235.850848,138.588172,-0.344260,24.796948,0.680535,497420.428994,0.970156,14.529680,18.713225,2.531752,0.049605,0.035827,159.722466,32.000000,172.319481,160.170490,164.082895,144.145339,32.000000,139.103529,68.175473,61.391107,92.583492,7.632911,39.938060,55.851795,61.715041,33.948867,23.305418,59.558347,36.830240
54.855592,59.503804,138.667432,137.421716,123.358040,110.515315,29.688788,14.163441,138.077318,-0.001070,59.415231,55.817252,136.211543,138.408475,134.860061,138.104017,79.922563,136.109732,-0.000669,-2.075143,32.000000,-235.844099,138.501431,-0.344644,24.840248,0.678245,497374.687788,0.964116,14.396601,18.728847,2.524833,0.045621,0.027517,159.944334,32.000000,172.320848,160.738639,163.730822,143.488967,32.000000,139.681586,68.179130,61.388086,92.582106,7.632911,39.965097,55.851795,61.725474,33.948867,23.206803,59.552142,36.843079
54.845250,59.473031,138.688966,137.413357,123.302614,110.528007,29.633525,14.160016,138.123578,-0.001075,59.471064,55.836243,136.168081,138.521033,134.768640,138.204899,79.895824,136.110551,-0.000669,-2.073962,32.000000,-235.850310,138.614012,-0.344540,24.846594,0.676843,497429.343408,0.971941,14.382019,18.744933,2.526106,0.052034,0.026986,159.260327,32.000000,172.739848,161.193951,160.856037,142.997356,32.000000,139.564925,68.200430,61.376441,92.554131,7.632911,39.963238,55.851795,61.773756,33.948867,23.201440,59.552604,36.795831
54.811106,59.473031,138.608696,137.413357,123.283757,110.535633,29.561433,14.161015,138.094505,-0.000954,59.587963,55.829283,136.127874,138.501315,134.807898,138.249576,79.929102,136.085595,-0.000669,-2.072207,32.000000,-235.847344,138.517931,-0.344334,24.823279,0.676285,497497.994379,0.970924,14.401536,18.762044,2.527863,0.043830,0.037085,158.868716,32.000000,173.282731,161.042568,158.957725,143.232803,32.000000,139.697900,68.218175,61.359115,92.558641,7.632911,39.939404,55.851795,61.747574,33.948867,23.088949,59.540281,36.779030
54.753383,59.479900,138.696808,137.409735,123.277451,110.543286,29.636391,14.165154,138.079848,-0.000925,59.564749,55.685766,136.109806,138.457331,134.847712,138.168803,79.968616,136.026886,-0.000669,-2.071609,32.000000,-235.842550,138.533980,-0.344364,24.827607,0.676395,497573.694399,0.972968,14.380706,18.789180,2.528733,0.061838,0.037730,158.671454,32.000000,173.439950,160.140947,159.358890,144.189099,32.000000,139.096407,68.230283,61.372161,92.573744,7.632911,39.936069,55.851795,61.757450,33.948867,23.107141,59.554178,36.943152
54.622720,59.537600,138.519878,137.416143,123.305707,110.545812,29.775477,14.166866,138.056554,-0.001140,59.647603,55.682605,136.103699,138.383679,134.889469,138.071750,79.969675,136.053574,-0.000669,-2.071590,32.000000,-235.838379,138.501429,-0.344787,24.778118,0.677172,497559.416694,0.976085,14.413543,18.743837,2.528843,0.047152,0.030917,159.253965,32.000000,172.780297,159.966866,162.046634,144.253440,32.000000,138.349945,68.244069,61.372646,92.575597,7.632911,39.898898,55.851795,61.857771,33.948867,23.301970,59.547165,37.028185
54.713038,59.625799,138.680204,137.434532,123.249893,110.547039,29.612625,14.162442,138.028268,-0.001103,59.792864,55.699785,136.160393,138.366695,134.869819,138.049073,79.942288,136.048008,-0.000669,-2.071561,32.000000,-235.845590,138.489011,-0.344476,24.782472,0.678465,497555.861975,0.974845,14.475962,18.675938,2.533118,0.060267,0.038569,159.826215,32.000000,172.239996,160.322164,164.029382,144.062073,32.000000,138.710786,68.265318,61.346277,92.598720,7.632911,39.950704,55.851795,61.795311,33.948867,23.296972,59.556066,36.771986
54.821807,59.625799,138.560112,137.434532,123.256555,110.548371,29.619496,14.168864,138.060677,-0.000806,59.869981,55.731547,136.186214,138.360066,134.798777,138.140895,79.922148,136.030596,-0.000670,-2.070995,32.000000,-235.837693,138.485316,-0.344584,24.769464,0.681013,497732.565764,0.973052,14.659572,18.687784,2.535939,0.047961,0.034523,159.973302,32.000000,172.181114,160.828558,164.059977,143.286254,32.000000,139.593312,68.243281,61.340827,92.571592,7.632911,39.910201,55.851795,61.748414,33.948867,23.599016,59.558357,36.798105
54.779740,59.699437,138.625597,137.461279,123.274621,110.550935,29.800741,14.157876,137.989543,-0.001039,59.947318,55.756783,136.221728,138.423953,134.772196,138.077102,79.965788,135.998060,-0.000669,-2.069256,32.000000,-235.850812,138.496681,-0.344690,24.709432,0.680544,497866.318606,0.976854,14.660714,18.712479,2.534683,0.058403,0.037857,159.280142,32.000000,172.906636,161.011981,161.029272,143.241843,32.000000,139.812581,68.257067,61.368981,92.625927,7.632911,39.923853,55.851795,61.782882,33.948867,23.851057,59.532846,36.978809
54.782955,59.723342,138.547495,137.484126,123.242587,110.546820,29.650760,14.155878,138.048835,-0.001077,59.864320,55.825608,136.155449,138.416735,134.792280,138.079178,79.961278,135.936643,-0.000669,-2.069291,32.000000,-235.851662,138.548852,-0.344532,24.735527,0.678608,497845.583992,0.974483,14.556017,18.724200,2.527463,0.053266,0.049720,158.797698,32.000000,173.308262,161.033826,159.195639,143.238443,32.000000,139.690887,68.250421,61.354314,92.598846,7.632911,39.902439,55.851795,61.766287,33.948867,23.930854,59.557482,36.788641
54.869594,59.680203,138.547956,137.486633,123.195600,110.553195,29.811719,14.161871,138.063981,-0.000759,59.701507,55.709935,136.100922,138.376401,134.813329,138.096906,79.959510,135.984426,-0.000669,-2.068122,32.000000,-235.844357,138.527924,-0.344869,24.736969,0.681409,497898.170345,0.969603,14.670128,18.664824,2.530600,0.050607,0.036854,158.767067,32.000000,173.336722,160.306483,159.167255,143.847298,32.000000,138.675921,68.220698,61.320572,92.573660,7.632911,39.915686,55.851795,61.695087,33.948867,23.927864,59.548857,36.823343
54.789162,59.680203,138.575145,137.486633,123.120695,110.559478,29.808742,14.158446,138.064151,-0.000744,59.683542,55.808359,136.166965,138.393693,134.860573,138.225657,79.992286,136.004018,-0.000669,-2.066380,32.000000,-235.846635,138.551094,-0.345226,24.667575,0.680246,497921.121419,0.974472,14.690939,18.639624,2.529026,0.046601,0.034877,159.264186,32.000000,172.890523,159.861744,161.866241,144.306051,32.000000,138.821964,68.234570,61.342106,92.583335,7.632911,39.903986,55.851795,61.762333,33.948867,23.774698,59.542366,36.795977
54.819729,59.677181,138.584109,137.480225,123.118361,110.561569,29.668429,14.156591,138.071776,-0.000764,59.676320,55.764270,136.195829,138.558064,134.891805,138.099449,79.922451,136.034648,-0.000668,-2.065799,32.000000,-235.855047,138.573060,-0.344886,24.681659,0.678831,497836.139840,0.967448,14.564474,18.664508,2.525041,0.035429,0.041327,159.871231,32.000000,172.307054,160.256474,163.816252,144.044625,32.000000,138.719768,68.207915,61.316069,92.617161,7.632911,39.949078,55.851795,61.755602,33.948867,23.760731,59.555840,36.828919
54.741271,59.673334,138.630278,137.481618,123.130411,110.569332,29.858390,14.164155,138.099278,-0.000624,59.734285,55.785478,136.202785,138.482106,134.860553,138.265102,79.937602,136.075675,-0.000669,-2.065694,32.000000,-235.843877,138.531350,-0.345093,24.734766,0.682167,497846.778090,0.969181,14.641827,18.641209,2.529244,0.044948,0.038259,160.006672,32.000000,172.239938,160.935024,164.084039,143.277150,32.000000,139.329484,68.210015,61.316929,92.631287,7.632911,39.919280,55.851795,61.788717,33.948867,23.743878,59.544903,37.055331
54.791166,59.670586,138.576034,137.476603,123.167712,110.578533,29.707386,14.156877,138.042315,-0.000367,59.807198,55.708027,136.168726,138.396365,134.804037,138.115544,79.954738,136.010610,-0.000671,-2.065680,32.000000,-235.852302,138.493071,-0.345435,24.758606,0.681357,497980.220476,0.973170,14.609397,18.725855,2.527997,0.044641,0.035569,159.388218,32.000000,172.870714,160.944818,161.383407,143.205614,32.000000,139.937115,68.170770,61.309224,92.616652,7.632911,39.941305,55.851795,61.765006,33.948867,23.740347,59.557108,36.745354
54.789859,59.670586,138.617094,137.476603,123.179175,110.587547,29.588806,14.157733,138.061313,-0.000776,59.822697,55.785879,136.121228,138.458393,134.808576,138.184362,79.964233,136.051460,-0.000672,-2.064497,32.000000,-235.852266,138.560986,-0.345461,24.802876,0.681385,498028.246919,0.968580,14.681056,18.730542,2.532464,0.051298,0.034456,158.889311,32.000000,173.317408,161.025415,159.229387,143.304497,32.000000,139.651184,68.186055,61.300736,92.620757,7.632911,39.910894,55.851795,61.759560,33.948867,23.727251,59.547618,36.825691
54.539641,59.666739,138.535534,137.476603,123.216081,110.591301,29.926400,14.162728,138.012210,-0.000839,59.730639,55.675380,136.110317,138.390470,134.836255,138.095807,79.973792,136.042906,-0.000671,-2.062149,32.000000,-235.842518,138.460906,-0.345319,24.808016,0.679730,497996.446646,0.972590,14.630283,18.681944,2.529167,0.046034,0.025651,158.814845,32.000000,173.395775,160.368921,159.145414,143.879038,32.000000,138.538659,68.201311,61.301864,92.588547,7.632911,39.875834,55.851795,61.904852,33.948867,23.709113,59.555377,36.991648
54.705010,59.675807,138.652881,137.479389,123.197624,110.595123,29.626401,14.156020,138.001254,-0.000848,59.705739,55.943842,136.180819,138.394856,134.853989,138.127889,79.980480,136.069663,-0.000672,-2.061557,32.000000,-235.851847,138.463499,-0.345649,24.860258,0.678816,498018.692352,0.976593,14.631539,18.692204,2.529977,0.056201,0.037204,159.293633,32.000000,172.878126,159.965087,161.899905,144.280302,32.000000,138.655749,68.188392,61.319864,92.603225,7.632911,39.889762,55.851795,61.784468,33.948867,23.738212,59.557098,36.740805
54.768510,59.699712,138.625152,137.490534,123.234940,110.611632,29.830397,14.160872,137.954296,-0.001101,59.793698,55.745485,136.163962,138.417325,134.886134,138.098189,79.966480,135.933475,-0.000673,-2.061557,32.000000,-235.848635,138.462804,-0.345506,24.835763,0.678788,498079.941894,0.977119,14.718455,18.684757,2.534555,0.058406,0.044308,159.722344,32.000000,172.484555,160.046734,163.978354,144.244752,32.000000,138.689581,68.195153,61.281819,92.609634,7.632911,39.906128,55.851795,61.779639,33.948867,23.817754,59.553587,36.872573
54.902301,59.756040,138.581257,137.508366,123.238063,110.623410,29.831727,14.157305,138.013488,-0.001112,59.925583,55.807542,136.188952,138.428439,134.831636,138.023889,79.886190,136.001081,-0.000673,-2.060398,32.000000,-235.847285,138.486157,-0.345741,24.835579,0.678788,498079.941894,0.977119,14.718455,18.684757,2.534555,0.050947,0.031357,160.042651,32.000000,172.107607,160.918899,164.085952,143.261119,32.000000,139.110506,68.174297,61.283431,92.604054,7.632911,39.852291,55.851795,61.773152,33.948867,23.814508,59.542051,36.825251
54.794603,59.756040,138.560053,137.508366,123.203169,110.639628,29.717433,14.160444,138.003226,-0.001142,59.982084,55.746519,136.212154,138.384761,134.777275,138.109333,79.930264,135.961451,-0.000672,-2.061572,32.000000,-235.852177,138.489623,-0.345761,24.838359,0.678483,498176.674785,0.969393,14.681212,18.632890,2.531111,0.043151,0.031614,159.371017,32.000000,172.851469,161.188079,161.389497,142.974534,32.000000,139.801649,68.179373,61.287291,92.596973,7.632911,39.872415,55.851795,61.767175,33.948867,24.007353,59.555928,36.930313
54.814718,59.775274,138.613669,137.514217,123.243582,110.654609,29.605078,14.162299,138.020608,-0.001005,59.944881,55.671054,136.142805,138.302280,134.801620,138.054308,79.949041,136.086716,-0.000672,-2.061007,32.000000,-235.847535,138.496373,-0.345647,24.824800,0.676395,498397.809161,0.966974,14.608879,18.745884,2.524143,0.040745,0.034338,158.855014,32.000000,173.326385,161.018712,159.095015,143.475964,32.000000,139.815233,68.215988,61.316243,92.645795,7.632911,39.850557,55.851795,61.704249,33.948867,24.071605,59.552496,36.798398
54.776678,59.743950,138.500759,137.515889,123.248471,110.659431,29.844785,14.154879,138.019234,-0.001171,59.820281,55.857421,136.132930,138.319328,134.862769,138.161624,79.941766,135.988697,-0.000671,-2.059319,32.000000,-235.856759,138.452568,-0.345255,24.848719,0.677950,498444.870484,0.972959,14.712430,18.682640,2.528717,0.045780,0.032781,158.814806,32.000000,173.484282,160.384464,159.064193,143.954110,32.000000,138.805599,68.244005,61.293342,92.615587,7.632911,39.844806,55.851795,61.772672,33.948867,23.960356,59.556125,36.842419
54.790589,59.735157,138.566031,137.513660,123.260018,110.668282,29.556997,14.157447,138.064787,-0.001155,59.706839,55.827502,136.201224,138.348161,134.901071,138.169734,79.938097,136.027505,-0.000672,-2.058236,32.000000,-235.852223,138.491358,-0.345465,24.853230,0.678437,498489.980003,0.976437,14.712310,18.724441,2.528767,0.046227,0.037265,159.300650,32.000000,172.800329,160.104161,161.890004,144.253405,32.000000,138.675601,68.233696,61.292171,92.601461,7.632911,39.825915,55.851795,61.692158,33.948867,23.957589,59.553204,36.757826
54.784123,59.735157,138.525713,137.513660,123.260236,110.672089,29.832744,14.155735,137.908463,-0.000893,59.679262,55.673261,136.202925,138.382988,134.912427,138.091748,79.917142,136.022364,-0.000673,-2.058223,32.000000,-235.849674,138.395992,-0.345552,24.836471,0.677731,498503.888054,0.969302,14.717587,18.684317,2.528462,0.047892,0.031093,159.802008,32.000000,172.491048,160.092435,163.800114,144.351576,32.000000,138.946926,68.258816,61.291087,92.625670,7.632911,39.846902,55.851795,61.765685,33.948867,23.924212,59.556558,36.866630
54.659504,59.703833,138.565526,137.509202,123.301643,110.674637,29.678695,14.160016,137.993155,-0.001122,59.820151,55.781177,136.219296,138.389553,134.861651,138.023341,79.912935,135.988447,-0.000671,-2.059970,32.000000,-235.847196,138.521827,-0.345530,24.834321,0.677773,498530.931210,0.978517,14.695408,18.706755,2.529012,0.042738,0.029749,159.979146,32.000000,172.394461,160.868349,163.885640,143.327901,32.000000,139.311671,68.219931,61.288773,92.635266,7.632911,39.868874,55.851795,61.785992,33.948867,23.812417,59.558524,36.816227
54.898350,59.710702,138.516323,137.504186,123.336396,110.677196,29.621166,14.160730,137.981120,-0.001134,59.878410,55.749241,136.189908,138.373139,134.819853,138.074252,79.920593,136.041888,-0.000672,-2.060575,32.000000,-235.846810,138.407513,-0.345464,24.837651,0.678143,498596.181163,0.969634,14.701629,18.725225,2.528574,0.057527,0.040682,159.399787,32.000000,172.731735,161.154176,161.447281,143.067461,32.000000,139.703257,68.213170,61.285729,92.623413,7.632911,39.836740,55.851795,61.704447,33.948867,23.833080,59.558465,36.857533
54.803159,59.702459,138.657362,137.496664,123.338582,110.674654,29.823697,14.165296,138.021643,-0.000854,59.891409,55.750559,136.152015,138.392223,134.861425,138.083708,79.943215,136.089713,-0.000673,-2.059394,32.000000,-235.839457,138.486317,-0.345438,24.810822,0.680268,498649.292630,0.977078,14.790336,18.713028,2.535067,0.049950,0.034520,158.920853,32.000000,173.400955,161.077641,159.474468,143.270805,32.000000,139.957989,68.242557,61.320392,92.638436,7.632911,39.861657,55.851795,61.741206,33.948867,23.829953,59.553410,36.977195
54.762657,59.702459,138.554628,137.496664,123.404927,110.669567,29.582560,14.159445,138.082475,-0.001091,59.792816,55.724241,136.142020,138.413288,134.858748,138.109311,79.938550,136.013179,-0.000673,-2.057658,32.000000,-235.851209,138.515056,-0.345407,24.811451,0.676298,498503.853681,0.974277,14.567338,18.731215,2.523142,0.037908,0.032250,158.874005,32.000000,173.507870,160.335011,159.130292,143.858328,32.000000,138.976845,68.229695,61.289394,92.622925,7.632911,39.843983,55.851795,61.779918,33.948867,23.798130,59.549299,36.845867
54.756251,59.724166,138.656497,137.495549,123.412548,110.668325,29.675945,14.166152,138.098171,-0.001145,59.773145,55.787801,136.161609,138.420648,134.880303,138.106240,79.951197,136.068858,-0.000672,-2.057683,32.000000,-235.837290,138.505121,-0.345576,24.811084,0.679200,498493.681717,0.969488,14.650616,18.731716,2.530098,0.038999,0.030213,159.257330,32.000000,173.013409,160.120890,161.748585,144.080788,32.000000,138.514679,68.215902,61.278002,92.611545,7.632911,39.879370,55.851795,61.813247,33.948867,23.870403,59.552525,36.865896
54.777593,59.768130,138.553188,137.509759,123.433525,110.665819,29.773239,14.168578,138.021493,-0.000990,59.832838,55.812643,136.180699,138.364675,134.888616,138.062054,79.925407,136.022149,-0.000672,-2.059406,32.000000,-235.843879,138.476547,-0.346098,24.795191,0.679222,498505.304909,0.978150,14.689593,18.699374,2.530093,0.059257,0.027440,159.794540,32.000000,172.493263,160.163147,163.900180,144.295373,32.000000,138.852740,68.211550,61.286611,92.642709,7.632911,39.836354,55.851795,61.776995,33.948867,24.020151,59.548129,36.853351
55.027683,59.763733,138.675931,137.523969,123.424506,110.668858,29.603949,14.164440,138.123753,-0.000705,59.828818,55.989947,136.211649,138.542912,134.850128,138.166622,79.896852,136.072859,-0.000670,-2.059990,32.000000,-235.843264,138.603751,-0.345900,24.802430,0.679910,498509.764302,0.975246,14.717467,18.713651,2.532250,0.053765,0.032267,160.083284,32.000000,172.321635,160.845080,164.049839,143.432008,32.000000,139.621715,68.205441,61.298901,92.630326,7.632911,39.886646,55.851795,61.689920,33.948867,24.017645,59.557590,36.922389
