OSU 80 Ton Compressor Load Stand
55.107350,59.763733,138.735919,137.523969,123.441415,110.680582,29.673767,14.170576,138.205724,-0.000836,59.601309,56.002581,136.245926,138.548233,134.830418,138.262886,79.929508,136.198651,-0.000671,-2.061752,32.000000,-235.838603,138.686898,-0.345963,24.826951,0.679547,498602.452865,0.971734,14.740887,18.716855,2.529377,0.049036,0.034121,159.409477,32.000000,172.897197,161.266270,161.350818,142.992548,32.000000,139.712194,68.180886,61.294686,92.628563,7.632911,39.899240,55.851795,61.584039,33.948867,23.999835,59.557413,36.971179
54.800995,59.656848,138.724065,137.510316,123.458214,110.695841,29.988403,14.160444,138.289405,-0.000864,59.446720,55.892388,136.185749,138.581818,134.896378,138.335873,79.968265,136.190478,-0.000671,-2.062891,32.000000,-235.845129,138.664366,-0.346329,24.819162,0.676185,498512.620357,0.972362,14.496218,18.769931,2.520112,0.052094,0.040787,158.957800,32.000000,173.399469,161.165588,159.521524,143.319399,32.000000,139.898091,68.159613,61.299233,92.642515,7.632911,39.941401,55.851795,61.637438,33.948867,23.625573,59.551581,37.026057
55.034376,59.505728,138.792459,137.461558,123.497210,110.704783,29.712086,14.153594,138.234831,-0.000460,59.340549,55.894797,136.139197,138.587203,134.909198,138.305228,79.982860,136.212521,-0.000672,-2.062896,32.000000,-235.855257,138.665348,-0.346470,24.781082,0.674700,498447.668602,0.968615,14.419853,18.798069,2.517557,0.046143,0.035212,158.751978,32.000000,173.672718,160.294744,159.175462,143.889666,32.000000,139.087124,68.159283,61.291354,92.614867,7.632911,39.922551,55.851795,61.608022,33.948867,23.096869,59.542032,36.841465
54.822074,59.474954,138.779548,137.436761,123.554740,110.711130,29.519427,14.158018,138.230430,-0.000717,59.307703,55.929272,136.190354,138.596031,134.956969,138.346974,79.950591,136.258572,-0.000672,-2.062915,32.000000,-235.853456,138.674993,-0.346835,24.763091,0.679403,498472.908127,0.964269,14.607085,18.755365,2.531415,0.050945,0.033788,159.358808,32.000000,173.004608,160.048020,161.690481,144.347734,32.000000,138.480576,68.179552,61.331075,92.604075,7.632911,39.938129,55.851795,61.691545,33.948867,23.091527,59.556823,36.935595
54.838734,59.474954,138.813134,137.436761,123.595714,110.716230,29.890819,14.161729,138.218940,-0.000855,59.374767,55.815702,136.175238,138.610345,134.937966,138.274247,79.945952,136.257548,-0.000672,-2.062938,32.000000,-235.849417,138.766320,-0.347118,24.771116,0.676996,498114.335448,0.968316,14.231793,18.751418,2.521923,0.047266,0.033731,159.896937,32.000000,172.423061,160.321192,163.720681,144.078673,32.000000,138.509861,68.169479,61.284024,92.600311,7.632911,39.928178,55.851795,61.712111,33.948867,22.979057,59.552201,37.020848
54.859348,59.510124,138.671902,137.433139,123.613220,110.716164,29.599224,14.162870,138.204065,-0.000845,59.544738,55.820417,136.205303,138.676574,134.898208,138.267729,79.973963,136.180334,-0.000673,-2.062957,32.000000,-235.848440,138.717208,-0.347232,24.767339,0.680639,498301.996608,0.978813,14.404915,18.805932,2.531454,0.041403,0.036466,159.977578,32.000000,172.375772,160.717862,164.405661,143.423448,32.000000,139.442187,68.159921,61.281096,92.595991,7.632911,39.919973,55.851795,61.671886,33.948867,23.095688,59.549063,36.787540
54.773176,59.552437,138.734907,137.439826,123.661793,110.722506,29.723307,14.156163,138.166632,-0.000836,59.713579,55.815172,136.201058,138.626149,134.839518,138.334199,79.921759,136.172974,-0.000673,-2.064113,32.000000,-235.853016,138.718659,-0.347418,24.749401,0.680375,498323.950351,0.966368,14.388893,18.810075,2.531297,0.043160,0.032697,159.415164,32.000000,172.972502,161.087257,161.486336,143.156611,32.000000,139.870668,68.116250,61.312115,92.626584,7.632911,39.896702,55.851795,61.743472,33.948867,23.237390,59.544618,36.855698
54.862721,59.606566,138.644801,137.446512,123.696914,110.733973,29.662927,14.157162,138.217315,-0.001143,59.761308,55.677937,136.159323,138.534329,134.847126,138.218994,79.967855,136.137244,-0.000673,-2.065293,32.000000,-235.847919,138.617031,-0.347466,24.711032,0.679477,498301.715534,0.975574,14.404243,18.744765,2.527772,0.051843,0.033942,159.034256,32.000000,173.320066,161.292312,159.447065,143.197031,32.000000,139.544083,68.129019,61.304445,92.600884,7.632911,39.918311,55.851795,61.704575,33.948867,23.232553,59.560108,36.922096
54.836429,59.606566,138.717308,137.446512,123.657013,110.747946,29.446577,14.159588,138.172345,-0.001140,59.730157,55.785622,136.129090,138.576558,134.861239,138.335831,79.967578,136.187826,-0.000672,-2.064712,32.000000,-235.847788,138.681457,-0.347745,24.745624,0.681757,498557.130880,0.973373,14.529446,18.793412,2.532899,0.048612,0.062616,158.873173,32.000000,173.609654,160.344453,159.032416,143.954731,32.000000,138.967661,68.129665,61.313901,92.591314,7.632911,39.885419,55.851795,61.707225,33.948867,23.416149,59.553342,36.849022
54.779135,59.635691,138.652532,137.455707,123.666721,110.751774,29.781234,14.164155,138.236402,-0.000917,59.696805,55.782229,136.125502,138.530229,134.883125,138.218164,79.933155,136.144400,-0.000673,-2.065876,32.000000,-235.840599,138.710335,-0.348021,24.733403,0.681141,498532.155601,0.973829,14.497443,18.730051,2.527122,0.040918,0.032042,159.267873,32.000000,173.185547,159.961501,161.725809,144.295006,32.000000,138.787023,68.082542,61.300773,92.546467,7.632911,39.902623,55.851795,61.717272,33.948867,23.513184,59.552329,37.011164
54.922416,59.686798,138.764829,137.471588,123.697636,110.754450,29.716697,14.159160,138.204767,-0.001165,59.806933,55.773011,136.221649,138.460799,134.955505,138.260922,79.961448,136.206987,-0.000674,-2.067628,32.000000,-235.848544,138.674503,-0.348064,24.727685,0.681056,498613.388455,0.981631,14.522722,18.754770,2.529656,0.043474,0.029322,159.820844,32.000000,172.477000,160.330258,163.667860,144.068389,32.000000,138.533356,68.088565,61.311876,92.591335,7.632911,39.898265,55.851795,61.659263,33.948867,23.686792,59.540596,37.056431
54.810512,59.722243,138.617307,137.494435,123.740530,110.756867,29.597121,14.160159,138.147910,-0.001204,59.881812,55.819493,136.183682,138.520197,134.870757,138.248557,79.949360,136.184805,-0.000674,-2.067603,32.000000,-235.845086,138.643523,-0.347787,24.760180,0.682017,498781.524218,0.971842,14.606965,18.768208,2.531119,0.036622,0.018177,160.123935,32.000000,172.402205,160.813774,164.263704,143.252075,32.000000,139.402659,68.036778,61.306209,92.586695,7.632911,39.886555,55.851795,61.722816,33.948867,23.683407,59.559105,36.810944
54.683601,59.722243,138.708697,137.494435,123.811174,110.756935,29.787959,14.160444,138.179248,-0.001007,59.972970,55.745544,136.218666,138.508248,134.828201,138.212335,79.946725,136.109837,-0.000674,-2.068732,32.000000,-235.845293,138.590129,-0.347689,24.736681,0.680687,498717.639871,0.971285,14.520316,18.770157,2.526561,0.042519,0.033400,159.651895,32.000000,172.958046,161.060230,161.416487,143.366720,32.000000,139.853424,68.022544,61.330432,92.596627,7.632911,39.876539,55.851795,61.786670,33.948867,23.803415,59.538344,37.027158
54.816345,59.757688,138.698426,137.509480,123.858302,110.759918,29.551907,14.157305,138.090140,-0.000989,59.993057,55.751176,136.174267,138.508534,134.835843,138.184586,79.984107,136.088741,-0.000674,-2.067624,32.000000,-235.851055,138.577037,-0.347583,24.738700,0.680810,498876.904565,0.977543,14.663326,18.771528,2.529028,0.043900,0.041214,158.967079,32.000000,173.437625,161.251926,159.423548,143.240093,32.000000,139.536989,68.026617,61.349212,92.612054,7.632911,39.853296,55.851795,61.721697,33.948867,23.923679,59.550116,36.882624
54.721515,59.769503,138.711140,137.511152,123.878820,110.762488,29.722959,14.159445,138.023147,-0.001113,59.976615,55.674372,136.166174,138.431722,134.882945,138.131151,80.036823,136.089575,-0.000675,-2.067040,32.000000,-235.848259,138.537735,-0.347103,24.751368,0.683892,498961.930355,0.973790,14.785520,18.737933,2.536568,0.040750,0.027909,158.865972,32.000000,173.620886,160.475055,159.023847,143.839724,32.000000,139.031171,68.024954,61.342923,92.593692,7.632911,39.870721,55.851795,61.770315,33.948867,23.962107,59.558161,36.754525
54.735087,59.836823,138.624216,137.530377,123.917791,110.762487,29.832071,14.159445,138.074466,-0.001122,60.016476,55.729276,136.169643,138.373812,134.916533,138.152175,80.014512,136.089086,-0.000675,-2.065310,32.000000,-235.848914,138.558946,-0.346828,24.798365,0.681830,498863.298308,0.979045,14.693160,18.690354,2.530238,0.049550,0.031101,159.366299,32.000000,173.168850,160.031880,161.730711,144.261770,32.000000,139.072621,68.004158,61.332861,92.569272,7.632911,39.857602,55.851795,61.697717,33.948867,23.959615,59.555604,37.049975
54.801580,59.836823,138.622636,137.530377,123.943745,110.755934,29.569681,14.164012,138.077725,-0.000677,60.071120,55.759995,136.213270,138.454069,134.894608,138.091224,79.947284,136.094795,-0.000676,-2.064159,32.000000,-235.840086,138.541486,-0.346826,24.787297,0.683043,498840.322820,0.975343,14.796254,18.638041,2.534856,0.047061,0.036092,159.867302,32.000000,172.610631,160.274032,163.561576,144.278848,32.000000,138.582389,67.981784,61.295214,92.581010,7.632911,39.831178,55.851795,61.728885,33.948867,24.191479,59.553440,36.927819
54.832000,59.881062,138.573586,137.545980,123.943665,110.763407,29.742008,14.158732,138.066235,-0.000791,60.029772,55.829761,136.299789,138.383049,134.925693,138.139075,79.936149,136.089025,-0.000675,-2.064731,32.000000,-235.849792,138.521032,-0.346519,24.817405,0.681215,498976.905877,0.971687,14.850502,18.660116,2.532639,0.039946,0.033253,159.995932,32.000000,172.487191,160.887693,164.275928,143.413014,32.000000,139.519679,67.986574,61.330650,92.617325,7.632911,39.853146,55.851795,61.707578,33.948867,24.343562,59.559803,36.967437
54.918779,59.853310,138.700374,137.555731,123.964582,110.764862,29.594522,14.157162,138.103890,-0.000825,60.005585,55.810486,136.249694,138.410026,134.847320,138.148262,79.963212,136.123368,-0.000676,-2.066499,32.000000,-235.852673,138.550299,-0.346883,24.837730,0.680455,499048.403417,0.978928,14.786499,18.730103,2.529537,0.035396,0.032273,159.562389,32.000000,172.927656,161.062563,161.805374,143.242827,32.000000,139.998642,67.926262,61.324361,92.582968,7.632911,39.857561,55.851795,61.656825,33.948867,24.245864,59.550627,36.848068
54.924250,59.795332,138.657928,137.552388,123.998783,110.759797,29.449187,14.158732,138.140599,-0.000402,59.930057,55.930472,136.212188,138.481414,134.845649,138.154884,79.973420,136.153669,-0.000676,-2.066521,32.000000,-235.852414,138.676685,-0.346915,24.870434,0.679032,499150.377173,0.972840,14.801477,18.738449,2.527239,0.069259,0.023792,158.956509,32.000000,173.461953,161.280678,159.479832,143.301128,32.000000,139.649340,67.906575,61.328836,92.578480,7.632911,39.845130,55.851795,61.596115,33.948867,24.244279,59.552378,36.841318
54.946523,59.795332,138.740628,137.552388,123.978615,110.757227,29.729002,14.159303,138.160128,-0.000556,59.792415,55.855835,136.159012,138.523746,134.924414,138.162789,79.978340,136.151138,-0.000676,-2.067691,32.000000,-235.847746,138.645440,-0.347146,24.915936,0.677785,499004.567191,0.975907,14.690320,18.727987,2.525555,0.047843,0.033482,158.881930,32.000000,173.717147,160.534572,158.950125,143.732358,32.000000,139.028196,67.914901,61.339324,92.579288,7.632911,39.867967,55.851795,61.631922,33.948867,24.040860,59.554286,36.938677
54.815346,59.752193,138.751368,137.540964,123.980378,110.761748,29.780381,14.158732,138.152530,-0.000864,59.655081,55.907081,136.190407,138.485982,134.958181,138.274673,80.031147,136.174074,-0.000675,-2.068845,32.000000,-235.849464,138.584174,-0.347524,24.926662,0.676439,498872.215937,0.980412,14.627088,18.732422,2.524530,0.049631,0.032986,159.212140,32.000000,173.277778,160.119259,161.590690,144.334491,32.000000,138.879009,67.915095,61.359224,92.586884,7.632911,39.845383,55.851795,61.642769,33.948867,23.888626,59.552034,36.900306
54.942182,59.705207,138.779302,137.528148,123.942439,110.765603,29.667865,14.166010,138.181381,-0.000842,59.621705,55.848897,136.236798,138.681508,134.967206,138.192639,79.985635,136.158661,-0.000676,-2.068848,32.000000,-235.844481,138.670748,-0.347489,24.851420,0.675287,498836.079695,0.970724,14.605699,18.726279,2.525012,0.057330,0.038956,159.797883,32.000000,172.794766,160.170384,163.705720,144.427710,32.000000,138.929321,67.906933,61.317876,92.583246,7.632911,39.878189,55.851795,61.629606,33.948867,23.722718,59.551591,36.888420
54.773489,59.669487,138.727940,137.515331,123.922427,110.773247,29.659008,14.160016,138.105110,-0.000705,59.669109,55.780852,136.251435,138.584653,134.976079,138.271068,79.964980,136.111204,-0.000675,-2.070526,32.000000,-235.847524,138.681886,-0.347326,24.872820,0.676993,498765.704889,0.971555,14.688626,18.684555,2.531250,0.050643,0.038515,160.108921,32.000000,172.524613,161.022145,164.275432,143.391082,32.000000,139.349757,67.874480,61.332125,92.606538,7.632911,39.863804,55.851795,61.668833,33.948867,23.719531,59.552191,37.010724
54.916797,59.669487,138.749316,137.515331,123.921874,110.775846,29.615545,14.163441,138.178976,-0.001147,59.776164,55.863709,136.269652,138.527068,134.882759,138.194145,79.991887,136.061086,-0.000676,-2.072276,32.000000,-235.842952,138.603894,-0.347130,24.869647,0.677184,498730.064351,0.972641,14.519743,18.722620,2.525915,0.050010,0.029196,159.528487,32.000000,172.993512,161.206226,162.039432,143.171363,32.000000,139.844384,67.876258,61.317566,92.601940,7.632911,39.862577,55.851795,61.641952,33.948867,23.591996,59.552299,36.992822
54.838512,59.673334,138.741537,137.509202,123.916432,110.785950,29.648078,14.165867,138.230760,-0.001120,59.906501,55.807820,136.234180,138.468159,134.884670,138.204556,79.993314,136.119504,-0.000676,-2.071684,32.000000,-235.842492,138.655594,-0.347101,24.867182,0.678872,498862.987936,0.976239,14.646195,18.720340,2.532757,0.048398,0.032464,159.009057,32.000000,173.592309,161.195386,159.584872,143.327545,32.000000,139.977297,67.877485,61.340184,92.620322,7.632911,39.804606,55.851795,61.658997,33.948867,23.601801,59.551739,36.939044
54.821243,59.712901,138.768094,137.514495,123.904859,110.798610,29.743954,14.157876,138.132388,-0.000886,59.773883,55.848722,136.144566,138.529170,134.901065,138.189720,79.988825,136.131101,-0.000676,-2.069945,32.000000,-235.850812,138.659187,-0.347137,24.864087,0.676899,498725.873537,0.974855,14.508402,18.669203,2.526537,0.053943,0.036276,158.809068,32.000000,173.708975,160.503354,158.897388,143.754154,32.000000,138.897899,67.883503,61.316482,92.614280,7.632911,39.868588,55.851795,61.686666,33.948867,23.735726,59.550391,36.808743
54.866576,59.705207,138.724114,137.521740,123.863843,110.798986,29.743993,14.159017,138.190733,-0.001033,59.613247,55.803244,136.215982,138.436514,134.935930,138.208952,79.989624,136.201620,-0.000676,-2.070500,32.000000,-235.847703,138.632755,-0.346862,24.848902,0.678189,498824.369767,0.975432,14.587487,18.696016,2.530002,0.052241,0.035418,159.194717,32.000000,173.231521,160.224017,161.432697,144.194000,32.000000,138.507424,67.866576,61.310323,92.601325,7.632911,39.829465,55.851795,61.705030,33.948867,23.732623,59.547893,36.875141
54.746140,59.705207,138.696327,137.521740,123.886564,110.805306,29.658598,14.151026,138.212650,-0.001195,59.733024,55.743923,136.248253,138.519221,134.989876,138.110671,79.942103,136.093399,-0.000675,-2.071131,32.000000,-235.859793,138.655600,-0.346521,24.819686,0.678842,498959.603182,0.972847,14.643660,18.706110,2.531283,0.056017,0.045119,159.826797,32.000000,172.868003,160.086524,163.714752,144.347100,32.000000,139.050422,67.892676,61.316923,92.619152,7.632911,39.842506,55.851795,61.720466,33.948867,23.702737,59.545100,36.895170
54.814216,59.725540,138.668699,137.518675,123.922787,110.812811,29.629583,14.160159,138.074526,-0.001028,59.892142,55.768812,136.258272,138.494260,134.935058,138.126975,79.932864,136.074781,-0.000675,-2.071132,32.000000,-235.846562,138.685128,-0.346247,24.813943,0.678319,498920.452219,0.971933,14.592380,18.739387,2.528390,0.049548,0.035216,159.971471,32.000000,172.670836,160.862541,164.243740,143.432944,32.000000,139.437509,67.885604,61.294282,92.635912,7.632911,39.806338,55.851795,61.618854,33.948867,23.770262,59.553519,36.949902
54.874968,59.792584,138.697056,137.531770,123.955336,110.817806,29.722715,14.168721,138.123621,-0.000896,60.007530,55.851446,136.279566,138.447523,134.882267,138.145642,79.935601,136.065224,-0.000675,-2.071115,32.000000,-235.839638,138.700706,-0.345991,24.813209,0.680844,499124.839637,0.977174,14.708242,18.734610,2.533445,0.054473,0.035399,159.667279,32.000000,172.981367,161.292025,162.068463,143.178371,32.000000,139.612928,67.862832,61.311162,92.658820,7.632911,39.828170,55.851795,61.659759,33.948867,24.000209,59.541658,36.862888
54.914047,59.797805,138.694231,137.537342,123.957679,110.821570,29.523969,14.164297,138.086836,-0.001143,59.966184,55.877885,136.201538,138.439184,134.848492,138.235908,79.947843,136.149276,-0.000677,-2.069395,32.000000,-235.844390,138.641135,-0.345462,24.790838,0.679905,499164.171865,0.976900,14.663059,18.734849,2.529794,0.055451,0.052903,159.095340,32.000000,173.690685,161.197622,159.810674,143.303037,32.000000,140.093988,67.838504,61.305509,92.667249,7.632911,39.793464,55.851795,61.617882,33.948867,23.997967,59.551758,36.881891
54.940795,59.797805,138.705917,137.537342,123.968547,110.829582,29.829291,14.159017,138.168505,-0.001130,59.912514,55.912890,136.185883,138.561795,134.891879,138.130234,79.974214,136.080169,-0.000678,-2.067654,32.000000,-235.852785,138.571897,-0.345375,24.772086,0.679308,499240.119086,0.972863,14.671690,18.727491,2.527510,0.035759,0.029654,158.811089,32.000000,173.889493,160.352256,158.921212,144.066663,32.000000,138.979093,67.851141,61.316149,92.647975,7.632911,39.837205,55.851795,61.599952,33.948867,24.013900,59.537311,37.027818
54.832343,59.778571,138.735982,137.535949,123.938939,110.820886,29.700171,14.162157,138.163636,-0.000835,59.762355,55.945268,136.248818,138.483534,134.973843,138.188460,79.971753,136.215534,-0.000677,-2.065899,32.000000,-235.842597,138.611747,-0.345438,24.760573,0.679344,499215.009127,0.978683,14.639362,18.755876,2.525660,0.042073,0.026532,159.281854,32.000000,173.503773,160.215380,161.412423,144.283466,32.000000,138.414765,67.864167,61.305798,92.618065,7.632911,39.801827,55.851795,61.704959,33.948867,23.944826,59.547716,36.949462
54.993101,59.772251,138.698000,137.533999,123.928811,110.811945,29.516936,14.160444,138.163068,-0.001058,59.761412,55.841382,136.269527,138.506780,134.976831,138.182673,79.954835,136.150321,-0.000676,-2.065032,32.000000,-235.849391,138.642503,-0.345219,24.737074,0.679555,499177.215644,0.968211,14.613673,18.696103,2.524643,0.044709,0.028801,159.816656,32.000000,172.898840,160.279505,163.417794,144.234716,32.000000,138.738692,67.851995,61.288080,92.628873,7.632911,39.823935,55.851795,61.576158,33.948867,23.920477,59.542946,36.894510
54.857539,59.772801,138.734953,137.532884,123.917519,110.801706,29.581303,14.159160,138.122232,-0.001085,59.880637,55.827590,136.259036,138.542689,134.952424,138.169817,79.936315,136.111491,-0.000676,-2.065622,32.000000,-235.848708,138.637466,-0.345271,24.690261,0.681599,499186.179113,0.974433,14.698657,18.763981,2.530185,0.046155,0.031908,159.922711,32.000000,172.831588,160.703722,164.327507,143.579297,32.000000,139.580624,67.861054,61.277085,92.641335,7.632911,39.798850,55.851795,61.641212,33.948867,23.918016,59.553863,36.736770
54.841530,59.772801,138.660607,137.532884,123.874336,110.794021,29.717075,14.163869,138.167310,-0.000799,59.928536,55.858939,136.282588,138.419833,134.895334,138.271498,79.960443,136.093510,-0.000676,-2.067363,32.000000,-235.847441,138.593228,-0.344907,24.709039,0.679515,499069.755723,0.977196,14.537911,18.749390,2.522098,0.051538,0.042441,159.680672,32.000000,173.078508,161.225310,162.092294,143.183908,32.000000,139.733319,67.856944,61.283425,92.603278,7.632911,39.807900,55.851795,61.652022,33.948867,23.917467,59.559272,36.867584
54.819330,59.784341,138.726452,137.543193,123.796469,110.787640,29.751761,14.162585,138.163247,-0.000705,59.946881,55.890792,136.226692,138.448238,134.926199,138.122719,79.985860,136.079656,-0.000676,-2.067969,32.000000,-235.845775,138.561922,-0.344511,24.722178,0.683016,499149.039394,0.977664,14.668659,18.749144,2.529004,0.054722,0.040500,159.175068,32.000000,173.644563,161.394822,159.784248,143.268898,32.000000,139.914224,67.854842,61.326168,92.630354,7.632911,39.809371,55.851795,61.649646,33.948867,23.955145,59.530141,37.008523
54.772467,59.774449,138.648608,137.549602,123.771714,110.786366,29.732424,14.166010,138.100643,-0.000869,59.939179,55.750622,136.191618,138.441549,134.937002,138.121906,79.967217,136.114260,-0.000676,-2.069719,32.000000,-235.841530,138.541526,-0.344329,24.710927,0.682299,499073.344520,0.973446,14.684052,18.716323,2.528387,0.051906,0.026596,158.852124,32.000000,174.030940,160.383122,158.917092,144.165324,32.000000,139.229674,67.866068,61.311907,92.600659,7.632911,39.797605,55.851795,61.690930,33.948867,23.918450,59.551424,36.788494
54.799572,59.794783,138.718822,137.559353,123.670319,110.785058,29.549045,14.159873,138.073424,-0.000720,59.896860,55.773075,136.243928,138.406213,134.972418,138.095397,79.986706,136.064212,-0.000677,-2.070901,32.000000,-235.847503,138.563453,-0.343895,24.725482,0.682621,499021.076948,0.972724,14.716942,18.684208,2.530612,0.043109,0.039093,159.303116,32.000000,173.567581,160.174313,161.335332,144.324683,32.000000,138.672323,67.825192,61.312637,92.578239,7.632911,39.812062,55.851795,61.595234,33.948867,23.916012,59.552889,36.825765
54.919325,59.794783,138.590652,137.559353,123.646135,110.781263,29.828264,14.159445,138.081167,-0.000320,59.959988,55.809845,136.238413,138.444935,134.965350,138.090406,79.938882,136.035216,-0.000677,-2.069756,32.000000,-235.845472,138.533003,-0.343858,24.714127,0.683208,499070.763171,0.974246,14.752141,18.719579,2.531356,0.047110,0.029236,159.875396,32.000000,172.816937,160.324486,163.468261,144.213914,32.000000,138.582055,67.815494,61.272256,92.577982,7.632911,39.773568,55.851795,61.601893,33.948867,23.984359,59.541491,36.923270
54.922973,59.853310,138.622054,137.575792,123.713313,110.762348,29.631122,14.161586,137.993744,-0.000676,60.059434,55.855194,136.303630,138.498624,134.948072,138.058321,79.933743,136.124038,-0.000678,-2.069760,32.000000,-235.846610,138.575771,-0.343784,24.717379,0.682791,499035.610081,0.979796,14.746390,18.675896,2.531385,0.053294,0.030458,160.150613,32.000000,172.702537,160.730315,164.493367,143.700063,32.000000,139.701887,67.834316,61.290806,92.618187,7.632911,39.790596,55.851795,61.692416,33.948867,24.185676,59.542582,36.852470
54.837146,59.886008,138.604479,137.589723,123.734025,110.749254,29.659931,14.156306,138.131308,-0.000809,60.079471,55.852188,136.323023,138.452562,134.925035,138.157021,79.945246,136.078764,-0.000679,-2.068587,32.000000,-235.853037,138.566085,-0.343414,24.706941,0.680559,499043.305262,0.968235,14.631269,18.709700,2.523532,0.056174,0.038691,159.693444,32.000000,173.083859,161.241997,162.210716,143.213146,32.000000,139.920483,67.806162,61.291782,92.622654,7.632911,39.772606,55.851795,61.644995,33.948867,24.297686,59.551178,36.771326
54.805367,59.850837,138.620317,137.584987,123.729148,110.745914,29.771808,14.160587,138.145723,-0.000667,60.041065,55.837139,136.271521,138.393387,134.895828,138.035646,79.965295,136.040112,-0.000679,-2.066814,32.000000,-235.848264,138.567593,-0.343099,24.738753,0.680577,499053.033586,0.974596,14.686292,18.757780,2.523936,0.059570,0.040858,159.071825,32.000000,173.517961,161.398223,160.000639,143.220321,32.000000,139.871623,67.780097,61.288573,92.613719,7.632911,39.808043,55.851795,61.607299,33.948867,24.296454,59.554355,36.738384
54.763554,59.850837,138.644858,137.584987,123.689405,110.750484,29.650162,14.162014,138.129008,-0.000563,59.990454,55.779926,136.234162,138.461369,134.993132,138.153277,79.992617,136.019992,-0.000678,-2.066230,32.000000,-235.847493,138.563635,-0.343044,24.760048,0.682079,499071.322716,0.975318,14.801473,18.724391,2.527565,0.051359,0.031448,159.016326,32.000000,173.822595,160.538344,158.976877,143.964878,32.000000,139.291045,67.802168,61.307043,92.615997,7.632911,39.782596,55.851795,61.683643,33.948867,24.172782,59.550932,36.802727
54.935608,59.828580,138.629699,137.579414,123.675307,110.747886,29.571156,14.157305,138.161072,-0.000852,59.860964,55.769532,136.234108,138.484392,134.983814,138.099837,79.978890,136.125796,-0.000678,-2.065663,32.000000,-235.849088,138.574753,-0.342855,24.769962,0.681682,498982.025721,0.972157,14.796869,18.685654,2.529320,0.046195,0.035554,159.195402,32.000000,173.658452,160.105742,161.349509,144.386117,32.000000,138.818687,67.801278,61.276377,92.592360,7.632911,39.797137,55.851795,61.684046,33.948867,24.093769,59.549113,36.998691
54.946941,59.823909,138.671351,137.574399,123.656166,110.745289,29.887354,14.162442,138.139242,-0.000836,59.808386,55.882690,136.286981,138.488387,135.014776,138.100411,79.928844,136.040335,-0.000678,-2.066199,32.000000,-235.846573,138.588374,-0.343003,24.746726,0.681899,498970.752529,0.977015,14.837107,18.648603,2.531699,0.058194,0.042842,159.818392,32.000000,172.925399,160.268400,163.505344,144.171059,32.000000,138.852662,67.821333,61.261789,92.594764,7.632911,39.782942,55.851795,61.585036,33.948867,24.075688,59.548178,36.821876
54.848894,59.804400,138.516156,137.566319,123.683936,110.740500,29.672235,14.161300,138.096261,-0.000645,59.864831,55.790908,136.324093,138.551028,134.990190,138.104322,79.907243,136.129629,-0.000678,-2.066640,32.000000,-235.846240,138.566185,-0.342863,24.818978,0.678843,498847.758898,0.976128,14.649428,18.713483,2.523494,0.057986,0.035621,160.065729,32.000000,172.669066,160.883306,164.472365,143.606327,32.000000,139.587409,67.808982,61.261500,92.602575,7.632911,39.794607,55.851795,61.601353,33.948867,24.073785,59.541314,36.895977
54.921629,59.804400,138.714265,137.566319,123.711071,110.741737,29.690215,14.161586,138.104718,-0.000895,59.945895,55.889793,136.331919,138.504496,134.930087,138.174851,79.940607,136.076045,-0.000678,-2.067072,32.000000,-235.843495,138.610523,-0.343151,24.825823,0.679505,498926.948650,0.965544,14.633874,18.722213,2.523732,0.041370,0.028665,159.808866,32.000000,173.081046,161.152338,162.246543,143.220963,32.000000,139.941765,67.799127,61.286368,92.611210,7.632911,39.798974,55.851795,61.585261,33.948867,24.003967,59.557187,36.807276
55.007589,59.801377,138.614337,137.564090,123.716059,110.753159,29.878044,14.160016,138.199086,-0.000912,59.991765,56.075676,136.280125,138.467039,134.901745,138.234398,79.950443,136.081168,-0.000677,-2.067071,32.000000,-235.848507,138.613359,-0.343074,24.902089,0.678133,498986.450646,0.974385,14.708570,18.786981,2.525414,0.046824,0.041844,159.006965,32.000000,173.616479,161.284109,159.913084,143.280899,32.000000,139.758077,67.816843,61.300450,92.607568,7.632911,39.760783,55.851795,61.503401,33.948867,23.991341,59.544510,36.872573
55.179157,59.823359,138.849577,137.566876,123.759199,110.759738,29.584988,14.163869,138.213563,-0.000619,59.855607,56.064098,136.223126,138.590790,134.955055,138.209241,79.962142,136.215287,-0.000676,-2.068230,32.000000,-235.840229,138.689002,-0.343043,24.899518,0.677901,498874.589523,0.972371,14.638672,18.727716,2.525676,0.047440,0.032660,158.843696,32.000000,173.796430,160.635182,159.024152,143.913838,32.000000,139.149844,67.809391,61.288747,92.613441,7.632911,39.842142,55.851795,61.431156,33.948867,24.065560,59.558711,36.732588
55.034386,59.717022,138.847246,137.555174,123.714586,110.781080,29.562169,14.163013,138.242942,-0.000772,59.434121,55.943525,136.273628,138.589118,134.989432,138.336486,79.983357,136.249528,-0.000678,-2.068210,32.000000,-235.845183,138.729751,-0.342785,24.862146,0.674053,498846.237972,0.964668,14.553136,18.720356,2.519913,0.043051,0.035869,159.133606,32.000000,173.674963,160.204106,161.397405,144.353807,32.000000,138.773506,67.802341,61.324407,92.592318,7.632911,39.800240,55.851795,61.480766,33.948867,24.063651,59.545375,37.022536
54.984689,59.717022,138.833724,137.555174,123.673866,110.807693,29.728480,14.158589,138.261563,-0.000969,59.375647,55.937315,136.310035,138.619766,134.986916,138.345752,79.960348,136.219149,-0.000678,-2.067027,32.000000,-235.855016,138.810659,-0.342290,24.902613,0.672843,498775.800519,0.970967,14.410720,18.773471,2.516341,0.041739,0.037799,159.791609,32.000000,173.120343,160.196069,163.316239,144.539409,32.000000,138.845250,67.827918,61.298195,92.637541,7.632911,39.835765,55.851795,61.521299,33.948867,23.691559,59.537675,36.985559
54.997137,59.596674,138.864032,137.514774,123.651823,110.828020,29.640598,14.166152,138.334501,-0.000800,59.424935,55.874218,136.277940,138.636628,135.042777,138.390637,79.899293,136.194554,-0.000677,-2.065271,32.000000,-235.842699,138.872228,-0.341850,24.901171,0.675965,498764.771006,0.974466,14.443079,18.768797,2.522918,0.040859,0.025397,159.977917,32.000000,172.711003,160.894149,164.864072,143.508340,32.000000,139.321134,67.801172,61.290107,92.642029,7.632911,39.841184,55.851795,61.551514,33.948867,23.269974,59.542159,37.037943
54.969577,59.557108,138.859108,137.490534,123.670382,110.832319,29.792645,14.163441,138.319859,-0.000412,59.552472,55.879628,136.353716,138.548764,134.956173,138.334958,79.935639,136.222858,-0.000680,-2.064706,32.000000,-235.845738,138.695589,-0.341243,24.863956,0.675704,498964.242814,0.970223,14.490754,18.777132,2.524952,0.048510,0.028433,159.830650,32.000000,172.999564,161.174391,162.714846,143.239206,32.000000,139.856783,67.761921,61.302120,92.595804,7.632911,39.842675,55.851795,61.521771,33.948867,23.128162,59.550726,37.018867
54.846704,59.585683,138.903251,137.487191,123.675592,110.837140,29.749475,14.162585,138.255753,-0.000655,59.673840,55.807787,136.225724,138.632244,134.921754,138.282438,79.908533,136.240611,-0.000679,-2.064127,32.000000,-235.845939,138.674665,-0.341137,24.856822,0.675609,499001.427415,0.972709,14.358461,18.826305,2.524932,0.049220,0.028764,159.157526,32.000000,173.691752,161.278746,159.996891,143.475539,32.000000,139.946128,67.748126,61.286123,92.599804,7.632911,39.815864,55.851795,61.562980,33.948867,23.123375,59.539484,36.775068
54.876353,59.585683,138.776972,137.487191,123.670332,110.838398,29.616195,14.160730,138.218105,-0.000662,59.741574,55.818602,136.181831,138.562202,134.933376,138.295739,79.944357,136.308786,-0.000679,-2.062386,32.000000,-235.845827,138.696794,-0.341002,24.887114,0.676960,498904.509127,0.968217,14.345344,18.803632,2.526108,0.048875,0.042447,158.776125,32.000000,173.682195,160.689069,159.069463,143.756017,32.000000,138.808672,67.757322,61.287005,92.609248,7.632911,39.814406,55.851795,61.562643,33.948867,23.218066,59.548729,36.896197
54.919845,59.653551,138.841805,137.497221,123.707142,110.834647,29.753869,14.161015,138.235061,-0.000262,59.781994,55.791110,136.219904,138.590546,134.961091,138.344592,79.951695,136.122324,-0.000680,-2.060637,32.000000,-235.845378,138.665427,-0.340684,24.876781,0.679353,499103.764172,0.972160,14.491960,18.839314,2.532572,0.050786,0.037090,159.188502,32.000000,173.620733,160.318815,161.174547,144.226118,32.000000,138.685450,67.782199,61.313751,92.603951,7.632911,39.791590,55.851795,61.565074,33.948867,23.449604,59.545287,37.018721
54.969604,59.735981,138.718524,137.519511,123.686649,110.831926,29.784951,14.162157,138.187171,-0.000388,59.873585,55.801348,136.250002,138.562488,134.983135,138.216655,79.888786,136.121017,-0.000680,-2.061204,32.000000,-235.846695,138.685331,-0.340385,24.807780,0.677404,499015.246179,0.975959,14.463458,18.836414,2.528903,0.056195,0.035153,159.780124,32.000000,173.093185,160.183616,163.372079,144.599747,32.000000,138.983965,67.777249,61.294089,92.605400,7.632911,39.788958,55.851795,61.505459,33.948867,23.732226,59.551847,36.809991
54.903919,59.793958,138.776173,137.539571,123.674926,110.829475,29.669374,14.164725,138.222918,-0.000633,59.907390,55.918111,136.306581,138.589199,134.968014,138.227862,79.889217,136.168151,-0.000681,-2.062362,32.000000,-235.843306,138.667342,-0.340316,24.759524,0.677477,499051.166002,0.970735,14.489537,18.739000,2.528081,0.049035,0.041792,159.941580,32.000000,172.807484,160.899647,164.504007,143.593501,32.000000,139.104275,67.783003,61.291502,92.632501,7.632911,39.799490,55.851795,61.495860,33.948867,23.729373,59.550548,36.757680
54.876488,59.793958,138.735289,137.539571,123.709358,110.832865,29.712887,14.161586,138.153586,-0.000548,59.988342,55.848209,136.311371,138.485900,134.911817,138.246235,79.896641,136.178070,-0.000682,-2.061224,32.000000,-235.846938,138.597797,-0.340624,24.792778,0.678095,499261.234040,0.968942,14.524190,18.801277,2.523550,0.056304,0.044735,159.813300,32.000000,173.007284,161.314856,162.820204,143.272413,32.000000,140.025255,67.769868,61.292101,92.610717,7.632911,39.793361,55.851795,61.547135,33.948867,23.928350,59.549644,37.008376
54.881768,59.814017,138.800633,137.546815,123.730775,110.839430,29.726698,14.162014,138.160878,-0.000465,60.051106,55.975501,136.255151,138.513570,134.904135,138.158003,79.967788,136.175234,-0.000682,-2.060053,32.000000,-235.845690,138.665446,-0.340654,24.753072,0.680828,499376.432088,0.974146,14.645244,18.823623,2.527619,0.045778,0.037515,159.199516,32.000000,173.650871,161.365510,159.984059,143.250144,32.000000,140.202536,67.762007,61.298015,92.618198,7.632911,39.800157,55.851795,61.535901,33.948867,23.995879,59.541323,36.814319
54.827543,59.832427,138.713101,137.559632,123.698298,110.843285,29.477180,14.156734,138.121603,-0.000834,60.026990,55.749631,136.198397,138.420038,134.969658,138.131862,79.974417,136.142366,-0.000682,-2.060023,32.000000,-235.856871,138.696551,-0.340475,24.729338,0.680138,499393.116787,0.973291,14.671604,18.820993,2.528137,0.057571,0.043527,158.888496,32.000000,173.852463,160.659223,158.614659,143.870985,32.000000,138.839280,67.767301,61.316347,92.630796,7.632911,39.782868,55.851795,61.568482,33.948867,24.057826,59.542681,36.791355
54.854489,59.821985,138.795474,137.562976,123.670926,110.844662,29.832226,14.161158,138.096282,-0.000819,59.881613,55.855578,136.250241,138.541098,134.975655,138.241570,79.963517,136.190375,-0.000682,-2.060026,32.000000,-235.849660,138.598185,-0.340350,24.713156,0.681585,499297.948899,0.972846,14.686588,18.748476,2.529085,0.048768,0.035966,159.185050,32.000000,173.652019,160.323803,161.096471,144.181109,32.000000,138.801648,67.779588,61.300639,92.590140,7.632911,39.754097,55.851795,61.476970,33.948867,24.056015,59.540625,36.868318
54.913773,59.821985,138.654778,137.562976,123.670227,110.850994,29.677443,14.161729,138.148008,-0.000586,59.846778,55.888474,136.262712,138.490936,134.986990,138.158207,79.921479,136.106877,-0.000680,-2.060014,32.000000,-235.847942,138.644603,-0.340617,24.684281,0.682663,499362.193013,0.982245,14.757128,18.725963,2.529989,0.050544,0.075512,159.817654,32.000000,172.997040,160.206641,163.552896,144.419830,32.000000,138.970593,67.766010,61.248380,92.591547,7.632911,39.755249,55.851795,61.516721,33.948867,24.017854,59.548080,36.848802
55.018137,59.798904,138.847331,137.561025,123.658958,110.860000,29.662349,14.158304,138.113367,-0.000778,59.731406,55.781739,136.293580,138.472177,135.012894,138.221277,79.914269,136.158627,-0.000681,-2.060603,32.000000,-235.852023,138.690452,-0.340609,24.745021,0.683118,499359.288468,0.970008,14.720777,18.760062,2.530248,0.040249,0.027339,160.034927,32.000000,172.772669,160.859916,164.361393,143.729787,32.000000,139.292294,67.766885,61.271066,92.617584,7.632911,39.778891,55.851795,61.499089,33.948867,23.935663,59.556754,37.023490
54.936275,59.739553,138.753281,137.552667,123.653124,110.869037,29.857233,14.157447,138.172002,-0.000955,59.873493,55.856903,136.298775,138.619766,134.951700,138.203960,79.917400,136.203479,-0.000680,-2.061196,32.000000,-235.851240,138.643748,-0.340608,24.755092,0.682296,499438.266456,0.973951,14.663805,18.761749,2.524954,0.061196,0.039938,159.895570,32.000000,173.021909,161.327769,162.801955,143.103027,32.000000,139.864518,67.780815,61.273783,92.658259,7.632911,39.792612,55.851795,61.489009,33.948867,23.727303,59.540527,36.856946
54.914859,59.744224,138.766902,137.546258,123.651405,110.880458,29.612592,14.162585,138.202962,-0.000845,59.923543,55.840274,136.248945,138.533716,134.919538,138.180576,79.978906,136.140055,-0.000682,-2.061294,32.000000,-235.846103,138.760976,-0.340393,24.746647,0.680059,499394.908598,0.972406,14.540545,18.793971,2.523665,0.047579,0.033099,159.201442,32.000000,173.581745,161.384986,160.397425,143.126476,32.000000,140.311863,67.786510,61.281200,92.632391,7.632911,39.762680,55.851795,61.520971,33.948867,23.724488,59.549063,36.861641
54.846004,59.744224,138.635139,137.546258,123.645915,110.888092,29.604325,14.167294,138.157169,-0.000800,59.916935,55.801937,136.215858,138.536468,134.974411,138.131176,79.987991,136.160762,-0.000682,-2.061422,32.000000,-235.843524,138.722937,-0.340303,24.787612,0.680473,499395.494505,0.967582,14.559761,18.812510,2.525713,0.045733,0.034875,158.916409,32.000000,173.863855,160.721898,158.834929,143.775642,32.000000,139.124338,67.804873,61.270357,92.630434,7.632911,39.739776,55.851795,61.540744,33.948867,23.737935,59.542307,36.950782
54.826982,59.756864,138.715130,137.541800,123.664559,110.890766,29.646597,14.160730,138.165641,-0.001070,59.846356,55.714642,136.236209,138.406743,134.983602,138.183610,79.991181,136.179663,-0.000682,-2.061427,32.000000,-235.848941,138.587314,-0.340243,24.819582,0.681179,499335.912834,0.976113,14.585000,18.720357,2.526946,0.042771,0.031184,159.233048,32.000000,173.741557,160.465279,160.920992,144.168553,32.000000,138.646010,67.821018,61.281598,92.602456,7.632911,39.769127,55.851795,61.517401,33.948867,23.779126,59.558829,36.844840
54.833926,59.792310,138.611643,137.545980,123.740801,110.890893,29.667232,14.161871,138.115137,-0.001017,59.857682,55.745672,136.264905,138.541974,135.005399,138.122005,79.964593,136.017727,-0.000682,-2.062539,32.000000,-235.849603,138.633488,-0.340450,24.822466,0.680454,499394.876048,0.977817,14.651174,18.721280,2.527716,0.044724,0.033109,159.750721,32.000000,172.985108,160.277317,163.390864,144.377361,32.000000,138.808343,67.794587,61.253701,92.611815,7.632911,39.727237,55.851795,61.543362,33.948867,23.899637,59.541176,36.865750
54.878156,59.817314,138.728465,137.552109,123.771832,110.889675,29.764722,14.165582,138.088284,-0.000758,59.977928,55.795677,136.320347,138.476682,134.987596,138.184225,79.938478,136.082000,-0.000682,-2.061971,32.000000,-235.840319,138.555129,-0.340615,24.875968,0.680335,499431.043482,0.976858,14.682105,18.727223,2.530052,0.052685,0.033141,160.051873,32.000000,172.765411,160.709705,164.645887,143.715815,32.000000,139.387369,67.820331,61.243168,92.635384,7.632911,39.734342,55.851795,61.480989,33.948867,23.897392,59.552024,36.853497
54.832432,59.817314,138.573797,137.552109,123.829854,110.885860,29.923122,14.157590,138.069833,-0.001001,60.065901,55.739279,136.319477,138.339331,134.946576,138.129947,79.975365,136.102738,-0.000683,-2.061373,32.000000,-235.851917,138.558233,-0.340775,24.838753,0.679678,499532.566659,0.976137,14.710873,18.675531,2.527845,0.045628,0.047324,159.969459,32.000000,172.954406,161.398903,162.653474,143.061430,32.000000,139.779005,67.798174,61.267798,92.642239,7.632911,39.711320,55.851795,61.534148,33.948867,23.982194,59.551935,36.838971
54.798635,59.853035,138.658813,137.563533,123.821085,110.883354,29.576805,14.158018,138.071568,-0.001039,60.169504,55.732072,136.281003,138.362271,134.946250,138.048723,79.988268,136.044890,-0.000682,-2.061918,32.000000,-235.849522,138.543976,-0.340928,24.873214,0.678195,499592.311067,0.972123,14.693356,18.732724,2.527936,0.042299,0.031393,159.191588,32.000000,173.505659,161.366237,160.487727,143.233283,32.000000,139.986378,67.821536,61.267444,92.648491,7.632911,39.730472,55.851795,61.519794,33.948867,24.104443,59.549181,36.993776
54.869237,59.895625,138.516543,137.584151,123.797078,110.888240,29.664672,14.157876,138.017655,-0.000743,60.136873,55.767828,136.213300,138.298019,134.987676,138.068464,79.963150,136.013241,-0.000680,-2.063649,32.000000,-235.852287,138.504839,-0.341063,24.843106,0.679072,499525.653519,0.967842,14.737313,18.705862,2.527223,0.038834,0.029703,158.913929,32.000000,173.880088,160.596207,159.029934,143.771331,32.000000,139.360153,67.819585,61.257511,92.655661,7.632911,39.685829,55.851795,61.508632,33.948867,24.250815,59.553892,36.759807
54.744098,59.918707,138.571443,137.600590,123.773246,110.901727,29.678344,14.161015,137.995788,-0.000652,60.109657,55.781039,136.252733,138.468364,134.973519,138.019776,79.988460,136.011157,-0.000679,-2.065403,32.000000,-235.848000,138.590700,-0.341126,24.839697,0.679151,499559.884600,0.979921,14.805544,18.664992,2.530333,0.058448,0.050357,159.194777,32.000000,173.672610,160.338268,160.928247,144.264236,32.000000,138.747621,67.854666,61.273581,92.630896,7.632911,39.717799,55.851795,61.577557,33.948867,24.249687,59.551266,36.844767
54.892323,59.918707,138.533534,137.600590,123.783230,110.910212,29.726087,14.157162,138.046196,-0.001032,60.072064,55.712536,136.298138,138.369734,134.998545,138.012175,79.928941,135.998000,-0.000680,-2.067175,32.000000,-235.851034,138.502167,-0.341307,24.817011,0.678251,499651.980643,0.975777,14.780239,18.674805,2.524485,0.061719,0.032525,159.771816,32.000000,172.937334,160.333895,163.228630,144.453195,32.000000,138.703170,67.843362,61.246675,92.646596,7.632911,39.683692,55.851795,61.498741,33.948867,24.328910,59.538481,37.025617
54.841763,59.935468,138.549925,137.611456,123.839380,110.906692,29.673985,14.157447,138.029811,-0.000985,60.136717,55.811421,136.334618,138.376055,134.995331,137.959655,79.887956,135.954536,-0.000680,-2.068942,32.000000,-235.853371,138.479611,-0.341409,24.806206,0.680677,499772.280813,0.977990,14.923708,18.648487,2.531258,0.040968,0.041079,160.075874,32.000000,172.814574,160.706058,164.719783,143.751116,32.000000,139.489286,67.852795,61.246538,92.661571,7.632911,39.717475,55.851795,61.488369,33.948867,24.386322,59.542169,36.825765
54.864215,59.957726,138.632763,137.617864,123.883258,110.901597,29.797769,14.159017,138.097737,-0.000770,60.164717,55.901682,136.340013,138.345652,134.935494,138.078732,79.890480,135.936844,-0.000679,-2.070703,32.000000,-235.849998,138.477101,-0.341697,24.823673,0.678879,499842.124312,0.973560,14.781133,18.701643,2.523732,0.048916,0.026910,159.906615,32.000000,172.954618,161.146966,162.752757,143.216258,32.000000,139.805722,67.825754,61.267083,92.673355,7.632911,39.716571,55.851795,61.506430,33.948867,24.462947,59.554404,36.863475
54.929204,59.931621,138.594819,137.617307,123.886192,110.900307,29.617350,14.162014,138.120346,-0.001107,60.061504,55.850262,136.322679,138.435106,134.907318,138.067550,79.915686,136.004810,-0.000681,-2.071863,32.000000,-235.848312,138.573588,-0.341202,24.848115,0.680047,499969.408455,0.976284,14.846495,18.721604,2.526358,0.040982,0.030644,159.260115,32.000000,173.470454,161.502324,160.296736,143.150700,32.000000,139.779105,67.833249,61.236062,92.662228,7.632911,39.717861,55.851795,61.411570,33.948867,24.462490,59.542189,36.885412
55.042870,59.931621,138.715334,137.617307,123.877051,110.905054,29.669408,14.156877,138.089876,-0.001198,59.935189,55.859094,136.244249,138.514142,134.971968,138.090608,79.922700,136.105453,-0.000681,-2.073040,32.000000,-235.845582,138.659167,-0.341591,24.802403,0.679679,499959.013728,0.971800,14.847166,18.710519,2.526834,0.060820,0.033361,158.971689,32.000000,173.668507,160.762812,159.019047,143.672307,32.000000,139.322153,67.836355,61.213196,92.675203,7.632911,39.741654,55.851795,61.396999,33.948867,24.371158,59.552122,37.003020
54.974993,59.863751,138.674375,137.599754,123.820262,110.917796,29.661421,14.160302,138.108664,-0.001041,59.727868,55.961443,136.267291,138.514957,135.020914,138.120435,79.938265,136.147892,-0.000682,-2.073924,32.000000,-235.849369,138.672218,-0.341511,24.817929,0.677761,499821.741223,0.976351,14.758620,18.718192,2.523154,0.055121,0.026188,159.132863,32.000000,173.866580,160.286160,160.760752,144.373733,32.000000,138.944993,67.859149,61.247911,92.665083,7.632911,39.751767,55.851795,61.434109,33.948867,24.134392,59.548100,37.031046
54.934792,59.782693,138.646751,137.576907,123.823797,110.920375,29.645063,14.160587,138.150626,-0.000992,59.623344,55.902764,136.286658,138.467283,135.024874,138.277180,79.917950,136.191926,-0.000683,-2.075679,32.000000,-235.848100,138.611482,-0.341518,24.781842,0.677945,499757.319309,0.972439,14.649542,18.759839,2.520133,0.047305,0.045168,159.790330,32.000000,172.904338,160.296731,163.172067,144.369187,32.000000,138.691328,67.862169,61.216991,92.682242,7.632911,39.711499,55.851795,61.446980,33.948867,23.851320,59.547057,36.793703
54.938036,59.715374,138.703158,137.563533,123.796442,110.921614,29.761885,14.157733,138.188794,-0.001268,59.589462,55.883016,136.322068,138.555290,135.048381,138.203919,79.887930,136.240167,-0.000684,-2.076844,32.000000,-235.846857,138.674708,-0.341618,24.776859,0.678284,499725.959670,0.973968,14.646787,18.764787,2.522499,0.046474,0.034168,160.101810,32.000000,172.631241,160.813841,164.832760,143.697065,32.000000,139.461888,67.856718,61.211497,92.699132,7.632911,39.768055,55.851795,61.405346,33.948867,23.848971,59.538176,36.884092
54.814056,59.715374,138.812142,137.563533,123.779536,110.910151,29.717573,14.163441,138.251542,-0.001198,59.571017,55.964096,136.300470,138.570134,134.986212,138.265529,79.875542,136.155929,-0.000684,-2.076854,32.000000,-235.845902,138.706195,-0.341487,24.766946,0.679592,499689.002127,0.975104,14.604324,18.806378,2.523842,0.043523,0.031027,160.090821,32.000000,172.907740,161.176218,162.825488,143.440027,32.000000,140.071356,67.845880,61.205185,92.694603,7.632911,39.767729,55.851795,61.509227,33.948867,23.612269,59.548513,36.846821
54.867814,59.641736,138.740843,137.543472,123.779598,110.893645,29.625747,14.157305,138.233802,-0.001003,59.698705,55.838080,136.303467,138.669377,135.013920,138.249288,79.914110,136.136081,-0.000685,-2.075723,32.000000,-235.851055,138.708706,-0.342085,24.724433,0.679857,499658.477546,0.971043,14.533891,18.859703,2.524720,0.036650,0.032399,159.253020,32.000000,173.419374,161.440127,160.407865,143.353297,32.000000,139.993156,67.866171,61.229831,92.721297,7.632911,39.762899,55.851795,61.438710,33.948867,23.353108,59.549880,36.758046
54.897600,59.653001,138.781238,137.535113,123.798556,110.884743,29.771679,14.164012,138.187882,-0.001230,59.741538,55.884747,136.222849,138.645417,134.997627,138.243446,79.901675,136.155194,-0.000686,-2.075713,32.000000,-235.843528,138.719003,-0.342616,24.744418,0.682538,499711.379998,0.974839,14.653047,18.831392,2.532419,0.051288,0.034476,158.976860,32.000000,173.680345,160.881570,159.002432,143.603031,32.000000,139.261787,67.852773,61.225132,92.709042,7.632911,39.753549,55.851795,61.457408,33.948867,23.388372,59.552496,36.856359
54.882523,59.695590,138.715310,137.540129,123.762728,110.879704,29.692564,14.157590,138.227386,-0.001233,59.698835,55.824883,136.253977,138.570808,134.990978,138.169877,79.916698,136.228107,-0.000686,-2.075721,32.000000,-235.850114,138.681744,-0.342801,24.727423,0.682255,499412.871857,0.976451,14.527717,18.783232,2.528638,0.043935,0.036365,159.170673,32.000000,173.740743,160.388483,160.900244,144.463182,32.000000,139.091820,67.877224,61.215814,92.693942,7.632911,39.754210,55.851795,61.416179,33.948867,23.384622,59.554374,37.001553
54.923295,59.695590,138.783183,137.540129,123.740783,110.876146,29.739174,14.160302,138.198881,-0.000917,59.695514,55.893869,136.286771,138.603698,135.049693,138.224416,79.889650,136.195069,-0.000686,-2.074570,32.000000,-235.848878,138.678745,-0.342956,24.688556,0.681426,499396.697492,0.971030,14.510359,18.804905,2.528002,0.051387,0.033894,159.817045,32.000000,172.968342,160.398008,163.120777,144.386868,32.000000,138.844044,67.903890,61.228017,92.721440,7.632911,39.756237,55.851795,61.428375,33.948867,23.529134,59.543517,36.880937
