OSU 80 Ton Compressor Load Stand
54.883152,59.713175,138.659333,137.545422,123.774490,110.868481,29.816846,14.156448,138.120501,-0.001080,59.768853,55.739599,136.301500,138.500011,135.018512,138.179981,79.880958,136.178320,-0.000687,-2.074597,32.000000,-235.851255,138.635244,-0.343350,24.706337,0.681834,499415.232834,0.973985,14.567434,18.825110,2.527495,0.050740,0.029802,160.015652,32.000000,172.615081,160.939598,164.803370,143.705296,32.000000,139.245021,67.888175,61.194565,92.718532,7.632911,39.734427,55.851795,61.465557,33.948867,23.586999,59.559596,36.862301
54.868030,59.741752,138.758436,137.550716,123.772692,110.863351,29.673717,14.159160,138.116675,-0.001194,59.980333,55.832301,136.287913,138.477275,134.973247,138.101692,79.871133,136.114756,-0.000687,-2.074581,32.000000,-235.847561,138.594229,-0.343162,24.713602,0.682619,499430.179264,0.971624,14.528263,18.836197,2.526855,0.048333,0.026431,160.086776,32.000000,172.869584,161.262394,163.454268,143.400740,32.000000,139.953994,67.898883,61.212907,92.748858,7.632911,39.741241,55.851795,61.457206,33.948867,23.683173,59.553774,36.870665
54.985962,59.810445,138.721286,137.562140,123.768258,110.860358,29.561357,14.167009,138.161460,-0.001037,60.087288,56.005349,136.273690,138.592298,134.907652,138.252799,79.877481,136.063022,-0.000687,-2.074604,32.000000,-235.841187,138.662936,-0.343080,24.728498,0.682075,499465.253073,0.969862,14.584416,18.836796,2.526446,0.046609,0.034508,159.308624,32.000000,173.517019,161.351053,160.412354,143.226238,32.000000,140.144774,67.883113,61.207493,92.716317,7.632911,39.674224,55.851795,61.467747,33.948867,23.680381,59.561475,36.855552
54.874630,59.810445,138.770504,137.562140,123.784664,110.852057,29.596294,14.159303,138.229426,-0.000686,60.010186,55.986272,136.191122,138.510532,134.965460,138.236129,79.907049,136.141670,-0.000687,-2.073464,32.000000,-235.850696,138.701567,-0.343559,24.753439,0.682654,499513.451227,0.974870,14.627526,18.815902,2.528949,0.046775,0.038350,158.950534,32.000000,173.664944,160.897178,158.974757,143.691204,32.000000,139.303098,67.881341,61.204029,92.743436,7.632911,39.741863,55.851795,61.446574,33.948867,23.916727,59.550735,37.017620
54.909127,59.838472,138.780145,137.569105,123.725072,110.849522,29.541504,14.161443,138.194956,-0.000929,59.799520,55.883965,136.248157,138.537794,134.994799,138.194102,79.929559,136.175642,-0.000689,-2.075183,32.000000,-235.849211,138.597654,-0.343477,24.750423,0.680354,499510.735346,0.976398,14.582954,18.784545,2.522849,0.050626,0.038108,159.147086,32.000000,173.649307,160.452318,160.868940,144.202782,32.000000,139.023693,67.881341,61.205287,92.729653,7.632911,39.719318,55.851795,61.388429,33.948867,24.012146,59.548955,36.981377
55.006137,59.801102,138.802174,137.562976,123.670604,110.849299,29.645857,14.165154,138.159605,-0.000918,59.850734,55.870782,136.279310,138.567442,135.020602,138.232853,79.908556,136.120912,-0.000690,-2.075756,32.000000,-235.844517,138.698281,-0.343221,24.761543,0.681589,499482.366758,0.977375,14.689874,18.792995,2.528864,0.042546,0.032966,159.721117,32.000000,173.014601,160.287241,163.260497,144.386680,32.000000,138.904202,67.890428,61.192642,92.746134,7.632911,39.747000,55.851795,61.370246,33.948867,23.880578,59.550224,36.875361
54.970197,59.820886,138.748495,137.564090,123.670302,110.844246,29.607593,14.155735,138.073208,-0.000558,59.901050,55.893364,136.325750,138.558350,135.018486,138.215775,79.869040,136.067256,-0.000691,-2.075761,32.000000,-235.852461,138.670589,-0.343561,24.796765,0.681235,499442.591994,0.978557,14.684754,18.786901,2.527451,0.074633,0.034237,159.986656,32.000000,172.689740,160.811362,164.575613,143.766828,32.000000,139.093577,67.874420,61.162668,92.744370,7.632911,39.713288,55.851795,61.375769,33.948867,23.878428,59.546526,36.999352
54.950150,59.820886,138.839335,137.564090,123.701019,110.839144,29.564268,14.159160,138.167667,-0.000713,59.962287,55.948606,136.295349,138.524255,134.965640,138.239409,79.928431,136.079332,-0.000692,-2.076925,32.000000,-235.848544,138.656229,-0.343999,24.807203,0.679487,499369.552063,0.973095,14.554254,18.781457,2.523394,0.061502,0.047967,159.956868,32.000000,172.833594,161.384573,163.363197,143.242772,32.000000,139.792776,67.869887,61.218901,92.776228,7.632911,39.761317,55.851795,61.385626,33.948867,23.945150,59.545267,36.858046
54.869945,59.821985,138.791096,137.570777,123.742890,110.840415,29.763485,14.159731,138.275616,-0.000949,59.937860,55.908568,136.266408,138.547011,134.914641,138.221889,79.933117,136.190580,-0.000693,-2.076917,32.000000,-235.849940,138.679153,-0.343782,24.826977,0.678791,499481.003639,0.975071,14.608526,18.795035,2.524068,0.053334,0.041024,159.185750,32.000000,173.396049,161.378580,160.656891,143.236669,32.000000,140.134509,67.836564,61.188247,92.756195,7.632911,39.717145,55.851795,61.378947,33.948867,23.947037,59.555948,36.924737
55.046870,59.798629,138.868551,137.569384,123.757945,110.834086,29.438276,14.164155,138.277262,-0.000870,59.872293,55.865072,136.248376,138.592706,134.947922,138.239188,79.943283,136.150603,-0.000694,-2.077843,32.000000,-235.841910,138.703645,-0.343599,24.865870,0.679268,499344.939699,0.976852,14.627772,18.741481,2.526642,0.039938,0.032446,158.927319,32.000000,173.762450,160.868091,158.939964,143.819182,32.000000,139.347521,67.857866,61.186657,92.763790,7.632911,39.768872,55.851795,61.324554,33.948867,23.863974,59.548975,36.855698
54.956893,59.733783,138.857727,137.556567,123.805519,110.835298,29.645760,14.157019,138.168795,-0.000782,59.713648,55.879866,136.298631,138.640871,135.022200,138.380363,79.955041,136.206478,-0.000694,-2.077858,32.000000,-235.852160,138.705647,-0.343796,24.851525,0.679698,499395.222750,0.971906,14.705920,18.790561,2.529456,0.049188,0.031169,159.163709,32.000000,173.596364,160.635238,160.647271,144.100485,32.000000,138.640226,67.902549,61.205700,92.768912,7.632911,39.728222,55.851795,61.380846,33.948867,23.861798,59.549939,36.823930
54.913499,59.733783,138.825442,137.556567,123.850041,110.830288,29.926698,14.159160,138.237945,-0.001116,59.631640,55.945682,136.260848,138.526865,135.006353,138.250491,79.927743,136.217924,-0.000695,-2.077876,32.000000,-235.845266,138.693919,-0.343884,24.833744,0.676269,499197.811736,0.979008,14.512714,18.761078,2.522733,0.040595,0.026540,159.726307,32.000000,172.889621,160.367593,163.326738,144.266516,32.000000,138.703781,67.880065,61.181777,92.750091,7.632911,39.754677,55.851795,61.383752,33.948867,23.633876,59.533456,36.871986
54.965943,59.711252,138.826959,137.550159,123.842965,110.827697,29.480465,14.155021,138.226779,-0.000994,59.672087,55.926925,136.370441,138.657306,135.061713,138.293617,79.919521,136.207256,-0.000695,-2.076754,32.000000,-235.854813,138.663186,-0.343859,24.861255,0.677855,499141.872195,0.973765,14.534194,18.776318,2.526666,0.049694,0.029768,160.045390,32.000000,172.774525,160.776076,164.800011,143.868227,32.000000,139.432519,67.901868,61.203756,92.799777,7.632911,39.749986,55.851795,61.348390,33.948867,23.552644,59.537685,36.849756
54.847554,59.693667,138.834095,137.542358,123.819539,110.830222,29.478207,14.162157,138.279350,-0.000744,59.768512,55.795663,136.330228,138.561019,134.959277,138.266038,79.911789,136.222227,-0.000696,-2.075577,32.000000,-235.843088,138.739826,-0.343734,24.884543,0.678793,499205.390861,0.965429,14.575866,18.809145,2.528075,0.045657,0.021160,159.938210,32.000000,172.831341,161.353737,163.302044,143.433673,32.000000,139.322604,67.866359,61.182218,92.791753,7.632911,39.753040,55.851795,61.416645,33.948867,23.488432,59.542789,36.976021
54.932019,59.711252,138.807891,137.541522,123.812822,110.835123,29.653477,14.161158,138.218696,-0.000961,59.864845,55.858015,136.291821,138.606838,134.948594,138.205551,79.919149,136.199190,-0.000695,-2.075034,32.000000,-235.848841,138.682375,-0.343767,24.853387,0.677189,499144.367884,0.978918,14.502974,18.812214,2.525690,0.076990,0.029022,159.240326,32.000000,173.407616,161.516149,160.795685,143.226393,32.000000,139.992903,67.861919,61.199967,92.773951,7.632911,39.714558,55.851795,61.381919,33.948867,23.485121,59.550735,37.027525
54.828232,59.711252,138.800607,137.541522,123.830781,110.835151,29.643475,14.159160,138.125337,-0.001117,59.951488,55.741498,136.230929,138.601577,134.955151,138.260270,79.965787,136.187235,-0.000695,-2.073272,32.000000,-235.849527,138.700282,-0.343962,24.847748,0.678385,499222.218604,0.981320,14.599126,18.827178,2.531272,0.041195,0.033858,158.988668,32.000000,173.805863,160.840623,159.121093,143.703657,32.000000,139.503466,67.892695,61.192832,92.806983,7.632911,39.740046,55.851795,61.418763,33.948867,23.543028,59.544884,36.761715
54.869424,59.751643,138.823238,137.546815,123.862601,110.840212,29.689615,14.165439,138.232947,-0.000966,59.955810,55.775229,136.220664,138.478497,134.981155,138.272090,79.975367,136.124952,-0.000695,-2.074482,32.000000,-235.845215,138.682577,-0.343886,24.847224,0.677871,499200.182362,0.973941,14.535547,18.808689,2.526903,0.042165,0.032154,159.090115,32.000000,173.671561,160.583917,160.540296,144.102595,32.000000,138.729235,67.890350,61.184597,92.765911,7.632911,39.724458,55.851795,61.434172,33.948867,23.680373,59.540399,36.863842
54.922042,59.825557,138.622655,137.562976,123.908989,110.845327,29.692207,14.156163,138.136396,-0.000956,59.965997,55.896228,136.286500,138.491569,135.015452,138.254666,79.905835,136.201215,-0.000694,-2.073367,32.000000,-235.855147,138.619459,-0.343887,24.843526,0.679568,499166.977257,0.976323,14.635291,18.756274,2.531554,0.047958,0.031354,159.706576,32.000000,172.932033,160.450766,163.018847,144.313970,32.000000,138.783799,67.917740,61.193757,92.767296,7.632911,39.674332,55.851795,61.358039,33.948867,23.934468,59.551237,36.898251
54.940290,59.868972,138.782222,137.577464,123.994025,110.844081,29.721090,14.156020,138.110266,-0.001178,60.035944,55.955863,136.325013,138.497789,135.000377,138.117784,79.852824,136.140346,-0.000696,-2.071655,32.000000,-235.852831,138.574937,-0.343815,24.825981,0.679186,499201.594565,0.974144,14.636076,18.716597,2.530066,0.054515,0.035447,160.032354,32.000000,172.749781,160.739762,164.692308,143.934923,32.000000,139.399257,67.895256,61.166060,92.799919,7.632911,39.693034,55.851795,61.485512,33.948867,23.932583,59.559714,36.812778
54.898880,59.868972,138.669481,137.577464,124.036533,110.847961,29.723927,14.159588,138.217126,-0.001146,60.003043,55.934253,136.297269,138.582593,134.952508,138.246519,79.856967,136.193050,-0.000697,-2.069902,32.000000,-235.846641,138.639526,-0.343920,24.843028,0.677593,499447.144111,0.973264,14.659434,18.822982,2.523989,0.050844,0.059746,160.061364,32.000000,172.803448,161.283069,163.288144,143.364017,32.000000,139.662538,67.903991,61.150124,92.793091,7.632911,39.684734,55.851795,61.372225,33.948867,24.081834,59.557226,36.862228
54.939395,59.864301,138.785794,137.582479,124.058254,110.849236,29.784764,14.158732,138.269714,-0.000786,59.962743,55.813517,136.260722,138.620072,134.920912,138.273695,79.877211,136.095065,-0.000697,-2.068152,32.000000,-235.849628,138.685333,-0.343815,24.823673,0.678726,499604.606204,0.972064,14.685324,18.846581,2.526056,0.052005,0.041577,159.314023,32.000000,173.403217,161.454591,160.735587,143.289972,32.000000,139.909261,67.892825,61.180382,92.766971,7.632911,39.696703,55.851795,61.407715,33.948867,24.064173,59.535324,36.880570
54.863747,59.820611,138.653113,137.579136,124.078398,110.855559,29.668762,14.166581,138.213822,-0.000888,59.980150,55.879844,136.247029,138.559897,134.982474,138.154421,79.902938,136.156294,-0.000697,-2.066396,32.000000,-235.839648,138.652229,-0.343829,24.820945,0.678318,499640.376595,0.972821,14.725098,18.867904,2.525907,0.046306,0.033472,158.961448,32.000000,173.714452,160.901442,159.178626,143.830546,32.000000,139.544482,67.907994,61.205737,92.813338,7.632911,39.673947,55.851795,61.387836,33.948867,23.910928,59.557118,36.940511
54.813260,59.802476,138.688931,137.575235,124.067313,110.855644,29.638509,14.158874,138.238967,-0.000898,59.870880,55.770939,136.237726,138.582369,134.961187,138.225433,79.904989,136.199355,-0.000697,-2.065244,32.000000,-235.850960,138.573875,-0.343595,24.779534,0.678839,499569.508274,0.970036,14.681511,18.800308,2.526162,0.054678,0.037867,159.144480,32.000000,173.750875,160.447264,160.472838,144.337549,32.000000,138.965490,67.899616,61.160391,92.763633,7.632911,39.705067,55.851795,61.369955,33.948867,23.908989,59.552299,36.823710
54.877552,59.802476,138.660093,137.575235,124.029103,110.858201,29.955939,14.160159,138.174713,-0.000642,59.820740,55.802112,136.275670,138.595725,134.996111,138.230955,79.902853,136.209291,-0.000698,-2.065267,32.000000,-235.844103,138.659186,-0.343701,24.765451,0.679319,499528.693393,0.975262,14.710502,18.804172,2.527226,0.075184,0.039768,159.745991,32.000000,173.008238,160.369943,163.010258,144.335797,32.000000,138.755392,67.896482,61.158070,92.782542,7.632911,39.676073,55.851795,61.370818,33.948867,23.843918,59.549840,37.010504
54.891178,59.794783,138.698622,137.571334,124.000916,110.851905,29.424354,14.155164,138.201916,-0.000611,59.945562,55.846173,136.338148,138.562836,135.015466,138.128825,79.870159,136.201032,-0.000697,-2.063513,32.000000,-235.853687,138.671976,-0.343928,24.708672,0.681379,499530.737596,0.977210,14.740917,18.822930,2.530208,0.056216,0.031212,160.059922,32.000000,172.661626,160.739684,164.904566,143.840007,32.000000,139.279692,67.869085,61.159387,92.800029,7.632911,39.687150,55.851795,61.428770,33.948867,23.815027,59.548109,36.857679
54.963124,59.830228,138.675200,137.578857,124.013458,110.842883,29.776280,14.167151,138.166016,-0.000977,60.016675,55.977227,136.316085,138.533715,134.926577,138.242837,79.873243,136.193430,-0.000697,-2.061742,32.000000,-235.841536,138.703216,-0.343909,24.763484,0.680644,499506.193618,0.965616,14.679097,18.829865,2.526718,0.052284,0.039516,160.215491,32.000000,172.821342,161.202707,163.441208,143.375938,32.000000,139.844628,67.882705,61.153408,92.807513,7.632911,39.672573,55.851795,61.326251,33.948867,23.935949,59.558780,37.005661
55.028057,59.829954,138.783131,137.586659,123.998669,110.841619,29.770648,14.162585,138.221758,-0.000895,60.002470,56.047382,136.329432,138.568625,134.953074,138.289935,79.908072,136.253997,-0.000696,-2.059993,32.000000,-235.844627,138.691307,-0.344223,24.733796,0.682149,499527.664626,0.982713,14.658311,18.858570,2.526793,0.049411,0.033902,159.375491,32.000000,173.533543,161.486127,160.778425,143.266224,32.000000,139.926131,67.889210,61.167094,92.812336,7.632911,39.704948,55.851795,61.297706,33.948867,23.934114,59.553892,36.799132
55.057173,59.829954,138.793915,137.586659,123.962792,110.847876,29.623302,14.161443,138.306094,-0.000698,59.778654,56.041530,136.266722,138.623273,134.982514,138.276081,79.920938,136.230491,-0.000696,-2.058269,32.000000,-235.846916,138.749392,-0.344221,24.732904,0.679429,499485.761590,0.969699,14.624658,18.851812,2.523059,0.060512,0.032949,158.989657,32.000000,173.748059,161.023805,159.214972,143.715246,32.000000,139.480149,67.878918,61.185653,92.820974,7.632911,39.718259,55.851795,61.254408,33.948867,23.931323,59.545493,37.025397
55.037959,59.747522,138.857942,137.578300,123.986614,110.863651,29.753431,14.163013,138.307664,-0.001054,59.457152,55.987546,136.277837,138.745393,135.014494,138.343168,79.915778,136.446559,-0.000696,-2.057107,32.000000,-235.848297,138.819325,-0.344455,24.749899,0.679825,499365.504100,0.968597,14.562080,18.846240,2.522043,0.043873,0.037696,159.147610,32.000000,173.870449,160.373206,160.560496,144.319619,32.000000,139.164979,67.881350,61.167137,92.779924,7.632911,39.762344,55.851795,61.210816,33.948867,23.642817,59.550903,36.937650
54.984122,59.599147,138.900245,137.542079,124.006690,110.874527,29.712574,14.161300,138.278984,-0.001116,59.448210,55.882198,136.287916,138.749390,135.026906,138.369162,79.884028,136.374327,-0.000697,-2.058277,32.000000,-235.847387,138.849102,-0.344614,24.698706,0.679501,499347.951086,0.972896,14.534160,18.822021,2.520905,0.040191,0.033830,159.788176,32.000000,173.101000,160.320176,162.849566,144.389188,32.000000,138.796020,67.851879,61.142042,92.752271,7.632911,39.754813,55.851795,61.282875,33.948867,23.124631,59.550145,37.017400
54.928074,59.614259,138.822502,137.525919,124.013649,110.874544,29.573895,14.161015,138.296677,-0.000957,59.665515,55.826197,136.275710,138.783851,135.049421,138.431949,79.874516,136.270057,-0.000697,-2.058281,32.000000,-235.848164,138.819775,-0.344357,24.733717,0.679599,499325.429237,0.968935,14.470151,18.931490,2.522949,0.047893,0.039314,160.045860,32.000000,172.667255,160.644986,164.714007,143.988430,32.000000,139.068404,67.879470,61.131275,92.790583,7.632911,39.749172,55.851795,61.257530,33.948867,23.120298,59.546398,36.761128
55.011315,59.614259,138.911694,137.525919,124.041361,110.877097,29.756871,14.162299,138.318391,-0.000938,59.751296,55.781674,136.321699,138.698352,134.964630,138.285086,79.907987,136.231837,-0.000697,-2.058288,32.000000,-235.848519,138.752859,-0.344356,24.763064,0.681826,499257.981323,0.971023,14.373422,18.928383,2.526188,0.048899,0.039710,160.251877,32.000000,172.809002,161.101155,163.655600,143.487954,32.000000,140.092193,67.883774,61.180065,92.812656,7.632911,39.759738,55.851795,61.254455,33.948867,23.168575,59.555918,36.872059
54.904548,59.673334,138.814711,137.538735,124.055213,110.883482,29.478639,14.166010,138.226327,-0.001197,59.920420,55.840613,136.273352,138.706140,134.955185,138.317806,79.903668,136.198982,-0.000698,-2.057090,32.000000,-235.843169,138.790669,-0.344346,24.796607,0.681337,499334.194621,0.976725,14.442343,18.887553,2.527351,0.060571,0.035399,159.398178,32.000000,173.437694,161.416956,160.741540,143.388623,32.000000,139.783247,67.926426,61.195384,92.793044,7.632911,39.726994,55.851795,61.343549,33.948867,23.369846,59.556587,36.998838
54.919751,59.720319,138.875333,137.553781,124.035647,110.889848,29.689528,14.164297,138.235564,-0.001131,59.930451,55.798778,136.194878,138.626616,134.947990,138.318864,79.914351,136.301417,-0.000697,-2.057065,32.000000,-235.846685,138.801846,-0.344207,24.761674,0.679742,499221.384463,0.969106,14.362445,18.835622,2.525148,0.040642,0.028872,158.977580,32.000000,173.760249,161.004948,159.055239,143.580927,32.000000,139.278391,67.946543,61.162409,92.769627,7.632911,39.743118,55.851795,61.301593,33.948867,23.529544,59.543871,37.026278
54.861070,59.768954,138.704591,137.568827,124.012230,110.897526,29.693617,14.161871,138.164658,-0.001056,59.979289,55.856129,136.311780,138.638219,134.994069,138.305356,79.937357,136.182110,-0.000696,-2.057634,32.000000,-235.843866,138.676725,-0.344572,24.791861,0.680101,499413.038319,0.980588,14.524015,18.824069,2.528292,0.052679,0.041320,159.155377,32.000000,173.814393,160.443538,160.634575,144.201885,32.000000,139.052384,68.029048,61.237201,92.791087,7.632911,39.684951,55.851795,61.325537,33.948867,23.526521,59.551345,36.816447
54.827593,59.768954,138.819738,137.568827,124.061266,110.902589,29.778477,14.160587,138.147520,-0.001299,59.917653,55.803190,136.241793,138.651942,134.985336,138.249963,79.870192,136.227839,-0.000696,-2.058203,32.000000,-235.849576,138.671851,-0.345058,24.807491,0.681287,499479.711619,0.973505,14.556397,18.862861,2.528696,0.046669,0.028621,159.755909,32.000000,173.099118,160.316391,162.890063,144.585979,32.000000,138.818291,67.986365,61.185783,92.741868,7.632911,39.721883,55.851795,61.344886,33.948867,23.692806,59.555879,36.894363
54.953669,59.826107,138.690891,137.587216,124.081069,110.913737,29.692791,14.164155,138.149944,-0.001293,60.024507,55.741620,136.308233,138.526477,135.012132,138.229409,79.858800,136.181455,-0.000696,-2.058783,32.000000,-235.842074,138.673624,-0.344646,24.848378,0.680588,499571.243606,0.974728,14.661419,18.782230,2.528288,0.040887,0.027381,160.073203,32.000000,172.680282,160.722087,164.518883,144.019804,32.000000,139.028456,68.024387,61.180506,92.768225,7.632911,39.694137,55.851795,61.404175,33.948867,23.889066,59.550322,36.750636
54.906302,59.874467,138.747386,137.603097,124.100981,110.920117,29.782336,14.160159,138.190240,-0.001008,60.177992,55.861564,136.326203,138.508126,134.955245,138.207323,79.862528,136.050295,-0.000695,-2.058198,32.000000,-235.849840,138.614481,-0.344197,24.875207,0.681309,499758.831014,0.972655,14.693606,18.871486,2.531932,0.049652,0.032312,160.134562,32.000000,172.751736,161.199959,163.729041,143.463430,32.000000,139.909785,67.995122,61.182451,92.768667,7.632911,39.691343,55.851795,61.298145,33.948867,24.055192,59.547598,37.025470
54.943191,59.913211,138.655133,137.618700,124.185577,110.913771,29.704967,14.164297,138.183428,-0.001172,60.232738,55.866190,136.281479,138.458106,134.915455,138.150997,79.886441,136.093938,-0.000694,-2.057044,32.000000,-235.841931,138.553029,-0.344279,24.865057,0.677761,499835.511142,0.973223,14.629612,18.860470,2.523779,0.057092,0.033109,159.300283,32.000000,173.413009,161.416029,160.837235,143.358601,32.000000,139.926680,68.005492,61.211775,92.783341,7.632911,39.631785,55.851795,61.391110,33.948867,24.053835,59.536475,36.862668
54.878524,59.913211,138.744538,137.618700,124.186273,110.909979,29.587322,14.160016,138.162149,-0.001283,60.208080,55.774842,136.249820,138.629839,134.955931,138.105808,79.904014,136.092268,-0.000693,-2.057029,32.000000,-235.847852,138.551195,-0.344169,24.870696,0.678189,499955.281054,0.971414,14.723464,18.793346,2.526985,0.039801,0.026099,159.048307,32.000000,173.783522,161.072112,158.914260,143.671843,32.000000,139.376242,68.024559,61.216741,92.793790,7.632911,39.688020,55.851795,61.306113,33.948867,24.187354,59.557521,36.781524
54.910209,59.930248,138.659410,137.626780,124.172054,110.911464,29.674769,14.161443,138.102124,-0.001090,60.113451,55.745731,136.302087,138.508105,135.015240,138.142601,79.937655,135.963919,-0.000692,-2.057030,32.000000,-235.848064,138.584112,-0.344410,24.821522,0.677447,499910.035664,0.973264,14.726778,18.790533,2.523609,0.049031,0.044806,159.070166,32.000000,173.789872,160.534905,160.481879,144.204923,32.000000,138.985492,68.005276,61.235458,92.774004,7.632911,39.641541,55.851795,61.318567,33.948867,24.245662,59.549349,36.959513
54.753836,59.915409,138.597723,137.629288,124.145723,110.903840,29.684935,14.159017,138.091689,-0.000889,60.078885,55.681904,136.323520,138.455273,135.042501,138.047603,79.872088,136.040828,-0.000691,-2.058789,32.000000,-235.850326,138.445285,-0.344927,24.834242,0.678736,499896.346538,0.978383,14.788898,18.772153,2.528212,0.067839,0.041673,160.135431,32.000000,172.699704,160.727448,164.415962,144.036344,32.000000,139.213396,67.996385,61.197562,92.796273,7.632911,39.638689,55.851795,61.310067,33.948867,24.193056,59.545690,36.796344
54.834638,59.911013,138.656312,137.627338,124.122965,110.898751,29.603449,14.162157,138.067371,-0.000995,60.078885,55.664901,136.323520,138.408333,135.042501,138.093606,79.872088,136.061434,-0.000691,-2.059468,32.000000,-235.845219,138.574873,-0.345142,24.821050,0.679185,499834.785451,0.974932,14.775491,18.676444,2.525203,0.056530,0.036930,160.135431,32.000000,172.699704,160.727448,164.415962,144.036344,32.000000,139.213396,67.996385,61.197562,92.796273,7.632911,39.624078,55.851795,61.372663,33.948867,24.192446,59.557590,36.769638
54.808500,59.911013,138.615911,137.627338,124.101812,110.886043,29.721317,14.152738,138.037850,-0.000929,60.203072,55.763503,136.346965,138.424199,135.000365,138.076691,79.880226,136.015613,-0.000690,-2.058398,32.000000,-235.855621,138.562354,-0.345087,24.803793,0.680831,500018.456985,0.977589,14.911034,18.779208,2.531288,0.054666,0.032819,160.039812,32.000000,172.783512,161.309506,163.769343,143.359178,32.000000,139.691862,67.990913,61.189948,92.804292,7.632911,39.629801,55.851795,61.338925,33.948867,24.176227,59.552997,36.842492
54.844178,59.953879,138.677516,137.637925,124.139759,110.872250,29.655187,14.167009,138.090855,-0.000556,60.199520,55.852820,136.312220,138.404213,134.956291,138.185489,79.936601,136.092568,-0.000688,-2.058373,32.000000,-235.842006,138.600609,-0.344621,24.800332,0.680224,499937.749516,0.978616,14.828892,18.789171,2.528626,0.041717,0.033935,158.996133,32.000000,173.738286,161.062774,159.160249,143.591577,32.000000,139.649415,68.002904,61.203714,92.798828,7.632911,39.643670,55.851795,61.324937,33.948867,24.324170,59.556882,36.914172
54.952813,59.958550,138.668216,137.649349,124.179939,110.866141,29.698250,14.158446,138.198334,-0.000878,59.968355,55.951141,136.299184,138.522563,134.999979,138.212782,79.898721,136.062948,-0.000689,-2.058373,32.000000,-235.849094,138.586826,-0.344751,24.787874,0.680800,499879.443618,0.975140,14.854031,18.758876,2.529095,0.036586,0.030979,159.035161,32.000000,173.813531,160.608884,160.014203,144.150916,32.000000,138.921585,67.989665,61.189948,92.761094,7.632911,39.602091,55.851795,61.314530,33.948867,24.339916,59.554886,36.829139
54.930963,59.918432,138.738033,137.646006,124.206198,110.858561,29.626757,14.161871,138.172667,-0.000932,59.789316,55.834687,136.310804,138.504945,135.044431,138.174973,79.894104,136.126445,-0.000689,-2.058375,32.000000,-235.844357,138.689125,-0.344943,24.762750,0.680678,499738.465113,0.976601,14.862583,18.739710,2.528573,0.045718,0.041404,159.631824,32.000000,173.042626,160.279129,163.047607,144.420479,32.000000,138.980855,68.021756,61.188756,92.780386,7.632911,39.662519,55.851795,61.268429,33.948867,24.200098,59.556990,36.874774
54.942660,59.855783,138.744404,137.631517,124.140412,110.854773,29.682503,14.158161,138.140682,-0.000754,59.807318,55.912358,136.360145,138.516242,135.086911,138.246559,79.851110,136.183624,-0.000691,-2.057209,32.000000,-235.846920,138.619498,-0.344942,24.767942,0.679282,499728.895491,0.972998,14.762878,18.763269,2.523405,0.040568,0.026691,160.039059,32.000000,172.746394,160.672040,164.583646,144.005234,32.000000,139.198654,67.985592,61.160263,92.795805,7.632911,39.627196,55.851795,61.220516,33.948867,24.199216,59.555643,36.775801
54.916650,59.855783,138.683130,137.631517,124.108083,110.850971,29.702402,14.155164,138.181976,-0.000794,59.786418,55.783635,136.347019,138.607369,135.016632,138.226938,79.894945,136.170669,-0.000692,-2.057213,32.000000,-235.852704,138.615360,-0.344628,24.785540,0.680549,499660.539578,0.975604,14.743741,18.798582,2.525680,0.044280,0.036532,160.102227,32.000000,172.785192,161.297677,163.751169,143.339481,32.000000,139.585673,68.008024,61.187072,92.804250,7.632911,39.641936,55.851795,61.260740,33.948867,23.980238,59.544136,36.828626
54.943582,59.795882,138.495431,137.617307,124.070013,110.848419,29.568343,14.159017,138.131568,-0.000995,59.852669,55.801945,136.338913,138.560979,135.005423,138.261920,79.852639,136.173216,-0.000692,-2.055425,32.000000,-235.849998,138.681213,-0.344470,24.744837,0.680117,499636.874321,0.973339,14.669859,18.869208,2.525258,0.043915,0.030143,159.404789,32.000000,173.357175,161.364426,161.134440,143.330159,32.000000,140.171871,68.014664,61.184960,92.806202,7.632911,39.655589,55.851795,61.264743,33.948867,23.770366,59.555486,36.930827
54.880915,59.752468,138.699570,137.606998,124.004147,110.853469,29.655452,14.162014,138.151562,-0.000871,59.841912,55.943501,136.298042,138.577842,134.999993,138.221728,79.931047,136.179478,-0.000693,-2.054822,32.000000,-235.846673,138.706073,-0.344158,24.751787,0.679680,499543.297902,0.973167,14.694838,18.819112,2.525339,0.038817,0.034407,158.980110,32.000000,173.752452,161.076364,159.313936,143.512835,32.000000,139.862995,68.055395,61.190802,92.848716,7.632911,39.642655,55.851795,61.273558,33.948867,23.617338,59.554079,36.784239
54.876094,59.731585,138.739535,137.600590,123.897690,110.864768,29.775563,14.156734,138.332438,-0.000833,59.697011,55.814281,136.260969,138.621989,135.033497,138.276750,79.863647,136.129633,-0.000692,-2.056555,32.000000,-235.855887,138.705525,-0.344262,24.726164,0.679246,499517.126155,0.976861,14.609073,18.862650,2.520684,0.053077,0.030474,159.048518,32.000000,173.812282,160.556477,159.934298,144.250170,32.000000,138.812665,67.997912,61.156330,92.781085,7.632911,39.653345,55.851795,61.275663,33.948867,23.614663,59.541481,37.046454
54.820264,59.731585,138.711434,137.600590,123.830752,110.870993,29.494619,14.166010,138.154904,-0.001092,59.765561,55.734541,136.300109,138.647414,135.019434,138.248051,79.888384,136.121769,-0.000692,-2.057142,32.000000,-235.840711,138.569100,-0.344143,24.702535,0.681049,499349.743902,0.975158,14.625858,18.787267,2.527282,0.051132,0.033348,159.609636,32.000000,173.013942,160.367443,162.901217,144.294650,32.000000,138.614817,68.007300,61.172923,92.807887,7.632911,39.640150,55.851795,61.308092,33.948867,23.539290,59.558220,36.996270
54.756754,59.730211,138.639559,137.599197,123.757369,110.873979,29.684572,14.156591,138.102502,-0.001081,59.874954,55.585751,136.325892,138.441918,135.061089,138.195444,79.869628,136.170137,-0.000692,-2.057733,32.000000,-235.849310,138.617766,-0.344210,24.717143,0.682077,499515.915277,0.971362,14.609608,18.830579,2.528233,0.052867,0.034505,160.012028,32.000000,172.750930,160.575103,164.559751,144.090193,32.000000,139.151854,67.991874,61.151081,92.818498,7.632911,39.676741,55.851795,61.277480,33.948867,23.531611,59.540389,36.821949
54.744169,59.783792,138.629292,137.610620,123.649472,110.871927,29.623930,14.152595,138.077096,-0.000802,60.044930,55.639908,136.351782,138.538082,135.016772,138.138317,79.845257,136.053832,-0.000691,-2.059486,32.000000,-235.856911,138.519954,-0.344377,24.681685,0.683478,499526.580213,0.981782,14.663288,18.802042,2.530295,0.056757,0.045719,160.072066,32.000000,172.870368,161.175624,163.843091,143.566813,32.000000,139.872635,67.982803,61.146129,92.809435,7.632911,39.610530,55.851795,61.342502,33.948867,23.714835,59.554168,36.790548
54.731853,59.852485,138.572172,137.628452,123.627636,110.870553,29.563505,14.154736,137.987058,-0.001003,60.178951,55.818618,136.330064,138.451808,134.930546,138.119107,79.842147,136.137756,-0.000692,-2.060076,32.000000,-235.854771,138.604000,-0.344472,24.677410,0.683679,499619.306260,0.976781,14.723028,18.844174,2.531917,0.040701,0.035303,159.391769,32.000000,173.281251,161.475862,161.240640,143.168521,32.000000,139.892986,67.959360,61.169460,92.824555,7.632911,39.629803,55.851795,61.308063,33.948867,23.712499,59.548395,36.853717
54.936597,59.852485,138.735668,137.628452,123.650826,110.869260,29.734932,14.163441,138.076991,-0.001110,60.130016,55.842755,136.278250,138.450888,134.969356,138.209953,79.919502,136.104672,-0.000690,-2.058315,32.000000,-235.848688,138.532757,-0.344209,24.713261,0.684895,499745.820176,0.979157,14.788724,18.812327,2.532312,0.048223,0.035770,159.029013,32.000000,173.677980,161.174614,159.410852,143.687421,32.000000,139.794419,67.956670,61.166748,92.829661,7.632911,39.641584,55.851795,61.240578,33.948867,23.949300,59.552604,36.821509
54.941692,59.896999,138.592825,137.647956,123.688093,110.880688,29.606253,14.159160,138.069278,-0.000872,60.012577,55.685945,136.275978,138.423606,135.041969,138.145044,79.899968,136.093045,-0.000691,-2.060061,32.000000,-235.849855,138.572855,-0.343683,24.697447,0.685025,499855.566509,0.981578,14.869278,18.856005,2.531838,0.049038,0.039080,159.074720,32.000000,173.942541,160.431581,160.001611,144.323903,32.000000,139.146615,67.977094,61.145405,92.824151,7.632911,39.614130,55.851795,61.246998,33.948867,24.102509,59.551552,36.870152
54.826936,59.871445,138.732812,137.648235,123.712803,110.884632,29.592680,14.165011,138.107162,-0.000592,59.865599,55.801603,136.330570,138.461593,135.046475,138.183817,79.874783,136.188841,-0.000690,-2.060671,32.000000,-235.844332,138.643643,-0.343657,24.706547,0.681752,499554.535538,0.971860,14.672383,18.762659,2.525378,0.052898,0.030166,159.707056,32.000000,172.942765,160.410104,162.641717,144.373552,32.000000,138.440026,67.971967,61.136043,92.790846,7.632911,39.635944,55.851795,61.294332,33.948867,24.012619,59.550548,36.819088
54.887132,59.864850,138.661871,137.653250,123.736557,110.879548,29.790273,14.157019,138.184976,-0.000799,59.823429,55.851927,136.314817,138.433211,135.083191,138.085209,79.854236,136.052869,-0.000689,-2.062421,32.000000,-235.850521,138.602204,-0.343237,24.702404,0.681506,499709.381844,0.976204,14.712005,18.776573,2.522544,0.044407,0.055786,160.092343,32.000000,172.667839,160.542167,164.658791,144.143494,32.000000,139.097831,67.963698,61.123512,92.784338,7.632911,39.609397,55.851795,61.261587,33.948867,24.011230,59.548267,36.965896
54.912895,59.864850,138.709513,137.653250,123.726160,110.867013,29.672174,14.161015,138.079632,-0.000720,59.795481,55.853161,136.363926,138.531331,135.004233,138.121312,79.878021,136.137016,-0.000689,-2.064169,32.000000,-235.848656,138.656942,-0.343283,24.658344,0.683739,499817.314135,0.978893,14.796731,18.848054,2.530377,0.048079,0.038973,160.161189,32.000000,172.810875,161.082377,164.135010,143.682672,32.000000,139.981640,67.971788,61.119927,92.794441,7.632911,39.623725,55.851795,61.240045,33.948867,23.986883,59.543025,37.014465
54.841092,59.817314,138.779936,137.647956,123.700383,110.844896,29.624003,14.166152,138.102584,-0.000390,59.878838,55.816715,136.359694,138.567136,134.997291,138.226355,79.878367,136.103628,-0.000688,-2.065347,32.000000,-235.842207,138.729954,-0.343100,24.692752,0.682502,499788.211318,0.971151,14.732266,18.802881,2.526309,0.047745,0.032628,159.417868,32.000000,173.266650,161.543370,161.180017,143.236134,32.000000,139.846020,67.972627,61.142578,92.799632,7.632911,39.594823,55.851795,61.254124,33.948867,23.820109,59.554237,36.859587
54.807820,59.768679,138.724210,137.633189,123.657630,110.832665,29.779238,14.164155,138.165961,-0.000532,59.796554,55.956525,136.267440,138.501355,134.999447,138.280096,79.903270,136.096080,-0.000687,-2.065382,32.000000,-235.845680,138.638382,-0.343152,24.705079,0.683500,499666.457214,0.974397,14.707513,18.819773,2.525992,0.056720,0.038469,159.173404,32.000000,173.704225,161.289868,159.305692,143.501399,32.000000,139.700979,67.953737,61.123953,92.794672,7.632911,39.624492,55.851795,61.295962,33.948867,23.649175,59.547274,37.004781
54.899372,59.730211,138.712848,137.624830,123.622960,110.830132,29.763219,14.162014,138.234098,-0.000720,59.744850,55.857896,136.246552,138.512917,135.040671,138.209667,79.894680,136.156461,-0.000685,-2.066362,32.000000,-235.851263,138.611767,-0.342921,24.733613,0.683802,499541.516685,0.977081,14.728985,18.803290,2.530583,0.052721,0.032388,159.089446,32.000000,173.937267,160.504087,160.032761,144.305094,32.000000,139.214164,67.984014,61.140221,92.812878,7.632911,39.600450,55.851795,61.227954,33.948867,23.646675,59.547529,36.965236
54.911841,59.730211,138.857578,137.624830,123.585544,110.830137,29.641565,14.162157,138.154484,-0.000558,59.698940,55.809795,136.332011,138.483697,135.045989,138.244524,79.917212,136.178804,-0.000684,-2.067550,32.000000,-235.843908,138.724816,-0.342974,24.752810,0.683499,499383.811140,0.972407,14.712352,18.774738,2.531103,0.051955,0.033227,159.642872,32.000000,173.139398,160.422242,162.651951,144.362954,32.000000,138.609318,67.977683,61.135095,92.785378,7.632911,39.672895,55.851795,61.228635,33.948867,23.510259,59.557030,36.867217
54.730538,59.737080,138.761786,137.622322,123.572589,110.833870,29.701285,14.161158,138.151197,-0.000531,59.752142,55.808634,136.316293,138.491670,135.064597,138.353373,79.887495,136.140587,-0.000684,-2.068743,32.000000,-235.845235,138.546953,-0.343379,24.802141,0.681149,499277.363045,0.970999,14.585866,18.812512,2.526675,0.050539,0.040632,160.099906,32.000000,172.705732,160.765505,164.465494,144.062427,32.000000,139.264583,67.987751,61.091149,92.798524,7.632911,39.597744,55.851795,61.206117,33.948867,23.531232,59.544372,36.849389
54.872085,59.738454,138.717468,137.622044,123.567799,110.832586,29.429102,14.164297,138.118053,-0.000842,59.868671,55.770027,136.315762,138.528903,135.035501,138.266222,79.850327,136.182577,-0.000684,-2.069934,32.000000,-235.846849,138.643745,-0.343581,24.785619,0.681202,499222.191760,0.974738,14.573887,18.800776,2.528737,0.049739,0.035216,160.170770,32.000000,172.824547,161.208955,164.065230,143.723135,32.000000,139.911681,67.961390,61.078409,92.814431,7.632911,39.616192,55.851795,61.248680,33.948867,23.533163,59.550253,36.809110
54.827395,59.767580,138.735862,137.623158,123.571589,110.826192,29.654261,14.157733,138.155453,-0.000692,59.968241,55.880417,136.400530,138.551702,135.001531,138.211253,79.929364,136.123939,-0.000684,-2.071134,32.000000,-235.857347,138.623965,-0.343168,24.852626,0.682159,499426.803486,0.976417,14.755140,18.812025,2.535363,0.049151,0.024665,159.320870,32.000000,173.415155,161.444501,161.375742,143.454929,32.000000,139.882823,68.015461,61.109443,92.821600,7.632911,39.586654,55.851795,61.230841,33.948867,23.530336,59.552466,36.830240
54.879712,59.767580,138.688309,137.623158,123.550141,110.824869,29.720547,14.164155,138.165961,-0.000510,59.942888,55.903570,136.269016,138.517016,134.974003,138.228432,79.885163,136.229775,-0.000684,-2.071189,32.000000,-235.843221,138.657961,-0.343103,24.898155,0.680202,499412.315642,0.982611,14.620330,18.869484,2.528015,0.051607,0.037429,159.084849,32.000000,173.727326,161.392909,159.341543,143.452897,32.000000,139.827792,67.968747,61.096731,92.784103,7.632911,39.599005,55.851795,61.243281,33.948867,23.628903,59.541451,36.940291
54.798527,59.783792,138.718113,137.624830,123.494160,110.813643,29.640431,14.158304,138.154717,-0.000706,59.969357,55.803343,136.276763,138.523725,135.055107,138.224210,79.910369,136.162219,-0.000685,-2.069455,32.000000,-235.848417,138.703994,-0.343212,24.828393,0.679159,499286.130275,0.976057,14.692423,18.762110,2.530411,0.045090,0.025688,159.040585,32.000000,173.906105,160.624066,160.163330,144.150678,32.000000,139.246844,67.981269,61.112711,92.811367,7.632911,39.612118,55.851795,61.250224,33.948867,23.682769,59.535354,36.885045
54.893527,59.812093,138.617481,137.629567,123.451378,110.807396,29.637120,14.162299,138.185189,-0.000829,59.895673,55.836578,136.318499,138.553006,135.065649,138.231955,79.905991,136.204739,-0.000685,-2.068902,32.000000,-235.842782,138.731974,-0.343056,24.827580,0.676859,499342.238379,0.972835,14.642126,18.857449,2.527133,0.045526,0.026776,159.616763,32.000000,173.254980,160.256426,162.625365,144.473468,32.000000,138.909615,67.981814,61.122906,92.803820,7.632911,39.570335,55.851795,61.229614,33.948867,23.778753,59.558387,36.766777
54.876029,59.838472,138.701199,137.639597,123.408768,110.809900,29.817291,14.164012,138.171212,-0.000681,59.978554,55.779975,136.352712,138.519809,135.061323,138.238720,79.873074,136.226530,-0.000686,-2.069418,32.000000,-235.846806,138.619149,-0.343185,24.761202,0.680131,499312.409337,0.977018,14.736405,18.799606,2.531420,0.043414,0.037729,160.027983,32.000000,172.874870,160.682094,164.501140,144.016988,32.000000,138.983350,67.961763,61.089269,92.821894,7.632911,39.633059,55.851795,61.200003,33.948867,23.776722,59.557856,36.964135
54.867635,59.838472,138.712787,137.639597,123.370295,110.809938,29.594148,14.166010,138.173209,-0.000717,60.105041,55.784734,136.351065,138.526375,135.052339,138.257993,79.912983,136.084713,-0.000687,-2.071092,32.000000,-235.847267,138.668953,-0.343391,24.716671,0.678176,499274.731493,0.975266,14.673364,18.824529,2.525206,0.054358,0.039006,160.225239,32.000000,172.728869,161.194498,164.267403,143.527113,32.000000,139.684933,67.952498,61.104252,92.844250,7.632911,39.601711,55.851795,61.238654,33.948867,23.866520,59.552063,37.013878
54.879334,59.864576,138.628761,137.647399,123.351415,110.808489,29.655928,14.160302,138.141678,-0.000962,60.205260,55.661584,136.349245,138.475154,134.970995,138.236476,79.852032,136.143322,-0.000687,-2.070526,32.000000,-235.843796,138.705013,-0.343132,24.664350,0.680783,499405.244077,0.969810,14.716558,18.867972,2.527537,0.043464,0.027782,159.427197,32.000000,173.468026,161.345818,161.457413,143.355213,32.000000,139.982024,67.928070,61.094302,92.803988,7.632911,39.623817,55.851795,61.272319,33.948867,23.955554,59.550903,36.756873
54.712681,59.900846,138.655151,137.663002,123.328571,110.806017,29.780457,14.160872,138.085046,-0.000889,60.266654,55.706987,136.294163,138.449135,134.995335,138.130459,79.886585,136.065374,-0.000687,-2.068794,32.000000,-235.847651,138.601815,-0.343071,24.697027,0.682199,499324.245104,0.977289,14.724626,18.759530,2.528135,0.052972,0.031315,159.019871,32.000000,173.900479,161.271693,159.567200,143.491695,32.000000,139.855600,67.936827,61.076710,92.820257,7.632911,39.579758,55.851795,61.317691,33.948867,24.080095,59.543831,37.026644
54.751678,59.957451,138.549862,137.683342,123.381211,110.807300,29.729677,14.157876,138.148078,-0.000726,60.279734,55.722671,136.295073,138.412697,135.034849,138.059500,79.895351,136.039850,-0.000687,-2.068269,32.000000,-235.848025,138.524418,-0.342616,24.741533,0.683064,499478.873481,0.975079,14.739485,18.848811,2.526065,0.043071,0.030349,158.997415,32.000000,173.896941,160.725329,160.032898,144.072423,32.000000,138.916469,67.946961,61.089443,92.801820,7.632911,39.575906,55.851795,61.355583,33.948867,24.079023,59.538629,36.869491
54.761452,59.957451,138.690263,137.683342,123.376716,110.811097,29.652202,14.158732,138.051198,-0.000991,60.182460,55.693963,136.320791,138.470159,135.057137,138.140216,79.871434,136.063886,-0.000689,-2.067970,32.000000,-235.849300,138.536206,-0.342613,24.762251,0.684924,499551.925866,0.974369,14.936105,18.776579,2.534242,0.041691,0.033464,159.654300,32.000000,173.388102,160.347610,162.653667,144.464837,32.000000,138.959356,67.917320,61.083883,92.791991,7.632911,39.586876,55.851795,61.296043,33.948867,24.275005,59.549299,36.756139
54.867698,60.005538,138.650000,137.709533,123.302633,110.812174,29.693036,14.158304,138.028706,-0.000964,60.222376,55.761759,136.365913,138.414920,135.055247,138.117134,79.871737,136.037503,-0.000691,-2.069177,32.000000,-235.848417,138.607078,-0.342550,24.823778,0.682643,499596.145892,0.975423,14.955153,18.755472,2.530514,0.051148,0.032701,160.000042,32.000000,172.958177,160.614865,164.340503,144.215870,32.000000,138.993423,67.932754,61.044503,92.815324,7.632911,39.576077,55.851795,61.250684,33.948867,24.441774,59.551365,36.808010
54.729049,60.004164,138.725404,137.728480,123.314932,110.810702,29.559146,14.163013,138.110231,-0.000701,60.276308,55.612640,136.363475,138.379337,135.034277,138.064800,79.872707,136.114364,-0.000691,-2.069217,32.000000,-235.848297,138.566429,-0.342255,24.835370,0.682694,499658.310878,0.977811,14.945744,18.791010,2.532626,0.061707,0.037221,160.226661,32.000000,172.781465,161.298793,164.197160,143.447745,32.000000,139.577980,67.923051,61.061562,92.805772,7.632911,39.591365,55.851795,61.318815,33.948867,24.437061,59.538914,36.842492
54.847519,60.018452,138.556051,137.738232,123.337405,110.805684,29.745836,14.161729,138.002222,-0.000727,60.241905,55.806281,136.363581,138.389961,134.966442,138.018534,79.875364,136.062965,-0.000690,-2.069821,32.000000,-235.846959,138.621271,-0.342254,24.837337,0.679264,499664.175023,0.974501,14.891630,18.777950,2.526988,0.046668,0.026508,159.487767,32.000000,173.455187,161.477862,161.460203,143.299514,32.000000,140.101970,67.898207,61.047837,92.768788,7.632911,39.552711,55.851795,61.198113,33.948867,24.437106,59.544736,36.999205
54.904638,60.018452,138.619208,137.738232,123.363430,110.795555,29.709436,14.157019,138.118947,-0.001043,60.211840,55.891399,136.362611,138.355399,135.038815,138.101670,79.917963,136.020711,-0.000689,-2.070409,32.000000,-235.852324,138.582462,-0.342342,24.851971,0.681457,499742.723975,0.981658,15.023656,18.814140,2.534767,0.052491,0.029995,159.128905,32.000000,173.959206,161.198866,159.522107,143.915556,32.000000,139.906365,67.881352,61.061879,92.828953,7.632911,39.550803,55.851795,61.209504,33.948867,24.486893,59.552456,36.928039
54.883443,59.991799,138.602191,137.742968,123.388166,110.796756,29.717076,14.162870,138.118097,-0.000886,60.037289,55.739036,136.293432,138.412146,135.045171,138.100350,79.877931,136.027051,-0.000688,-2.070423,32.000000,-235.845489,138.530555,-0.342237,24.830465,0.678690,499659.315360,0.973147,14.923944,18.786635,2.526205,0.049074,0.030934,158.990832,32.000000,173.874359,160.673129,160.062308,144.173417,32.000000,138.931907,67.867818,61.049493,92.759194,7.632911,39.526652,55.851795,61.237183,33.948867,24.394400,59.552830,36.747408
54.903481,59.959924,138.659140,137.735724,123.408780,110.798004,29.630436,14.162157,138.135852,-0.000732,59.825639,55.944456,136.354102,138.450420,135.095525,138.215351,79.864612,136.035153,-0.000687,-2.070442,32.000000,-235.845875,138.634263,-0.342599,24.845178,0.677694,499486.908131,0.973123,14.869047,18.723604,2.524727,0.050276,0.035467,159.680784,32.000000,173.283798,160.419511,162.679248,144.525665,32.000000,138.915989,67.868422,61.064361,92.790117,7.632911,39.558268,55.851795,61.207267,33.948867,24.283578,59.545857,37.029506
54.983686,59.900297,138.670036,137.718728,123.485901,110.785308,29.717748,14.159160,138.175839,-0.001000,59.799865,55.819306,136.380674,138.546767,135.109021,138.116360,79.860596,136.137936,-0.000686,-2.070608,32.000000,-235.850347,138.616582,-0.342788,24.815779,0.678461,499551.840310,0.973230,14.862759,18.766702,2.525392,0.047885,0.030786,160.021425,32.000000,173.023996,160.497596,164.362291,144.428068,32.000000,139.151814,67.882134,61.023664,92.810811,7.632911,39.528727,55.851795,61.276736,33.948867,24.283145,59.552171,36.815053
54.942842,59.900297,138.734085,137.718728,123.573533,110.775151,29.761520,14.164440,138.161016,-0.000981,59.761466,55.887449,136.427494,138.473583,135.073709,138.193025,79.826537,136.108119,-0.000686,-2.070751,32.000000,-235.844247,138.709967,-0.342897,24.770775,0.678000,499526.352548,0.975604,14.811629,18.783940,2.525507,0.048306,0.028483,160.214027,32.000000,172.884902,161.238428,164.152330,143.616202,32.000000,139.690654,67.882766,61.024720,92.783715,7.632911,39.579821,55.851795,61.181469,33.948867,24.075135,59.544648,36.841539
54.960444,59.839021,138.686077,137.705911,123.581764,110.770189,29.717166,14.164012,138.217301,-0.000828,59.766938,55.864605,136.390586,138.599904,135.037891,138.265611,79.839708,136.113078,-0.000687,-2.071388,32.000000,-235.845495,138.741029,-0.342920,24.713104,0.677440,499341.782310,0.970888,14.674989,18.837642,2.522021,0.044478,0.041418,159.484775,32.000000,173.325947,161.446306,161.601092,143.338546,32.000000,140.169153,67.864964,61.031937,92.806796,7.632911,39.567219,55.851795,61.155363,33.948867,23.860965,59.556646,36.966263
54.785017,59.771427,138.833155,137.687521,123.611924,110.760025,29.667855,14.169577,138.267975,-0.000915,59.826739,55.900384,136.360313,138.578065,135.066621,138.159536,79.900139,136.161249,-0.000687,-2.073165,32.000000,-235.838782,138.738110,-0.342958,24.741402,0.679578,499393.190333,0.970173,14.714199,18.857291,2.525062,0.047438,0.039323,159.091447,32.000000,173.952413,161.235583,159.785088,143.808366,32.000000,140.168081,67.882199,61.081605,92.852201,7.632911,39.614043,55.851795,61.259937,33.948867,23.624401,59.545405,37.022169
54.942166,59.735157,138.740903,137.673311,123.664736,110.757810,29.732169,14.157733,138.236518,-0.001116,59.668703,56.065109,136.312899,138.537183,135.075479,138.313767,79.882160,136.147772,-0.000687,-2.073187,32.000000,-235.853577,138.741276,-0.342759,24.748325,0.680487,499243.165597,0.971067,14.636023,18.846518,2.523380,0.043293,0.037355,159.054222,32.000000,174.021236,160.723395,159.562428,144.155329,32.000000,139.073605,67.831010,61.049291,92.802965,7.632911,39.567285,55.851795,61.225984,33.948867,23.621930,59.558190,36.967364
54.991705,59.735157,138.862059,137.673311,123.714203,110.764188,29.690791,14.163441,138.215423,-0.000976,59.560865,55.981152,136.394439,138.624781,135.125126,138.302525,79.920104,136.248160,-0.000686,-2.072032,32.000000,-235.848197,138.727405,-0.342438,24.776177,0.682986,499083.010998,0.975877,14.737040,18.809368,2.534145,0.043886,0.035938,159.565728,32.000000,173.361366,160.451797,162.698328,144.462166,32.000000,138.915160,67.870372,61.079748,92.848438,7.632911,39.623408,55.851795,61.136914,33.948867,23.493196,59.547234,37.009256
54.993805,59.717022,138.759457,137.664952,123.703517,110.774331,29.730036,14.163869,138.193460,-0.000950,59.513136,55.997011,136.384587,138.712645,135.128766,138.399111,79.854333,136.287929,-0.000687,-2.073236,32.000000,-235.842196,138.819692,-0.342536,24.894614,0.679813,498958.004821,0.970550,14.549707,18.820833,2.525217,0.041557,0.031825,160.043522,32.000000,173.010061,160.594051,164.382332,144.568509,32.000000,139.288793,67.873047,61.043021,92.843432,7.632911,39.553660,55.851795,61.148368,33.948867,23.427267,59.545631,36.862522
55.088926,59.679928,138.923087,137.654643,123.685556,110.779413,29.601769,14.158446,138.362915,-0.001210,59.433199,56.170107,136.396000,138.632184,135.081143,138.412104,79.798740,136.289199,-0.000688,-2.072108,32.000000,-235.853191,138.790937,-0.342692,24.843159,0.678970,498875.995047,0.970984,14.502156,18.831390,2.525146,0.048254,0.033982,160.268278,32.000000,172.978186,161.202375,164.349441,143.638794,32.000000,139.634221,67.864570,61.025667,92.865026,7.632911,39.643740,55.851795,61.070332,33.948867,23.295344,59.537734,36.952250
54.944990,59.593652,138.852748,137.629009,123.707466,110.781912,29.666128,14.161015,138.343420,-0.001164,59.537163,55.919923,136.384627,138.761828,135.037711,138.317701,79.858264,136.252427,-0.000688,-2.072692,32.000000,-235.844558,138.848001,-0.342677,24.835055,0.675192,499034.077685,0.969701,14.482006,18.916366,2.523183,0.042947,0.053824,159.613983,32.000000,173.335077,161.611078,161.709496,143.252677,32.000000,139.961300,67.863522,61.056486,92.875591,7.632911,39.609055,55.851795,61.064576,33.948867,23.291885,59.552309,36.900306
55.017456,59.593652,138.986352,137.629009,123.632612,110.792083,29.729805,14.152738,138.275652,-0.000871,59.622372,55.910834,136.309285,138.694010,135.060279,138.399388,79.857944,136.255087,-0.000689,-2.073281,32.000000,-235.858080,138.777561,-0.342755,24.853885,0.675967,499060.276168,0.971975,14.353700,18.972573,2.521797,0.047593,0.036952,159.140442,32.000000,173.892162,161.366235,159.782336,143.718753,32.000000,140.047036,67.874116,61.032775,92.877296,7.632911,39.672276,55.851795,61.087938,33.948867,22.988076,59.544067,36.870445
54.952557,59.572495,138.954002,137.603097,123.635164,110.806013,29.819045,14.159731,138.350144,-0.001091,59.663762,55.892649,136.276046,138.703124,135.080251,138.361236,79.895756,136.322152,-0.000689,-2.071581,32.000000,-235.852563,138.736258,-0.342664,24.761806,0.677853,498910.677959,0.972486,14.405491,18.895291,2.527123,0.049899,0.034820,159.031684,32.000000,174.064975,160.702657,159.528114,144.230962,32.000000,139.185754,67.901047,61.037280,92.863641,7.632911,39.614476,55.851795,61.108375,33.948867,22.910109,59.550735,37.006248
55.024360,59.620029,138.900906,137.602819,123.633174,110.817411,29.524005,14.164297,138.299142,-0.001232,59.695029,55.996627,136.302369,138.640156,135.098513,138.402635,79.889584,136.252444,-0.000690,-2.069838,32.000000,-235.844062,138.833662,-0.343340,24.727449,0.677003,498911.216642,0.969069,14.335946,18.896896,2.526223,0.051007,0.026969,159.506468,32.000000,173.389047,160.452749,162.549163,144.440585,32.000000,138.732006,67.892857,61.055864,92.888269,7.632911,39.633866,55.851795,61.082488,33.948867,23.070624,59.550322,36.985999
55.012792,59.697513,138.864542,137.619536,123.646221,110.823795,29.739394,14.162728,138.296101,-0.001010,59.882365,55.820437,136.346887,138.639565,135.106053,138.301486,79.885115,136.267852,-0.000690,-2.069845,32.000000,-235.846943,138.835029,-0.343272,24.737520,0.680387,498905.065990,0.967505,14.377069,18.891469,2.528618,0.046779,0.032043,160.074397,32.000000,172.935497,160.675389,164.483222,144.409647,32.000000,139.165573,67.881848,61.012470,92.874168,7.632911,39.598363,55.851795,61.177227,33.948867,23.066517,59.548886,36.814319
54.853736,59.697513,138.750903,137.619536,123.649616,110.825130,29.800290,14.161586,138.214058,-0.000828,60.057544,55.834240,136.366027,138.535816,135.036833,138.382159,79.846999,136.244346,-0.000693,-2.068891,32.000000,-235.846446,138.730445,-0.343576,24.668598,0.680108,498992.028909,0.975982,14.355701,18.863980,2.524353,0.052319,0.032947,160.302010,32.000000,172.934518,161.125131,164.433160,143.427046,32.000000,139.748849,67.857584,61.034981,92.877018,7.632911,39.576766,55.851795,61.168759,33.948867,23.332151,59.552978,36.910137
54.945892,59.792035,138.723235,137.640433,123.696412,110.821336,29.720112,14.162442,138.224067,-0.001050,60.216382,55.786689,136.395170,138.537978,134.994617,138.337219,79.885526,136.197699,-0.000693,-2.068900,32.000000,-235.849524,138.564390,-0.343431,24.747853,0.680015,499150.709224,0.969404,14.444281,18.875889,2.524223,0.041792,0.030317,159.541892,32.000000,173.369088,161.481682,161.702199,143.297282,32.000000,139.913525,67.875737,61.044895,92.891139,7.632911,39.592176,55.851795,61.133411,33.948867,23.657592,59.542504,36.852397
54.761945,59.877490,138.715830,137.671361,123.715329,110.817567,29.672613,14.164012,138.250642,-0.000993,60.361608,55.798818,136.329502,138.569400,135.045791,138.152993,79.888955,136.140992,-0.000693,-2.068896,32.000000,-235.847626,138.696650,-0.343064,24.791179,0.683761,499338.733599,0.970558,14.597027,18.902653,2.529470,0.035270,0.022647,159.106031,32.000000,173.765006,161.446447,159.979322,143.446581,32.000000,139.656317,67.876806,61.066103,92.909065,7.632911,39.562648,55.851795,61.211296,33.948867,23.952217,59.553115,36.840511
54.872189,59.949482,138.760866,137.698945,123.722472,110.813758,29.653540,14.160730,138.197838,-0.000730,60.258972,55.809668,136.311902,138.529414,135.048619,138.271619,79.888870,136.120080,-0.000692,-2.069493,32.000000,-235.849105,138.613583,-0.342832,24.846253,0.680173,499318.303852,0.971580,14.603008,18.841592,2.524724,0.050798,0.043543,159.090889,32.000000,173.938308,160.598026,159.746700,144.221305,32.000000,139.134547,67.887342,61.044012,92.877060,7.632911,39.568118,55.851795,61.117030,33.948867,23.950893,59.556223,37.034641
54.945844,59.949482,138.665435,137.698945,123.740890,110.820114,29.865683,14.161443,138.207541,-0.000879,60.112077,55.944879,136.348827,138.571398,135.126524,138.226535,79.882176,136.201271,-0.000692,-2.067767,32.000000,-235.843802,138.685597,-0.342821,24.871955,0.681909,499534.670017,0.976971,14.865308,18.810761,2.533070,0.046260,0.032111,159.573448,32.000000,173.469226,160.402312,162.177120,144.558633,32.000000,138.680450,67.903910,61.041844,92.882182,7.632911,39.538945,55.851795,61.105411,33.948867,24.200190,59.541589,36.884605
54.855983,59.979708,138.760043,137.720957,123.760516,110.829095,29.680490,14.165439,138.327741,-0.001060,59.870199,55.938154,136.406543,138.655816,135.088617,138.299308,79.853881,136.286887,-0.000692,-2.068345,32.000000,-235.840134,138.768725,-0.342844,24.875784,0.679066,499552.363108,0.975574,14.831259,18.800739,2.528801,0.053662,0.038406,160.171773,32.000000,172.938977,160.596561,164.408435,144.282124,32.000000,138.954729,67.917550,61.027497,92.895920,7.632911,39.576921,55.851795,61.085225,33.948867,24.304759,59.559065,36.923710
54.933053,59.921729,138.716559,137.719842,123.819012,110.840510,29.747997,14.157733,138.242075,-0.000897,59.947428,55.938083,136.406483,138.628861,135.108629,138.367876,79.832215,136.204090,-0.000692,-2.070091,32.000000,-235.845709,138.760529,-0.342822,24.844522,0.676773,499549.491314,0.967254,14.760501,18.846668,2.523675,0.052038,0.036520,160.190645,32.000000,172.951962,161.112332,164.531287,143.612560,32.000000,139.740764,67.881712,61.014430,92.877805,7.632911,39.560209,55.851795,61.096739,33.948867,24.103120,59.557128,37.033688
54.924416,59.859904,138.741346,137.702567,123.872864,110.846892,29.731624,14.159160,138.295475,-0.000946,60.016850,55.939347,136.435539,138.632082,135.037379,138.267278,79.865624,136.222005,-0.000691,-2.070230,32.000000,-235.846741,138.689350,-0.343213,24.830937,0.678661,499751.930691,0.975224,14.877062,18.916317,2.529533,0.041482,0.035534,159.722737,32.000000,173.406854,161.389512,161.971371,143.526333,32.000000,140.022829,67.876060,61.061996,92.917592,7.632911,39.607966,55.851795,61.101928,33.948867,24.102274,59.534360,36.826131
55.011347,59.859904,138.742854,137.702567,123.878639,110.848153,29.669340,14.164725,138.334545,-0.001217,59.919615,56.009401,136.358726,138.676798,135.073138,138.323693,79.895495,136.230345,-0.000690,-2.070206,32.000000,-235.842323,138.779269,-0.343136,24.845335,0.678062,499714.868459,0.971437,14.745031,18.897990,2.525193,0.039948,0.032247,159.257766,32.000000,173.830616,161.570326,159.633373,143.379142,32.000000,139.766818,67.910852,61.058489,92.900559,7.632911,39.560619,55.851795,61.054520,33.948867,23.886201,59.543025,36.984238
54.954454,59.831877,138.799674,137.692815,123.917338,110.846870,29.734614,14.161300,138.393063,-0.001053,59.855292,55.957569,136.357204,138.623783,135.090141,138.322061,79.918779,136.194436,-0.000691,-2.068677,32.000000,-235.849190,138.766870,-0.343132,24.781764,0.678609,499588.496779,0.972032,14.691502,18.873235,2.526041,0.040089,0.039775,159.056595,32.000000,174.085002,160.677073,159.641776,144.136904,32.000000,139.141164,67.905466,61.050962,92.887540,7.632911,39.594766,55.851795,61.104020,33.948867,23.787219,59.553715,36.785853
54.921508,59.779121,138.843656,137.682784,123.930783,110.853164,29.592498,14.163726,138.337305,-0.000937,59.771191,55.909152,136.341932,138.638280,135.121546,138.325465,79.902530,136.224449,-0.000691,-2.068103,32.000000,-235.843650,138.842391,-0.342997,24.791257,0.676911,499475.665577,0.972370,14.608058,18.847394,2.522077,0.046625,0.038500,159.598907,32.000000,173.519552,160.266724,162.258785,144.608891,32.000000,138.988166,67.897297,61.040629,92.870721,7.632911,39.599182,55.851795,61.091375,33.948867,23.602124,59.547932,36.803828
54.887936,59.795057,138.788246,137.683063,123.885355,110.863260,29.569772,14.156020,138.298219,-0.001153,59.810098,55.880004,136.427063,138.659937,135.157035,138.446512,79.870656,136.281713,-0.000692,-2.068120,32.000000,-235.853487,138.742827,-0.343008,24.759760,0.679756,499415.472121,0.971268,14.634630,18.806762,2.525722,0.042319,0.028972,160.110416,32.000000,173.034895,160.600385,164.177324,144.393034,32.000000,138.741841,67.926810,61.007054,92.883761,7.632911,39.631446,55.851795,61.026433,33.948867,23.599736,59.542750,36.863622
54.953941,59.795057,138.795144,137.683063,123.828870,110.876623,29.860567,14.161443,138.338128,-0.001254,59.860563,55.955275,136.387318,138.656387,135.084025,138.295964,79.837024,136.254324,-0.000693,-2.066940,32.000000,-235.845605,138.752002,-0.342900,24.761701,0.680164,499422.314409,0.976497,14.613510,18.837510,2.528038,0.043843,0.039693,160.231923,32.000000,172.851074,161.205342,164.734473,143.560721,32.000000,139.563124,67.865596,61.006150,92.872442,7.632911,39.578461,55.851795,61.065973,33.948867,23.652829,59.546723,36.930093
54.846869,59.796706,138.856164,137.681113,123.785930,110.882435,29.783398,14.158161,138.310820,-0.001124,59.860563,55.877109,136.387318,138.667134,135.084025,138.289585,79.837024,136.351762,-0.000693,-2.066934,32.000000,-235.849379,138.705320,-0.342924,24.744759,0.681343,499581.293974,0.978045,14.661699,18.897043,2.528575,0.049301,0.032391,160.231923,32.000000,172.851074,161.205342,164.734473,143.560721,32.000000,139.563124,67.865596,61.006150,92.872442,7.632911,39.603222,55.851795,61.119775,33.948867,23.657080,59.548159,36.931340
54.950966,59.799454,138.855077,137.683342,123.802805,110.890112,29.797529,14.158304,138.263239,-0.001117,60.006847,55.863770,136.363529,138.663525,135.038191,138.335851,79.854556,136.281711,-0.000691,-2.066116,32.000000,-235.849564,138.748863,-0.343167,24.737232,0.680400,499670.104812,0.967342,14.598302,18.917446,2.525663,0.039914,0.028303,159.250675,32.000000,173.834367,161.508376,159.836644,143.494720,32.000000,139.694275,67.884007,61.034779,92.893353,7.632911,39.601214,55.851795,61.059858,33.948867,23.664428,59.541914,37.016740
