OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 15, 2020
12:12:49 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.722820,50.042479,199.322469,163.888509,212.396658,297.578976,188.117339,14.354524,187.917259,3.992835,48.234514,48.246094,162.317660,197.325849,159.936331,187.213088,92.901948,174.936468,0.080746,79.244603,95.050718,95.541939,187.604903,19.773087,87.444734,0.643733,885268.186796,0.880147,10.019725,22.883732,4.007144,0.077733,0.070388,151.031692,97.892425,72.179677,32.000000,32.000000,32.000000,32.000000,32.000000,71.396621,66.706656,102.408263,15.306836,50.097646,46.746835,60.010195,64.557512,37.962025,37.721519,63.089270,188.117339,91.097261,0.617489,189.665970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.758428,50.077940,199.294624,163.922997,212.486689,297.587362,188.395555,14.346104,188.012131,3.993170,48.321969,48.162628,162.301831,197.278169,159.921587,187.256007,92.927287,175.124590,0.080746,79.247275,95.039386,95.718601,187.549004,19.773392,87.440947,0.643672,885367.751258,0.878638,10.028322,22.864441,4.006336,0.078522,0.070690,150.965149,97.808740,72.150318,32.000000,32.000000,32.000000,32.000000,32.000000,71.360922,66.702835,102.395761,15.306836,49.987658,46.746835,60.010195,64.509630,37.962025,37.721519,63.134602,188.395555,91.022309,0.619302,189.808534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.662678,50.147212,199.628442,163.942343,212.445086,297.551202,188.273679,14.355095,187.899361,4.009538,48.393084,48.256898,162.332718,197.431605,159.965733,187.359851,92.939050,175.081996,0.080747,79.254672,95.018992,95.624351,187.690317,19.773839,87.452451,0.644098,885425.617045,0.881746,10.061697,22.821733,4.008672,0.078665,0.072311,150.962916,97.771418,72.187632,32.000000,32.000000,32.000000,32.000000,32.000000,71.383414,66.716703,102.426190,15.306836,49.937144,46.746835,60.010195,64.564970,37.962025,37.721519,63.156656,188.273679,91.226070,0.618273,189.737213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.683219,50.133468,199.564619,163.940100,212.357168,297.416679,188.327670,14.349672,187.884459,4.017099,48.230305,48.255861,162.319614,197.477875,159.933774,187.303741,92.924995,175.113466,0.080747,79.270168,95.033906,95.762027,187.259539,19.773611,87.509823,0.643890,885751.733716,0.880204,10.060263,22.871689,4.005244,0.077802,0.070357,150.861619,97.783154,72.166922,32.000000,32.000000,32.000000,32.000000,32.000000,71.364393,66.700076,102.406285,15.306836,50.020636,46.746835,60.010195,64.549432,37.962025,37.721519,63.258973,188.327670,91.244948,0.618555,189.824703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.692350,50.071343,199.473647,163.930848,212.294838,297.466117,188.444022,14.355951,187.922118,4.035298,48.294121,48.098403,162.328848,197.309609,159.938517,187.305946,92.966540,174.877006,0.080749,79.238350,95.060697,95.785132,187.574188,19.772627,87.383520,0.645800,885859.453013,0.882656,10.228791,22.842884,4.019687,0.077865,0.071057,150.917755,97.887562,72.175313,32.000000,32.000000,32.000000,32.000000,32.000000,71.363399,66.717823,102.428209,15.306836,50.046976,46.746835,60.010195,64.588226,37.962025,37.721519,63.214324,188.444022,91.263483,0.619086,189.722264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.735498,50.083987,199.474718,163.961410,212.207741,297.461098,188.138555,14.354809,187.908718,4.070150,48.107611,48.299009,162.328789,197.276568,159.931307,187.261778,92.985190,175.017394,0.080751,79.226194,95.058360,95.423628,187.383456,19.771717,87.471455,0.644698,885482.949827,0.881600,10.193742,22.869530,4.016741,0.078511,0.070397,150.928450,97.894461,72.166821,32.000000,32.000000,32.000000,32.000000,32.000000,71.363335,66.701095,102.383105,15.306836,50.000317,46.746835,60.010195,64.538182,37.962025,37.721519,63.263132,188.138555,90.975357,0.618307,189.950863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.680353,50.046328,199.477649,163.945989,212.199916,297.332234,188.441882,14.346675,187.844362,4.082751,48.130817,48.233697,162.348144,197.375255,159.966900,187.341652,92.984723,175.047295,0.080752,79.213395,95.037857,95.330712,187.486922,19.770600,87.479586,0.644642,884863.633632,0.880465,10.122147,22.733329,4.014172,0.077362,0.070650,150.786002,97.904041,72.202920,32.000000,32.000000,32.000000,32.000000,32.000000,71.382627,66.740906,102.419021,15.306836,49.999660,46.746835,60.010195,64.537709,37.962025,37.721519,63.229127,188.441882,91.255874,0.617236,189.821084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.650581,50.002896,199.368531,163.927763,212.182204,297.259885,188.181385,14.355095,188.005268,4.085771,48.396766,48.162034,162.326925,197.354229,159.942611,187.353657,93.020526,175.057347,0.080754,79.220268,95.002039,95.738046,187.594542,19.770548,87.447384,0.643732,884403.383126,0.880715,10.090067,22.770889,4.010711,0.078271,0.070582,150.821558,97.824741,72.195255,32.000000,32.000000,32.000000,32.000000,32.000000,71.362935,66.735268,102.415278,15.306836,50.067900,46.746835,60.010195,64.605251,37.962025,37.721519,63.193746,188.181385,90.944129,0.618939,189.971437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.695815,50.070793,199.298273,163.956082,212.209749,297.212946,188.364146,14.353810,187.983228,4.095388,48.173239,48.152953,162.331132,197.319083,159.948335,187.343246,93.006640,175.031576,0.080754,79.217869,95.040366,95.644956,187.628990,19.771151,87.453352,0.644502,884347.950179,0.880255,10.109573,22.783324,4.015222,0.078838,0.071921,150.911404,97.762708,72.193971,32.000000,32.000000,32.000000,32.000000,32.000000,71.346035,66.719108,102.438312,15.306836,50.102832,46.746835,60.010195,64.507520,37.962025,37.721519,63.258501,188.364146,91.017567,0.617832,189.955112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.698210,50.028735,199.578800,163.957765,212.130448,297.216569,188.355307,14.361516,188.051896,4.071411,48.255849,48.214101,162.328466,197.264463,159.946038,187.259521,93.010784,175.004512,0.080754,79.229447,95.069728,95.492410,187.598680,19.770810,87.456760,0.644087,884054.591295,0.881880,10.097026,22.751544,4.015432,0.078980,0.071039,150.784680,97.757990,72.155631,32.000000,32.000000,32.000000,32.000000,32.000000,71.338950,66.724480,102.447610,15.306836,50.002313,46.746835,60.010195,64.546545,37.962025,37.721519,63.284964,188.355307,90.956281,0.619323,189.896890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.710319,50.037256,199.559370,163.960569,212.086075,297.191023,188.458753,14.354381,188.043616,4.072207,48.186712,48.321484,162.331740,197.260599,159.953085,187.454316,93.013848,175.111646,0.080752,79.216673,95.025474,95.667743,187.504581,19.770519,87.463089,0.643934,884346.072779,0.880416,10.118004,22.755116,4.010363,0.078524,0.070568,150.728321,97.866315,72.155851,32.000000,32.000000,32.000000,32.000000,32.000000,71.333449,66.728531,102.479423,15.306836,50.028558,46.746835,60.010195,64.544487,37.962025,37.721519,63.250868,188.458753,90.965891,0.618718,189.852988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.791363,50.008668,199.496106,163.954681,212.005623,297.168754,188.514323,14.355665,188.031009,4.064300,48.235338,48.265753,162.335551,197.314885,159.965940,187.371830,93.029978,175.184266,0.080755,79.196816,95.040277,95.759363,187.729556,19.769801,87.494083,0.644463,883879.387684,0.879978,10.073462,22.740138,4.015815,0.078332,0.070609,150.703231,97.888789,72.177045,32.000000,32.000000,32.000000,32.000000,32.000000,71.334342,66.722763,102.478597,15.306836,49.993599,46.746835,60.010195,64.578587,37.962025,37.721519,63.237473,188.514323,91.173512,0.619667,189.886347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.634504,49.994649,199.424081,163.923838,211.975780,297.135384,188.275888,14.359376,188.025893,4.047421,48.198816,48.250621,162.355404,197.333646,159.962890,187.349953,93.027827,175.183732,0.080757,79.164631,95.038944,95.712433,187.577613,19.771867,87.463287,0.643751,883691.421488,0.879094,10.069432,22.779950,4.014446,0.077434,0.070200,150.839433,97.900309,72.192643,32.000000,32.000000,32.000000,32.000000,32.000000,71.347142,66.724803,102.504049,15.306836,50.117802,46.746835,60.010195,64.582855,37.962025,37.721519,63.246333,188.275888,91.286382,0.618962,189.728165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.812158,50.011967,199.616525,163.924959,211.982284,297.147879,188.491340,14.353382,187.984107,4.044238,48.263051,48.282962,162.322311,197.360696,159.976750,187.545889,92.991809,175.074570,0.080758,79.152193,95.053705,95.686184,187.722378,19.771178,87.483932,0.641965,883098.209364,0.876844,9.956883,22.792872,4.006641,0.078082,0.070680,150.898222,97.943231,72.177787,32.000000,32.000000,32.000000,32.000000,32.000000,71.331742,66.697654,102.491989,15.306836,50.069200,46.746835,60.010195,64.592768,37.962025,37.721519,63.244672,188.491340,91.211033,0.616058,189.743428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.720757,50.007019,199.520540,163.918230,212.041725,297.036216,188.567130,14.350100,188.126611,4.045429,48.187568,48.247355,162.332878,197.361176,159.953850,187.446776,92.990429,175.098386,0.080760,79.119991,95.037507,95.495533,187.707185,19.770442,87.509769,0.643409,883169.231138,0.880876,10.105461,22.794809,4.017852,0.078365,0.070440,150.908696,97.996496,72.174681,32.000000,32.000000,32.000000,32.000000,32.000000,71.340092,66.686471,102.514607,15.306836,50.091992,46.746835,60.010195,64.581026,37.962025,37.721519,63.242228,188.567130,91.324210,0.616463,189.715655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.823682,50.010592,199.426465,163.935614,212.092791,297.065790,188.626305,14.349957,188.129737,4.083352,48.136372,48.342076,162.318124,197.351709,159.946959,187.373293,92.959326,175.059719,0.080761,79.086698,95.003839,95.486895,187.472583,19.769794,87.472915,0.642051,883128.755577,0.876457,9.938655,22.787154,4.007386,0.078445,0.071673,150.904519,98.033054,72.187839,32.000000,32.000000,32.000000,32.000000,32.000000,71.307234,66.658014,102.503415,15.306836,50.062728,46.746835,60.010195,64.618310,37.962025,37.721519,63.230713,188.626305,91.279404,0.615815,189.689455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.733693,50.004820,199.594164,163.955802,212.173935,297.046641,188.566765,14.354381,188.016649,4.081719,48.227548,48.334642,162.313892,197.403736,159.936693,187.413083,92.927613,175.131724,0.080761,79.082011,95.031293,95.609752,187.714893,19.771105,87.496012,0.643227,883500.694435,0.878126,10.028375,22.798062,4.012822,0.078078,0.070559,150.858385,97.930808,72.158288,32.000000,32.000000,32.000000,32.000000,32.000000,71.317477,66.651234,102.505612,15.306836,50.150194,46.746835,60.010195,64.569890,37.962025,37.721519,63.247470,188.566765,91.136567,0.616361,189.910423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.776609,50.033683,199.605717,163.977672,212.191187,297.069200,188.747655,14.355237,187.908820,4.112244,48.120844,48.284005,162.345814,197.337850,159.953273,187.321367,92.946522,175.057163,0.080760,79.071600,95.069291,95.729204,187.618833,19.771643,87.485879,0.642307,883699.246079,0.876058,9.925354,22.813693,4.002644,0.079124,0.070846,150.920201,97.925508,72.166470,32.000000,32.000000,32.000000,32.000000,32.000000,71.331585,66.662087,102.533914,15.306836,50.138968,46.746835,60.010195,64.621944,37.962025,37.721519,63.272446,188.747655,91.330502,0.615522,189.661170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.732782,50.011967,199.534133,163.985523,212.110026,297.145489,188.488005,14.348816,188.016968,4.119836,48.152766,48.264913,162.348383,197.257324,159.953591,187.415177,92.973362,175.126159,0.080760,79.060862,95.049430,95.280743,187.676695,19.771672,87.516459,0.643665,884280.340113,0.878416,10.012769,22.874218,4.013258,0.076936,0.070706,150.948466,97.942962,72.169636,32.000000,32.000000,32.000000,32.000000,32.000000,71.307906,66.664105,102.534091,15.306836,50.088068,46.746835,60.010195,64.582638,37.962025,37.721519,63.257251,188.488005,90.977359,0.617953,189.908731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.720441,49.983929,199.593681,163.977953,212.148381,297.073814,188.420677,14.352669,188.164155,4.168198,48.122643,48.349985,162.350835,197.253325,159.974492,187.471183,92.921173,175.188289,0.080760,79.092185,95.032118,95.660150,187.733412,19.772000,87.461159,0.643221,884292.541205,0.876877,9.997174,22.825475,4.010030,0.078107,0.070455,150.916500,97.865341,72.167370,32.000000,32.000000,32.000000,32.000000,32.000000,71.299841,66.678075,102.536812,15.306836,50.085408,46.746835,60.010195,64.606783,37.962025,37.721519,63.220853,188.420677,91.113795,0.616144,190.070965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.729753,49.989701,199.574683,163.969821,212.188985,297.099939,188.572882,14.353097,188.004905,4.150775,48.127074,48.358373,162.343394,197.199770,159.970417,187.212965,92.954489,175.135827,0.080759,79.107022,95.040323,95.552927,187.538376,19.773546,87.431013,0.643326,883851.384859,0.878554,10.020860,22.826243,4.012125,0.079244,0.070025,150.822514,97.829369,72.165383,32.000000,32.000000,32.000000,32.000000,32.000000,71.324356,66.664817,102.573373,15.306836,50.176094,46.746835,60.010195,64.619956,37.962025,37.721519,63.223654,188.572882,90.980785,0.618853,189.846772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.712239,49.971284,199.409082,163.951035,212.214227,297.015979,188.596800,14.351384,187.927357,4.156107,48.061367,48.302406,162.348837,197.186607,159.989047,187.262265,92.891760,175.095753,0.080755,79.109893,95.038607,95.406481,187.559832,19.775370,87.408799,0.643789,884162.627506,0.879200,10.005612,22.903284,4.014318,0.077738,0.070234,150.927963,97.959031,72.173221,32.000000,32.000000,32.000000,32.000000,32.000000,71.329121,66.708349,102.586050,15.306836,50.102466,46.746835,60.010195,64.637234,37.962025,37.721519,63.206673,188.596800,91.144284,0.617980,189.847637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.710010,49.939122,199.190226,163.902248,212.287463,297.058976,188.511581,14.361088,187.990342,4.145754,48.041062,48.226018,162.298174,197.122697,159.942008,187.305542,92.819046,175.158673,0.080754,79.116070,94.963659,95.749267,187.500193,19.776091,87.403228,0.644252,884199.219754,0.878490,10.001733,22.848984,4.013185,0.078054,0.071439,150.870255,97.820823,72.135854,32.000000,32.000000,32.000000,32.000000,32.000000,71.278998,66.653785,102.548885,15.306836,50.123228,46.746835,60.010195,64.624821,37.962025,37.721519,63.165220,188.511581,90.940793,0.619115,189.881076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.727094,49.928127,199.582949,163.879537,212.329374,297.089555,188.441645,14.359518,187.985667,4.151984,48.115461,48.269281,162.314385,197.239400,159.940198,187.186628,92.848063,174.943095,0.080752,79.107105,95.034533,95.538112,187.510208,19.776753,87.441344,0.644680,884529.376374,0.878782,10.001469,22.895678,4.011267,0.077613,0.069920,150.881199,97.913566,72.167628,32.000000,32.000000,32.000000,32.000000,32.000000,71.309736,66.676360,102.570796,15.306836,50.106485,46.746835,60.010195,64.624152,37.962025,37.721519,63.149758,188.441645,91.230938,0.618259,189.745356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.708272,49.963037,199.221316,163.885425,212.447879,297.132225,188.299722,14.344106,187.905043,4.185749,48.146098,48.217970,162.330790,197.006910,159.927291,187.079785,92.836107,174.834962,0.080750,79.128682,95.052332,95.523027,187.415664,19.776709,87.381195,0.643791,885042.159410,0.879447,9.971617,22.993565,4.007045,0.078766,0.071285,150.844143,97.956719,72.191936,32.000000,32.000000,32.000000,32.000000,32.000000,71.335715,66.653743,102.589744,15.306836,50.117453,46.746835,60.010195,64.621389,37.962025,37.721519,63.157626,188.299722,91.163703,0.618748,189.747441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.644977,49.962213,199.447933,163.885706,212.515074,297.200486,188.202206,14.343393,187.758707,4.170160,48.139175,48.216120,162.319382,197.123160,159.901548,187.098629,92.832324,175.012181,0.080747,79.170010,94.981643,95.404697,187.397166,19.775610,87.370214,0.644830,885038.779660,0.879585,9.942915,22.878271,4.013566,0.078223,0.070537,150.896024,97.945323,72.190259,32.000000,32.000000,32.000000,32.000000,32.000000,71.333894,66.692737,102.586002,15.306836,50.064427,46.746835,60.010195,64.616540,37.962025,37.721519,63.148015,188.202206,91.219129,0.618045,189.737763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.700356,49.985028,199.424033,163.891033,212.431535,297.272364,188.444871,14.352811,187.796073,4.162096,48.192849,48.215955,162.286463,197.260011,159.914833,187.055894,92.811259,174.894108,0.080748,79.168448,95.021668,95.463123,187.475274,19.774358,87.386369,0.645164,885702.040885,0.881195,9.997334,22.846921,4.007810,0.077531,0.070019,150.938494,98.001110,72.151124,32.000000,32.000000,32.000000,32.000000,32.000000,71.295072,66.724935,102.577552,15.306836,50.068619,46.746835,60.010195,64.637535,37.962025,37.721519,63.130466,188.444871,91.258687,0.618395,189.856174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.658453,49.981729,199.154876,163.887668,212.383521,297.434051,188.195582,14.353525,187.797114,4.173508,48.052421,48.219754,162.285551,197.013057,159.899616,187.133696,92.781409,174.782512,0.080747,79.152582,95.009291,95.547474,187.327840,19.771007,87.377354,0.646948,886091.200122,0.883176,10.062157,22.921668,4.017485,0.077309,0.070269,151.153031,98.044543,72.161912,32.000000,32.000000,32.000000,32.000000,32.000000,71.294894,66.757664,102.574801,15.306836,50.039639,46.746835,60.010195,64.659148,37.962025,37.721519,63.155148,188.195582,91.013510,0.619650,189.917228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.619941,49.915483,199.197194,163.867481,212.381961,297.402457,188.473705,14.352811,187.735111,4.185687,48.028036,48.242594,162.277119,197.180018,159.881374,187.153681,92.806611,174.857216,0.080746,79.154718,94.958136,95.480438,187.108330,19.768334,87.329465,0.645609,885806.425175,0.880658,10.027530,22.895461,4.012527,0.077692,0.071020,151.061309,98.047909,72.185950,32.000000,32.000000,32.000000,32.000000,32.000000,71.265285,66.801206,102.576951,15.306836,50.081337,46.746835,60.010195,64.619571,37.962025,37.721519,63.080172,188.473705,91.216785,0.618214,189.809990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.633050,49.894592,199.301000,163.846732,212.434232,297.378091,188.681986,14.349529,187.608434,4.227076,48.271443,48.243860,162.278976,197.105249,159.896410,187.029795,92.780056,174.766437,0.080747,79.197480,94.930988,95.385024,187.361370,19.766043,87.290141,0.644587,885774.639731,0.882443,10.067691,22.880608,4.010493,0.078575,0.070236,150.866266,98.060070,72.187471,32.000000,32.000000,32.000000,32.000000,32.000000,71.273964,66.829091,102.587852,15.306836,50.102424,46.746835,60.010195,64.707934,37.962025,37.721519,63.037813,188.681986,90.824786,0.618834,189.875883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.702476,49.986403,199.152913,163.856826,212.461711,297.348919,188.193529,14.352669,187.614025,4.239550,48.198713,48.279325,162.246761,196.871681,159.847167,186.960735,92.768375,174.767291,0.080747,79.195851,94.990348,95.515580,187.192214,19.761671,87.236537,0.645475,885542.037145,0.881730,10.041411,22.885332,4.014459,0.079353,0.071384,150.911863,98.032388,72.171808,32.000000,32.000000,32.000000,32.000000,32.000000,71.265750,66.844990,102.597080,15.306836,50.009271,46.746835,60.010195,64.687440,37.962025,37.721519,63.069161,188.193529,90.749094,0.617968,189.929541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.689604,49.952317,199.169375,163.862434,212.530495,297.436900,188.387653,14.355237,187.539451,4.273541,48.110261,48.226990,162.272958,196.888154,159.881341,186.894853,92.780879,174.613638,0.080743,79.164004,94.938218,95.535465,187.106351,19.758132,87.250510,0.646482,885786.634342,0.880664,10.006914,22.875518,4.015490,0.078114,0.069956,150.908426,97.999827,72.184568,32.000000,32.000000,32.000000,32.000000,32.000000,71.270222,66.859064,102.585468,15.306836,49.963946,46.746835,60.010195,64.709919,37.962025,37.721519,63.069130,188.387653,90.767196,0.621323,189.842602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.664020,49.932525,198.805404,163.864957,212.440709,297.470813,188.516157,14.352240,187.511939,4.256818,48.121569,48.146510,162.248936,196.726480,159.880212,186.769785,92.773496,174.696996,0.080743,79.131922,94.920872,95.319126,187.048206,19.752625,87.187458,0.645965,886101.718892,0.881921,10.026709,22.887541,4.006901,0.078167,0.070418,150.861240,98.008555,72.161100,32.000000,32.000000,32.000000,32.000000,32.000000,71.269393,66.834075,102.573768,15.306836,49.871901,46.746835,60.010195,64.713753,37.962025,37.721519,63.036685,188.516157,90.887603,0.620962,189.892209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.630283,49.963587,198.749713,163.855424,212.319003,297.397575,188.726262,14.351384,187.474963,4.278979,48.172760,48.203969,162.259608,196.681129,159.886021,186.897193,92.765005,174.606357,0.080742,79.104698,94.912849,95.302097,187.607474,19.749846,87.241783,0.645937,886258.219885,0.881467,10.005968,22.813448,4.008271,0.077220,0.070769,150.932996,98.010558,72.189774,32.000000,32.000000,32.000000,32.000000,32.000000,71.286559,66.846749,102.591348,15.306836,49.824625,46.746835,60.010195,64.728348,37.962025,37.721519,63.026252,188.726262,90.730523,0.620911,189.882649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.631887,49.959739,199.096612,163.864677,212.298028,297.404030,188.611021,14.350956,187.401315,4.271491,48.055634,48.114850,162.262209,196.813368,159.879972,186.807778,92.744073,174.516636,0.080742,79.136458,94.915732,95.375342,187.004011,19.744540,87.237943,0.645390,885898.007300,0.880949,10.012712,22.854249,4.003007,0.078201,0.070865,150.966860,97.999789,72.164253,32.000000,32.000000,32.000000,32.000000,32.000000,71.282801,66.882122,102.566645,15.306836,49.755053,46.746835,60.010195,64.728487,37.962025,37.721519,63.041522,188.611021,91.015836,0.619115,189.947834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.591225,49.943795,198.754585,163.851779,212.218424,297.431505,188.606191,14.348387,187.284830,4.271406,48.094711,48.191226,162.257232,196.654248,159.865948,186.675805,92.715121,174.418408,0.080741,79.151086,94.918678,95.409529,186.777263,19.739386,87.206841,0.644736,885556.900441,0.880204,10.078781,22.826403,4.004606,0.078742,0.070565,150.992809,97.930024,72.191363,32.000000,32.000000,32.000000,32.000000,32.000000,71.288494,66.909502,102.557192,15.306836,49.679036,46.746835,60.010195,64.788011,37.962025,37.721519,63.011960,188.606191,90.863479,0.619945,189.991264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.632412,49.936923,198.722875,163.842246,212.151630,297.478730,188.607750,14.358234,187.513193,4.291360,48.006044,48.218616,162.246393,196.591627,159.874651,186.687770,92.721371,174.488328,0.080743,79.132841,94.875972,95.166828,186.885494,19.732071,87.196545,0.645536,885536.966392,0.880613,10.073267,22.811353,4.011466,0.077198,0.070311,151.083719,97.965968,72.167847,32.000000,32.000000,32.000000,32.000000,32.000000,71.303045,66.953696,102.510214,15.306836,49.746193,46.746835,60.010195,64.779591,37.962025,37.721519,62.991287,188.607750,91.036967,0.618741,189.931076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.556960,49.907511,198.823624,163.836638,211.986943,297.345228,188.352810,14.351527,187.231420,4.285719,48.027466,48.157167,162.233294,196.599315,159.879959,186.821713,92.700207,174.471336,0.080741,79.125760,94.882235,95.182010,186.775670,19.726296,87.216270,0.644789,885331.966714,0.881067,10.099539,22.800893,4.007858,0.077753,0.070336,151.074465,98.021658,72.167878,32.000000,32.000000,32.000000,32.000000,32.000000,71.287759,67.009958,102.462097,15.306836,49.652615,46.746835,60.010195,64.798326,37.962025,37.721519,62.951184,188.352810,91.065888,0.618841,189.980210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.591688,49.887445,198.812570,163.823180,211.958473,297.256665,188.548365,14.361374,187.375939,4.291656,47.924248,48.184232,162.267756,196.718600,159.874995,186.669234,92.694592,174.418662,0.080740,79.084220,94.880673,95.275985,186.777522,19.721596,87.176766,0.644253,884952.133714,0.879955,10.049907,22.822699,4.003893,0.077824,0.071027,151.083995,98.035358,72.188534,32.000000,32.000000,32.000000,32.000000,32.000000,71.303424,67.043608,102.465336,15.306836,49.640399,46.746835,60.010195,64.804390,37.962025,37.721519,62.922881,188.548365,91.047713,0.617075,189.932452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.563939,49.857483,198.626388,163.817012,211.902295,297.270921,188.544006,14.353097,187.189842,4.264332,48.119830,48.117478,162.240783,196.565878,159.845688,186.553880,92.698701,174.407936,0.080739,79.054459,94.796152,95.082300,186.972868,19.714574,87.186827,0.644518,884377.851374,0.881877,10.098850,22.837046,4.012022,0.078767,0.071696,150.962574,97.938607,72.203584,32.000000,32.000000,32.000000,32.000000,32.000000,71.295610,67.039502,102.448615,15.306836,49.535624,46.746835,60.010195,64.853427,37.962025,37.721519,62.846086,188.544006,91.016719,0.617272,189.964868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.479344,49.920980,198.611250,163.815049,211.795720,297.142541,188.380307,14.352098,187.106798,4.297835,48.268583,48.148642,162.244485,196.266663,159.823804,186.434884,92.681967,174.102167,0.080742,79.021344,94.855720,95.168696,186.810994,19.705402,87.132718,0.644168,884174.887848,0.880111,10.042708,22.821526,4.008990,0.077979,0.069897,150.990511,97.902682,72.188163,32.000000,32.000000,32.000000,32.000000,32.000000,71.326626,67.026120,102.451247,15.306836,49.546844,46.746835,60.010195,64.847608,37.962025,37.721519,62.836468,188.380307,90.736923,0.616781,190.015419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.511915,49.940497,198.790459,163.801310,211.738560,297.041779,188.300815,14.353525,187.131433,4.308075,48.137053,48.169561,162.229303,196.389798,159.842457,186.577451,92.680802,174.267814,0.080742,78.992822,94.850155,95.174534,186.760210,19.697803,87.127615,0.643699,883881.334523,0.880371,10.041571,22.813110,4.007478,0.078534,0.070295,150.994732,97.904739,72.203810,32.000000,32.000000,32.000000,32.000000,32.000000,71.335969,67.028432,102.450495,15.306836,49.415936,46.746835,60.010195,64.901479,37.962025,37.721519,62.850786,188.300815,90.630292,0.616613,190.006489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.515582,49.928127,198.669204,163.795142,211.708313,296.953371,188.438782,14.355095,187.049486,4.310672,48.107308,48.179903,162.227989,196.398402,159.832859,186.479767,92.649164,174.260732,0.080742,78.976534,94.820370,95.091649,186.738448,19.690009,87.057188,0.644536,883789.701862,0.882519,10.193017,22.707055,4.014023,0.078661,0.070173,150.940708,97.909039,72.205552,32.000000,32.000000,32.000000,32.000000,32.000000,71.341562,67.045297,102.453175,15.306836,49.346597,46.746835,60.010195,64.906265,37.962025,37.721519,62.842107,188.438782,90.610079,0.618934,190.008888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.506882,49.937198,198.571259,163.790936,211.609072,296.827813,188.308995,14.354524,187.044176,4.299055,48.164530,48.054417,162.193152,196.353990,159.809592,186.459802,92.616527,174.211679,0.080744,78.963706,94.815654,95.006296,186.767899,19.682139,87.108322,0.644594,883568.547300,0.882057,10.178657,22.774760,4.015002,0.078898,0.070633,150.929787,97.915563,72.168830,32.000000,32.000000,32.000000,32.000000,32.000000,71.286954,67.009566,102.424888,15.306836,49.310691,46.746835,60.010195,64.919567,37.962025,37.721519,62.834309,188.308995,90.787102,0.619682,189.843192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.445447,49.942146,198.402149,163.797665,211.503230,296.637908,188.541934,14.349672,186.947472,4.289387,48.419658,48.196896,162.208025,196.257367,159.815473,186.254975,92.611711,174.066603,0.080744,78.891007,94.762765,95.123634,186.842668,19.676771,87.026158,0.644857,883528.670130,0.881183,10.162475,22.803554,4.012256,0.077675,0.070092,150.987907,97.945326,72.195266,32.000000,32.000000,32.000000,32.000000,32.000000,71.321185,67.023983,102.430916,15.306836,49.265420,46.746835,60.010195,64.914825,37.962025,37.721519,62.824926,188.541934,90.569403,0.619572,189.887921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.481305,49.961113,198.418782,163.841966,211.451764,296.646584,188.604365,14.350813,186.897785,4.295998,48.254527,48.162139,162.234411,196.310528,159.824994,186.428385,92.614393,174.106270,0.080745,78.863903,94.827167,95.152383,186.547350,19.669658,86.980992,0.644215,883282.141527,0.881571,10.180593,22.816490,4.010983,0.077653,0.069853,151.014344,97.972901,72.191639,32.000000,32.000000,32.000000,32.000000,32.000000,71.314678,67.083234,102.463550,15.306836,49.165280,46.746835,60.010195,64.968693,37.962025,37.721519,62.808746,188.604365,90.769847,0.618111,189.868015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.506418,49.954791,198.398228,163.831311,211.469919,296.580462,188.605190,14.339112,186.934624,4.301737,48.175198,48.235879,162.217960,196.197567,159.849526,186.321667,92.590750,174.045595,0.080743,78.844133,94.836186,94.960010,186.374448,19.663139,87.018856,0.644427,882955.996077,0.881267,10.249457,22.763019,4.012546,0.077809,0.069854,151.015292,98.105266,72.173440,32.000000,32.000000,32.000000,32.000000,32.000000,71.332150,67.135352,102.477738,15.306836,49.077994,46.746835,60.010195,64.973807,37.962025,37.721519,62.813660,188.605190,90.660384,0.619216,189.915497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.493470,49.960014,198.415243,163.832993,211.546222,296.574414,188.778184,14.353668,186.947872,4.314700,48.068901,48.147612,162.218731,196.221120,159.817175,186.358388,92.561162,174.146179,0.080744,78.817518,94.834496,95.279224,186.691500,19.658110,87.042241,0.644101,882732.602139,0.880099,10.231110,22.776277,4.009975,0.078262,0.070526,150.941556,98.121648,72.167615,32.000000,32.000000,32.000000,32.000000,32.000000,71.322644,67.117471,102.460464,15.306836,49.048007,46.746835,60.010195,64.964792,37.962025,37.721519,62.808509,188.778184,90.878895,0.617215,189.847126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.509271,49.904487,198.465438,163.809161,211.565094,296.546346,188.457568,14.351242,186.895761,4.312030,48.022512,48.115948,162.237603,196.250757,159.859814,186.218245,92.572226,174.127429,0.080743,78.766943,94.835449,95.082405,186.349377,19.652156,86.946788,0.643988,882847.125569,0.879660,10.198668,22.775535,4.007525,0.077675,0.070356,150.860446,98.173213,72.187901,32.000000,32.000000,32.000000,32.000000,32.000000,71.350101,67.129244,102.472207,15.306836,48.960757,46.746835,60.010195,64.997064,37.962025,37.721519,62.787680,188.457568,90.726682,0.618121,189.841579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.505713,49.904212,198.366358,163.796824,211.544313,296.519519,188.591895,14.352240,186.991227,4.337836,48.096920,48.103464,162.219321,196.188612,159.859925,186.305622,92.570139,174.085496,0.080743,78.737718,94.839793,94.941938,186.515167,19.646816,87.016602,0.643756,883319.701086,0.879439,10.217357,22.845542,4.008918,0.078673,0.071516,150.912023,98.206484,72.183124,32.000000,32.000000,32.000000,32.000000,32.000000,71.343595,67.102719,102.476938,15.306836,48.849100,46.746835,60.010195,65.011941,37.962025,37.721519,62.723048,188.591895,90.900657,0.616578,189.898975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.535740,49.915757,198.390043,163.772431,211.437195,296.554691,188.522201,14.368794,186.872945,4.315507,48.107670,48.150394,162.180645,196.285814,159.838080,186.378078,92.526657,174.112171,0.080743,78.763450,94.819109,95.024487,186.994602,19.641763,87.001294,0.644632,883179.149333,0.880566,10.145398,22.826945,4.008652,0.077667,0.070027,150.928503,98.175319,72.167586,32.000000,32.000000,32.000000,32.000000,32.000000,71.298008,67.114364,102.447121,15.306836,48.850621,46.746835,60.010195,64.982079,37.962025,37.721519,62.707835,188.522201,90.507342,0.617775,189.942917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.455951,49.917957,198.438308,163.765983,211.463136,296.464888,188.458231,14.355095,186.995879,4.337541,48.150776,48.022825,162.170277,196.220094,159.831448,186.341235,92.548429,174.077739,0.080745,78.755283,94.785382,95.169896,186.543147,19.636840,87.012365,0.643974,883102.817295,0.879921,10.148822,22.812182,4.006939,0.078908,0.071375,150.922001,98.034276,72.159605,32.000000,32.000000,32.000000,32.000000,32.000000,71.337938,67.130760,102.417490,15.306836,48.747251,46.746835,60.010195,65.074290,37.962025,37.721519,62.690299,188.458231,90.700430,0.616458,189.889022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.469907,49.907511,198.602090,163.754767,211.510753,296.446371,188.188090,14.348102,186.771188,4.331213,48.236350,48.040361,162.182160,196.231750,159.837717,186.395685,92.544493,174.160203,0.080746,78.761492,94.805131,95.105565,186.559160,19.633890,86.982939,0.643238,882819.609210,0.879238,10.129150,22.866384,4.004988,0.077787,0.070784,150.899698,98.060492,72.200569,32.000000,32.000000,32.000000,32.000000,32.000000,71.347324,67.083983,102.429985,15.306836,48.656093,46.746835,60.010195,65.057124,37.962025,37.721519,62.647536,188.188090,90.446508,0.618320,189.853971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.521801,49.940497,198.525797,163.755328,211.511111,296.361894,188.274430,14.352954,186.931796,4.345783,48.252104,48.230067,162.208404,196.202740,159.815100,186.258746,92.563583,174.004752,0.080746,78.757085,94.743484,95.096206,186.542149,19.629355,86.974465,0.644115,882961.045425,0.881224,10.214335,22.830775,4.012425,0.078044,0.070464,150.970407,98.012380,72.199560,32.000000,32.000000,32.000000,32.000000,32.000000,71.351017,67.061046,102.409293,15.306836,48.576079,46.746835,60.010195,65.113657,37.962025,37.721519,62.669406,188.274430,90.448852,0.617924,189.937016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.474500,49.930876,198.500399,163.755328,211.486334,296.287349,188.201517,14.358662,187.018896,4.356854,47.984020,48.112323,162.169035,196.225952,159.794442,186.389785,92.543954,174.163580,0.080747,78.721227,94.794974,95.079534,186.668758,19.625743,87.100858,0.645018,883129.210448,0.882386,10.189367,22.867846,4.014604,0.079592,0.071003,150.970570,97.930195,72.170208,32.000000,32.000000,32.000000,32.000000,32.000000,71.334911,67.055684,102.365491,15.306836,48.543733,46.746835,60.010195,65.064438,37.962025,37.721519,62.645016,188.201517,90.555628,0.620317,190.010226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.520205,49.873701,198.377605,163.773833,211.388167,296.214487,188.468483,14.352669,187.136951,4.338438,48.082758,48.214675,162.193616,196.293898,159.840924,186.403837,92.580053,174.054255,0.080746,78.690751,94.753008,95.302401,186.735859,19.624434,87.057927,0.644586,883065.049164,0.881038,10.168379,22.786283,4.008857,0.079028,0.070276,151.004863,97.992999,72.189311,32.000000,32.000000,32.000000,32.000000,32.000000,71.368667,67.082950,102.357226,15.306836,48.575037,46.746835,60.010195,65.132689,37.962025,37.721519,62.573745,188.468483,90.535722,0.619826,189.872618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.467172,49.897615,198.561430,163.787291,211.410877,296.152586,188.561992,14.357235,187.004884,4.326266,48.213551,48.041697,162.189804,196.401360,159.817904,186.487123,92.572423,174.167214,0.080743,78.713979,94.724990,95.113555,186.662925,19.623782,87.025166,0.643993,883086.387807,0.882187,10.207953,22.869742,4.012176,0.077901,0.069801,150.955173,98.028800,72.189053,32.000000,32.000000,32.000000,32.000000,32.000000,71.352032,67.087882,102.360071,15.306836,48.513368,46.746835,60.010195,65.106966,37.962025,37.721519,62.536401,188.561992,90.807494,0.619424,189.872696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.569506,49.926753,198.550384,163.810002,211.434348,296.219123,188.713484,14.349386,187.075975,4.321744,48.112136,48.174844,162.205770,196.405617,159.827893,186.467213,92.552342,174.384474,0.080744,78.709965,94.764406,95.213848,186.577576,19.623229,87.058216,0.642640,882306.964824,0.879487,10.103243,22.789711,4.005993,0.078817,0.070501,150.909350,97.961434,72.197993,32.000000,32.000000,32.000000,32.000000,32.000000,71.319939,67.083108,102.331811,15.306836,48.402784,46.746835,60.010195,65.130493,37.962025,37.721519,62.565100,188.713484,90.631301,0.617954,189.892956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.548502,49.884696,198.781019,163.806077,211.481195,296.244925,188.699507,14.356379,187.144093,4.337076,48.053626,48.190446,162.205700,196.464466,159.841749,186.618116,92.567992,174.319967,0.080745,78.734287,94.734627,95.347767,186.748706,19.623422,87.081908,0.644563,882577.056758,0.880250,10.182317,22.842733,4.014004,0.078680,0.070910,150.944556,97.900255,72.195709,32.000000,32.000000,32.000000,32.000000,32.000000,71.333533,67.070122,102.300917,15.306836,48.378324,46.746835,60.010195,65.112398,37.962025,37.721519,62.502817,188.699507,90.928280,0.617715,189.895828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
