OSU 80 Ton Compressor Load Stand
49.543043,49.859407,198.724175,163.783646,211.523998,296.276280,188.593672,14.352526,187.277364,4.330064,47.983932,48.153618,162.201570,196.517540,159.861322,186.553472,92.555186,174.346966,0.080745,78.751341,94.808923,95.127632,186.542700,19.624326,87.139695,0.643134,882695.638300,0.877698,10.105058,22.950054,4.005495,0.078237,0.071858,150.975048,97.961448,72.190016,32.000000,32.000000,32.000000,32.000000,32.000000,71.345133,67.021403,102.288648,15.306836,48.395937,46.746835,60.010195,65.132560,37.962025,37.721519,62.447257,188.593672,90.945102,0.617778,189.874899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.597768,49.818175,198.688204,163.767945,211.562407,296.342683,188.677854,14.350243,187.222618,4.339252,47.854284,48.421306,162.182284,196.585435,159.821656,186.760290,92.527977,174.443934,0.080745,78.798248,94.805184,95.145441,186.884681,19.628161,87.164108,0.643725,882740.730836,0.878267,10.084824,22.908509,4.011847,0.077670,0.070045,150.936957,97.990645,72.163635,32.000000,32.000000,32.000000,32.000000,32.000000,71.329233,66.980852,102.266528,15.306836,48.350045,46.746835,60.010195,65.143661,37.962025,37.721519,62.361052,188.677854,91.003323,0.616495,189.851178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.627197,49.831369,198.771479,163.763459,211.508455,296.396726,188.567693,14.350528,187.399742,4.323222,47.888700,48.376271,162.193306,196.666531,159.847388,186.699133,92.564071,174.526819,0.080747,78.810795,94.792480,95.349921,186.958225,19.632162,87.218867,0.643739,882909.127829,0.878983,10.065209,22.932155,4.011142,0.076900,0.071108,151.063499,98.033755,72.180013,32.000000,32.000000,32.000000,32.000000,32.000000,71.349683,66.973923,102.279046,15.306836,48.290210,46.746835,60.010195,65.139662,37.962025,37.721519,62.331372,188.567693,90.719344,0.616803,189.881784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.605742,49.845113,199.000327,163.753366,211.682388,296.528978,188.481950,14.354381,187.462760,4.341980,48.006713,48.352185,162.186089,196.861288,159.835635,186.791972,92.567241,174.605926,0.080745,78.799124,94.798431,95.268176,187.117895,19.638329,87.237114,0.643035,882989.210404,0.877574,9.967124,22.998280,4.005991,0.078563,0.070649,150.974603,97.978254,72.194385,32.000000,32.000000,32.000000,32.000000,32.000000,71.350418,66.964252,102.231005,15.306836,48.272353,46.746835,60.010195,65.109069,37.962025,37.721519,62.295959,188.481950,91.054799,0.615907,189.840635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.566295,49.864080,199.039988,163.758693,211.750332,296.682316,188.431231,14.352240,187.575679,4.356590,48.161244,48.334938,162.197176,196.710776,159.829061,186.950365,92.597224,174.479885,0.080744,78.838295,94.755209,95.345753,187.371424,19.644162,87.220219,0.641906,882617.284761,0.877317,9.949765,22.995439,4.005293,0.078812,0.069931,151.042633,97.908826,72.186951,32.000000,32.000000,32.000000,32.000000,32.000000,71.340282,67.006950,102.217888,15.306836,48.343820,46.746835,60.010195,65.149953,37.962025,37.721519,62.268112,188.431231,90.708760,0.617138,189.926276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.608534,49.860781,198.986800,163.765702,211.816829,296.677368,188.230914,14.350813,187.524077,4.348550,48.148237,48.291277,162.186135,196.828602,159.851490,186.900370,92.580356,174.686754,0.080745,78.877727,94.767341,95.313778,187.354823,19.650029,87.253089,0.643236,883401.237917,0.878894,9.985782,23.023994,4.011639,0.078784,0.070224,150.888589,97.921787,72.185617,32.000000,32.000000,32.000000,32.000000,32.000000,71.343840,66.994702,102.179606,15.306836,48.393083,46.746835,60.010195,65.103409,37.962025,37.721519,62.254313,188.230914,90.819467,0.616267,189.996339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.653161,49.894592,199.178928,163.760655,211.829346,296.617595,188.303781,14.350528,187.593252,4.365512,48.071825,48.368799,162.190581,197.011369,159.846915,186.880691,92.597497,174.713566,0.080745,78.930621,94.817622,95.542027,187.377054,19.656660,87.223392,0.643874,883669.653619,0.880236,10.045721,22.943458,4.015632,0.077978,0.070888,150.970756,97.934007,72.179302,32.000000,32.000000,32.000000,32.000000,32.000000,71.372775,67.027118,102.198565,15.306836,48.256332,46.746835,60.010195,65.126983,37.962025,37.721519,62.254172,188.303781,90.705154,0.619111,189.767071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.730729,49.861331,199.228070,163.738505,211.802020,296.578114,188.264917,14.353810,187.639192,4.369420,47.989211,48.368670,162.173061,197.035917,159.826335,187.049233,92.606701,174.709176,0.080745,78.960603,94.819537,95.460528,187.482310,19.665056,87.325120,0.643605,883951.431555,0.880608,9.998552,23.043285,4.011140,0.079131,0.071453,150.952068,97.902981,72.165203,32.000000,32.000000,32.000000,32.000000,32.000000,71.374568,67.063898,102.171286,15.306836,48.246703,46.746835,60.010195,65.096612,37.962025,37.721519,62.234986,188.264917,90.750050,0.618331,189.849132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.701199,49.841265,199.311698,163.756450,211.738820,296.605269,188.342722,14.353097,187.569344,4.360872,47.990816,48.539003,162.180770,197.027188,159.831806,187.063188,92.610255,174.646268,0.080747,79.014771,94.787782,95.642609,187.167842,19.673728,87.302510,0.643974,883964.343346,0.879525,9.986043,23.036890,4.011405,0.078350,0.070484,151.037032,97.905309,72.189545,32.000000,32.000000,32.000000,32.000000,32.000000,71.385560,67.134071,102.186398,15.306836,48.345938,46.746835,60.010195,65.100662,37.962025,37.721519,62.166474,188.342722,90.974943,0.619255,189.732807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.658595,49.841265,199.163535,163.764300,211.654715,296.797539,188.457259,14.351242,187.747924,4.363385,48.052419,48.298527,162.187960,196.958426,159.823584,187.156349,92.590279,174.867563,0.080746,79.023176,94.798034,95.533593,187.477620,19.680975,87.341221,0.642740,883610.590908,0.877989,9.872352,23.025926,4.006136,0.078790,0.070249,151.000423,97.932858,72.177773,32.000000,32.000000,32.000000,32.000000,32.000000,71.396810,67.142879,102.172631,15.306836,48.243661,46.746835,60.010195,65.131768,37.962025,37.721519,62.109290,188.457259,90.785912,0.618483,189.798110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.779831,49.869852,199.412625,163.781684,211.659313,296.931702,188.409992,14.347674,187.718697,4.358351,48.000005,48.373092,162.193850,197.055791,159.812174,187.286912,92.610542,174.834775,0.080744,79.009640,94.762408,95.689787,187.295883,19.692163,87.357124,0.642900,883317.501558,0.877893,9.882894,22.997155,4.010199,0.077963,0.069671,151.029329,97.898764,72.210080,32.000000,32.000000,32.000000,32.000000,32.000000,71.412008,67.159404,102.174686,15.306836,48.308465,46.746835,60.010195,65.164976,37.962025,37.721519,62.098427,188.409992,91.156040,0.616947,189.756410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.758765,49.872876,199.362451,163.777758,211.695979,296.870232,188.520517,14.345819,187.808857,4.366124,48.004851,48.441085,162.207680,197.070621,159.837336,187.227526,92.613554,174.985060,0.080745,79.019342,94.833551,95.500563,187.388334,19.701858,87.378526,0.642019,883114.274034,0.877846,9.927079,23.105807,4.010656,0.077456,0.069862,151.057594,97.963229,72.203161,32.000000,32.000000,32.000000,32.000000,32.000000,71.414430,67.140604,102.200058,15.306836,48.304782,46.746835,60.010195,65.075962,37.962025,37.721519,62.065512,188.520517,91.260220,0.617659,189.756567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.824334,49.891843,199.343627,163.767665,211.777567,296.790098,188.486437,14.356379,187.917643,4.340999,47.935542,48.468052,162.187980,197.287462,159.821345,187.403672,92.620112,175.023208,0.080744,79.042386,94.819612,95.521578,187.630580,19.712727,87.378977,0.640823,882955.946404,0.875782,9.830008,23.072412,4.005892,0.078285,0.070986,150.903540,97.940019,72.200053,32.000000,32.000000,32.000000,32.000000,32.000000,71.386060,67.113339,102.195752,15.306836,48.373904,46.746835,60.010195,65.149129,37.962025,37.721519,62.057498,188.486437,91.291250,0.614117,189.694136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.762701,49.864630,199.513113,163.771590,211.814255,296.859271,188.720916,14.355951,187.897275,4.344067,47.971647,48.379420,162.186064,197.351977,159.822435,187.314421,92.709137,175.100972,0.080745,79.023381,94.769622,95.484558,187.409561,19.722459,87.441001,0.641431,883139.973970,0.875839,9.854850,23.129582,4.006580,0.077274,0.069755,150.829237,97.806749,72.181794,32.000000,32.000000,32.000000,32.000000,32.000000,71.389331,67.089979,102.188679,15.306836,48.477968,46.746835,60.010195,65.059230,37.962025,37.721519,62.004072,188.720916,91.017531,0.614149,189.872264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.759928,49.905862,199.434817,163.777198,211.897389,296.987664,188.588597,14.351670,188.035675,4.338695,48.106276,48.435890,162.185941,197.249545,159.832475,187.343061,92.653835,175.105669,0.080743,79.022768,94.780103,95.847990,187.545596,19.733821,87.435989,0.641388,883414.001768,0.875101,9.805930,23.138294,4.000929,0.077180,0.070690,150.812963,97.768230,72.178315,32.000000,32.000000,32.000000,32.000000,32.000000,71.390024,67.084430,102.195533,15.306836,48.435106,46.746835,60.010195,65.092499,37.962025,37.721519,61.988506,188.588597,91.227008,0.613901,189.726748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.775118,49.896516,199.698158,163.775515,211.948709,297.007068,188.811091,14.354238,188.011603,4.333153,48.145978,48.474195,162.189118,197.379874,159.828886,187.450751,92.689730,175.102198,0.080742,79.043832,94.838166,95.788157,187.707897,19.744278,87.452415,0.641923,883226.082223,0.875301,9.842525,23.080390,4.009290,0.078098,0.070249,150.954144,97.778207,72.235873,32.000000,32.000000,32.000000,32.000000,32.000000,71.408858,67.090036,102.224653,15.306836,48.381019,46.746835,60.010195,65.057928,37.962025,37.721519,61.990588,188.811091,90.944417,0.616698,189.874034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.743057,49.916307,199.610439,163.785048,212.048739,297.122439,188.431046,14.349386,188.103343,4.354798,48.267090,48.469993,162.186827,197.344922,159.814543,187.439543,92.674076,175.166234,0.080743,79.074285,94.787355,95.714696,187.639903,19.753527,87.497004,0.641368,883913.312095,0.876414,9.886630,23.137571,4.007940,0.077626,0.070668,150.928045,97.834969,72.196722,32.000000,32.000000,32.000000,32.000000,32.000000,71.400945,67.099570,102.207564,15.306836,48.397469,46.746835,60.010195,65.080135,37.962025,37.721519,61.956943,188.431046,91.099623,0.614715,189.856135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.718233,49.942421,199.602792,163.801591,212.139379,297.273943,188.508013,14.350100,188.077089,4.396673,48.206410,48.451052,162.204223,197.433972,159.844409,187.579277,92.696934,175.212818,0.080747,79.099635,94.801616,95.533758,188.237125,19.763428,87.520425,0.642169,883935.646024,0.875274,9.861552,23.100288,4.012008,0.077916,0.070615,150.948764,97.928011,72.184843,32.000000,32.000000,32.000000,32.000000,32.000000,71.405644,67.094717,102.230982,15.306836,48.387893,46.746835,60.010195,65.109607,37.962025,37.721519,61.984220,188.508013,90.979793,0.617512,189.916009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.774225,49.954241,199.751403,163.830750,212.125872,297.382312,188.430068,14.352526,188.115472,4.405150,48.085749,48.415792,162.227237,197.496761,159.857700,187.444312,92.687168,175.301925,0.080747,79.089640,94.763059,95.943429,187.714343,19.774592,87.595360,0.642400,884517.380069,0.878130,9.914553,23.141560,4.012830,0.079265,0.071720,150.850361,97.892988,72.201472,32.000000,32.000000,32.000000,32.000000,32.000000,71.416543,67.119411,102.253705,15.306836,48.499458,46.746835,60.010195,65.059394,37.962025,37.721519,61.983740,188.430068,91.057306,0.616995,189.970375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.788522,49.925378,199.878682,163.833835,212.117374,297.456056,188.730908,14.350956,188.165711,4.433670,48.110511,48.551645,162.223302,197.537232,159.845473,187.486747,92.684549,175.322882,0.080744,79.093221,94.818193,95.720186,187.878706,19.785752,87.544875,0.642981,884913.797803,0.878697,9.966392,23.137335,4.014680,0.078688,0.070753,150.962944,97.881545,72.205561,32.000000,32.000000,32.000000,32.000000,32.000000,71.397287,67.178332,102.245116,15.306836,48.508716,46.746835,60.010195,65.060336,37.962025,37.721519,61.939659,188.730908,91.193958,0.618532,189.801060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.851926,49.930601,199.499628,163.827947,212.168394,297.567208,188.695178,14.356236,188.221657,4.442008,48.021801,48.471970,162.225748,197.524682,159.872016,187.648975,92.664087,175.397866,0.080742,79.119819,94.834374,95.769409,187.761617,19.794652,87.554647,0.641267,884851.846796,0.877936,9.920202,23.182731,4.013149,0.078057,0.069883,151.102789,97.890128,72.195408,32.000000,32.000000,32.000000,32.000000,32.000000,71.391287,67.218098,102.263653,15.306836,48.563002,46.746835,60.010195,65.090851,37.962025,37.721519,61.927530,188.695178,91.399992,0.616887,189.638747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.843753,49.907786,199.795177,163.833835,212.243374,297.687369,188.459182,14.351670,188.237684,4.464888,48.056545,48.528480,162.239798,197.617121,159.878201,187.706340,92.700900,175.504630,0.080744,79.139095,94.897755,95.749487,188.029036,19.802710,87.577437,0.641973,884726.737328,0.876151,9.876534,23.193729,4.014553,0.078633,0.070759,151.007921,97.986593,72.205835,32.000000,32.000000,32.000000,32.000000,32.000000,71.383181,67.263654,102.284885,15.306836,48.622427,46.746835,60.010195,65.058217,37.962025,37.721519,61.911064,188.459182,91.415588,0.616285,189.644805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.866574,49.942421,199.947660,163.872808,212.290355,297.683734,188.318267,14.350100,188.390726,4.492183,48.222606,48.585388,162.248962,197.667081,159.885508,187.666960,92.716444,175.514160,0.080744,79.167135,94.893132,95.780098,187.793823,19.810815,87.557261,0.640328,884946.075192,0.875303,9.816142,23.244160,4.001844,0.078857,0.069259,150.994051,97.953034,72.223232,32.000000,32.000000,32.000000,32.000000,32.000000,71.364710,67.243428,102.317855,15.306836,48.656558,46.746835,60.010195,65.022246,37.962025,37.721519,61.868073,188.318267,91.415353,0.613388,189.538865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.938782,49.985578,199.789104,163.879257,212.207454,297.575641,188.351449,14.345105,188.454702,4.483166,48.105230,48.576332,162.248425,197.744696,159.866902,187.690975,92.736883,175.463948,0.080744,79.206951,94.886952,95.843059,187.835328,19.817853,87.569883,0.641183,885063.270014,0.876813,9.801781,23.250002,4.008430,0.078889,0.071381,150.976809,97.918717,72.185387,32.000000,32.000000,32.000000,32.000000,32.000000,71.367431,67.214523,102.322887,15.306836,48.707138,46.746835,60.010195,65.049466,37.962025,37.721519,61.888104,188.351449,91.389047,0.614263,189.535915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.910718,49.980905,199.761742,163.859349,212.179981,297.656564,188.340697,14.354381,188.297925,4.505054,48.110241,48.519983,162.239242,197.677414,159.888182,187.639786,92.730355,175.433556,0.080746,79.244708,94.930584,95.772291,187.791088,19.825114,87.594386,0.641846,885261.198911,0.877302,9.812813,23.238265,4.009653,0.078287,0.071305,151.096715,97.873655,72.187542,32.000000,32.000000,32.000000,32.000000,32.000000,71.379252,67.178109,102.340015,15.306836,48.747894,46.746835,60.010195,65.001763,37.962025,37.721519,61.921676,188.340697,91.305494,0.614757,189.699290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.857875,50.052375,200.058630,163.858789,212.215227,297.841777,188.052527,14.352383,188.391702,4.526060,48.228128,48.493620,162.252813,197.620779,159.885229,187.781372,92.765759,175.476450,0.080745,79.263257,94.940855,96.017613,187.788437,19.832665,87.592078,0.640596,884847.126207,0.875503,9.781338,23.197767,4.000680,0.078126,0.069592,151.022924,97.990015,72.204784,32.000000,32.000000,32.000000,32.000000,32.000000,71.366474,67.166516,102.373846,15.306836,48.758345,46.746835,60.010195,65.033732,37.962025,37.721519,61.944734,188.052527,91.424296,0.613825,189.564278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.855916,50.072167,200.121045,163.871686,212.268203,298.041801,188.595387,14.356522,188.446669,4.535442,48.271572,48.493697,162.256087,197.763147,159.886630,187.754382,92.755532,175.554699,0.080743,79.288706,94.945941,95.887800,188.068640,19.841899,87.645412,0.640568,884784.390425,0.875975,9.805659,23.192154,4.002382,0.078849,0.070465,151.128720,97.976231,72.181194,32.000000,32.000000,32.000000,32.000000,32.000000,71.354760,67.079798,102.369723,15.306836,48.843377,46.746835,60.010195,64.968311,37.962025,37.721519,62.022064,188.595387,91.139885,0.614532,189.767976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.900392,50.085912,200.088938,163.882341,212.304273,298.103489,188.197544,14.351955,188.322466,4.537267,48.298239,48.548583,162.278090,197.750237,159.892133,187.869767,92.800799,175.420030,0.080742,79.288174,94.938741,95.834880,187.838425,19.847740,87.614165,0.641425,885065.220003,0.878671,9.931763,23.173886,4.012578,0.077878,0.069271,151.116966,98.007582,72.185176,32.000000,32.000000,32.000000,32.000000,32.000000,71.359160,67.075892,102.367739,15.306836,48.843200,46.746835,60.010195,64.970548,37.962025,37.721519,62.053862,188.197544,91.177568,0.614539,189.751021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.865592,50.082338,200.089478,163.923558,212.399875,298.161080,188.286983,14.350528,188.350458,4.521627,48.225248,48.657288,162.264778,197.796577,159.893087,187.728016,92.814724,175.548216,0.080743,79.298382,94.974603,95.916438,187.894593,19.854015,87.565970,0.641365,885386.199678,0.876447,9.953582,23.215366,4.013988,0.078287,0.070376,151.069312,98.046335,72.185805,32.000000,32.000000,32.000000,32.000000,32.000000,71.352338,67.009907,102.386715,15.306836,48.910933,46.746835,60.010195,64.960987,37.962025,37.721519,62.081584,188.286983,91.062805,0.616774,189.721123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.923388,50.033683,200.001808,163.926361,212.413340,298.210756,188.135323,14.360232,188.369641,4.529332,48.185522,48.596332,162.296300,197.981808,159.896092,187.780420,92.854359,175.615707,0.080744,79.352102,94.970235,95.861290,187.899403,19.859536,87.631312,0.641224,885325.153977,0.877614,9.921340,23.116305,4.009767,0.077936,0.070173,150.922806,98.042359,72.173211,32.000000,32.000000,32.000000,32.000000,32.000000,71.355231,66.954931,102.398750,15.306836,48.913959,46.746835,60.010195,64.967911,37.962025,37.721519,62.091454,188.135323,91.323164,0.616164,189.518920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.957046,50.069418,200.054478,163.912342,212.437218,298.288092,188.269391,14.350813,188.490809,4.555177,48.195610,48.580903,162.310323,197.978933,159.932361,187.851024,92.873688,175.508671,0.080744,79.372425,94.965363,95.903655,188.069132,19.863603,87.632845,0.642156,885712.442046,0.878263,9.953745,23.153586,4.012576,0.078288,0.071060,151.005514,98.090501,72.199570,32.000000,32.000000,32.000000,32.000000,32.000000,71.386865,66.952999,102.429069,15.306836,49.020166,46.746835,60.010195,64.929212,37.962025,37.721519,62.088573,188.269391,91.144573,0.617497,189.626945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.925903,50.044404,200.237079,163.907295,212.520959,298.440280,188.103890,14.358091,188.522113,4.570534,48.295206,48.547897,162.268266,197.882007,159.905995,187.867103,92.909002,175.504195,0.080742,79.394251,94.990381,96.025281,188.149832,19.866631,87.664903,0.641036,885394.078539,0.877778,9.845346,23.140901,4.006175,0.077562,0.070301,150.989346,98.129230,72.189303,32.000000,32.000000,32.000000,32.000000,32.000000,71.364888,66.915080,102.420840,15.306836,49.056748,46.746835,60.010195,64.911526,37.962025,37.721519,62.078335,188.103890,91.463855,0.615121,189.471713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.955623,50.086461,200.038842,163.931689,212.593415,298.566149,188.375041,14.355095,188.591355,4.602537,48.370300,48.724068,162.315105,197.921052,159.916832,187.968086,92.907999,175.532377,0.080741,79.425681,95.022654,96.063777,188.044698,19.870593,87.742163,0.640841,885461.783230,0.876683,9.846315,23.078827,4.004530,0.079284,0.070086,151.076860,98.129840,72.200198,32.000000,32.000000,32.000000,32.000000,32.000000,71.374745,66.864184,102.421447,15.306836,49.095192,46.746835,60.010195,64.908765,37.962025,37.721519,62.104198,188.375041,91.462341,0.616150,189.563924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.990972,50.118074,200.075695,163.952437,212.585286,298.524975,188.460172,14.345105,188.615524,4.605885,48.427353,48.750952,162.327763,198.028026,159.926138,187.880845,92.939057,175.664244,0.080739,79.469751,95.014189,96.194110,188.163440,19.875159,87.720653,0.641301,885645.083590,0.878346,9.853469,23.041726,4.010685,0.077110,0.069681,151.093898,98.104085,72.192743,32.000000,32.000000,32.000000,32.000000,32.000000,71.351845,66.861986,102.428995,15.306836,49.166331,46.746835,60.010195,64.901073,37.962025,37.721519,62.150913,188.460172,91.621711,0.614664,189.438865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.994019,50.148587,200.236353,163.954400,212.598258,298.582451,188.174508,14.351955,188.702622,4.624869,48.297732,48.673010,162.327355,198.129591,159.953957,188.212837,92.925553,175.741941,0.080739,79.498901,94.978344,95.924562,188.570029,19.880063,87.761654,0.640139,886025.089402,0.876905,9.864826,23.053985,4.004331,0.078837,0.070693,150.975288,98.070170,72.213920,32.000000,32.000000,32.000000,32.000000,32.000000,71.362167,66.826132,102.461602,15.306836,49.232198,46.746835,60.010195,64.908257,37.962025,37.721519,62.246362,188.174508,91.313301,0.614102,189.823601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.952963,50.096083,200.336814,163.950194,212.683170,298.560564,188.354615,14.349386,188.652493,4.616503,48.449864,48.626745,162.312601,198.070913,159.938033,188.235856,92.957728,175.820666,0.080738,79.519928,94.966981,96.146281,188.738614,19.885273,87.789150,0.640088,885907.474963,0.875864,9.859944,23.075580,4.002237,0.077925,0.069950,151.119416,98.123053,72.197500,32.000000,32.000000,32.000000,32.000000,32.000000,71.367424,66.793098,102.461862,15.306836,49.355008,46.746835,60.010195,64.900129,37.962025,37.721519,62.231428,188.354615,91.622793,0.612834,189.566520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.971366,50.169754,200.463773,163.974588,212.705449,298.466220,188.316299,14.354381,188.807196,4.606764,48.421350,48.681933,162.347914,198.166370,159.956885,188.101504,92.995128,175.829415,0.080736,79.538411,95.061808,95.928622,188.346970,19.891086,87.747897,0.640691,886097.915356,0.877263,9.887310,23.120091,4.005206,0.078424,0.071010,151.134442,98.164258,72.187359,32.000000,32.000000,32.000000,32.000000,32.000000,71.387759,66.781472,102.484481,15.306836,49.420402,46.746835,60.010195,64.837587,37.962025,37.721519,62.249138,188.316299,91.305783,0.615771,189.814199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.979978,50.199992,200.494795,163.991972,212.800368,298.509344,188.243078,14.354666,188.874327,4.609741,48.317116,48.594502,162.377331,198.246976,159.966813,188.192568,93.013137,175.934501,0.080734,79.566873,95.049217,96.011892,188.560341,19.894626,87.866825,0.641215,886239.337733,0.877445,9.877194,23.119325,4.010509,0.078484,0.071884,151.035584,98.152845,72.189735,32.000000,32.000000,32.000000,32.000000,32.000000,71.384188,66.779131,102.509497,15.306836,49.505029,46.746835,60.010195,64.832263,37.962025,37.721519,62.357587,188.243078,91.486393,0.614386,189.644687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.980233,50.160957,200.494345,164.004029,212.900062,298.532421,188.416098,14.350528,188.760849,4.604735,48.426883,48.769208,162.382347,198.325284,160.002704,188.170176,93.025455,175.790465,0.080733,79.602885,95.061840,96.158040,188.728008,19.898822,87.819027,0.642569,886358.885305,0.877538,9.931863,23.085416,4.011573,0.077626,0.070312,151.024004,98.286789,72.191757,32.000000,32.000000,32.000000,32.000000,32.000000,71.388067,66.764287,102.544070,15.306836,49.593381,46.746835,60.010195,64.822308,37.962025,37.721519,62.392776,188.416098,91.345269,0.617530,189.603696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.985487,50.215386,200.370743,164.046368,212.900605,298.543024,188.676064,14.350243,188.935605,4.602533,48.439117,48.645145,162.398084,198.307332,159.988377,188.282998,93.029060,176.028348,0.080733,79.584000,95.119122,96.055331,188.502564,19.903277,87.825013,0.642073,886757.202681,0.878177,9.953209,23.109312,4.011502,0.077569,0.070474,151.091929,98.231336,72.186131,32.000000,32.000000,32.000000,32.000000,32.000000,71.373954,66.752179,102.538444,15.306836,49.655858,46.746835,60.010195,64.809279,37.962025,37.721519,62.461491,188.676064,91.306486,0.616670,189.675293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
50.001680,50.181574,200.634251,164.049733,212.998042,298.398057,188.519743,14.352240,188.990884,4.603388,48.424028,48.678656,162.397890,198.295916,159.991946,188.326881,92.994050,175.920158,0.080734,79.560587,95.150111,96.138680,188.359350,19.908958,87.829070,0.642668,887009.196107,0.877681,9.913911,23.039549,4.011473,0.077410,0.069897,151.123940,98.249941,72.176860,32.000000,32.000000,32.000000,32.000000,32.000000,71.368355,66.742800,102.540972,15.306836,49.752451,46.746835,60.010195,64.783491,37.962025,37.721519,62.536506,188.519743,91.522292,0.617859,189.383751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
50.007909,50.157933,200.667816,164.051695,212.974843,298.302048,188.572236,14.352240,188.842156,4.586650,48.317764,48.767184,162.419354,198.440688,160.015352,188.371374,93.065052,176.147390,0.080733,79.579779,95.134395,96.120384,188.449414,19.912845,87.863977,0.642443,887148.650280,0.876505,9.962917,23.130800,4.008578,0.078436,0.070612,151.055147,98.251863,72.202065,32.000000,32.000000,32.000000,32.000000,32.000000,71.376719,66.826186,102.574460,15.306836,49.779559,46.746835,60.010195,64.743347,37.962025,37.721519,62.522576,188.572236,91.306179,0.617947,189.574860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
50.066480,50.147487,200.469481,164.052817,212.999564,298.547674,188.394590,14.352098,188.918175,4.591111,48.323501,48.663406,162.419425,198.425823,160.009779,188.369276,93.049931,175.987271,0.080733,79.582597,95.100956,96.125469,188.713425,19.917180,87.807848,0.643465,887574.709866,0.877235,9.912392,23.122681,4.012550,0.077486,0.070461,151.036000,98.211524,72.195252,32.000000,32.000000,32.000000,32.000000,32.000000,71.387569,66.862501,102.565492,15.306836,49.895574,46.746835,60.010195,64.769851,37.962025,37.721519,62.549391,188.394590,91.547697,0.617499,189.402752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
50.045412,50.200542,200.379257,164.068239,213.091310,298.637170,188.374141,14.352240,188.944795,4.599945,48.154506,48.750940,162.428918,198.522645,160.026449,188.390769,93.082061,176.031325,0.080733,79.567977,95.200562,96.341077,188.613062,19.922347,87.823354,0.643398,887124.455356,0.876716,9.882323,23.142238,4.012722,0.078247,0.071129,151.028995,98.180817,72.226825,32.000000,32.000000,32.000000,32.000000,32.000000,71.397219,66.906354,102.577302,15.306836,50.042005,46.746835,60.010195,64.757120,37.962025,37.721519,62.643550,188.374141,91.537996,0.619142,189.389967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
50.046654,50.150236,200.700704,164.019731,213.169741,298.604958,188.651882,14.356236,188.880473,4.585515,48.297831,48.707829,162.410342,198.265722,160.026638,188.490270,93.070659,176.163792,0.080731,79.562149,95.157591,96.065082,188.546737,19.926530,87.895223,0.642255,887170.170086,0.876478,9.811464,23.093556,4.004066,0.077773,0.071378,151.010684,98.200406,72.185505,32.000000,32.000000,32.000000,32.000000,32.000000,71.386656,66.926136,102.591998,15.306836,50.114241,46.746835,60.010195,64.701330,37.962025,37.721519,62.644706,188.651882,91.711214,0.616018,189.325765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.450000,0.000000
49.983532,50.159582,200.573627,164.029264,213.185576,298.601080,188.701576,14.350385,188.958466,4.579881,48.442384,48.619947,162.389772,198.390085,159.981547,188.371638,93.049548,176.012493,0.080731,79.569984,95.152274,96.058904,188.597828,19.929955,87.834010,0.642076,887601.858744,0.877491,9.886243,23.078986,4.003949,0.078681,0.070146,151.099796,98.129606,72.186771,32.000000,32.000000,32.000000,32.000000,32.000000,71.396264,66.933296,102.564713,15.306836,50.143492,46.746835,60.010195,64.718486,37.962025,37.721519,62.689888,188.701576,91.474241,0.616021,189.546654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.032284,50.203291,200.546853,164.069360,213.259700,298.629529,188.661865,14.348816,188.884003,4.594159,48.306570,48.688713,162.404384,198.228529,160.021039,188.394841,93.074156,176.104787,0.080731,79.555769,95.177892,96.093436,188.592506,19.932760,87.890517,0.643155,887837.461340,0.876375,9.834657,23.143166,4.010272,0.078203,0.070015,151.061046,98.139217,72.184391,32.000000,32.000000,32.000000,32.000000,32.000000,71.411563,66.907864,102.599855,15.306836,50.173085,46.746835,60.010195,64.721247,37.962025,37.721519,62.776493,188.661865,91.706238,0.616394,189.343901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.096618,50.160132,200.648054,164.073566,213.284925,298.682923,188.683202,14.349815,188.949233,4.594697,48.342555,48.640006,162.448507,198.349436,160.024641,188.382802,93.081857,176.103990,0.080729,79.562274,95.176316,96.057190,188.784564,19.936079,87.909648,0.644026,888100.103003,0.877461,9.909131,23.103993,4.012794,0.077436,0.071145,151.128643,98.199090,72.209434,32.000000,32.000000,32.000000,32.000000,32.000000,71.425470,66.876449,102.632654,15.306836,50.207258,46.746835,60.010195,64.672075,37.962025,37.721519,62.801430,188.683202,91.461223,0.618397,189.668369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.067440,50.177725,200.600135,164.074968,213.355773,298.593892,188.497939,14.351812,189.039160,4.610063,48.460223,48.712664,162.418827,198.305466,160.022351,188.448687,93.088394,176.041671,0.080729,79.548405,95.186408,96.093329,188.577718,19.940097,87.955319,0.643330,888363.497650,0.877108,9.902533,23.116162,4.008349,0.078085,0.069776,151.017863,98.116422,72.185776,32.000000,32.000000,32.000000,32.000000,32.000000,71.400994,66.874748,102.613144,15.306836,50.377526,46.746835,60.010195,64.650000,37.962025,37.721519,62.835713,188.497939,91.626994,0.616562,189.591422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.998211,50.195868,200.658445,164.097960,213.308227,298.465873,188.571380,14.341395,188.995892,4.570639,48.272516,48.749841,162.442452,198.293249,160.033623,188.315384,93.117171,176.003992,0.080730,79.535219,95.211755,95.793282,188.458800,19.944036,87.820776,0.642840,888224.999896,0.875756,9.793045,23.108145,4.005222,0.078584,0.070255,151.073006,98.223766,72.179258,32.000000,32.000000,32.000000,32.000000,32.000000,71.415472,66.851820,102.642020,15.306836,50.424796,46.746835,60.010195,64.641085,37.962025,37.721519,62.897253,188.571380,91.371684,0.617877,189.631745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.032309,50.145288,200.602245,164.092633,213.362082,298.365810,188.774773,14.351955,188.851677,4.571128,48.305322,48.723528,162.448321,198.289087,160.007143,188.305409,93.105680,176.159674,0.080730,79.551028,95.183523,96.176783,188.740041,19.946169,87.801483,0.643126,888582.170572,0.877518,9.840712,23.076775,4.006599,0.078596,0.070919,151.053853,98.185026,72.160440,32.000000,32.000000,32.000000,32.000000,32.000000,71.416980,66.843756,102.663820,15.306836,50.427733,46.746835,60.010195,64.641987,37.962025,37.721519,62.926560,188.774773,91.342799,0.617354,189.597323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.988180,50.146663,200.732328,164.074407,213.428844,298.192224,188.458924,14.351099,188.898708,4.539486,48.461902,48.778875,162.471686,198.379020,160.051273,188.206765,93.123115,176.111151,0.080731,79.588063,95.204429,96.097190,188.663316,19.948115,87.838842,0.645485,888417.232331,0.878374,9.930267,23.032982,4.013313,0.078365,0.071450,151.011018,98.222849,72.166430,32.000000,32.000000,32.000000,32.000000,32.000000,71.412531,66.841366,102.655496,15.306836,50.528914,46.746835,60.010195,64.613831,37.962025,37.721519,62.936769,188.458924,91.431653,0.620400,189.494058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.974037,50.199717,200.370045,164.080576,213.538085,298.134242,188.588101,14.350528,188.884245,4.521088,48.374832,48.738020,162.457620,198.238093,160.058243,188.221352,93.132464,176.043815,0.080733,79.621051,95.152793,96.070319,188.480170,19.948875,87.864536,0.644954,888503.519172,0.876861,9.844503,23.106505,4.009454,0.077408,0.070558,150.836802,98.251826,72.186158,32.000000,32.000000,32.000000,32.000000,32.000000,71.441329,66.848247,102.659551,15.306836,50.558816,46.746835,60.010195,64.606334,37.962025,37.721519,63.028214,188.588101,91.649785,0.619949,189.365380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.016180,50.199717,200.207484,164.069080,213.623834,298.063698,188.413921,14.359233,188.917629,4.538958,48.411011,48.731781,162.418689,198.350511,160.018073,188.280580,93.100369,175.923560,0.080734,79.617433,95.215922,96.187002,188.395222,19.949696,87.892068,0.646419,888777.531285,0.879470,9.891414,23.069739,4.015596,0.077426,0.070552,150.814601,98.199024,72.168260,32.000000,32.000000,32.000000,32.000000,32.000000,71.412854,66.843774,102.624595,15.306836,50.654072,46.746835,60.010195,64.566688,37.962025,37.721519,63.038815,188.413921,91.591420,0.621018,189.412469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.999802,50.211537,200.633643,164.085062,213.687953,298.199474,188.679640,14.354952,188.921356,4.548418,48.422300,48.716778,162.433598,198.420171,160.027755,188.318184,93.149920,175.919279,0.080734,79.629416,95.209386,96.157890,188.557200,19.950393,87.925262,0.646311,889360.718456,0.879725,9.959069,23.033559,4.009483,0.077822,0.070741,150.908649,98.191268,72.174474,32.000000,32.000000,32.000000,32.000000,32.000000,71.425997,66.877812,102.638059,15.306836,50.686056,46.746835,60.010195,64.576066,37.962025,37.721519,63.116726,188.679640,91.811734,0.619617,189.416835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.036285,50.254146,200.422702,164.126000,213.761599,298.348102,188.653916,14.351670,188.883588,4.552950,48.481761,48.643486,162.470323,198.229420,160.050283,188.274320,93.109365,175.977538,0.080736,79.632298,95.249291,96.172904,188.474949,19.949849,87.888588,0.645649,889782.114569,0.880067,9.915572,23.017718,4.002854,0.078441,0.071567,150.987083,98.148927,72.157026,32.000000,32.000000,32.000000,32.000000,32.000000,71.422626,66.896497,102.659075,15.306836,50.760799,46.746835,60.010195,64.573984,37.962025,37.721519,63.221888,188.653916,91.700504,0.619572,189.415498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.045730,50.258270,200.692936,164.151236,213.752443,298.482655,188.764237,14.352526,188.880849,4.531612,48.584689,48.823673,162.514890,198.408257,160.091213,188.325211,93.153944,175.881103,0.080735,79.644958,95.211775,96.259849,188.468300,19.949380,87.910621,0.646790,889905.434756,0.879441,9.944292,22.966461,4.012689,0.078577,0.070721,151.052525,98.272784,72.192920,32.000000,32.000000,32.000000,32.000000,32.000000,71.440753,66.955950,102.679208,15.306836,50.817348,46.746835,60.010195,64.550319,37.962025,37.721519,63.286396,188.764237,91.651750,0.619411,189.539101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.997607,50.255246,200.627866,164.138057,213.721012,298.361904,188.785942,14.350528,188.886369,4.518175,48.586622,48.736558,162.504409,198.342297,160.087099,188.358905,93.178809,175.984885,0.080736,79.623876,95.193971,95.955806,188.493060,19.948044,87.870035,0.646253,890444.592373,0.879256,9.949261,23.030241,4.005547,0.078012,0.070665,150.979091,98.324418,72.189496,32.000000,32.000000,32.000000,32.000000,32.000000,71.447410,66.960560,102.675839,15.306836,50.863218,46.746835,60.010195,64.562241,37.962025,37.721519,63.345223,188.785942,91.773852,0.619388,189.444137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.947321,50.234629,200.422603,164.126841,213.696187,298.212758,188.735642,14.350956,188.867839,4.516492,48.454445,48.641310,162.506732,198.225271,160.085290,188.220802,93.158805,175.892592,0.080738,79.628386,95.210187,95.925360,188.636089,19.948447,87.876706,0.646265,890220.586059,0.878530,9.943643,22.947213,4.010191,0.077863,0.070575,150.920799,98.343078,72.210306,32.000000,32.000000,32.000000,32.000000,32.000000,71.429677,66.988125,102.677224,15.306836,51.043206,46.746835,60.010195,64.536433,37.962025,37.721519,63.405021,188.735642,91.435854,0.619885,189.626709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.957017,50.260194,200.552895,164.114784,213.662899,298.244516,188.435357,14.361374,188.831840,4.505685,48.502517,48.748378,162.493540,198.335639,160.074694,188.254362,93.181687,175.942841,0.080739,79.648873,95.233293,96.344820,188.494442,19.946666,87.856674,0.647397,890053.175866,0.879232,9.990267,22.963726,4.012749,0.077615,0.070328,151.007613,98.259409,72.190542,32.000000,32.000000,32.000000,32.000000,32.000000,71.436655,67.005134,102.683882,15.306836,51.022105,46.746835,60.010195,64.536012,37.962025,37.721519,63.466718,188.435357,91.667617,0.619858,189.507354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
