OSU 80 Ton Compressor Load Stand
49.953050,50.233804,200.552813,164.142263,213.681941,298.376497,188.787670,14.349244,188.992954,4.487999,48.441089,48.594765,162.517757,198.366696,160.105001,188.222023,93.185226,176.130680,0.080740,79.651572,95.254836,96.087983,188.758214,19.944835,87.892447,0.647549,890043.447416,0.880296,10.021569,22.946935,4.012680,0.078130,0.069756,150.934248,98.174970,72.212771,32.000000,32.000000,32.000000,32.000000,32.000000,71.468772,67.071981,102.677393,15.306836,51.067339,46.746835,60.010195,64.557592,37.962025,37.721519,63.527619,188.787670,91.297831,0.622343,189.787763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.965602,50.193394,200.546482,164.136655,213.680243,298.411085,188.537395,14.353239,188.958215,4.469388,48.313520,48.724650,162.521923,198.373963,160.102782,188.309301,93.191451,176.081460,0.080739,79.678856,95.286657,96.169736,188.441113,19.944365,87.873226,0.647141,889871.598487,0.881435,10.037119,22.944088,4.014509,0.078304,0.070274,150.941620,98.190801,72.196162,32.000000,32.000000,32.000000,32.000000,32.000000,71.466744,67.090345,102.713126,15.306836,51.210174,46.746835,60.010195,64.478457,37.962025,37.721519,63.569612,188.537395,91.628978,0.620237,189.544215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.088309,50.177176,200.635210,164.131047,213.694564,298.376398,188.559243,14.360946,188.938463,4.445888,48.396198,48.739503,162.520112,198.200581,160.111503,188.290930,93.248170,175.895073,0.080740,79.693345,95.332115,96.039244,188.543125,19.941240,87.920015,0.647114,889874.074790,0.879881,10.014826,23.015408,4.014826,0.078914,0.069787,151.013547,98.284160,72.208921,32.000000,32.000000,32.000000,32.000000,32.000000,71.446519,67.064185,102.719301,15.306836,51.262486,46.746835,60.010195,64.497779,37.962025,37.721519,63.561558,188.559243,91.360884,0.622977,189.719628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.012745,50.198068,200.529976,164.133571,213.715312,298.374732,188.640970,14.351242,188.919117,4.433854,48.495412,48.703484,162.509036,198.263508,160.117706,188.315941,93.196710,175.895000,0.080739,79.689082,95.244994,96.179827,188.635558,19.938843,87.888678,0.646940,889710.356828,0.880697,9.961454,22.989573,4.013691,0.079198,0.071141,151.001235,98.259891,72.172108,32.000000,32.000000,32.000000,32.000000,32.000000,71.464945,67.048979,102.730318,15.306836,51.282728,46.746835,60.010195,64.472099,37.962025,37.721519,63.625903,188.640970,91.669762,0.620423,189.479148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.050515,50.270365,200.381697,164.159647,213.742928,298.392008,188.617810,14.352098,189.003489,4.433104,48.566264,48.638391,162.500819,198.329308,160.101563,188.248020,93.212676,176.014532,0.080741,79.689903,95.280870,95.981553,189.023753,19.936251,87.873479,0.646035,889311.063594,0.878218,9.818651,22.858558,4.005630,0.077936,0.071228,150.927783,98.213115,72.176548,32.000000,32.000000,32.000000,32.000000,32.000000,71.409480,67.011129,102.712149,15.306836,51.330172,46.746835,60.010195,64.518102,37.962025,37.721519,63.691598,188.617810,91.577411,0.621703,189.463570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.062824,50.256346,200.435440,164.153479,213.762939,298.291371,188.448452,14.353097,188.987654,4.434228,48.301581,48.596506,162.531059,198.257184,160.106676,188.303128,93.262839,176.068095,0.080742,79.687533,95.238084,96.296194,188.568560,19.933983,87.930617,0.646582,889773.376601,0.879448,9.917466,22.909989,4.009577,0.077432,0.069696,151.035689,98.211196,72.179408,32.000000,32.000000,32.000000,32.000000,32.000000,71.436649,67.094653,102.743408,15.306836,51.455801,46.746835,60.010195,64.455830,37.962025,37.721519,63.807131,188.448452,91.754758,0.619912,189.407040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.976488,50.203566,200.435921,164.145347,213.767411,298.313815,188.508991,14.351242,188.838215,4.446465,48.574662,48.739870,162.501479,198.365258,160.112386,188.256128,93.225137,175.926669,0.080744,79.716939,95.287625,95.987394,188.451352,19.932262,87.862715,0.646496,889973.545031,0.879110,9.950805,22.941679,4.003589,0.078057,0.070475,150.920895,98.237960,72.155130,32.000000,32.000000,32.000000,32.000000,32.000000,71.442934,67.104718,102.706098,15.306836,51.486562,46.746835,60.010195,64.464933,37.962025,37.721519,63.800466,188.508991,91.662172,0.620348,189.427496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.024136,50.221434,200.448321,164.167779,213.832490,298.254172,188.582629,14.354666,189.062444,4.451549,48.592392,48.749305,162.517357,198.285255,160.104223,188.350820,93.253779,176.000124,0.080746,79.767966,95.293606,96.339256,188.637841,19.930479,87.864590,0.645839,889799.471154,0.879707,9.924093,22.912859,4.003678,0.077968,0.071002,150.918209,98.193348,72.173046,32.000000,32.000000,32.000000,32.000000,32.000000,71.440163,67.109843,102.690483,15.306836,51.496455,46.746835,60.010195,64.451292,37.962025,37.721519,63.867843,188.582629,91.674685,0.618922,189.402988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.041868,50.203566,200.570347,164.150955,213.929247,298.361120,188.346665,14.358662,188.937324,4.453988,48.257565,48.686702,162.509723,198.385929,160.141349,188.413651,93.221631,176.136997,0.080744,79.789819,95.269321,95.977499,188.626174,19.928680,87.864644,0.647705,889945.014958,0.881001,9.960386,22.894191,4.010604,0.077903,0.070975,150.999606,98.181054,72.172800,32.000000,32.000000,32.000000,32.000000,32.000000,71.444991,67.065564,102.691439,15.306836,51.621988,46.746835,60.010195,64.393778,37.962025,37.721519,63.973801,188.346665,91.776701,0.620858,189.372658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.027191,50.204940,200.472048,164.149273,214.011685,298.391030,188.560727,14.351099,188.955747,4.466767,48.425361,48.641615,162.522656,198.420898,160.112548,188.371537,93.266725,176.059730,0.080742,79.831197,95.328889,95.969936,188.542741,19.926960,87.854042,0.647324,890083.170227,0.880037,9.929080,22.894832,4.007032,0.077544,0.069982,150.863935,98.239560,72.161015,32.000000,32.000000,32.000000,32.000000,32.000000,71.440627,67.053266,102.710888,15.306836,51.740327,46.746835,60.010195,64.401595,37.962025,37.721519,63.970333,188.560727,91.467533,0.620420,189.630289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.042113,50.229406,200.283411,164.149834,213.985446,298.368726,188.515386,14.349957,188.884328,4.477560,48.458364,48.731764,162.517629,198.371826,160.120302,188.261851,93.259468,176.048794,0.080741,79.820689,95.251167,96.111403,188.642921,19.926598,87.883612,0.648345,890543.626197,0.881147,9.892922,22.981521,4.008051,0.078816,0.069703,150.853315,98.218285,72.165101,32.000000,32.000000,32.000000,32.000000,32.000000,71.422237,67.064760,102.716094,15.306836,51.824561,46.746835,60.010195,64.404342,37.962025,37.721519,64.045081,188.515386,91.351706,0.620708,189.717386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.981831,50.265417,200.397528,164.171705,213.810770,298.437244,188.598233,14.353668,188.933637,4.487505,48.560741,48.771373,162.536476,198.368011,160.113237,188.337924,93.261110,175.912444,0.080742,79.824004,95.351765,95.910919,188.461936,19.925362,87.854060,0.648818,890728.107963,0.880776,9.909435,22.905642,4.007262,0.078834,0.070687,150.822583,98.229558,72.166199,32.000000,32.000000,32.000000,32.000000,32.000000,71.431444,67.086090,102.753285,15.306836,51.875870,46.746835,60.010195,64.356126,37.962025,37.721519,64.157040,188.598233,91.296731,0.623186,189.713609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.058134,50.279987,200.610614,164.170022,213.711449,298.540469,188.721113,14.350243,189.029255,4.507236,48.588555,48.502200,162.558460,198.354281,160.145067,188.157505,93.282823,175.982314,0.080741,79.825414,95.311606,96.288766,188.605354,19.924280,87.884820,0.647623,890694.484326,0.880649,9.918510,22.908541,4.002297,0.077057,0.069896,150.935646,98.246735,72.178234,32.000000,32.000000,32.000000,32.000000,32.000000,71.446185,67.097576,102.766779,15.306836,51.931227,46.746835,60.010195,64.361525,37.962025,37.721519,64.203480,188.721113,91.622775,0.623037,189.397205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.019552,50.294281,200.417090,164.173107,213.650077,298.591132,188.248446,14.351099,188.934664,4.512523,48.424778,48.723484,162.559288,198.287576,160.151918,188.230560,93.278686,175.945135,0.080741,79.830672,95.305899,95.773419,188.571294,19.924045,87.848218,0.648196,890142.998982,0.880810,10.016721,22.852546,4.009407,0.078591,0.070879,150.983391,98.193621,72.159030,32.000000,32.000000,32.000000,32.000000,32.000000,71.445028,67.105573,102.751497,15.306836,51.971069,46.746835,60.010195,64.372999,37.962025,37.721519,64.298670,188.248446,91.348857,0.623754,189.639691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.012738,50.296481,200.580327,164.161891,213.565861,298.571525,188.640509,14.354381,188.872735,4.518881,48.385331,48.674624,162.531934,198.274827,160.150076,188.193098,93.285446,175.937154,0.080739,79.859470,95.327832,95.996088,188.361328,19.922206,87.788610,0.646469,889575.115584,0.878374,9.952569,22.858688,4.007553,0.077359,0.069915,151.057322,98.236894,72.167556,32.000000,32.000000,32.000000,32.000000,32.000000,71.465368,67.149334,102.778965,15.306836,52.002075,46.746835,60.010195,64.353036,37.962025,37.721519,64.370842,188.640509,91.595044,0.620095,189.351060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.981124,50.265142,200.410550,164.152077,213.563794,298.569539,188.402391,14.351812,188.989802,4.503894,48.442148,48.762370,162.542053,198.173944,160.150063,188.286360,93.300922,175.978987,0.080740,79.835542,95.379648,96.006751,188.422554,19.921945,87.823354,0.647106,889430.708847,0.881116,10.006657,22.848004,4.006775,0.078448,0.070446,150.923428,98.252688,72.170260,32.000000,32.000000,32.000000,32.000000,32.000000,71.479852,67.188872,102.767507,15.306836,52.068396,46.746835,60.010195,64.307420,37.962025,37.721519,64.406240,188.402391,91.413316,0.622308,189.451808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.088502,50.243150,200.331846,164.151796,213.562696,298.554282,188.381877,14.355237,188.799554,4.519865,48.480467,48.607094,162.524811,198.160356,160.136912,188.123384,93.300356,175.908137,0.080738,79.842092,95.331408,96.143964,188.418963,19.920592,87.765783,0.647424,889068.600268,0.879077,10.015888,22.838062,4.010585,0.078049,0.070834,150.951752,98.226823,72.170744,32.000000,32.000000,32.000000,32.000000,32.000000,71.462890,67.174739,102.786927,15.306836,52.087118,46.746835,60.010195,64.261696,37.962025,37.721519,64.445852,188.381877,91.581594,0.620519,189.374743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.001715,50.247824,200.494765,164.165536,213.525847,298.575168,188.278365,14.352669,188.747790,4.531885,48.442934,48.724729,162.516362,198.083192,160.124299,188.069640,93.294404,175.898549,0.080740,79.845578,95.322698,96.194486,188.391431,19.918260,87.814718,0.646884,888957.577156,0.880720,10.017177,22.839263,4.009725,0.079087,0.070988,150.951850,98.249820,72.174754,32.000000,32.000000,32.000000,32.000000,32.000000,71.452735,67.154955,102.803014,15.306836,52.150039,46.746835,60.010195,64.325336,37.962025,37.721519,64.507242,188.278365,91.580746,0.621480,189.342681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.012558,50.257995,200.411850,164.171705,213.509654,298.620491,188.429569,14.346104,188.888156,4.545405,48.464912,48.690712,162.547294,198.071884,160.142901,188.159559,93.291563,175.861622,0.080737,79.836627,95.362348,96.049232,188.332656,19.915209,87.831594,0.645817,888736.023108,0.878661,9.884427,22.811583,3.999558,0.078592,0.070792,151.002711,98.211249,72.179065,32.000000,32.000000,32.000000,32.000000,32.000000,71.466583,67.133901,102.817784,15.306836,52.235964,46.746835,60.010195,64.275312,37.962025,37.721519,64.576902,188.429569,91.668500,0.618909,189.402241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.948933,50.247549,200.379413,164.207035,213.434671,298.563100,188.348724,14.349815,188.710614,4.569834,48.480671,48.751763,162.574790,198.107657,160.150531,188.071839,93.319529,175.625368,0.080734,79.811396,95.393703,95.966854,188.228029,19.911189,87.787997,0.646450,888744.519506,0.880698,9.978606,22.813710,4.009758,0.077522,0.069864,151.028245,98.227820,72.191282,32.000000,32.000000,32.000000,32.000000,32.000000,71.462555,67.117362,102.821883,15.306836,52.329051,46.746835,60.010195,64.263966,37.962025,37.721519,64.637895,188.348724,91.297254,0.619867,189.694254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.934027,50.258545,200.323915,164.217129,213.444297,298.538104,188.604711,14.359233,188.835910,4.594767,48.591606,48.881385,162.572086,198.216372,160.153087,188.124121,93.319251,175.822840,0.080734,79.816146,95.333329,95.938211,188.475986,19.908053,87.772454,0.646066,888700.366493,0.879738,9.977588,22.801826,4.007231,0.078392,0.070813,151.093279,98.237183,72.187965,32.000000,32.000000,32.000000,32.000000,32.000000,71.440101,67.111030,102.822807,15.306836,52.308129,46.746835,60.010195,64.301827,37.962025,37.721519,64.708116,188.604711,91.487818,0.619024,189.522028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.911217,50.293457,200.124101,164.213204,213.419015,298.528862,188.455945,14.343964,188.571889,4.613303,48.714189,48.642115,162.574849,198.016905,160.175801,187.920611,93.295789,175.536428,0.080733,79.797634,95.376558,95.987630,188.428248,19.904336,87.780532,0.646734,888330.835032,0.881025,10.032824,22.679588,4.011686,0.078041,0.070497,151.099693,98.232723,72.201359,32.000000,32.000000,32.000000,32.000000,32.000000,71.463448,67.158646,102.832754,15.306836,52.332971,46.746835,60.010195,64.305717,37.962025,37.721519,64.806737,188.455945,91.273851,0.621875,189.773837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.944232,50.302528,200.072055,164.208437,213.373045,298.587136,188.273245,14.351670,188.635000,4.620410,48.541303,48.682633,162.579034,198.015778,160.172472,188.083473,93.334212,175.612042,0.080732,79.785073,95.327339,95.923133,188.424043,19.900389,87.796218,0.647010,888430.728524,0.880188,10.059217,22.758670,4.011772,0.078502,0.070962,151.039392,98.215114,72.188109,32.000000,32.000000,32.000000,32.000000,32.000000,71.463098,67.159126,102.830819,15.306836,52.371384,46.746835,60.010195,64.288743,37.962025,37.721519,64.909473,188.273245,91.275762,0.620735,189.808377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.947119,50.256346,200.102875,164.174509,213.459100,298.613854,188.466037,14.359376,188.693699,4.621256,48.495132,48.654928,162.576246,197.934166,160.181717,188.104380,93.265902,175.595915,0.080732,79.774328,95.390976,95.865497,188.315743,19.896686,87.724908,0.646481,888541.123885,0.881311,10.117697,22.667814,4.009602,0.079129,0.070182,150.898094,98.152387,72.172854,32.000000,32.000000,32.000000,32.000000,32.000000,71.438479,67.130219,102.845934,15.306836,52.420569,46.746835,60.010195,64.297907,37.962025,37.721519,64.962175,188.466037,91.228594,0.621739,189.831784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.947128,50.268716,200.102467,164.145628,213.553760,298.752036,188.439295,14.359090,188.584891,4.622426,48.449993,48.665038,162.539990,197.748703,160.149499,187.862397,93.266820,175.545188,0.080732,79.755926,95.357431,95.832377,188.218215,19.892723,87.735258,0.645615,888174.313603,0.881351,10.092658,22.659584,4.005909,0.077821,0.071190,150.849217,98.187843,72.160658,32.000000,32.000000,32.000000,32.000000,32.000000,71.440708,67.098733,102.859229,15.306836,52.431712,46.746835,60.010195,64.284369,37.962025,37.721519,64.990692,188.439295,91.231786,0.621004,189.827260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.885047,50.268166,200.072224,164.145067,213.505065,298.799685,188.494539,14.346675,188.395636,4.606875,48.531241,48.570105,162.568767,197.674943,160.164058,187.835966,93.312087,175.559381,0.080730,79.752542,95.324217,95.936925,188.016699,19.887694,87.726855,0.646548,888675.031851,0.880635,10.043495,22.721456,4.006295,0.078172,0.071220,150.940002,98.124422,72.165711,32.000000,32.000000,32.000000,32.000000,32.000000,71.445965,67.099020,102.868061,15.306836,52.477644,46.746835,60.010195,64.303653,37.962025,37.721519,65.053863,188.494539,91.444310,0.621717,189.660423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.883457,50.257995,199.913202,164.189370,213.370709,298.711055,188.316736,14.352526,188.430415,4.595939,48.668814,48.510818,162.553454,197.588695,160.132521,187.694484,93.258917,175.492427,0.080730,79.710029,95.319139,95.919089,187.977028,19.881992,87.698295,0.646616,889098.910883,0.881181,10.055854,22.700280,4.006286,0.077577,0.070752,150.838368,98.062692,72.146850,32.000000,32.000000,32.000000,32.000000,32.000000,71.451429,67.040806,102.849811,15.306836,52.464197,46.746835,60.010195,64.311867,37.962025,37.721519,65.101549,188.316736,91.265755,0.621834,189.828283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.795601,50.289333,199.839001,164.208717,213.413101,298.655036,188.402100,14.352954,188.266752,4.592659,48.662945,48.614881,162.559245,197.675169,160.139833,187.568115,93.247658,175.231180,0.080730,79.661904,95.272306,95.676117,187.819193,19.874579,87.649974,0.646670,888801.384046,0.881937,10.119456,22.660681,4.010665,0.077560,0.070052,150.863474,98.088047,72.151166,32.000000,32.000000,32.000000,32.000000,32.000000,71.433381,67.019749,102.844265,15.306836,52.492747,46.746835,60.010195,64.335996,37.962025,37.721519,65.166579,188.402100,91.489675,0.620381,189.671949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.834055,50.289058,199.841034,164.212082,213.356612,298.618314,188.447060,14.348102,188.179201,4.592085,48.418800,48.552851,162.578279,197.600957,160.155535,187.434184,93.185752,175.186007,0.080729,79.643969,95.349118,95.602656,187.699966,19.865052,87.620765,0.645886,888428.405374,0.882220,10.110929,22.687110,4.007605,0.078333,0.071263,150.971950,98.136933,72.159472,32.000000,32.000000,32.000000,32.000000,32.000000,71.470963,67.048783,102.864923,15.306836,52.479952,46.746835,60.010195,64.307887,37.962025,37.721519,65.265715,188.447060,91.416940,0.620639,189.697244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.791270,50.219784,199.828834,164.147871,213.256747,298.722713,188.522906,14.349672,188.117684,4.573613,48.452665,48.391659,162.550267,197.477875,160.149268,187.432657,93.215663,175.137136,0.080730,79.614648,95.301464,95.633957,187.438361,19.854302,87.562202,0.647502,888857.638061,0.883800,10.233160,22.593953,4.013186,0.078206,0.070489,151.039553,98.120893,72.172679,32.000000,32.000000,32.000000,32.000000,32.000000,71.443353,67.034770,102.841776,15.306836,52.433059,46.746835,60.010195,64.327154,37.962025,37.721519,65.309736,188.522906,91.574039,0.620327,189.597362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.723779,50.227481,199.592798,164.132169,213.255861,298.630923,188.261659,14.348958,187.925912,4.586837,48.547211,48.438052,162.508356,197.426941,160.112132,187.313458,93.255459,175.057087,0.080730,79.586444,95.313304,95.594528,187.707838,19.845450,87.544316,0.647240,888813.160184,0.882598,10.193087,22.637793,4.010130,0.078009,0.070235,151.099741,98.060859,72.179393,32.000000,32.000000,32.000000,32.000000,32.000000,71.452182,67.051973,102.867566,15.306836,52.511220,46.746835,60.010195,64.340114,37.962025,37.721519,65.329324,188.261659,91.095007,0.620363,189.890163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.780531,50.271465,199.456192,164.130767,213.282634,298.629597,188.285462,14.355095,187.970456,4.572797,48.488760,48.378239,162.540402,197.313497,160.123947,187.254729,93.229935,174.972625,0.080730,79.542509,95.366910,95.615530,187.529279,19.836853,87.501547,0.647060,888144.867300,0.882501,10.168095,22.588332,4.013331,0.077956,0.070467,151.050312,98.138704,72.166805,32.000000,32.000000,32.000000,32.000000,32.000000,71.467673,67.043394,102.871878,15.306836,52.432987,46.746835,60.010195,64.326964,37.962025,37.721519,65.390786,188.285462,91.335605,0.618712,189.869864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.670519,50.255796,199.600957,164.132169,213.320136,298.579749,188.311363,14.356379,187.841971,4.560206,48.505690,48.406488,162.515863,197.235442,160.100467,187.119112,93.165332,174.951219,0.080729,79.517230,95.279575,95.510469,187.354678,19.826688,87.414082,0.647416,888098.736364,0.885072,10.245705,22.516507,4.014031,0.078642,0.071479,151.090563,98.184505,72.151325,32.000000,32.000000,32.000000,32.000000,32.000000,71.459639,67.029488,102.855109,15.306836,52.384512,46.746835,60.010195,64.369199,37.962025,37.721519,65.481253,188.311363,90.989151,0.622181,190.029974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.692928,50.260744,199.413514,164.122635,213.253024,298.387253,188.834513,14.346104,187.765177,4.562767,48.503895,48.573270,162.503447,197.247742,160.101188,187.175658,93.217733,174.905358,0.080729,79.475795,95.251027,95.451025,187.427451,19.815038,87.448592,0.646848,888349.104252,0.884060,10.230895,22.508223,4.006711,0.078824,0.071201,151.331876,98.221358,72.161678,32.000000,32.000000,32.000000,32.000000,32.000000,71.467474,67.024456,102.861404,15.306836,52.348955,46.746835,60.010195,64.378068,37.962025,37.721519,65.547463,188.834513,91.087128,0.619695,189.991815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.701531,50.241226,199.311448,164.133571,213.111274,298.136760,188.849578,14.353953,187.762403,4.576921,48.521278,48.322681,162.518302,197.164965,160.095011,187.074148,93.188699,174.943243,0.080729,79.439716,95.305964,95.533854,187.404300,19.804491,87.401893,0.649272,888880.957426,0.886228,10.329242,22.564254,4.018500,0.077625,0.070782,151.206665,98.225818,72.172746,32.000000,32.000000,32.000000,32.000000,32.000000,71.475588,67.016372,102.842667,15.306836,52.299845,46.746835,60.010195,64.402065,37.962025,37.721519,65.586644,188.849578,90.945463,0.623761,189.928479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.673241,50.226657,199.093677,164.133010,213.004996,297.998609,188.634216,14.351955,187.799467,4.569133,48.396310,48.314835,162.531779,197.059581,160.124708,187.018531,93.138028,174.789104,0.080730,79.423189,95.310986,95.334359,187.239633,19.793169,87.372558,0.648359,888370.447479,0.883065,10.310948,22.493490,4.012915,0.078024,0.070635,151.201933,98.295913,72.203813,32.000000,32.000000,32.000000,32.000000,32.000000,71.481766,67.032993,102.835687,15.306836,52.265801,46.746835,60.010195,64.416451,37.962025,37.721519,65.629817,188.634216,90.925287,0.622460,189.990950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.597753,50.173327,199.090842,164.125439,212.967501,297.885001,188.532916,14.349244,187.639692,4.576899,48.500896,48.505262,162.505512,197.020717,160.123203,187.042059,93.152274,174.633273,0.080732,79.402693,95.217332,95.392416,187.116836,19.783147,87.295406,0.647943,887832.286419,0.882190,10.282512,22.537695,4.010167,0.078768,0.071234,151.177364,98.237388,72.174272,32.000000,32.000000,32.000000,32.000000,32.000000,71.463126,67.024665,102.832201,15.306836,52.310762,46.746835,60.010195,64.426347,37.962025,37.721519,65.626656,188.532916,91.018721,0.622696,189.904718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.670524,50.166180,198.896530,164.106092,212.922183,297.845613,188.911936,14.347959,187.574340,4.569529,48.333690,48.336504,162.479023,196.778799,160.123358,186.797122,93.167899,174.660556,0.080734,79.348648,95.270902,95.485878,187.008846,19.768978,87.343655,0.647913,887588.284589,0.883279,10.297279,22.526629,4.008067,0.078337,0.071383,151.094874,98.211558,72.179739,32.000000,32.000000,32.000000,32.000000,32.000000,71.453770,67.021089,102.815694,15.306836,52.277808,46.746835,60.010195,64.462115,37.962025,37.721519,65.675699,188.911936,91.262275,0.622597,189.834262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.579437,50.146663,199.080844,164.090951,212.864850,297.863196,188.614759,14.348958,187.608026,4.541420,48.331728,48.401829,162.490417,196.701114,160.081724,186.837235,93.132506,174.527861,0.080735,79.318222,95.186496,95.281539,187.095503,19.757745,87.284768,0.648997,887331.333507,0.884958,10.322292,22.449927,4.014110,0.077775,0.070173,151.131074,98.185999,72.150375,32.000000,32.000000,32.000000,32.000000,32.000000,71.433208,66.999170,102.815040,15.306836,52.225266,46.746835,60.010195,64.468655,37.962025,37.721519,65.688530,188.614759,91.083215,0.622448,189.913137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.600881,50.145288,198.831412,164.072445,212.807517,297.878960,188.532581,14.347389,187.373231,4.537484,48.325784,48.234897,162.485202,196.735696,160.070096,186.764444,93.040801,174.459689,0.080736,79.260953,95.190483,95.183753,186.982496,19.746045,87.318088,0.646931,886956.270162,0.881542,10.239619,22.445240,4.004317,0.078159,0.070697,151.097269,98.215700,72.176207,32.000000,32.000000,32.000000,32.000000,32.000000,71.448163,66.992550,102.818216,15.306836,52.192591,46.746835,60.010195,64.461786,37.962025,37.721519,65.721861,188.532581,91.116878,0.619154,190.025804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.567213,50.121373,198.897771,164.057023,212.719437,297.857323,188.568505,14.349815,187.326953,4.523106,48.441289,48.385954,162.464006,196.877824,160.066151,186.868732,93.087681,174.511087,0.080736,79.197422,95.192914,95.179318,187.119691,19.735022,87.261707,0.648610,886932.518374,0.884444,10.314650,22.427422,4.015391,0.078531,0.069692,150.991757,98.196046,72.170165,32.000000,32.000000,32.000000,32.000000,32.000000,71.456248,66.967363,102.789473,15.306836,52.105300,46.746835,60.010195,64.487726,37.962025,37.721519,65.746941,188.568505,91.044684,0.621561,189.936976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.544051,50.125496,198.882418,164.062911,212.756645,297.692524,188.548469,14.350813,187.276469,4.526022,48.389169,48.274708,162.474409,196.709676,160.093519,186.680187,93.045585,174.447116,0.080737,79.169287,95.168380,95.459328,187.029974,19.724755,87.271732,0.647134,887025.599570,0.884164,10.291006,22.491779,4.008627,0.078174,0.070240,150.981422,98.203186,72.144332,32.000000,32.000000,32.000000,32.000000,32.000000,71.452405,66.968913,102.796976,15.306836,52.046033,46.746835,60.010195,64.533879,37.962025,37.721519,65.761749,188.548469,90.952783,0.620154,190.055544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.493161,50.120823,198.898750,164.063472,212.612745,297.484701,188.377939,14.350671,187.343009,4.539095,48.197510,48.303480,162.467790,196.542022,160.090644,186.657227,93.072626,174.397512,0.080738,79.161999,95.224461,95.366563,187.123485,19.713223,87.166038,0.647418,886453.937547,0.884236,10.302059,22.465518,4.012688,0.077944,0.071251,151.152992,98.235296,72.172314,32.000000,32.000000,32.000000,32.000000,32.000000,71.445513,67.012789,102.806146,15.306836,51.975991,46.746835,60.010195,64.565417,37.962025,37.721519,65.790768,188.377939,91.010499,0.620517,189.809872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.573104,50.072992,198.793796,164.050294,212.436426,297.254826,188.137820,14.350100,187.260883,4.525336,48.140055,48.229649,162.467265,196.764254,160.074689,186.632046,93.017778,174.291650,0.080737,79.110358,95.163232,95.074402,186.823354,19.701442,87.203252,0.647507,886821.350887,0.884954,10.330250,22.481950,4.014254,0.077504,0.070393,151.020585,98.260280,72.169481,32.000000,32.000000,32.000000,32.000000,32.000000,71.443277,67.117137,102.787049,15.306836,51.991053,46.746835,60.010195,64.509817,37.962025,37.721519,65.770636,188.137820,90.707642,0.621301,189.963648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.555938,50.035057,198.651689,164.040480,212.273783,297.084729,188.406611,14.350243,187.127170,4.514146,48.221312,48.174888,162.460349,196.612754,160.086945,186.577754,93.067076,174.296364,0.080735,79.079186,95.167661,95.184483,186.769491,19.691056,87.182770,0.648752,886172.870185,0.886154,10.378488,22.435003,4.018712,0.077943,0.070626,150.975046,98.230982,72.178951,32.000000,32.000000,32.000000,32.000000,32.000000,71.450554,67.129864,102.772684,15.306836,51.894288,46.746835,60.010195,64.578607,37.962025,37.721519,65.753622,188.406611,90.779998,0.621348,190.007629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.538010,50.052925,198.616332,164.062911,212.239296,296.985913,188.573749,14.355951,187.082049,4.517881,48.308214,48.169063,162.464172,196.428867,160.049383,186.522020,93.029680,174.294400,0.080735,79.067289,95.184258,95.159481,186.773568,19.678794,87.175269,0.647270,885405.900685,0.884845,10.247558,22.447355,4.010114,0.077871,0.070978,150.971407,98.217895,72.170303,32.000000,32.000000,32.000000,32.000000,32.000000,71.407137,67.143683,102.764858,15.306836,51.813708,46.746835,60.010195,64.616289,37.962025,37.721519,65.775220,188.573749,90.711843,0.622264,190.020887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.529895,50.048802,198.801942,164.057864,212.063101,296.971011,188.266417,14.352098,187.331034,4.508467,48.048211,48.320013,162.445912,196.623279,160.086769,186.608620,93.063399,174.289894,0.080734,79.047202,95.168021,95.108418,186.786194,19.668866,87.190397,0.646454,884450.772332,0.883152,10.227458,22.399950,4.008635,0.078353,0.070437,150.879708,98.265079,72.187379,32.000000,32.000000,32.000000,32.000000,32.000000,71.442904,67.143409,102.787428,15.306836,51.844957,46.746835,60.010195,64.616034,37.962025,37.721519,65.783375,188.266417,90.975862,0.620838,189.970533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.508210,49.997123,198.805615,164.059266,211.901642,296.807331,188.427525,14.351099,187.240798,4.502883,48.220830,48.311705,162.430875,196.473908,160.029540,186.666130,93.034707,174.278121,0.080735,79.003680,95.143159,95.304752,186.788785,19.661310,87.163405,0.646680,884532.598202,0.882624,10.263958,22.436558,4.009372,0.078408,0.070912,150.935128,98.365462,72.162084,32.000000,32.000000,32.000000,32.000000,32.000000,71.417606,67.102160,102.752648,15.306836,51.764732,46.746835,60.010195,64.573902,37.962025,37.721519,65.745907,188.427525,90.683896,0.621468,189.907629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.485835,50.018564,198.667437,164.062350,211.787266,296.699364,188.483575,14.352098,187.142591,4.510031,48.308665,48.176256,162.454239,196.380518,160.049583,186.417935,93.020013,174.274223,0.080736,78.956336,95.118161,95.139455,186.850805,19.653560,87.151054,0.646318,883663.662838,0.883482,10.268269,22.401028,4.013777,0.078671,0.071653,150.982063,98.297041,72.177790,32.000000,32.000000,32.000000,32.000000,32.000000,71.415642,67.107681,102.745704,15.306836,51.678184,46.746835,60.010195,64.662411,37.962025,37.721519,65.738102,188.483575,91.013816,0.619425,190.012586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.579387,50.040555,198.548250,164.059546,211.680458,296.579488,188.758435,14.349957,187.112829,4.523911,48.063671,48.267842,162.470854,196.369054,160.076406,186.370486,93.073712,174.187687,0.080735,78.917898,95.156613,95.139275,186.538173,19.645771,87.171555,0.645744,882993.480778,0.882356,10.239137,22.424993,4.015609,0.078268,0.070403,150.906868,98.286578,72.207766,32.000000,32.000000,32.000000,32.000000,32.000000,71.427354,67.071986,102.741287,15.306836,51.625884,46.746835,60.010195,64.686141,37.962025,37.721519,65.785801,188.758435,90.870457,0.620676,189.980328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.583172,49.987227,198.717687,164.012441,211.678889,296.447635,188.827409,14.350956,187.078853,4.480920,48.152178,48.198505,162.419531,196.493723,160.038863,186.516699,93.013598,174.200439,0.080735,78.898502,95.165497,95.187647,186.590078,19.639088,87.201449,0.645513,882667.290535,0.882112,10.283849,22.438123,4.014632,0.078063,0.071127,151.095239,98.281024,72.185175,32.000000,32.000000,32.000000,32.000000,32.000000,71.410055,67.069588,102.712583,15.306836,51.568819,46.746835,60.010195,64.715283,37.962025,37.721519,65.738485,188.827409,91.063995,0.618117,189.858456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.543313,49.969909,198.533351,163.985523,211.630571,296.380099,188.793632,14.354238,187.140319,4.478022,48.079581,48.346519,162.423698,196.483591,160.055084,186.523730,93.023466,174.266732,0.080737,78.874360,95.112770,95.235199,186.880846,19.633126,87.109332,0.643795,881931.188092,0.878595,10.208595,22.349668,4.004653,0.078355,0.070090,151.140955,98.339428,72.196334,32.000000,32.000000,32.000000,32.000000,32.000000,71.415069,67.072545,102.738330,15.306836,51.554767,46.746835,60.010195,64.646889,37.962025,37.721519,65.716142,188.793632,90.999969,0.617589,190.029935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.524991,49.894042,198.624058,163.991131,211.591053,296.348149,188.672363,14.347817,187.088461,4.472623,48.148085,48.159305,162.418016,196.538677,160.033957,186.525946,92.977779,174.256229,0.080738,78.866231,95.160018,95.406671,186.766739,19.627868,87.210897,0.644032,882013.132461,0.878062,10.151336,22.414904,4.007765,0.078919,0.071136,151.117001,98.278344,72.180607,32.000000,32.000000,32.000000,32.000000,32.000000,71.397198,67.040841,102.689935,15.306836,51.494256,46.746835,60.010195,64.712826,37.962025,37.721519,65.674670,188.672363,90.917913,0.616715,190.083003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.456551,49.905312,198.573266,163.991131,211.584155,296.252610,188.841851,14.354809,187.096271,4.459516,48.258429,48.195861,162.427151,196.495122,160.057795,186.486815,93.058890,174.287055,0.080739,78.831165,95.127479,94.964763,186.639126,19.623775,87.115444,0.644320,881783.802115,0.878760,10.175431,22.431662,4.007268,0.077316,0.069879,151.067957,98.249752,72.205923,32.000000,32.000000,32.000000,32.000000,32.000000,71.384499,67.079709,102.691057,15.306836,51.491774,46.746835,60.010195,64.725619,37.962025,37.721519,65.617173,188.841851,91.033253,0.616772,189.912035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.557197,49.969635,198.741855,163.979074,211.595495,296.250617,188.644743,14.353239,187.070186,4.465601,48.065695,48.301013,162.386581,196.607244,160.052111,186.477912,92.999305,174.184929,0.080737,78.816504,95.086393,95.135860,186.783909,19.619259,87.126497,0.643437,881618.452365,0.879336,10.118609,22.473129,4.010582,0.079120,0.071431,151.135711,98.194118,72.186419,32.000000,32.000000,32.000000,32.000000,32.000000,71.363742,67.099235,102.667671,15.306836,51.339769,46.746835,60.010195,64.721564,37.962025,37.721519,65.651215,188.644743,90.676161,0.617202,190.027378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.533420,49.937748,198.644118,163.963653,211.667493,296.357438,188.468016,14.355951,187.051160,4.455209,48.025385,48.389004,162.376240,196.528654,160.050774,186.487794,93.013742,174.240204,0.080736,78.771569,95.131576,95.061304,186.827900,19.615845,87.078103,0.645479,881397.222890,0.879894,10.201065,22.404397,4.015105,0.078081,0.070492,151.042607,98.197629,72.202560,32.000000,32.000000,32.000000,32.000000,32.000000,71.378427,67.130232,102.681155,15.306836,51.415204,46.746835,60.010195,64.733389,37.962025,37.721519,65.652913,188.468016,90.593600,0.617699,189.910462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.556136,49.917407,198.581086,163.947671,211.579328,296.273723,188.656595,14.348245,187.108665,4.442163,47.929703,48.226170,162.363098,196.587363,160.014262,186.550006,92.983815,174.227601,0.080734,78.758867,95.093467,95.076794,187.132480,19.612710,87.138415,0.644663,881710.703151,0.879034,10.160727,22.422968,4.010353,0.078537,0.071397,151.030424,98.165862,72.147542,32.000000,32.000000,32.000000,32.000000,32.000000,71.350663,67.156455,102.664335,15.306836,51.291741,46.746835,60.010195,64.726318,37.962025,37.721519,65.587883,188.656595,90.658022,0.619426,189.937527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.574768,49.894317,198.842582,163.922436,211.618567,296.366916,188.588118,14.350813,186.997645,4.465954,47.909036,48.291927,162.363161,196.407534,160.039917,186.481679,92.917231,174.222334,0.080734,78.743578,95.041834,95.253337,186.692562,19.610234,87.104284,0.645029,881901.256159,0.880548,10.153551,22.430732,4.010305,0.078418,0.071006,151.186508,98.217743,72.207204,32.000000,32.000000,32.000000,32.000000,32.000000,71.366476,67.190665,102.666401,15.306836,51.297896,46.746835,60.010195,64.747176,37.962025,37.721519,65.543633,188.588118,90.869699,0.619999,189.867582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.617590,49.839341,198.700479,163.896360,211.631033,296.362135,188.343164,14.350100,187.238165,4.503300,47.944456,48.288777,162.350336,196.508571,159.978884,186.505086,92.959117,174.341112,0.080734,78.761102,95.011247,95.411241,186.919128,19.609186,87.132104,0.643842,881564.730660,0.878805,10.109603,22.455598,4.007195,0.077247,0.070490,151.132868,98.242921,72.192569,32.000000,32.000000,32.000000,32.000000,32.000000,71.346519,67.198920,102.643497,15.306836,51.245720,46.746835,60.010195,64.787094,37.962025,37.721519,65.494954,188.343164,90.629642,0.618846,189.916481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.521248,49.825597,198.564095,163.901407,211.641901,296.118996,188.366848,14.348958,187.072769,4.501456,48.061856,48.303716,162.363853,196.484691,160.009750,186.469719,92.949994,174.176567,0.080734,78.761847,95.116421,95.143830,186.700333,19.608896,87.146980,0.644167,881904.194815,0.878863,10.067154,22.520066,4.010963,0.079876,0.072023,151.018000,98.261964,72.210294,32.000000,32.000000,32.000000,32.000000,32.000000,71.359782,67.253463,102.663645,15.306836,51.167554,46.746835,60.010195,64.760742,37.962025,37.721519,65.425549,188.366848,90.963151,0.617474,189.893428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
