OSU 80 Ton Compressor Load Stand
49.592619,49.864630,198.595811,163.908977,211.574330,296.048129,188.414955,14.349815,187.018710,4.499288,47.981539,48.247070,162.352826,196.463299,159.972348,186.544893,92.935939,174.264430,0.080732,78.764569,95.035946,95.159388,186.609983,19.607531,87.137063,0.642937,881578.042048,0.879081,9.967710,22.525873,4.004638,0.078420,0.070148,150.951639,98.174089,72.199706,32.000000,32.000000,32.000000,32.000000,32.000000,71.374539,67.291603,102.614171,15.306836,51.193521,46.746835,60.010195,64.820413,37.962025,37.721519,65.370798,188.414955,90.862667,0.618125,189.801965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.579198,49.876450,198.649928,163.912062,211.544755,296.015900,188.453220,14.341966,187.165636,4.502146,47.895894,48.275120,162.340414,196.425842,159.976086,186.441050,92.919634,174.212996,0.080731,78.724924,95.081090,95.184211,186.696440,19.606700,87.135116,0.644471,881756.347776,0.880879,10.054054,22.468920,4.009675,0.079264,0.071032,150.977319,98.138195,72.207192,32.000000,32.000000,32.000000,32.000000,32.000000,71.365396,67.294072,102.625616,15.306836,51.145033,46.746835,60.010195,64.779024,37.962025,37.721519,65.389270,188.453220,90.951864,0.617433,189.882374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.610534,49.850336,198.549475,163.878696,211.593988,295.949177,188.285470,14.350813,187.063674,4.508702,47.866178,48.246607,162.337839,196.480003,160.019794,186.500095,92.964389,174.370393,0.080728,78.716604,95.119883,95.209067,186.939910,19.608109,87.177902,0.643781,881538.256108,0.879063,10.018926,22.518264,4.004544,0.078441,0.070911,151.041400,98.173458,72.214072,32.000000,32.000000,32.000000,32.000000,32.000000,71.394451,67.313693,102.623135,15.306836,51.124308,46.746835,60.010195,64.781613,37.962025,37.721519,65.328526,188.285470,90.767124,0.617384,189.841658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.554524,49.831369,198.687594,163.854303,211.615593,295.978808,188.364723,14.349386,187.089214,4.533228,47.870119,48.437018,162.304687,196.395147,159.975637,186.600204,92.881702,174.247841,0.080728,78.705871,95.120007,95.252890,186.788051,19.607319,87.106123,0.643853,881530.458661,0.879055,10.044686,22.513912,4.006719,0.077849,0.070375,151.122377,98.133818,72.219231,32.000000,32.000000,32.000000,32.000000,32.000000,71.382301,67.271929,102.607273,15.306836,51.084098,46.746835,60.010195,64.732134,37.962025,37.721519,65.269654,188.364723,90.972094,0.616834,189.855977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.574921,49.779693,198.762122,163.840564,211.602063,295.964766,188.638285,14.353097,187.064159,4.532903,47.858274,48.359185,162.290935,196.535124,159.950933,186.516232,92.936648,174.263795,0.080728,78.677137,95.048273,95.501143,186.677224,19.607381,87.078067,0.643243,881444.497844,0.879362,9.986030,22.532355,4.002164,0.077905,0.071398,151.104161,98.172384,72.219581,32.000000,32.000000,32.000000,32.000000,32.000000,71.384937,67.225038,102.586896,15.306836,50.952076,46.746835,60.010195,64.837916,37.962025,37.721519,65.174468,188.638285,90.583737,0.617807,189.935954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.594517,49.802782,198.795794,163.825984,211.716042,295.820499,188.515209,14.344106,187.238709,4.554008,47.831915,48.226255,162.304997,196.410479,159.972185,186.619208,92.878365,174.279617,0.080726,78.660937,95.064195,95.180470,186.841182,19.609729,87.184519,0.644585,881890.053238,0.880138,10.025239,22.565839,4.009474,0.078623,0.071563,151.100261,98.113630,72.226987,32.000000,32.000000,32.000000,32.000000,32.000000,71.358202,67.228978,102.605171,15.306836,50.968014,46.746835,60.010195,64.849813,37.962025,37.721519,65.155607,188.515209,90.707858,0.617193,189.909793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.544146,49.815701,198.623002,163.843648,211.854948,295.910383,188.624620,14.349957,187.110051,4.561919,48.137335,48.223659,162.271236,196.433179,159.930803,186.505432,92.872988,174.220498,0.080725,78.682265,95.018780,95.292339,186.810322,19.611515,87.139407,0.644122,881442.567050,0.878277,9.952371,22.517299,4.009328,0.078512,0.071956,151.051172,98.173756,72.205745,32.000000,32.000000,32.000000,32.000000,32.000000,71.351181,67.180707,102.589859,15.306836,50.971552,46.746835,60.010195,64.874126,37.962025,37.721519,65.102455,188.624620,90.645527,0.619194,189.930840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.501881,49.861881,198.763999,163.882902,211.834702,296.038361,188.670580,14.350671,187.129069,4.608767,48.175531,48.240129,162.286988,196.444035,159.895410,186.455948,92.886834,174.257451,0.080724,78.682899,94.936318,95.148320,186.647714,19.612924,87.063661,0.644621,882185.852863,0.878995,9.955108,22.581936,4.008423,0.078186,0.070031,150.952188,98.239735,72.185251,32.000000,32.000000,32.000000,32.000000,32.000000,71.332524,67.149883,102.571583,15.306836,50.836959,46.746835,60.010195,64.860407,37.962025,37.721519,65.118409,188.670580,90.675332,0.619582,189.901099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.505142,49.897890,198.720122,163.917950,211.837681,295.999228,188.479285,14.351670,187.129578,4.595590,48.029933,48.289534,162.288916,196.299116,159.926702,186.466726,92.906593,174.261878,0.080725,78.706376,95.011639,95.167614,186.720339,19.614957,87.087281,0.645355,882892.704276,0.880085,10.020357,22.563572,4.009011,0.079355,0.070388,151.011760,98.271829,72.180000,32.000000,32.000000,32.000000,32.000000,32.000000,71.368623,67.157851,102.573147,15.306836,50.807469,46.746835,60.010195,64.885688,37.962025,37.721519,65.124086,188.479285,90.721219,0.620393,189.895080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.470082,49.876175,198.427533,163.880939,211.811915,296.055786,188.521365,14.338541,187.160087,4.604796,48.108728,48.221339,162.285072,196.347495,159.928117,186.423446,92.869510,174.160109,0.080723,78.687656,94.989677,95.005179,186.914585,19.616235,87.103202,0.646612,882943.556476,0.880733,10.110476,22.564566,4.015282,0.078094,0.070317,151.014876,98.221709,72.198452,32.000000,32.000000,32.000000,32.000000,32.000000,71.352367,67.116948,102.542853,15.306836,50.730241,46.746835,60.010195,64.881797,37.962025,37.721519,65.052606,188.521365,90.676089,0.620857,189.899447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.545964,49.885795,198.536094,163.898042,211.719673,296.280487,188.121279,14.350956,187.201921,4.638363,47.924774,48.209064,162.305263,196.288751,159.936696,186.532019,92.891047,174.269000,0.080721,78.689503,95.047519,94.947841,186.781952,19.615974,87.085568,0.646533,882970.153187,0.881664,10.143094,22.546586,4.014131,0.078887,0.070413,151.076874,98.260792,72.242149,32.000000,32.000000,32.000000,32.000000,32.000000,71.409035,67.156416,102.563762,15.306836,50.686190,46.746835,60.010195,64.913386,37.962025,37.721519,65.044084,188.121279,90.915280,0.620635,189.792209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.567705,49.840165,198.552779,163.894958,211.717232,296.374235,188.491839,14.349815,187.013643,4.655520,47.871307,48.230339,162.304318,196.321962,159.938760,186.426245,92.856577,174.167955,0.080719,78.697568,94.997287,95.257075,186.806916,19.617448,87.155814,0.645896,882999.006643,0.881999,10.157848,22.542792,4.011061,0.078593,0.070552,151.190250,98.219695,72.201355,32.000000,32.000000,32.000000,32.000000,32.000000,71.347096,67.114149,102.545645,15.306836,50.665601,46.746835,60.010195,64.919593,37.962025,37.721519,64.979791,188.491839,90.823902,0.620446,189.890910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.500150,49.883871,198.826266,163.897482,211.634345,296.478341,188.650302,14.351955,187.197853,4.668231,48.085740,48.201129,162.295828,196.474274,159.920460,186.524217,92.920684,174.315706,0.080719,78.707174,94.979125,95.105335,186.877746,19.619417,87.116797,0.644765,882449.657192,0.882013,10.088561,22.564991,4.007109,0.078283,0.071746,151.133953,98.289452,72.197045,32.000000,32.000000,32.000000,32.000000,32.000000,71.361753,67.123051,102.529933,15.306836,50.619397,46.746835,60.010195,64.987652,37.962025,37.721519,64.926620,188.650302,91.057612,0.617605,189.911603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.602435,49.893767,198.631914,163.889351,211.559394,296.511607,188.318721,14.350385,187.219492,4.670605,48.150699,48.311154,162.315294,196.425264,159.945626,186.517269,92.907159,174.313484,0.080721,78.724082,95.000176,95.323641,186.832613,19.621084,87.141426,0.643270,882417.248781,0.879729,10.020341,22.558878,4.005688,0.077423,0.070849,151.061644,98.284439,72.218351,32.000000,32.000000,32.000000,32.000000,32.000000,71.389038,67.162131,102.546527,15.306836,50.519434,46.746835,60.010195,64.948981,37.962025,37.721519,64.945868,188.318721,90.774968,0.617290,189.985718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.541349,49.861881,198.423342,163.878135,211.547797,296.628876,188.524567,14.352669,187.086122,4.678867,48.039851,48.197456,162.284109,196.363749,159.945218,186.518737,92.866775,174.252593,0.080722,78.711211,94.977744,95.335563,186.790517,19.622078,87.108034,0.644661,882036.766227,0.880083,10.134266,22.554107,4.016680,0.078935,0.071434,151.094306,98.254735,72.210466,32.000000,32.000000,32.000000,32.000000,32.000000,71.370361,67.216634,102.540147,15.306836,50.548646,46.746835,60.010195,64.964008,37.962025,37.721519,64.929819,188.524567,90.989692,0.616761,189.875883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.583222,49.900639,198.774072,163.863836,211.599343,296.579569,188.568229,14.352383,187.175564,4.690183,47.840453,48.244278,162.277217,196.582995,159.919488,186.456846,92.901057,174.278752,0.080722,78.739863,94.994924,95.290354,186.936096,19.624156,87.150910,0.642259,881658.571960,0.879329,10.037870,22.566740,4.004479,0.079197,0.070651,151.041485,98.210097,72.202253,32.000000,32.000000,32.000000,32.000000,32.000000,71.365240,67.241462,102.514510,15.306836,50.464124,46.746835,60.010195,64.962252,37.962025,37.721519,64.907411,188.568229,90.752411,0.616550,189.989927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.525687,49.878374,198.712818,163.827386,211.689686,296.420297,188.498698,14.349529,187.139368,4.683529,48.139422,48.309972,162.281813,196.543661,159.905277,186.466867,92.880233,174.297772,0.080723,78.762803,94.961034,95.074648,186.764536,19.626659,87.116761,0.642116,881769.467068,0.879444,10.069443,22.582674,4.005207,0.078716,0.070866,150.984330,98.258876,72.208354,32.000000,32.000000,32.000000,32.000000,32.000000,71.386882,67.299428,102.547466,15.306836,50.428280,46.746835,60.010195,65.010435,37.962025,37.721519,64.859007,188.498698,90.786237,0.614723,189.982334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.581354,49.908611,198.784220,163.828507,211.703860,296.267830,188.584758,14.347531,187.242297,4.660941,47.934897,48.293030,162.251165,196.650448,159.914064,186.646590,92.887783,174.297407,0.080724,78.793878,94.936057,95.325688,186.676553,19.628758,87.130193,0.642909,881894.372052,0.878726,10.064695,22.558897,4.008898,0.079101,0.071108,151.131887,98.263570,72.202495,32.000000,32.000000,32.000000,32.000000,32.000000,71.371698,67.333289,102.524159,15.306836,50.415190,46.746835,60.010195,64.934184,37.962025,37.721519,64.891149,188.584758,90.703405,0.617395,189.985324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.524549,49.865454,198.849529,163.827666,211.762131,296.257417,188.705431,14.346818,187.174084,4.656724,47.878628,48.377596,162.268489,196.488766,159.916381,186.627297,92.956478,174.392516,0.080723,78.811518,94.953314,95.166193,186.995631,19.632984,87.161692,0.644751,882377.406080,0.880504,10.102215,22.587359,4.012318,0.077976,0.071064,151.032446,98.239092,72.198599,32.000000,32.000000,32.000000,32.000000,32.000000,71.404489,67.337100,102.516585,15.306836,50.374616,46.746835,60.010195,64.977412,37.962025,37.721519,64.801636,188.705431,90.715107,0.618691,189.907197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.552449,49.834668,198.720640,163.846732,211.736946,296.339412,188.502386,14.354524,187.370724,4.626804,48.076666,48.243007,162.274980,196.503670,159.919879,186.619031,92.994024,174.320887,0.080726,78.831242,94.949686,95.322716,187.087200,19.635197,87.171609,0.644435,882409.126356,0.879139,10.074607,22.579661,4.009254,0.078569,0.072123,151.074186,98.294494,72.220641,32.000000,32.000000,32.000000,32.000000,32.000000,71.419938,67.355122,102.515366,15.306836,50.371831,46.746835,60.010195,64.998754,37.962025,37.721519,64.736842,188.502386,90.741161,0.619048,189.860816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.584243,49.832744,198.680414,163.872808,211.712641,296.438886,188.644853,14.350813,187.283824,4.646154,47.967260,48.404983,162.283497,196.768403,159.919386,186.605053,92.917461,174.435526,0.080728,78.868674,94.912193,95.305447,186.963079,19.639799,87.166903,0.645501,882342.546107,0.879831,10.090480,22.549145,4.015171,0.078091,0.070427,151.045132,98.305123,72.185404,32.000000,32.000000,32.000000,32.000000,32.000000,71.377556,67.354993,102.488372,15.306836,50.378178,46.746835,60.010195,65.010408,37.962025,37.721519,64.687851,188.644853,91.067926,0.620216,189.843389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.595921,49.861881,198.788788,163.863275,211.709611,296.527396,188.591337,14.347674,187.348511,4.645472,48.080453,48.319813,162.296084,196.594481,159.925233,186.617397,92.963707,174.329871,0.080732,78.874405,94.963294,95.188775,186.864328,19.643089,87.182788,0.644264,881961.109492,0.880048,10.030694,22.482848,4.010309,0.077741,0.070604,151.021777,98.395672,72.227425,32.000000,32.000000,32.000000,32.000000,32.000000,71.395176,67.402666,102.491362,15.306836,50.320370,46.746835,60.010195,65.009221,37.962025,37.721519,64.677626,188.591337,90.980027,0.618920,189.942287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.583770,49.879748,198.969475,163.855424,211.626878,296.458407,188.534526,14.352669,187.370340,4.638216,47.998175,48.335853,162.250933,196.649860,159.884473,186.748863,92.854865,174.320501,0.080736,78.863227,94.976349,95.240490,186.958571,19.647590,87.193750,0.643697,882117.577964,0.878652,9.995740,22.605422,4.006926,0.078937,0.072141,150.916827,98.464163,72.196321,32.000000,32.000000,32.000000,32.000000,32.000000,71.359014,67.393388,102.464009,15.306836,50.243062,46.746835,60.010195,65.036622,37.962025,37.721519,64.663084,188.534526,91.073443,0.616123,189.885954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.612962,49.822848,198.782331,163.838321,211.666867,296.420321,188.711747,14.356094,187.335684,4.641181,48.056333,48.328720,162.263637,196.685184,159.911515,186.613430,92.861906,174.360165,0.080737,78.872359,94.989348,95.402533,186.902606,19.651402,87.168111,0.643811,881980.546085,0.878731,10.012749,22.516770,4.008168,0.078342,0.070375,150.931039,98.497260,72.218062,32.000000,32.000000,32.000000,32.000000,32.000000,71.396648,67.418296,102.482169,15.306836,50.212303,46.746835,60.010195,65.061306,37.962025,37.721519,64.586732,188.711747,90.982443,0.616940,189.787803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.584842,49.841815,198.921754,163.840844,211.665715,296.442979,188.599752,14.348102,187.322789,4.641476,48.149489,48.303997,162.262646,196.689461,159.906758,186.772981,92.899944,174.457954,0.080736,78.883985,94.982997,95.442078,186.931488,19.653674,87.265457,0.643994,882137.032715,0.878935,10.043236,22.621852,4.012794,0.078601,0.071104,150.873006,98.488087,72.211226,32.000000,32.000000,32.000000,32.000000,32.000000,71.414197,67.436344,102.496221,15.306836,50.157498,46.746835,60.010195,65.040824,37.962025,37.721519,64.531727,188.599752,91.116986,0.616560,189.881980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.734017,49.857483,198.663667,163.853461,211.634026,296.521667,188.279352,14.355951,187.278174,4.619175,48.104302,48.352130,162.261067,196.842737,159.914961,186.722157,92.891140,174.405730,0.080738,78.875750,94.989894,95.298823,187.052243,19.656099,87.243244,0.643357,882079.229959,0.877563,9.956022,22.630732,4.006661,0.078355,0.071375,150.960411,98.441995,72.200401,32.000000,32.000000,32.000000,32.000000,32.000000,71.388013,67.397966,102.477917,15.306836,50.134727,46.746835,60.010195,65.024136,37.962025,37.721519,64.528631,188.279352,91.066681,0.616385,189.827142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.620244,49.859957,198.728050,163.852059,211.647527,296.472425,188.058827,14.352098,187.371730,4.598137,47.983166,48.353638,162.269047,196.799624,159.924844,186.843797,92.832860,174.542264,0.080740,78.863993,94.971753,95.001420,186.982800,19.660431,87.159998,0.643230,882017.321587,0.878678,10.004188,22.631940,4.011745,0.079084,0.070801,150.886275,98.458755,72.201293,32.000000,32.000000,32.000000,32.000000,32.000000,71.431202,67.433452,102.494202,15.306836,50.154327,46.746835,60.010195,65.011955,37.962025,37.721519,64.497458,188.058827,90.760327,0.616041,189.791107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.607672,49.863530,199.012782,163.860751,211.655429,296.466907,188.276526,14.351099,187.377105,4.576249,48.279309,48.342568,162.229124,196.757892,159.893468,186.730506,92.855038,174.440872,0.080742,78.841597,94.940446,95.047141,187.023244,19.664837,87.180787,0.641164,881746.615469,0.877151,9.865096,22.619786,3.994523,0.077799,0.070373,150.831179,98.404907,72.217042,32.000000,32.000000,32.000000,32.000000,32.000000,71.416554,67.395426,102.464581,15.306836,50.187608,46.746835,60.010195,65.049255,37.962025,37.721519,64.438481,188.276526,91.028205,0.614244,189.812350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.663141,49.933900,198.907260,163.883743,211.750214,296.446465,188.038931,14.353525,187.477920,4.573199,48.328629,48.274983,162.263966,196.668874,159.897919,186.768951,92.881534,174.589398,0.080743,78.832007,95.022850,95.207858,186.973785,19.669638,87.187566,0.643686,882211.404083,0.880477,9.985571,22.732846,4.004979,0.078736,0.070835,150.849627,98.414378,72.224384,32.000000,32.000000,32.000000,32.000000,32.000000,71.441336,67.376207,102.492795,15.306836,50.035710,46.746835,60.010195,65.066502,37.962025,37.721519,64.430774,188.038931,90.718749,0.618152,189.898188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.629180,49.963312,198.935786,163.873649,211.849401,296.350121,188.162527,14.349101,187.461075,4.549493,48.150743,48.374682,162.254440,196.680481,159.869547,186.657450,92.819938,174.477399,0.080746,78.833118,94.944902,95.284459,187.068725,19.674861,87.203198,0.644286,882179.951622,0.879748,10.002196,22.669991,4.011734,0.077915,0.071043,150.843754,98.350744,72.198117,32.000000,32.000000,32.000000,32.000000,32.000000,71.408454,67.348993,102.485813,15.306836,50.045661,46.746835,60.010195,65.090640,37.962025,37.721519,64.511813,188.162527,91.027808,0.617055,189.840281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.630678,49.882772,199.024560,163.864677,211.900572,296.211140,188.163473,14.351812,187.324375,4.554147,48.024316,48.473719,162.268509,196.737667,159.919036,186.853454,92.894767,174.481253,0.080746,78.818068,95.008724,95.386327,187.100805,19.680020,87.241405,0.643775,882587.355110,0.880335,10.015000,22.703073,4.005128,0.078126,0.071468,150.919778,98.419500,72.220515,32.000000,32.000000,32.000000,32.000000,32.000000,71.456291,67.379164,102.489899,15.306836,49.980975,46.746835,60.010195,65.051223,37.962025,37.721519,64.472148,188.163473,90.756775,0.618716,189.818645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.603390,49.860232,198.875559,163.861312,211.918410,296.109137,188.366064,14.353668,187.354341,4.556046,48.021360,48.410761,162.266160,196.794650,159.914046,186.886112,92.868514,174.517389,0.080746,78.801618,94.985482,95.314835,186.949291,19.683445,87.198727,0.644651,883374.789817,0.880909,10.079651,22.719747,4.008444,0.078573,0.071039,151.067468,98.451629,72.224659,32.000000,32.000000,32.000000,32.000000,32.000000,71.439615,67.337432,102.498299,15.306836,49.998792,46.746835,60.010195,65.108456,37.962025,37.721519,64.395496,188.366064,91.079952,0.617565,189.730918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.681809,49.849786,199.049378,163.863275,212.077074,296.121488,188.491622,14.347246,187.365571,4.508370,48.124165,48.402715,162.286138,196.814075,159.905850,186.910330,92.893540,174.606300,0.080746,78.831768,95.008709,95.421619,187.032933,19.686136,87.251754,0.644798,883063.887374,0.880890,9.997555,22.646464,4.010112,0.078207,0.070443,150.973677,98.480518,72.231002,32.000000,32.000000,32.000000,32.000000,32.000000,71.418996,67.323789,102.490284,15.306836,49.975661,46.746835,60.010195,65.067092,37.962025,37.721519,64.330819,188.491622,90.901992,0.619823,189.777575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.707650,49.879473,198.987305,163.886827,212.093537,296.082152,188.662583,14.356236,187.459548,4.495969,48.234089,48.428112,162.285445,196.703321,159.924727,186.708915,92.966984,174.623289,0.080744,78.841584,94.978169,95.300578,187.306404,19.689283,87.193408,0.645324,883221.605913,0.880498,10.003343,22.687214,4.009314,0.078605,0.071011,150.970946,98.471607,72.200189,32.000000,32.000000,32.000000,32.000000,32.000000,71.410775,67.263493,102.461827,15.306836,49.961498,46.746835,60.010195,65.111124,37.962025,37.721519,64.326875,188.662583,91.105248,0.617824,189.778519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.616362,49.930876,198.946605,163.909819,211.967621,296.064912,188.349354,14.349101,187.387855,4.505955,48.166868,48.370458,162.302918,196.520331,159.897083,186.821569,92.893510,174.417163,0.080743,78.832149,94.981824,95.386556,186.991714,19.691317,87.182914,0.645272,883643.663228,0.879003,9.911522,22.697844,4.006484,0.077512,0.069735,150.893917,98.461617,72.206231,32.000000,32.000000,32.000000,32.000000,32.000000,71.395263,67.215849,102.452281,15.306836,49.953255,46.746835,60.010195,65.106770,37.962025,37.721519,64.354680,188.349354,91.036499,0.619360,189.775490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.694376,49.949568,198.860460,163.897482,211.895039,296.287494,188.526740,14.344963,187.428172,4.523812,48.195090,48.286888,162.281311,196.733598,159.923593,186.782390,92.895410,174.533660,0.080745,78.841114,94.990123,95.407247,186.850849,19.694410,87.212791,0.645731,883462.463075,0.877840,9.914416,22.631214,4.003153,0.079599,0.070546,150.933671,98.429777,72.196697,32.000000,32.000000,32.000000,32.000000,32.000000,71.391299,67.203539,102.450963,15.306836,49.866948,46.746835,60.010195,65.080019,37.962025,37.721519,64.339043,188.526740,91.114877,0.618004,189.767661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.676203,49.952042,198.985658,163.888229,211.848972,296.312448,188.513093,14.349672,187.403626,4.529415,48.184052,48.348775,162.275901,196.692503,159.923437,186.730546,92.895375,174.622111,0.080744,78.838669,95.016140,95.388433,187.020185,19.697945,87.184555,0.645943,883499.633810,0.880699,10.060520,22.622004,4.009698,0.078005,0.070705,150.852004,98.419301,72.198714,32.000000,32.000000,32.000000,32.000000,32.000000,71.382014,67.170893,102.476111,15.306836,49.882686,46.746835,60.010195,65.090551,37.962025,37.721519,64.347784,188.513093,91.072505,0.618600,189.672854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.679686,49.967985,198.959708,163.889070,211.892862,296.312349,188.344556,14.351384,187.450611,4.508715,48.073623,48.435930,162.285427,196.829500,159.917934,186.901756,92.939009,174.541061,0.080743,78.835382,94.949609,95.437846,187.024182,19.700446,87.204280,0.643917,883133.030096,0.878083,9.998271,22.666843,4.001669,0.077760,0.069488,150.894536,98.451028,72.208481,32.000000,32.000000,32.000000,32.000000,32.000000,71.391700,67.136911,102.458129,15.306836,49.849974,46.746835,60.010195,65.105542,37.962025,37.721519,64.352672,188.344556,90.828770,0.616341,189.790950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.748753,49.937473,199.138542,163.886827,211.909409,296.595557,188.564255,14.350100,187.522383,4.505189,48.031466,48.369346,162.290624,196.799098,159.927662,186.947247,92.947645,174.591034,0.080744,78.853196,95.019905,95.409444,187.213304,19.702170,87.221121,0.644399,882977.091221,0.878318,10.019591,22.702351,4.005654,0.078748,0.070989,150.878352,98.487719,72.207938,32.000000,32.000000,32.000000,32.000000,32.000000,71.401578,67.141842,102.437893,15.306836,49.875435,46.746835,60.010195,65.064755,37.962025,37.721519,64.312498,188.564255,91.074398,0.616889,189.761406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.722201,49.931426,199.166387,163.869724,211.935073,296.756081,188.421977,14.350528,187.591618,4.514203,48.158604,48.465612,162.289621,196.890643,159.915365,186.995264,92.926017,174.519636,0.080742,78.876213,95.021692,95.348451,187.206716,19.703685,87.229469,0.644270,883021.582131,0.879257,10.031922,22.626214,4.004850,0.078842,0.070838,150.873591,98.398762,72.210627,32.000000,32.000000,32.000000,32.000000,32.000000,71.398814,67.118663,102.416490,15.306836,49.879108,46.746835,60.010195,65.089078,37.962025,37.721519,64.287038,188.421977,90.751564,0.618560,189.809990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.678672,49.969909,199.080870,163.853181,211.989561,296.782346,188.287472,14.351812,187.441559,4.505885,48.290224,48.359525,162.279888,196.858719,159.921790,186.869915,92.947065,174.562710,0.080740,78.873378,95.025742,95.485810,187.074863,19.706012,87.240377,0.643465,882873.418189,0.876873,9.929819,22.637619,4.002885,0.078681,0.070682,150.875908,98.403221,72.219560,32.000000,32.000000,32.000000,32.000000,32.000000,71.416656,67.099539,102.423727,15.306836,49.837314,46.746835,60.010195,65.072767,37.962025,37.721519,64.311857,188.287472,90.954983,0.616241,189.729424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.731487,49.986128,199.017300,163.857106,212.025980,296.846861,188.155137,14.357092,187.608969,4.496214,48.120435,48.532441,162.262208,196.811162,159.901049,186.793705,92.945323,174.488655,0.080738,78.902787,94.995556,95.547448,187.152422,19.709343,87.272688,0.643677,883086.889500,0.878147,9.951284,22.630611,4.005583,0.078050,0.070433,150.960839,98.394262,72.210047,32.000000,32.000000,32.000000,32.000000,32.000000,71.420341,67.136969,102.396020,15.306836,49.743284,46.746835,60.010195,65.130840,37.962025,37.721519,64.328934,188.155137,90.789644,0.618696,189.808298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.633887,49.953142,198.978525,163.852340,211.970268,296.909845,188.388921,14.346104,187.625602,4.482509,48.330973,48.422203,162.263833,196.812606,159.897409,186.970142,92.967394,174.675351,0.080737,78.922426,94.995812,95.619117,187.184345,19.712388,87.288843,0.643842,883399.483772,0.879949,10.034899,22.626840,4.007371,0.079034,0.070882,150.836163,98.412989,72.199244,32.000000,32.000000,32.000000,32.000000,32.000000,71.405564,67.117120,102.392277,15.306836,49.804335,46.746835,60.010195,65.109865,37.962025,37.721519,64.320555,188.388921,91.068809,0.617548,189.786347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.728605,50.002071,199.202497,163.888229,211.875467,296.971799,188.123212,14.345819,187.503719,4.479527,48.239025,48.383257,162.288004,196.817391,159.916755,186.894887,92.951095,174.643887,0.080739,78.941203,95.033749,95.411371,187.115696,19.716043,87.304006,0.642970,883524.299065,0.879721,9.996363,22.598878,4.001837,0.078603,0.070147,150.986765,98.418471,72.223867,32.000000,32.000000,32.000000,32.000000,32.000000,71.404901,67.156840,102.386541,15.306836,49.826364,46.746835,60.010195,65.123176,37.962025,37.721519,64.328834,188.123212,91.024418,0.618063,189.817307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.727275,50.014441,199.204420,163.898884,211.885756,296.938561,188.129608,14.346390,187.691099,4.490397,48.228965,48.437108,162.279359,197.006412,159.925775,187.099344,93.006929,174.885238,0.080739,78.924736,95.008187,95.642436,187.328699,19.719072,87.314698,0.643197,883258.643851,0.880235,10.064595,22.651676,4.008925,0.078556,0.069587,150.842950,98.400892,72.233069,32.000000,32.000000,32.000000,32.000000,32.000000,71.429327,67.220941,102.398623,15.306836,49.727974,46.746835,60.010195,65.082348,37.962025,37.721519,64.342533,188.129608,91.120142,0.616500,189.661721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.749164,49.979530,199.239490,163.897201,211.797025,296.864218,188.441243,14.356379,187.591585,4.486159,48.281898,48.442062,162.293602,197.016238,159.948715,186.856716,92.978701,174.789937,0.080739,78.931857,95.053124,95.462933,187.314052,19.721695,87.370881,0.642648,882927.016575,0.879342,10.015293,22.655361,4.005793,0.078552,0.071137,150.740848,98.377248,72.199952,32.000000,32.000000,32.000000,32.000000,32.000000,71.425578,67.209262,102.376683,15.306836,49.716292,46.746835,60.010195,65.112314,37.962025,37.721519,64.308685,188.441243,91.109576,0.616382,189.803735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.656229,50.025436,199.062687,163.909258,211.738578,296.893858,188.413244,14.357235,187.773040,4.487181,48.278680,48.573355,162.309192,197.019057,159.921441,186.903207,92.997037,174.870781,0.080737,78.974925,95.039655,95.469180,187.315071,19.724774,87.313202,0.642289,882789.115994,0.879411,10.029041,22.696237,4.005939,0.079396,0.072034,150.809729,98.312350,72.223940,32.000000,32.000000,32.000000,32.000000,32.000000,71.473022,67.212815,102.404424,15.306836,49.738980,46.746835,60.010195,65.143490,37.962025,37.721519,64.291873,188.413244,91.178308,0.615465,189.743389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.745625,50.038631,199.360317,163.913744,211.723218,296.992187,188.463351,14.354381,187.748285,4.504194,48.209968,48.579273,162.282790,197.123352,159.932603,187.084681,92.960919,174.748272,0.080735,78.991571,95.013436,95.358511,187.372259,19.726854,87.403011,0.641766,882402.299230,0.877075,9.971449,22.686289,4.004881,0.077166,0.069696,150.779194,98.301340,72.189129,32.000000,32.000000,32.000000,32.000000,32.000000,71.432285,67.172289,102.371477,15.306836,49.790784,46.746835,60.010195,65.120588,37.962025,37.721519,64.366456,188.463351,91.225710,0.615431,189.719195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.767858,50.049077,199.330898,163.929165,211.638564,297.106467,188.512252,14.353239,187.847004,4.530410,48.278846,48.432912,162.320349,197.171449,159.939404,187.147264,93.034357,174.931592,0.080734,78.985643,95.036606,95.511904,187.504092,19.730112,87.354906,0.642515,882348.024915,0.878898,10.113705,22.700338,4.008816,0.078965,0.071959,150.814435,98.294435,72.212661,32.000000,32.000000,32.000000,32.000000,32.000000,71.466281,67.180645,102.361006,15.306836,49.851411,46.746835,60.010195,65.078267,37.962025,37.721519,64.386775,188.512252,91.075246,0.615278,189.814475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.710195,50.054299,199.424553,163.957765,211.543912,297.220117,188.484206,14.351242,187.843208,4.551008,48.396523,48.515057,162.319644,197.144095,159.956763,187.214369,93.025950,174.924697,0.080735,79.023112,95.051910,95.696785,187.267146,19.734504,87.420068,0.641718,882332.399519,0.876880,10.034216,22.687376,4.007595,0.079287,0.071504,150.884372,98.298927,72.208234,32.000000,32.000000,32.000000,32.000000,32.000000,71.455976,67.194018,102.369076,15.306836,49.784385,46.746835,60.010195,65.132932,37.962025,37.721519,64.394676,188.484206,90.920184,0.614828,189.865694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.789027,50.083163,199.284555,163.963373,211.622393,297.164396,188.578672,14.351527,187.906417,4.542878,48.279893,48.537596,162.324809,197.150270,159.964200,187.230463,93.018392,174.956161,0.080737,79.064866,95.089700,95.446319,187.498301,19.738489,87.385305,0.640880,881688.632142,0.875894,10.021631,22.687373,4.005214,0.078422,0.070535,150.856763,98.355266,72.204157,32.000000,32.000000,32.000000,32.000000,32.000000,71.469131,67.196000,102.388780,15.306836,49.757863,46.746835,60.010195,65.096566,37.962025,37.721519,64.417721,188.578672,90.997517,0.614700,189.876906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.732489,50.078215,199.331451,163.978514,211.629370,297.206929,188.548478,14.349244,187.930120,4.560829,48.276076,48.497790,162.358652,197.222254,159.968029,187.317981,93.067256,174.997463,0.080736,79.082852,95.052017,95.720924,187.467628,19.742903,87.444589,0.640355,881425.005185,0.876772,10.086603,22.693019,4.011744,0.077302,0.070908,150.877259,98.333572,72.195628,32.000000,32.000000,32.000000,32.000000,32.000000,71.458019,67.202733,102.378377,15.306836,49.752023,46.746835,60.010195,65.096997,37.962025,37.721519,64.460249,188.548478,90.994127,0.615704,189.878243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.770405,50.064470,199.422197,163.990851,211.780197,297.310219,188.647828,14.351099,187.914324,4.575312,48.370636,48.397634,162.383585,197.314245,159.983622,187.325052,93.097360,174.912964,0.080737,79.099425,95.091909,95.677366,187.485309,19.749116,87.448177,0.640589,881749.761779,0.875188,10.033795,22.713175,4.002580,0.077994,0.070590,150.875943,98.328565,72.182096,32.000000,32.000000,32.000000,32.000000,32.000000,71.445771,67.192088,102.402976,15.306836,49.806506,46.746835,60.010195,65.129862,37.962025,37.721519,64.443554,188.647828,91.043891,0.615160,189.825253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.784550,50.090585,199.452089,164.004870,211.986738,297.328505,188.479655,14.352098,187.923168,4.567547,48.217195,48.582837,162.372035,197.286780,159.985589,187.262978,93.065165,175.075571,0.080736,79.091566,95.067978,95.715283,187.568703,19.755236,87.411936,0.640363,881651.280792,0.876450,10.087412,22.680845,4.008073,0.077669,0.070274,150.919337,98.441922,72.179824,32.000000,32.000000,32.000000,32.000000,32.000000,71.432609,67.223406,102.413885,15.306836,49.850931,46.746835,60.010195,65.078368,37.962025,37.721519,64.475384,188.479655,91.184564,0.615383,189.690871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.793594,50.063096,199.442291,164.002907,212.022027,297.233934,188.700448,14.348816,187.845685,4.555213,48.153765,48.621789,162.389758,197.394572,160.001857,187.284306,93.084585,175.046987,0.080736,79.119545,95.120112,95.786655,187.520553,19.761869,87.445112,0.640821,882064.357324,0.875838,10.034388,22.616911,4.006843,0.078321,0.070910,150.802799,98.434727,72.183346,32.000000,32.000000,32.000000,32.000000,32.000000,71.413232,67.293853,102.390332,15.306836,49.807492,46.746835,60.010195,65.073933,37.962025,37.721519,64.494236,188.700448,90.953595,0.615512,189.816835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.768018,50.018564,199.564380,163.976270,212.071182,297.295493,188.390983,14.352383,187.953526,4.542105,48.243256,48.595630,162.367654,197.281831,160.001143,187.492900,93.108624,174.926002,0.080735,79.083815,95.155987,95.663458,187.681732,19.766521,87.455840,0.641912,883111.236149,0.877261,10.045854,22.714197,4.006305,0.078150,0.070264,150.801097,98.421684,72.243212,32.000000,32.000000,32.000000,32.000000,32.000000,71.429431,67.335107,102.431314,15.306836,49.775210,46.746835,60.010195,65.067351,37.962025,37.721519,64.461660,188.390983,91.356268,0.615353,189.664042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.774665,50.108728,199.577970,163.954961,211.972298,297.327151,188.526271,14.355523,187.983796,4.537229,48.410423,48.517876,162.363092,197.261087,159.973610,187.352619,93.068708,175.097606,0.080736,79.086323,95.107563,95.438390,187.686013,19.772695,87.531262,0.641895,883090.461319,0.876137,10.009001,22.683338,4.005381,0.078876,0.070285,150.788251,98.347865,72.201176,32.000000,32.000000,32.000000,32.000000,32.000000,71.422739,67.334626,102.397404,15.306836,49.795374,46.746835,60.010195,65.095403,37.962025,37.721519,64.496105,188.526271,91.195707,0.617135,189.785128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.796635,50.115050,199.569697,163.968700,212.009030,297.250296,188.626432,14.354381,188.020408,4.542417,48.185693,48.664390,162.364729,197.321944,159.996704,187.475993,93.149391,175.238320,0.080735,79.094181,95.100258,95.823258,187.723214,19.777788,87.526177,0.642489,883109.066672,0.878171,9.990953,22.610866,4.009892,0.077939,0.070003,150.940045,98.403591,72.241020,32.000000,32.000000,32.000000,32.000000,32.000000,71.463483,67.397629,102.450478,15.306836,49.904928,46.746835,60.010195,65.106273,37.962025,37.721519,64.580408,188.626432,91.400316,0.615058,189.585049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.790755,50.090310,199.608070,163.958606,212.009432,297.211170,188.480802,14.351812,188.024704,4.567289,48.296332,48.483302,162.360206,197.657669,159.978620,187.484343,93.187563,175.156743,0.080735,79.117460,95.120103,95.898446,187.745608,19.783187,87.557712,0.641875,883101.726063,0.877223,10.074233,22.719473,4.009630,0.078535,0.071388,150.888225,98.445559,72.227219,32.000000,32.000000,32.000000,32.000000,32.000000,71.438608,67.396775,102.434696,15.306836,49.957320,46.746835,60.010195,65.004657,37.962025,37.721519,64.592900,188.480802,91.109432,0.616083,189.917032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.857792,50.112851,199.706097,163.959447,212.026323,297.166211,188.509759,14.348530,188.104611,4.577868,48.390022,48.488792,162.360821,197.646044,159.970204,187.448303,93.151007,175.376937,0.080734,79.113555,95.141136,95.872294,187.751463,19.789248,87.566475,0.641428,882920.396841,0.876495,10.057807,22.695077,4.007694,0.077958,0.070720,150.927136,98.412425,72.226756,32.000000,32.000000,32.000000,32.000000,32.000000,71.441772,67.401203,102.430891,15.306836,50.013556,46.746835,60.010195,65.026861,37.962025,37.721519,64.639465,188.509759,91.465586,0.614240,189.689258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
