OSU 80 Ton Compressor Load Stand
49.912217,50.164256,199.674062,163.992533,211.942945,297.176722,188.153709,14.349815,188.177645,4.565874,48.380600,48.665834,162.370630,197.583694,159.993589,187.555523,93.176743,175.282726,0.080735,79.111996,95.159461,95.842214,187.719626,19.794430,87.561535,0.641378,882707.553378,0.877228,10.039153,22.624276,4.008938,0.077915,0.070836,151.030678,98.417535,72.208288,32.000000,32.000000,32.000000,32.000000,32.000000,71.448457,67.414162,102.445572,15.306836,50.087062,46.746835,60.010195,65.086347,37.962025,37.721519,64.659190,188.153709,91.053627,0.616375,189.868408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.888945,50.145838,199.747548,164.004870,212.046363,297.198426,188.369193,14.353097,188.153470,4.566616,48.381484,48.626720,162.403664,197.649793,160.033489,187.673216,93.199394,175.296456,0.080735,79.136505,95.162301,95.653717,187.756682,19.798245,87.611821,0.641163,882896.600553,0.875909,9.992326,22.748876,4.005514,0.078156,0.071121,151.000720,98.484225,72.193018,32.000000,32.000000,32.000000,32.000000,32.000000,71.486158,67.452877,102.475188,15.306836,50.034947,46.746835,60.010195,65.004268,37.962025,37.721519,64.735529,188.369193,91.224051,0.613830,189.754246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.934121,50.128245,199.835269,164.018048,212.047518,297.056961,188.495497,14.353525,188.291839,4.551438,48.316901,48.508568,162.400208,197.687028,159.985991,187.661747,93.217698,175.319574,0.080734,79.175332,95.163233,95.885783,188.150486,19.804290,87.580539,0.640298,882506.583613,0.876286,9.987462,22.685480,4.000505,0.078845,0.070684,150.987936,98.416095,72.194346,32.000000,32.000000,32.000000,32.000000,32.000000,71.460391,67.424073,102.455731,15.306836,50.008400,46.746835,60.010195,65.011039,37.962025,37.721519,64.751348,188.495497,91.078978,0.615741,189.816363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.929161,50.127695,200.016689,164.027582,212.066835,297.084667,188.157015,14.351384,188.319444,4.547869,48.206092,48.688683,162.423508,197.780093,160.028927,187.702795,93.225401,175.459943,0.080734,79.222153,95.180094,95.796901,187.916171,19.810538,87.581693,0.641172,882830.378524,0.876119,9.993098,22.668319,4.003844,0.077439,0.069924,150.944303,98.426967,72.206676,32.000000,32.000000,32.000000,32.000000,32.000000,71.485280,67.447832,102.483342,15.306836,50.045925,46.746835,60.010195,64.998775,37.962025,37.721519,64.783537,188.157015,91.109684,0.615784,189.852948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.951750,50.106254,200.015609,164.009356,212.157646,297.230526,188.210366,14.354238,188.328835,4.553710,48.312213,48.617790,162.409429,197.794726,160.028356,187.805881,93.231799,175.433740,0.080733,79.260312,95.215697,95.919495,187.985267,19.818118,87.665841,0.641237,882648.611054,0.874614,9.928818,22.659256,4.001978,0.077534,0.070460,150.945762,98.422086,72.203108,32.000000,32.000000,32.000000,32.000000,32.000000,71.475124,67.432634,102.462494,15.306836,50.176735,46.746835,60.010195,64.957979,37.962025,37.721519,64.811800,188.210366,91.331728,0.616606,189.669628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.928531,50.116699,200.006337,164.025058,212.303408,297.382143,188.157462,14.352098,188.460550,4.545451,48.271981,48.727569,162.411635,197.887301,160.030945,187.743276,93.238622,175.396829,0.080732,79.275977,95.194417,96.047875,187.968116,19.825576,87.693734,0.642097,882707.334072,0.876363,9.933393,22.707649,4.006009,0.078275,0.069965,150.893327,98.430075,72.183079,32.000000,32.000000,32.000000,32.000000,32.000000,71.495785,67.458388,102.476843,15.306836,50.219471,46.746835,60.010195,64.988103,37.962025,37.721519,64.827827,188.157462,91.228486,0.617233,189.753224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.938279,50.104879,200.117100,164.066837,212.414724,297.479491,188.325083,14.354666,188.441218,4.544112,48.416097,48.757590,162.417562,197.948760,160.038018,187.876390,93.247785,175.516278,0.080732,79.299217,95.282048,95.943609,188.141023,19.833963,87.706066,0.641280,882967.683047,0.875997,9.888618,22.690782,4.004176,0.078867,0.070076,150.917889,98.449625,72.176077,32.000000,32.000000,32.000000,32.000000,32.000000,71.456763,67.418346,102.464327,15.306836,50.280245,46.746835,60.010195,64.928679,37.962025,37.721519,64.829480,188.325083,91.492073,0.615540,189.453971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.991925,50.104879,199.980863,164.066837,212.537102,297.448497,188.304427,14.352811,188.484635,4.529235,48.324428,48.646414,162.448982,197.998762,160.060494,187.932066,93.312914,175.603226,0.080732,79.344121,95.250108,95.917087,188.447048,19.840296,87.723358,0.641502,883607.855797,0.877323,9.923049,22.669209,4.005853,0.079136,0.070962,150.899773,98.498727,72.192396,32.000000,32.000000,32.000000,32.000000,32.000000,71.459962,67.411155,102.472037,15.306836,50.294810,46.746835,60.010195,64.907497,37.962025,37.721519,64.869627,188.304427,91.564844,0.616646,189.455152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.922537,50.158483,200.259386,164.093194,212.671491,297.395054,188.324688,14.355808,188.643878,4.516465,48.260840,48.687746,162.459011,198.017463,160.066035,187.989661,93.278062,175.671682,0.080734,79.366203,95.289653,96.014340,188.237123,19.846951,87.771553,0.642180,883990.934967,0.876783,9.901158,22.707770,4.007289,0.077761,0.069710,150.788401,98.462465,72.199901,32.000000,32.000000,32.000000,32.000000,32.000000,71.470617,67.366504,102.460720,15.306836,50.373607,46.746835,60.010195,64.909779,37.962025,37.721519,64.894511,188.324688,91.656330,0.615607,189.503696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.924842,50.111476,200.329213,164.099362,212.680899,297.469041,188.216782,14.353097,188.609950,4.502589,48.135562,48.787208,162.471395,198.107995,160.071679,187.991024,93.301036,175.633874,0.080731,79.352995,95.231108,95.895647,188.114979,19.852574,87.766649,0.642028,884164.001922,0.876339,9.845764,22.677363,4.000263,0.078724,0.070606,150.863165,98.449173,72.207479,32.000000,32.000000,32.000000,32.000000,32.000000,71.480972,67.358595,102.438294,15.306836,50.435477,46.746835,60.010195,64.868177,37.962025,37.721519,64.934071,188.216782,91.433997,0.615093,189.705230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.976681,50.116150,200.099753,164.081978,212.737110,297.644544,188.394897,14.352811,188.446718,4.490071,48.292591,48.670130,162.467959,197.922531,160.091566,187.923917,93.277679,175.586575,0.080731,79.373804,95.227965,95.893238,188.130683,19.858277,87.760807,0.643858,885114.991893,0.878284,9.971025,22.739543,4.011402,0.079279,0.070460,150.814242,98.432773,72.200643,32.000000,32.000000,32.000000,32.000000,32.000000,71.454398,67.293177,102.433159,15.306836,50.466509,46.746835,60.010195,64.849315,37.962025,37.721519,64.960521,188.394897,91.637921,0.616568,189.518212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.043565,50.086736,200.019894,164.056462,212.762693,297.735823,188.359490,14.349672,188.706386,4.489420,48.105300,48.755356,162.467577,198.142521,160.086667,188.017424,93.320209,175.697868,0.080731,79.381410,95.312242,95.925056,188.250728,19.863608,87.794091,0.643982,884926.280637,0.878666,9.921638,22.701475,4.012616,0.078103,0.071116,150.941184,98.432101,72.216961,32.000000,32.000000,32.000000,32.000000,32.000000,71.450248,67.289007,102.458873,15.306836,50.565300,46.746835,60.010195,64.876181,37.962025,37.721519,64.992404,188.359490,91.322515,0.618152,189.763294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.995168,50.065295,200.007942,164.050574,212.669451,297.904560,188.236317,14.354809,188.646802,4.506467,48.346870,48.728819,162.452385,198.253498,160.074443,188.071618,93.302840,175.529643,0.080731,79.404066,95.283387,95.989328,188.420330,19.868514,87.782137,0.642886,885190.958081,0.877067,9.872771,22.705949,4.003862,0.078625,0.071208,150.861064,98.411214,72.227813,32.000000,32.000000,32.000000,32.000000,32.000000,71.458747,67.280064,102.480852,15.306836,50.644608,46.746835,60.010195,64.881849,37.962025,37.721519,64.962494,188.236317,91.487277,0.615686,189.708377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.021969,50.148862,200.198193,164.075248,212.685816,297.976116,188.425025,14.348958,188.651247,4.471930,48.470518,48.838136,162.446141,198.111381,160.049741,188.046699,93.308625,175.737311,0.080732,79.443388,95.289127,96.248440,188.280199,19.875525,87.776205,0.641660,884951.556890,0.875963,9.774344,22.707847,3.996915,0.077301,0.070005,150.839545,98.433832,72.175559,32.000000,32.000000,32.000000,32.000000,32.000000,71.450612,67.258984,102.445406,15.306836,50.647058,46.746835,60.010195,64.847016,37.962025,37.721519,65.027680,188.425025,91.316186,0.616869,189.653893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.003234,50.163431,200.345034,164.080856,212.738799,297.971558,188.259628,14.352811,188.809385,4.469840,48.335135,48.770516,162.470921,198.139608,160.057657,188.040610,93.286389,175.814949,0.080733,79.490731,95.301922,95.849785,188.654749,19.881209,87.798598,0.641299,884638.327647,0.877042,9.802832,22.658052,4.000545,0.077954,0.070732,150.868377,98.421758,72.192764,32.000000,32.000000,32.000000,32.000000,32.000000,71.431571,67.268572,102.426991,15.306836,50.726694,46.746835,60.010195,64.822403,37.962025,37.721519,65.101665,188.259628,91.620720,0.615327,189.526316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.965725,50.170853,200.357028,164.092633,212.780419,298.081904,188.475027,14.351527,188.715105,4.472380,48.289645,48.873192,162.462186,198.163516,160.075993,188.154388,93.318881,175.843538,0.080733,79.535709,95.294897,95.991437,188.316542,19.888355,87.799897,0.641363,884882.322536,0.875914,9.858744,22.735172,4.002205,0.077426,0.071062,150.926647,98.458084,72.197703,32.000000,32.000000,32.000000,32.000000,32.000000,71.424414,67.305506,102.427578,15.306836,50.819530,46.746835,60.010195,64.795399,37.962025,37.721519,65.154615,188.475027,91.472402,0.616500,189.588826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.029345,50.170303,200.238520,164.085623,212.887677,298.189107,188.688898,14.348958,188.732966,4.494584,48.275948,48.727678,162.477650,198.160457,160.085855,188.102600,93.323977,175.755921,0.080736,79.560426,95.303561,95.979883,188.346605,19.894532,87.854907,0.642879,885263.127712,0.877303,9.892645,22.788384,4.006641,0.077536,0.069986,150.877903,98.449902,72.192537,32.000000,32.000000,32.000000,32.000000,32.000000,71.429885,67.313085,102.429825,15.306836,50.839081,46.746835,60.010195,64.794571,37.962025,37.721519,65.201786,188.688898,91.674198,0.616060,189.508377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.998809,50.165630,200.423418,164.132169,212.826577,298.275638,188.456876,14.347959,188.728698,4.475517,48.272921,48.738862,162.475217,198.197409,160.077394,188.119529,93.340470,175.756391,0.080736,79.575954,95.286269,96.068893,188.313790,19.901178,87.868304,0.643164,885380.167248,0.877220,9.938785,22.767295,4.009889,0.079051,0.070489,150.978838,98.484370,72.190596,32.000000,32.000000,32.000000,32.000000,32.000000,71.413115,67.302477,102.357406,15.306836,50.897300,46.746835,60.010195,64.798122,37.962025,37.721519,65.257750,188.456876,91.556333,0.617341,189.488078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.933091,50.146663,200.343980,164.135253,212.804465,298.370392,188.596014,14.350528,188.824590,4.458129,48.407317,48.795523,162.510252,198.161699,160.086938,188.104007,93.377096,175.774957,0.080737,79.581342,95.310595,95.870208,188.429754,19.906952,87.827862,0.642214,885709.964746,0.875429,9.872577,22.727246,4.002421,0.077858,0.070098,150.913805,98.525610,72.187558,32.000000,32.000000,32.000000,32.000000,32.000000,71.411608,67.365482,102.342099,15.306836,51.002461,46.746835,60.010195,64.783866,37.962025,37.721519,65.279242,188.596014,91.736241,0.615458,189.417897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.975741,50.170853,200.524344,164.150114,212.845866,298.346552,188.568473,14.350528,188.937525,4.465623,48.413305,48.805594,162.517375,198.163989,160.110639,188.088035,93.334359,175.757491,0.080741,79.582625,95.369154,96.225016,188.383091,19.911134,87.861182,0.642311,885421.493162,0.876838,9.899411,22.710941,4.008564,0.078195,0.071490,150.977648,98.491946,72.192696,32.000000,32.000000,32.000000,32.000000,32.000000,71.414500,67.383789,102.319373,15.306836,51.014679,46.746835,60.010195,64.749917,37.962025,37.721519,65.295589,188.568473,91.679661,0.616438,189.440045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.018559,50.178275,200.301772,164.177593,212.870770,298.509655,188.554998,14.353810,188.815941,4.442453,48.462923,48.767292,162.528315,198.239903,160.120858,188.173621,93.339734,175.810072,0.080742,79.602595,95.314388,96.176678,188.572374,19.915646,87.877283,0.643040,885224.347000,0.877334,9.948302,22.681722,4.012249,0.077774,0.070536,150.951570,98.457941,72.193346,32.000000,32.000000,32.000000,32.000000,32.000000,71.399237,67.395508,102.271121,15.306836,51.071061,46.746835,60.010195,64.792439,37.962025,37.721519,65.367585,188.554998,91.611452,0.615643,189.519668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.978599,50.179650,200.393886,164.203670,212.900302,298.689986,188.617569,14.356664,188.759631,4.474031,48.346801,48.765760,162.543817,198.184031,160.125114,188.154474,93.372224,175.736529,0.080742,79.622543,95.349834,96.245364,188.346643,19.918461,87.824382,0.642592,885573.999782,0.876860,9.928444,22.717491,4.012434,0.078430,0.071737,151.068298,98.515947,72.200128,32.000000,32.000000,32.000000,32.000000,32.000000,71.437890,67.412286,102.243719,15.306836,51.122298,46.746835,60.010195,64.736914,37.962025,37.721519,65.422146,188.617569,91.749601,0.615828,189.368881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.017393,50.175526,200.267950,164.193856,213.101068,298.935802,188.659637,14.351955,188.827978,4.490952,48.370467,48.746594,162.549794,198.071028,160.147666,188.111953,93.366146,175.853597,0.080743,79.634872,95.356224,95.784240,188.600214,19.921028,87.829575,0.641370,885616.376178,0.876210,9.891676,22.733093,4.004549,0.078016,0.071845,150.941097,98.401490,72.211232,32.000000,32.000000,32.000000,32.000000,32.000000,71.429162,67.438062,102.232503,15.306836,51.186168,46.746835,60.010195,64.743001,37.962025,37.721519,65.464393,188.659637,91.348839,0.615227,189.706331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.984785,50.165355,200.331723,164.169181,213.131205,298.976062,188.641001,14.347246,188.765412,4.473115,48.388568,48.982130,162.554990,198.120956,160.137071,188.088664,93.360813,175.699686,0.080746,79.620235,95.382984,95.913155,188.519472,19.923471,87.832261,0.642107,885666.799390,0.876822,9.934291,22.671261,4.009594,0.078625,0.071134,151.009356,98.473684,72.203776,32.000000,32.000000,32.000000,32.000000,32.000000,71.422884,67.446322,102.209630,15.306836,51.369912,46.746835,60.010195,64.645255,37.962025,37.721519,65.491169,188.641001,91.410485,0.614637,189.614396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.985933,50.204940,200.321329,164.179836,213.161142,298.995847,188.518125,14.352098,188.758006,4.459952,48.562800,48.823082,162.557745,198.204492,160.148113,188.256495,93.400361,175.653770,0.080747,79.629236,95.344901,96.161080,188.415171,19.924963,87.805107,0.642567,886463.294180,0.876687,9.890130,22.724042,4.003966,0.077559,0.070659,151.032875,98.529071,72.220524,32.000000,32.000000,32.000000,32.000000,32.000000,71.441253,67.458951,102.211208,15.306836,51.369891,46.746835,60.010195,64.683319,37.962025,37.721519,65.546650,188.518125,91.275275,0.617812,189.693900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.004326,50.208239,200.262530,164.180117,213.125647,299.083555,188.609431,14.350100,188.760912,4.476118,48.389101,48.814912,162.522361,198.171577,160.124295,188.043603,93.375857,175.816645,0.080746,79.628312,95.381485,96.083776,188.408115,19.924947,87.768686,0.642822,886624.488853,0.877508,9.913610,22.667967,4.007854,0.079050,0.069538,150.919095,98.511530,72.182577,32.000000,32.000000,32.000000,32.000000,32.000000,71.413377,67.507521,102.160151,15.306836,51.356559,46.746835,60.010195,64.670221,37.962025,37.721519,65.618423,188.609431,91.405112,0.617659,189.450195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.025471,50.173327,200.413140,164.173948,213.082057,299.255256,188.722314,14.350100,188.642910,4.459175,48.460116,48.699744,162.546513,198.165361,160.144375,188.071472,93.400848,175.720986,0.080747,79.638582,95.394665,95.990173,188.313483,19.925515,87.822254,0.642763,886695.473830,0.878278,9.952010,22.610094,4.007554,0.078928,0.070798,150.963857,98.550032,72.216164,32.000000,32.000000,32.000000,32.000000,32.000000,71.432168,67.548039,102.191699,15.306836,51.428043,46.746835,60.010195,64.653737,37.962025,37.721519,65.635422,188.722314,91.264872,0.618326,189.633476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.015705,50.199442,200.236829,164.175911,212.941296,299.300293,188.813787,14.350956,188.810145,4.448972,48.365084,48.872134,162.523202,198.246374,160.143577,188.210045,93.377562,175.859291,0.080751,79.663275,95.355532,96.033012,188.319397,19.925683,87.810967,0.642476,886634.065893,0.877357,9.936326,22.699592,4.004904,0.077987,0.071268,150.891083,98.580274,72.186403,32.000000,32.000000,32.000000,32.000000,32.000000,71.423832,67.545076,102.177434,15.306836,51.483621,46.746835,60.010195,64.655322,37.962025,37.721519,65.704430,188.813787,91.648162,0.616916,189.409990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.995585,50.223908,200.391423,164.151236,213.037659,299.300548,188.494687,14.357521,188.751335,4.483144,48.575859,48.704240,162.515962,198.178671,160.138574,188.143432,93.407580,175.711593,0.080751,79.679200,95.392531,95.945320,188.431199,19.924938,87.862300,0.641813,886221.478676,0.876156,9.879597,22.636434,4.006222,0.079039,0.070133,150.840715,98.620962,72.197593,32.000000,32.000000,32.000000,32.000000,32.000000,71.428681,67.532884,102.190369,15.306836,51.501309,46.746835,60.010195,64.657262,37.962025,37.721519,65.773823,188.494687,91.468886,0.617603,189.555309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.040142,50.260469,200.168582,164.164414,212.899347,299.382809,188.827620,14.349101,188.653678,4.487446,48.591638,48.756085,162.529018,198.040201,160.110649,188.185536,93.414973,175.887962,0.080751,79.693373,95.338167,96.064644,188.434364,19.925317,87.835777,0.640827,885821.697016,0.875406,9.915786,22.714897,4.003479,0.077392,0.069632,150.846149,98.575320,72.193276,32.000000,32.000000,32.000000,32.000000,32.000000,71.413683,67.509493,102.185295,15.306836,51.634939,46.746835,60.010195,64.621033,37.962025,37.721519,65.831274,188.827620,91.718661,0.613997,189.465616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.996100,50.240676,200.351906,164.163853,212.903204,299.488506,188.642665,14.355380,188.726803,4.498268,48.394734,48.828314,162.511542,198.168351,160.133013,188.059802,93.411112,175.881508,0.080751,79.670241,95.420875,96.062756,188.398548,19.924858,87.787185,0.641755,886192.992022,0.877737,9.961017,22.625953,4.008182,0.079233,0.070268,150.825430,98.559436,72.206272,32.000000,32.000000,32.000000,32.000000,32.000000,71.397290,67.474713,102.182671,15.306836,51.672634,46.746835,60.010195,64.605315,37.962025,37.721519,65.908448,188.642665,91.673008,0.616451,189.448818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.009440,50.204940,200.398444,164.150394,212.870456,299.367248,188.376122,14.354952,188.793875,4.490324,48.516379,48.760637,162.507925,198.236955,160.118097,188.102564,93.354831,175.759956,0.080751,79.678973,95.340989,96.152336,188.518531,19.924985,87.830656,0.640006,885631.627818,0.874844,9.951606,22.688920,4.000160,0.077966,0.070316,150.786929,98.511500,72.185894,32.000000,32.000000,32.000000,32.000000,32.000000,71.371341,67.443649,102.168119,15.306836,51.672030,46.746835,60.010195,64.616355,37.962025,37.721519,65.927397,188.376122,91.639381,0.612911,189.499015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.959847,50.225832,200.164204,164.179275,212.835046,299.150624,188.604591,14.339682,188.608303,4.485096,48.390435,48.677143,162.536929,198.099979,160.138151,188.148085,93.410239,175.836917,0.080753,79.699613,95.410794,96.208290,188.327213,19.923364,87.754352,0.640973,885671.808071,0.876526,9.977253,22.690207,4.007351,0.078227,0.070550,150.734612,98.539697,72.214433,32.000000,32.000000,32.000000,32.000000,32.000000,71.395490,67.432116,102.185404,15.306836,51.785184,46.746835,60.010195,64.633110,37.962025,37.721519,66.000450,188.604591,91.262023,0.613804,189.779463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.038595,50.203566,200.192592,164.189089,212.814463,299.119976,188.506857,14.350243,188.561661,4.496321,48.340866,48.729937,162.535440,198.105631,160.119348,188.045864,93.412990,175.558378,0.080754,79.706195,95.392291,95.950947,188.469443,19.921203,87.746473,0.640553,885639.706844,0.877284,9.927750,22.698001,4.007212,0.078309,0.070131,150.697705,98.500276,72.207891,32.000000,32.000000,32.000000,32.000000,32.000000,71.375205,67.425887,102.188129,15.306836,51.770594,46.746835,60.010195,64.573616,37.962025,37.721519,66.062055,188.506857,91.390616,0.613930,189.684498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.956593,50.214286,200.268429,164.212923,212.846554,299.173228,188.623894,14.354524,188.693586,4.472495,48.474283,48.686462,162.555121,198.162914,160.157523,188.007934,93.418409,175.791849,0.080754,79.712095,95.359606,95.994760,188.286254,19.918342,87.760554,0.641326,885401.147743,0.877092,9.999834,22.673296,4.006502,0.077847,0.069850,150.707359,98.564283,72.228952,32.000000,32.000000,32.000000,32.000000,32.000000,71.384089,67.433148,102.212289,15.306836,51.845397,46.746835,60.010195,64.579155,37.962025,37.721519,66.100141,188.623894,91.235230,0.616677,189.733908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.004910,50.233529,200.311777,164.207876,212.863243,299.229348,188.591837,14.348816,188.642606,4.464550,48.320698,48.686114,162.555029,198.113692,160.157055,187.930026,93.424830,175.602658,0.080754,79.705653,95.387213,96.074324,188.323620,19.913702,87.759310,0.641056,885120.012459,0.875874,9.896297,22.559379,4.000764,0.077618,0.070379,150.654154,98.455436,72.233023,32.000000,32.000000,32.000000,32.000000,32.000000,71.389374,67.448863,102.195057,15.306836,51.900168,46.746835,60.010195,64.574751,37.962025,37.721519,66.157728,188.591837,91.243235,0.615494,189.724821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.984872,50.194494,200.281073,164.172265,212.902120,299.398566,188.460933,14.354381,188.605514,4.462774,48.271657,48.658542,162.545506,197.975303,160.161427,187.836338,93.402654,175.547988,0.080753,79.684394,95.374422,96.063880,188.288396,19.909776,87.715136,0.641941,885386.700777,0.877085,9.991651,22.647148,4.008849,0.078147,0.069464,150.752921,98.494815,72.217462,32.000000,32.000000,32.000000,32.000000,32.000000,71.387560,67.477006,102.192287,15.306836,51.919785,46.746835,60.010195,64.587755,37.962025,37.721519,66.225347,188.460933,91.427758,0.617493,189.566442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.971817,50.201366,200.144454,164.166377,213.018637,299.367689,188.401270,14.355095,188.653952,4.497755,48.484186,48.779135,162.532165,198.033762,160.138641,187.960263,93.393948,175.593593,0.080754,79.654076,95.340140,96.109026,188.122687,19.906534,87.794740,0.641439,885409.001949,0.876409,9.961014,22.565220,4.005842,0.077930,0.069882,150.672578,98.508240,72.233471,32.000000,32.000000,32.000000,32.000000,32.000000,71.361232,67.499666,102.198860,15.306836,51.995114,46.746835,60.010195,64.520764,37.962025,37.721519,66.240533,188.401270,91.268045,0.616947,189.723916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
50.005568,50.242876,200.107374,164.183481,213.058584,299.361612,188.395355,14.349244,188.560825,4.487334,48.544783,48.644308,162.565755,197.916019,160.147114,187.904052,93.450181,175.759961,0.080754,79.653719,95.408363,96.190244,188.209184,19.903810,87.757183,0.641570,885578.399561,0.877472,9.942659,22.565564,4.006834,0.078882,0.070443,150.789269,98.521201,72.192309,32.000000,32.000000,32.000000,32.000000,32.000000,71.376359,67.506123,102.234558,15.306836,51.961242,46.746835,60.010195,64.559635,37.962025,37.721519,66.332630,188.395355,91.504838,0.615517,189.427024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.976858,50.291532,199.985278,164.208998,213.048922,299.358191,188.511055,14.350956,188.493404,4.494536,48.517062,48.701737,162.568097,198.072156,160.148710,187.832261,93.406760,175.673850,0.080751,79.656058,95.492273,95.978614,188.050838,19.900840,87.766288,0.641190,886137.637036,0.878502,9.963009,22.592483,4.005147,0.078777,0.071133,150.793617,98.524595,72.223273,32.000000,32.000000,32.000000,32.000000,32.000000,71.382673,67.514963,102.241136,15.306836,52.031861,46.746835,60.010195,64.545898,37.962025,37.721519,66.446024,188.511055,91.423070,0.616789,189.598660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.994385,50.264867,200.198573,164.198903,213.078479,299.260328,188.464349,14.350813,188.378201,4.516714,48.566921,48.685838,162.557939,197.898285,160.141158,187.722271,93.392991,175.504753,0.080752,79.628140,95.404897,96.044957,188.086264,19.895894,87.762015,0.641207,886148.886759,0.878138,9.969681,22.602653,4.001702,0.078899,0.071480,150.877494,98.565505,72.198414,32.000000,32.000000,32.000000,32.000000,32.000000,71.354059,67.477894,102.246692,15.306836,52.101916,46.746835,60.010195,64.593161,37.962025,37.721519,66.511889,188.464349,91.606259,0.614945,189.474585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.946162,50.288783,200.036183,164.207315,213.030082,299.289298,188.522706,14.358091,188.416369,4.489197,48.427193,48.725116,162.559970,197.820336,160.158999,187.670877,93.381129,175.406251,0.080751,79.602069,95.416765,96.071838,188.000215,19.890781,87.752026,0.641530,886457.611345,0.878238,10.047972,22.611710,4.001558,0.078124,0.070702,150.866719,98.603092,72.231430,32.000000,32.000000,32.000000,32.000000,32.000000,71.389858,67.500956,102.273329,15.306836,52.139389,46.746835,60.010195,64.515664,37.962025,37.721519,66.585763,188.522706,91.431617,0.615870,189.745513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.879733,50.259095,199.682017,164.205913,213.076951,299.266034,188.692200,14.353097,188.302198,4.457276,48.375743,48.656608,162.559905,197.786550,160.143882,187.622204,93.341707,175.335797,0.080750,79.577142,95.475801,95.785708,188.183669,19.885295,87.660395,0.642012,886531.561708,0.878170,10.003213,22.557960,4.004421,0.078519,0.070723,150.856985,98.560280,72.198144,32.000000,32.000000,32.000000,32.000000,32.000000,71.379429,67.514618,102.270276,15.306836,52.083348,46.746835,60.010195,64.559702,37.962025,37.721519,66.621174,188.692200,91.554837,0.615070,189.625411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.847701,50.197243,199.855737,164.189089,213.044044,299.173605,188.499228,14.361944,188.341445,4.443457,48.415751,48.692258,162.538795,197.863122,160.159966,187.736173,93.337098,175.430346,0.080750,79.568927,95.454803,95.591505,187.956263,19.878911,87.657114,0.641746,886510.612353,0.878699,10.076919,22.530468,4.005036,0.078094,0.070688,150.820375,98.508320,72.218773,32.000000,32.000000,32.000000,32.000000,32.000000,71.386365,67.527827,102.287302,15.306836,52.110466,46.746835,60.010195,64.519964,37.962025,37.721519,66.650155,188.499228,91.125334,0.615920,189.868959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.851212,50.197793,199.971034,164.187407,213.067588,299.041081,188.182790,14.355523,188.169788,4.453387,48.492262,48.679014,162.554471,197.496486,160.125638,187.543466,93.376221,175.214813,0.080751,79.541947,95.397873,95.873079,187.819314,19.871933,87.563608,0.642771,886876.677707,0.879328,10.115878,22.541733,4.003270,0.077133,0.070544,150.905009,98.507074,72.186847,32.000000,32.000000,32.000000,32.000000,32.000000,71.387100,67.542299,102.290459,15.306836,52.089261,46.746835,60.010195,64.528564,37.962025,37.721519,66.667245,188.182790,91.272372,0.615429,189.836072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.848244,50.235728,199.915911,164.188809,213.051077,298.804967,188.590471,14.351670,188.216273,4.451485,48.436709,48.660866,162.533612,197.435378,160.137082,187.612628,93.268271,175.255361,0.080754,79.549943,95.388118,95.774807,187.821335,19.866432,87.569793,0.643783,886635.995717,0.880568,10.087154,22.584128,4.009327,0.078341,0.072531,150.934113,98.558326,72.269666,32.000000,32.000000,32.000000,32.000000,32.000000,71.393899,67.545384,102.325502,15.306836,52.096987,46.746835,60.010195,64.585055,37.962025,37.721519,66.754679,188.590471,91.085722,0.619280,189.946615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.815570,50.259095,199.594610,164.167499,213.197279,298.720079,188.336271,14.351384,188.046830,4.464579,48.560810,48.642388,162.544928,197.347247,160.139399,187.417583,93.325783,174.993564,0.080754,79.538649,95.389892,95.622437,187.440563,19.859472,87.522192,0.644554,886565.724117,0.882079,10.084071,22.458845,4.011357,0.078509,0.070944,150.917190,98.603865,72.201317,32.000000,32.000000,32.000000,32.000000,32.000000,71.424618,67.541287,102.334869,15.306836,52.095503,46.746835,60.010195,64.535016,37.962025,37.721519,66.796508,188.336271,91.174738,0.618363,189.886032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.835928,50.309676,199.735262,164.160489,213.262751,298.728963,188.112382,14.351384,187.968380,4.436397,48.507463,48.595281,162.524580,197.270362,160.126896,187.216305,93.280098,175.055922,0.080752,79.526913,95.411070,95.631585,187.612859,19.852185,87.482381,0.645092,887042.590558,0.880255,10.125078,22.583010,4.010491,0.077813,0.069939,150.845374,98.665230,72.176803,32.000000,32.000000,32.000000,32.000000,32.000000,71.410855,67.573653,102.329216,15.306836,52.049473,46.746835,60.010195,64.582931,37.962025,37.721519,66.891306,188.112382,91.067889,0.620191,189.860265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.853819,50.258545,199.518448,164.150394,213.289664,298.777059,188.374914,14.354524,187.849759,4.408432,48.312228,48.633507,162.535954,197.190401,160.161632,187.064289,93.236659,174.980706,0.080751,79.500409,95.382396,95.654001,187.402097,19.844280,87.458671,0.646068,887522.464052,0.882748,10.182252,22.420758,4.006671,0.078040,0.071179,150.880850,98.581900,72.172342,32.000000,32.000000,32.000000,32.000000,32.000000,71.406841,67.589595,102.367367,15.306836,52.120609,46.746835,60.010195,64.559646,37.962025,37.721519,67.011588,188.374914,91.025987,0.620186,189.825804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.821795,50.209888,199.609548,164.147871,213.281850,298.644126,188.270153,14.355380,187.680967,4.393173,48.428158,48.696090,162.505907,197.069386,160.116450,187.238880,93.260108,174.830401,0.080752,79.473571,95.386028,95.553250,187.398058,19.834348,87.404129,0.646864,888092.046817,0.883794,10.211767,22.491402,4.007857,0.078541,0.070642,150.900239,98.608424,72.154337,32.000000,32.000000,32.000000,32.000000,32.000000,71.417997,67.573337,102.360198,15.306836,52.042815,46.746835,60.010195,64.606761,37.962025,37.721519,66.971241,188.270153,91.185195,0.621395,189.696143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.811456,50.208789,199.450197,164.157965,213.292696,298.578317,188.298738,14.345533,187.747609,4.404780,48.393524,48.506750,162.512785,197.007192,160.124099,187.079908,93.199985,174.726201,0.080753,79.441690,95.396493,95.525597,187.277753,19.824624,87.370052,0.646086,888210.264816,0.882196,10.142127,22.504733,4.002069,0.077508,0.071161,150.906359,98.606062,72.158675,32.000000,32.000000,32.000000,32.000000,32.000000,71.410676,67.593448,102.386630,15.306836,52.015460,46.746835,60.010195,64.584836,37.962025,37.721519,67.019814,188.298738,90.921392,0.620765,189.797952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.771502,50.214012,199.312732,164.135253,213.234673,298.617916,188.228209,14.347246,187.648317,4.390831,48.376940,48.503914,162.511323,197.078265,160.121504,187.009421,93.213228,174.721221,0.080753,79.402315,95.334308,95.280316,187.327434,19.811559,87.338697,0.647286,887989.924276,0.883164,10.126603,22.421093,4.006470,0.078890,0.069843,150.986012,98.621235,72.183691,32.000000,32.000000,32.000000,32.000000,32.000000,71.451315,67.575181,102.386947,15.306836,52.043735,46.746835,60.010195,64.585719,37.962025,37.721519,67.096519,188.228209,91.124523,0.620446,189.709597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.769059,50.191745,199.196562,164.093194,213.230123,298.652567,188.494167,14.348245,187.602083,4.394050,48.406264,48.387633,162.489732,196.845010,160.122808,186.873192,93.149148,174.694959,0.080751,79.355042,95.340449,95.599042,187.316196,19.800710,87.323876,0.647350,888285.142037,0.883276,10.136203,22.439466,4.004103,0.077705,0.070972,150.819453,98.552714,72.156731,32.000000,32.000000,32.000000,32.000000,32.000000,71.466419,67.571629,102.423855,15.306836,51.929027,46.746835,60.010195,64.577293,37.962025,37.721519,67.114164,188.494167,91.108746,0.622065,189.841973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.696821,50.148587,198.991812,164.051695,213.136729,298.563326,188.727187,14.344392,187.431197,4.430035,48.445929,48.423902,162.474528,196.856206,160.113959,186.743357,93.180559,174.605731,0.080748,79.317606,95.328340,95.356690,187.283954,19.789499,87.304980,0.647499,888062.548373,0.884166,10.182791,22.424227,4.004555,0.078169,0.070615,150.959854,98.565874,72.186637,32.000000,32.000000,32.000000,32.000000,32.000000,71.471590,67.602624,102.438556,15.306836,51.955923,46.746835,60.010195,64.601923,37.962025,37.721519,67.152302,188.727187,91.152957,0.620599,189.792445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.655234,50.148587,199.016448,164.051695,213.054900,298.396863,188.804732,14.347389,187.445798,4.445235,48.274809,48.520787,162.443334,196.890284,160.054078,186.821161,93.131880,174.586200,0.080747,79.294687,95.242378,95.407713,187.086755,19.778598,87.296938,0.646491,888243.230231,0.882893,10.163056,22.477781,4.002418,0.078394,0.071101,150.842708,98.554017,72.169448,32.000000,32.000000,32.000000,32.000000,32.000000,71.437573,67.570115,102.415957,15.306836,51.899849,46.746835,60.010195,64.616672,37.962025,37.721519,67.153725,188.804732,90.839174,0.619634,189.959950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.652924,50.123847,198.856322,164.034311,213.046104,298.238254,188.759940,14.348816,187.372370,4.428808,48.248157,48.450580,162.435033,196.742849,160.057419,186.701332,93.114918,174.469768,0.080747,79.270041,95.248789,95.507807,187.071703,19.767657,87.280477,0.646738,887709.687135,0.882732,10.194756,22.410599,4.004115,0.077702,0.071022,150.818406,98.578507,72.176064,32.000000,32.000000,32.000000,32.000000,32.000000,71.437937,67.574642,102.433146,15.306836,51.798450,46.746835,60.010195,64.680397,37.962025,37.721519,67.188980,188.759940,91.158240,0.619436,189.891382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.655005,50.097732,199.034120,164.009356,212.919063,298.078904,188.504031,14.349815,187.244417,4.407896,48.300295,48.359314,162.421658,196.759225,160.054168,186.773389,93.086340,174.240107,0.080748,79.243043,95.235263,95.186015,186.768737,19.756303,87.192813,0.647057,887624.305266,0.882851,10.237889,22.451445,4.007965,0.077793,0.070573,150.851154,98.541669,72.176343,32.000000,32.000000,32.000000,32.000000,32.000000,71.437673,67.542334,102.446835,15.306836,51.745831,46.746835,60.010195,64.664500,37.962025,37.721519,67.166415,188.504031,90.711086,0.621825,189.873916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.661631,50.075466,199.025902,164.039639,212.823645,297.953333,188.725538,14.357949,187.168218,4.399385,48.369439,48.486677,162.414385,196.711086,160.038219,186.599313,93.093389,174.478411,0.080747,79.215433,95.179342,95.256388,186.906909,19.743425,87.270506,0.646790,887587.992162,0.883008,10.215545,22.421705,4.004927,0.078021,0.070170,150.886258,98.534623,72.181239,32.000000,32.000000,32.000000,32.000000,32.000000,71.432959,67.582125,102.438222,15.306836,51.791364,46.746835,60.010195,64.676165,37.962025,37.721519,67.180101,188.725538,90.840292,0.619276,189.999801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.551379,50.099381,198.790560,164.048892,212.826628,297.749976,188.559034,14.349815,187.043226,4.403349,48.336168,48.488127,162.442965,196.568157,160.062739,186.587920,93.084644,174.414938,0.080748,79.187918,95.182287,95.195163,186.777221,19.730163,87.210356,0.648020,887090.004587,0.883574,10.187272,22.358096,4.008340,0.078340,0.070853,150.918284,98.566480,72.203818,32.000000,32.000000,32.000000,32.000000,32.000000,71.431780,67.610070,102.466742,15.306836,51.657379,46.746835,60.010195,64.708374,37.962025,37.721519,67.185288,188.559034,90.694678,0.622886,189.989022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.579628,50.075741,198.624186,164.040199,212.697414,297.519619,188.445281,14.354952,187.146262,4.409380,48.394696,48.476046,162.444265,196.512605,160.050119,186.528355,93.102158,174.422851,0.080748,79.133933,95.156384,95.044623,186.789701,19.717686,87.151667,0.646899,886601.427576,0.881956,10.158132,22.446702,4.007639,0.077790,0.070257,150.910449,98.599145,72.175077,32.000000,32.000000,32.000000,32.000000,32.000000,71.445643,67.594035,102.454495,15.306836,51.549456,46.746835,60.010195,64.745079,37.962025,37.721519,67.206879,188.445281,90.649873,0.621478,189.974624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
