OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 15, 2020
12:29:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.497031,50.107628,199.550555,165.196928,223.609300,308.591837,198.276924,14.351099,187.424339,4.094672,48.948451,48.219765,163.587570,197.195318,161.159039,186.778911,93.463803,173.598713,0.080754,78.985842,95.960161,94.861569,187.247261,19.923591,91.326337,0.648508,930407.246836,0.884862,10.392726,21.756204,4.033786,0.079699,0.071753,151.835535,99.178511,72.228456,32.000000,32.000000,32.000000,32.000000,32.000000,71.384436,68.011410,101.437232,15.306836,57.504519,46.746835,65.010195,74.823427,38.962025,39.721519,74.410740,198.276924,95.902689,0.615967,198.917928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.491316,50.123847,199.553486,165.195806,223.567975,308.583051,198.332532,14.350956,187.305050,4.078682,49.041082,48.250485,163.568633,197.091463,161.144559,186.756603,93.469518,173.341303,0.080752,78.983193,95.905369,94.847868,187.163418,19.914684,91.302122,0.649393,930647.604323,0.888285,10.479255,21.751773,4.043194,0.079525,0.072192,151.875803,99.156908,72.237095,32.000000,32.000000,32.000000,32.000000,32.000000,71.397478,68.053202,101.459305,15.306836,57.503982,46.746835,65.010195,74.825622,38.962025,39.721519,74.438311,198.332532,95.931898,0.621197,198.790351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.494465,50.139240,199.639518,165.203658,223.538639,308.664584,198.265333,14.348958,187.341787,4.070799,48.904307,48.278376,163.582005,197.150482,161.147067,186.814907,93.432543,173.467123,0.080752,78.949247,96.003230,94.976227,187.125525,19.905314,91.297994,0.648243,930283.314534,0.885348,10.361267,21.722686,4.031566,0.078988,0.072466,151.930959,99.211237,72.218999,32.000000,32.000000,32.000000,32.000000,32.000000,71.384086,68.021457,101.444664,15.306836,57.522321,46.746835,65.010195,74.801889,38.962025,39.721519,74.505787,198.265333,94.401134,0.617310,198.046253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.451620,50.134567,199.410526,165.198891,223.325381,308.532959,198.568599,14.349386,187.243662,4.063067,48.923214,48.440754,163.579408,197.049651,161.166642,186.689842,93.423146,173.469020,0.080752,78.928063,95.985504,94.915397,186.920699,19.897437,91.266206,0.648335,930133.680230,0.885089,10.383431,21.613250,4.032091,0.081869,0.073276,151.956647,99.183444,72.212506,32.000000,32.000000,32.000000,32.000000,32.000000,71.384115,68.015663,101.458961,15.306836,57.501799,46.746835,65.010195,74.850642,38.962025,39.721519,74.522577,198.568599,94.711293,0.617045,198.308487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.410312,50.118074,199.439974,165.180662,223.321356,308.349562,198.682048,14.348958,187.217738,4.075549,48.893223,48.301929,163.567405,196.987061,161.144079,186.579892,93.407017,173.401663,0.080753,78.916407,95.902243,94.908272,187.025835,19.889404,91.217019,0.647986,930213.010810,0.885249,10.395549,21.700938,4.033573,0.080437,0.073608,151.974113,99.164207,72.216957,32.000000,32.000000,32.000000,32.000000,32.000000,71.387007,68.009833,101.447776,15.306836,57.496818,46.746835,65.010195,74.849239,38.962025,39.721519,74.563663,198.682048,94.771154,0.626685,198.338109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.457256,50.138966,199.288905,165.184308,223.348380,308.140522,198.382168,14.346532,187.240645,4.074432,48.708485,48.203990,163.549844,196.908077,161.117822,186.614137,93.407032,173.357937,0.080752,78.873521,95.879434,94.844261,186.938729,19.882193,91.261067,0.647343,929417.297571,0.883890,10.435453,21.711098,4.032437,0.081841,0.073564,151.944164,99.176660,72.232948,32.000000,32.000000,32.000000,32.000000,32.000000,71.386242,68.062718,101.435385,15.306836,57.454655,46.746835,65.010195,74.925788,38.962025,39.721519,74.596948,198.382168,95.740920,0.623796,198.801169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.470244,50.116424,199.404677,165.154861,223.218407,308.069095,198.604519,14.355095,187.171411,4.059810,48.652918,48.305792,163.564484,196.995978,161.169344,186.648612,93.429474,173.337769,0.080751,78.837694,95.908499,94.855437,187.097235,19.875132,91.267162,0.648467,929481.158776,0.884148,10.461966,21.700083,4.036404,0.080121,0.073812,151.922008,99.147606,72.245390,32.000000,32.000000,32.000000,32.000000,32.000000,71.398692,68.098090,101.435620,15.306836,57.407359,46.746835,65.010195,74.886626,38.962025,39.721519,74.606923,198.604519,96.404222,0.624148,199.205457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.337259,50.061447,199.336775,165.120647,223.059969,307.980620,197.982746,14.345961,187.110468,4.071294,48.687729,48.210567,163.533744,196.828985,161.123105,186.424348,93.444948,173.231671,0.080749,78.802091,95.910631,94.678537,186.821663,19.867992,91.193940,0.647849,929581.063946,0.884711,10.433985,21.682442,4.029518,0.078708,0.072498,151.837165,99.128077,72.249707,32.000000,32.000000,32.000000,32.000000,32.000000,71.389992,68.111813,101.422143,15.306836,57.447177,46.746835,65.010195,74.947913,38.962025,39.721519,74.582434,197.982746,94.516799,0.617535,198.144915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.406339,50.051001,199.277907,165.101857,222.997242,307.880475,199.100417,14.345248,187.091613,4.064141,48.687297,48.203518,163.507754,196.807987,161.101929,186.578138,93.396490,173.191290,0.080749,78.799366,95.931843,94.710005,186.807081,19.862208,91.148846,0.647361,928859.134400,0.882894,10.397929,21.651868,4.030800,0.078798,0.072632,151.836777,99.142913,72.234772,32.000000,32.000000,32.000000,32.000000,32.000000,71.374114,68.094626,101.416932,15.306836,57.377717,46.746835,65.010195,74.955377,38.962025,39.721519,74.589382,199.100417,95.221987,0.612865,198.447393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.371657,50.029834,199.133626,165.098492,223.003704,307.789351,199.175094,14.345676,186.946418,4.039882,48.750632,48.205733,163.515135,196.651046,161.105947,186.326275,93.408922,173.133768,0.080750,78.774472,95.931360,94.732159,186.671272,19.854740,91.160872,0.648541,928174.651727,0.887547,10.481463,21.593608,4.040289,0.078363,0.072516,151.855286,99.130793,72.250439,32.000000,32.000000,32.000000,32.000000,32.000000,71.374400,68.125272,101.416449,15.306836,57.346687,46.746835,65.010195,75.009918,38.962025,39.721519,74.569726,199.175094,94.716757,0.625741,198.211752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.369088,50.043579,198.967414,165.103540,222.873630,307.720342,198.654423,14.343107,186.958069,4.027276,48.784665,48.217784,163.505466,196.762824,161.063167,186.328596,93.394184,173.151277,0.080750,78.749188,95.876703,94.750010,186.612903,19.846881,91.181715,0.647877,927980.521360,0.880924,10.399030,21.625778,4.033448,0.079465,0.071913,151.830438,99.039508,72.251938,32.000000,32.000000,32.000000,32.000000,32.000000,71.384842,68.114961,101.430254,15.306836,57.327944,46.746835,65.010195,75.047859,38.962025,39.721519,74.591480,198.654423,95.280585,0.620164,198.418164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.323783,50.075466,198.957176,165.095687,222.802056,307.702122,198.217481,14.345533,186.932383,4.039345,48.780021,48.292494,163.502227,196.570910,161.071198,186.265831,93.390153,173.026539,0.080750,78.704923,95.886319,94.584507,186.529997,19.838637,91.122053,0.647823,927944.741404,0.881253,10.413995,21.590136,4.033359,0.082330,0.075014,151.816409,99.137418,72.235314,32.000000,32.000000,32.000000,32.000000,32.000000,71.380850,68.113448,101.441865,15.306836,57.284883,46.746835,65.010195,75.086412,38.962025,39.721519,74.612973,198.217481,96.070912,0.623502,198.983899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.425029,50.063371,198.897437,165.089798,222.636284,307.478373,198.446376,14.350956,186.891390,4.038655,48.712999,48.247074,163.477504,196.518751,161.073849,186.289996,93.385502,172.942016,0.080749,78.666381,95.877702,94.654945,186.712773,19.830565,91.095945,0.646700,927509.348943,0.883132,10.430418,21.611939,4.030202,0.078946,0.073010,151.819626,99.123568,72.233567,32.000000,32.000000,32.000000,32.000000,32.000000,71.352286,68.123866,101.410443,15.306836,57.243242,46.746835,65.010195,75.145731,38.962025,39.721519,74.654300,198.446376,94.455081,0.618880,198.195977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.302386,50.045503,198.916186,165.069887,222.602755,307.361845,198.288059,14.354952,186.879042,4.036662,48.733563,48.189669,163.484245,196.575094,161.066699,186.251780,93.402313,173.075951,0.080749,78.617508,95.857936,94.602746,186.610716,19.823043,91.083576,0.647424,927385.561249,0.885774,10.509533,21.565625,4.033697,0.079439,0.071687,151.854387,99.116602,72.259697,32.000000,32.000000,32.000000,32.000000,32.000000,71.372578,68.190394,101.451117,15.306836,57.228655,46.746835,65.010195,75.107189,38.962025,39.721519,74.638493,198.288059,94.966694,0.614073,198.377173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.376054,50.049351,198.860243,165.053621,222.472059,307.274664,198.595456,14.351384,186.790814,4.033598,48.782295,48.252213,163.464789,196.630744,161.067114,186.058343,93.405244,173.042184,0.080748,78.592363,95.846427,94.810397,186.470747,19.816851,91.086100,0.645885,926523.994977,0.882057,10.391938,21.536146,4.024225,0.078819,0.072456,151.851450,99.107477,72.254596,32.000000,32.000000,32.000000,32.000000,32.000000,71.357707,68.197922,101.465227,15.306836,57.210637,46.746835,65.010195,75.137876,38.962025,39.721519,74.637947,198.595456,96.024123,0.622916,198.797275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.358506,50.049901,199.012927,165.046610,222.408424,307.218685,198.158576,14.346818,186.865514,4.033233,48.641808,48.178286,163.438713,196.607529,161.043972,186.280642,93.409984,173.064552,0.080749,78.583394,95.833910,94.668775,186.618245,19.810146,91.081701,0.647208,926452.583042,0.885019,10.501888,21.573412,4.034616,0.078667,0.072782,151.861973,99.108577,72.235268,32.000000,32.000000,32.000000,32.000000,32.000000,71.358721,68.218068,101.462322,15.306836,57.176425,46.746835,65.010195,75.215530,38.962025,39.721519,74.662629,198.158576,94.394752,0.620745,198.035395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.234293,50.038631,198.862004,165.039599,222.333792,307.240049,198.176679,14.351670,186.669665,4.015316,48.779802,48.298793,163.447924,196.458448,161.035539,186.222584,93.383483,172.781121,0.080752,78.562935,95.829250,94.609429,186.381948,19.804847,91.014970,0.645483,925794.954996,0.881679,10.428931,21.556850,4.027463,0.079621,0.073787,151.888663,99.136407,72.241077,32.000000,32.000000,32.000000,32.000000,32.000000,71.332028,68.209572,101.450862,15.306836,57.118227,46.746835,65.010195,75.159175,38.962025,39.721519,74.675004,198.176679,93.432144,0.612289,198.121862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.339330,50.054299,198.874358,165.035393,222.398839,307.195626,198.129180,14.352098,186.712260,4.008040,48.794890,48.233272,163.435758,196.497482,161.007547,186.175423,93.360343,172.922426,0.080751,78.533240,95.823519,94.846559,186.412397,19.798364,91.061110,0.646105,925539.347196,0.883719,10.447769,21.561138,4.031988,0.081184,0.073677,151.940130,99.134678,72.234535,32.000000,32.000000,32.000000,32.000000,32.000000,71.355456,68.259698,101.473148,15.306836,57.069570,46.746835,65.010195,75.227934,38.962025,39.721519,74.689936,198.129180,94.653416,0.623429,198.116119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.372955,50.021863,198.790670,165.017725,222.413037,307.127254,198.556441,14.352383,186.829403,4.012856,48.590268,48.322573,163.419170,196.515598,160.996552,186.157944,93.357544,172.911448,0.080750,78.511175,95.845970,94.560156,186.560178,19.790289,91.033758,0.647029,925486.842495,0.885785,10.566089,21.473161,4.039095,0.078756,0.072604,151.990220,99.098594,72.230219,32.000000,32.000000,32.000000,32.000000,32.000000,71.340855,68.261260,101.449164,15.306836,57.016520,46.746835,65.010195,75.222621,38.962025,39.721519,74.702513,198.556441,94.117011,0.630290,198.066591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.427069,50.000147,198.790898,165.007629,222.401455,306.967208,198.240904,14.347817,186.694250,3.989783,48.781609,48.347570,163.435033,196.514467,161.037650,186.213190,93.403781,172.783798,0.080750,78.485729,95.826557,94.587280,186.467016,19.783693,91.074398,0.645625,925744.842403,0.884204,10.472156,21.553392,4.030747,0.080968,0.073184,152.078783,99.149356,72.272204,32.000000,32.000000,32.000000,32.000000,32.000000,71.373297,68.280100,101.491390,15.306836,57.012708,46.746835,65.010195,75.287498,38.962025,39.721519,74.677939,198.240904,94.825552,0.621122,198.355379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.205602,50.009768,198.822950,165.004264,222.360746,307.010045,198.593238,14.343107,186.792343,3.999930,48.685142,48.202352,163.407178,196.478513,161.008214,186.193324,93.356479,172.976610,0.080748,78.450018,95.820087,94.512654,186.737719,19.777583,91.060190,0.645814,925670.199656,0.881612,10.404671,21.551758,4.026307,0.082313,0.072437,151.989220,99.280081,72.229772,32.000000,32.000000,32.000000,32.000000,32.000000,71.341690,68.269998,101.442906,15.306836,57.012192,46.746835,65.010195,75.245647,38.962025,39.721519,74.666664,198.593238,94.949800,0.624657,198.287991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.430538,50.032034,198.854039,164.993047,222.303210,306.872850,198.188518,14.346532,186.759321,4.014837,48.675818,48.125370,163.405652,196.436952,161.012699,186.256725,93.360092,172.801776,0.080748,78.430226,95.792435,94.604945,186.492001,19.771764,91.040267,0.645104,925278.180089,0.881844,10.326588,21.453945,4.021903,0.081355,0.073155,151.975546,99.230717,72.244330,32.000000,32.000000,32.000000,32.000000,32.000000,71.348704,68.341067,101.448088,15.306836,56.988880,46.746835,65.010195,75.331392,38.962025,39.721519,74.677416,198.188518,95.241514,0.619584,198.354356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.325814,49.989151,198.854513,164.968649,222.406142,306.824686,197.964828,14.349957,186.841523,4.000180,48.652605,48.141465,163.388806,196.406842,161.001069,186.212397,93.363768,172.852377,0.080748,78.427143,95.804891,94.521628,186.611595,19.766717,90.979378,0.647217,925678.548847,0.884535,10.567194,21.579138,4.040657,0.080651,0.072801,151.894796,99.267666,72.272008,32.000000,32.000000,32.000000,32.000000,32.000000,71.365717,68.387243,101.443327,15.306836,56.920117,46.746835,65.010195,75.292789,38.962025,39.721519,74.699006,197.964828,94.795063,0.620704,198.110021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.326892,49.982279,198.838378,164.961638,222.423923,306.902736,198.764853,14.351527,186.658409,3.981738,48.633176,48.231239,163.367098,196.361299,160.993212,186.153176,93.363385,172.902430,0.080747,78.411038,95.822131,94.612880,186.418026,19.762900,90.950692,0.645038,925140.690263,0.881697,10.354864,21.504901,4.022898,0.082399,0.074368,151.873195,99.295367,72.255427,32.000000,32.000000,32.000000,32.000000,32.000000,71.364102,68.378971,101.440947,15.306836,56.856861,46.746835,65.010195,75.400539,38.962025,39.721519,74.649740,198.764853,95.369367,0.616584,198.470997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.261315,49.982554,198.782573,164.950981,222.279499,306.932166,198.453988,14.348958,186.629690,3.958182,48.647196,48.308914,163.359987,196.423510,160.969913,186.039293,93.349316,172.866397,0.080748,78.421792,95.804974,94.502660,186.357047,19.759060,90.991657,0.647143,925591.644089,0.885076,10.421102,21.521671,4.031449,0.080875,0.074329,151.835322,99.284598,72.248514,32.000000,32.000000,32.000000,32.000000,32.000000,71.359559,68.429288,101.440609,15.306836,56.826056,46.746835,65.010195,75.411875,38.962025,39.721519,74.645829,198.453988,95.309128,0.621094,198.532012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.363259,49.955066,198.938969,164.925462,222.201126,306.880741,198.344799,14.351670,186.701208,3.965091,48.614153,48.178589,163.347348,196.338540,160.957991,186.067429,93.317360,172.867802,0.080748,78.430625,95.803316,94.543433,186.529443,19.755735,91.091455,0.647005,925647.317851,0.881545,10.413105,21.542273,4.031034,0.081340,0.074656,151.820474,99.333481,72.257683,32.000000,32.000000,32.000000,32.000000,32.000000,71.350980,68.448948,101.422143,15.306836,56.763587,46.746835,65.010195,75.409126,38.962025,39.721519,74.660389,198.344799,95.750566,0.617027,198.700422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.358895,49.971559,198.774379,164.930790,222.223239,306.815407,198.172468,14.348387,186.549688,3.947126,48.742943,48.119591,163.356347,196.321844,160.953103,186.012319,93.331729,172.948915,0.080751,78.418913,95.812760,94.498659,186.461387,19.752000,90.988772,0.646690,925204.001548,0.883656,10.481798,21.541786,4.035267,0.081385,0.073755,151.858250,99.266724,72.258661,32.000000,32.000000,32.000000,32.000000,32.000000,71.355537,68.439802,101.437985,15.306836,56.740385,46.746835,65.010195,75.412295,38.962025,39.721519,74.608774,198.172468,94.650874,0.617396,197.995073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.296701,49.966336,198.737899,164.933314,222.332793,306.702698,198.612324,14.349529,186.672591,3.919816,48.625082,48.174337,163.347561,196.431442,160.979637,186.234297,93.341928,172.878884,0.080751,78.419404,95.784432,94.517769,186.404118,19.747877,90.996723,0.645044,924776.906896,0.881740,10.347980,21.574310,4.030102,0.081578,0.073776,151.807897,99.181376,72.248873,32.000000,32.000000,32.000000,32.000000,32.000000,71.379801,68.437544,101.439289,15.306836,56.721743,46.746835,65.010195,75.469318,38.962025,39.721519,74.617288,198.612324,95.564474,0.613657,198.533624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.279047,49.950393,198.792224,164.934155,222.329168,306.602128,199.027920,14.352954,186.579751,3.911273,48.547474,48.110188,163.340217,196.116203,160.948208,186.056164,93.310628,172.786813,0.080751,78.387108,95.766603,94.609243,186.546228,19.744479,90.984463,0.645692,924866.004229,0.882721,10.369019,21.592705,4.027124,0.080286,0.073278,151.792906,99.177958,72.259197,32.000000,32.000000,32.000000,32.000000,32.000000,71.350559,68.423997,101.387856,15.306836,56.669469,46.746835,65.010195,75.475387,38.962025,39.721519,74.587197,199.027920,94.536957,0.620710,198.106127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.492743,49.944620,198.884446,164.931351,222.245462,306.548940,198.626098,14.354809,186.704348,3.934875,48.646895,48.305831,163.314157,196.361146,160.928468,186.177971,93.298556,172.925138,0.080751,78.377578,95.766245,94.505570,186.490488,19.742892,91.060731,0.646866,925356.945181,0.882421,10.428652,21.554219,4.031464,0.079378,0.072745,151.797118,99.191641,72.226568,32.000000,32.000000,32.000000,32.000000,32.000000,71.361536,68.378890,101.382295,15.306836,56.638152,46.746835,65.010195,75.532625,38.962025,39.721519,74.564085,198.626098,93.877658,0.615947,198.093263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.335437,49.930326,198.937052,164.912001,222.229479,306.414128,198.437106,14.353810,186.724432,3.966446,48.438714,48.190314,163.334153,196.540091,160.944007,186.228310,93.333984,173.020124,0.080751,78.400020,95.758932,94.384179,186.393715,19.742820,91.067655,0.647174,925451.396877,0.880874,10.431130,21.548317,4.034011,0.081284,0.073765,151.765154,99.191537,72.254618,32.000000,32.000000,32.000000,32.000000,32.000000,71.395228,68.355745,101.369384,15.306836,56.629179,46.746835,65.010195,75.548639,38.962025,39.721519,74.537803,198.437106,94.772831,0.622855,198.183271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.391315,49.878099,198.893334,164.891810,222.184560,306.422967,198.709086,14.347959,186.815337,3.964811,48.502995,48.103406,163.330953,196.458173,160.951326,186.191168,93.331959,172.915513,0.080752,78.404386,95.758125,94.572067,186.391780,19.742403,91.134079,0.644598,924815.595441,0.878086,10.202719,21.616275,4.018457,0.081711,0.073481,151.695345,99.139374,72.264081,32.000000,32.000000,32.000000,32.000000,32.000000,71.400806,68.363422,101.351368,15.306836,56.571643,46.746835,65.010195,75.613858,38.962025,39.721519,74.467987,198.709086,94.590796,0.625256,198.186654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.301374,49.901464,198.968468,164.880032,222.256671,306.384792,198.425125,14.353382,186.671704,3.979399,48.518891,48.168444,163.324598,196.686562,160.938561,186.238802,93.340271,172.966969,0.080753,78.415576,95.731127,94.342748,186.347276,19.743354,91.152524,0.646708,924802.210518,0.881933,10.352242,21.619203,4.032336,0.080702,0.074351,151.693670,99.213831,72.243275,32.000000,32.000000,32.000000,32.000000,32.000000,71.436038,68.392129,101.334392,15.306836,56.517890,46.746835,65.010195,75.551856,38.962025,39.721519,74.449179,198.425125,94.983336,0.621424,198.324891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.291753,49.867104,198.872406,164.871058,222.237981,306.464704,198.540972,14.345105,186.814934,3.977059,48.535720,48.077161,163.293217,196.564593,160.908597,186.181957,93.360376,172.916576,0.080754,78.443039,95.710218,94.446696,186.599727,19.746236,91.155860,0.644972,924384.307422,0.879315,10.241779,21.578984,4.026889,0.079686,0.072763,151.662481,99.189275,72.235906,32.000000,32.000000,32.000000,32.000000,32.000000,71.401784,68.382280,101.310695,15.306836,56.568248,46.746835,65.010195,75.568388,38.962025,39.721519,74.439026,198.540972,94.359160,0.621402,198.221351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.334808,49.875075,198.989808,164.883677,222.177024,306.401452,198.719239,14.347674,186.808023,3.970226,48.546293,48.255650,163.298383,196.661387,160.900240,186.335933,93.366836,172.953099,0.080755,78.437646,95.712221,94.521958,186.558406,19.747501,91.089364,0.646777,924855.223883,0.882699,10.358906,21.591455,4.035759,0.078710,0.073016,151.759602,99.152364,72.207957,32.000000,32.000000,32.000000,32.000000,32.000000,71.418261,68.437478,101.312296,15.306836,56.523918,46.746835,65.010195,75.597746,38.962025,39.721519,74.382202,198.719239,94.756892,0.620692,198.285316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.323683,49.890194,198.953609,164.900223,222.158462,306.419254,198.758466,14.349957,186.858847,3.968907,48.670255,48.285548,163.300807,196.632098,160.906807,186.328927,93.359222,172.998151,0.080756,78.461085,95.661412,94.454325,186.599521,19.749163,91.112821,0.646201,924607.085816,0.882216,10.334582,21.550997,4.034598,0.081592,0.073464,151.712993,99.236271,72.230520,32.000000,32.000000,32.000000,32.000000,32.000000,71.398570,68.465524,101.280733,15.306836,56.553657,46.746835,65.010195,75.677323,38.962025,39.721519,74.368703,198.758466,95.809742,0.624264,198.810886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.395625,49.947919,198.999831,164.937801,222.052056,306.359318,198.516193,14.339254,186.916298,3.955202,48.666070,48.288327,163.293721,196.619269,160.929783,186.194849,93.383489,173.027932,0.080758,78.446937,95.767986,94.460121,186.745940,19.748953,91.122215,0.646281,924285.591395,0.880350,10.297648,21.559288,4.033457,0.081381,0.073678,151.717205,99.270813,72.238824,32.000000,32.000000,32.000000,32.000000,32.000000,71.420982,68.478453,101.289180,15.306836,56.530020,46.746835,65.010195,75.659563,38.962025,39.721519,74.389856,198.516193,95.642870,0.621267,198.782680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.431613,49.932800,199.061640,164.944531,222.044590,306.493529,198.479180,14.349672,187.020855,3.938163,48.567447,48.147190,163.314144,196.630831,160.927326,186.275021,93.363211,173.121766,0.080760,78.461008,95.701817,94.430517,186.688157,19.752515,91.144411,0.646204,924302.282604,0.880359,10.324365,21.585095,4.033632,0.079958,0.072016,151.654901,99.291183,72.238787,32.000000,32.000000,32.000000,32.000000,32.000000,71.422417,68.492364,101.283487,15.306836,56.500900,46.746835,65.010195,75.676449,38.962025,39.721519,74.391743,198.479180,94.561046,0.614525,198.262500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.433952,49.920430,199.029726,164.947616,222.026228,306.534102,198.737452,14.347389,187.006151,3.956471,48.507372,48.264299,163.311422,196.731443,160.901660,186.427405,93.356730,173.018763,0.080759,78.441313,95.684174,94.580808,186.706595,19.758227,91.131014,0.645257,923815.234490,0.879730,10.307108,21.572852,4.028693,0.078669,0.072144,151.621494,99.362163,72.225324,32.000000,32.000000,32.000000,32.000000,32.000000,71.405326,68.471888,101.288670,15.306836,56.540372,46.746835,65.010195,75.680187,38.962025,39.721519,74.344695,198.737452,95.907430,0.614759,198.948455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.431115,49.875075,199.090691,164.917610,221.938204,306.554546,198.395664,14.350813,186.993232,3.938041,48.487328,48.225490,163.301692,196.609071,160.907319,186.413717,93.394525,173.031982,0.080760,78.436929,95.684817,94.493734,186.821457,19.762397,91.173043,0.644632,923774.798169,0.879118,10.254513,21.631003,4.027011,0.079662,0.072022,151.607686,99.388880,72.210523,32.000000,32.000000,32.000000,32.000000,32.000000,71.398305,68.439485,101.262095,15.306836,56.501746,46.746835,65.010195,75.690378,38.962025,39.721519,74.304052,198.395664,94.798921,0.621340,198.347590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.439845,49.851161,199.193993,164.900784,221.877811,306.504441,198.506461,14.345676,186.970117,3.939812,48.525871,48.260637,163.301550,196.770136,160.891760,186.519242,93.373987,173.163804,0.080761,78.431595,95.722117,94.511793,186.686282,19.767154,91.208707,0.644107,923682.973882,0.877826,10.239708,21.595908,4.026175,0.078801,0.072639,151.585351,99.385725,72.232065,32.000000,32.000000,32.000000,32.000000,32.000000,71.395662,68.451798,101.254543,15.306836,56.520565,46.746835,65.010195,75.686169,38.962025,39.721519,74.250501,198.506461,96.090349,0.612029,198.997786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.473264,49.897615,199.143910,164.913684,221.880798,306.567153,199.197437,14.346247,187.092939,3.930084,48.577597,48.319035,163.294089,196.795899,160.902327,186.475156,93.395512,173.182331,0.080760,78.389406,95.712230,94.592571,186.716711,19.772885,91.212746,0.643588,923031.536310,0.878935,10.197305,21.563450,4.027639,0.079732,0.073947,151.582054,99.354563,72.236145,32.000000,32.000000,32.000000,32.000000,32.000000,71.413518,68.452257,101.271079,15.306836,56.499079,46.746835,65.010195,75.787759,38.962025,39.721519,74.240453,199.197437,95.095071,0.618972,198.565843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.492123,49.906137,199.272809,164.910038,221.813447,306.590477,198.588672,14.348387,187.160291,3.934383,48.404055,48.410517,163.289014,196.905352,160.884077,186.542977,93.375193,173.191165,0.080758,78.389001,95.679658,94.596018,186.871405,19.778548,91.203244,0.643275,922788.576862,0.877974,10.164302,21.637190,4.029017,0.081050,0.073632,151.564477,99.346008,72.234324,32.000000,32.000000,32.000000,32.000000,32.000000,71.381813,68.407137,101.220113,15.306836,56.430788,46.746835,65.010195,75.775703,38.962025,39.721519,74.225258,198.588672,95.435286,0.610595,198.768282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.437413,49.844838,199.302100,164.893493,221.832583,306.568997,198.343476,14.346818,187.141233,3.947859,48.516720,48.127605,163.284016,196.690140,160.905763,186.424878,93.399167,173.149438,0.080758,78.379107,95.718258,94.446285,186.863472,19.784310,91.207751,0.642465,922795.421325,0.874398,10.175979,21.623141,4.025283,0.078354,0.072648,151.588524,99.297221,72.230320,32.000000,32.000000,32.000000,32.000000,32.000000,71.387891,68.414484,101.216662,15.306836,56.477276,46.746835,65.010195,75.782082,38.962025,39.721519,74.179691,198.343476,94.830799,0.616236,198.302822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.502359,49.899265,199.227523,164.913684,221.926309,306.713566,198.471100,14.352526,187.180119,3.931358,48.524706,48.269923,163.279200,196.897712,160.868595,186.557546,93.380142,173.304511,0.080757,78.358149,95.644116,94.571570,186.685953,19.789706,91.226809,0.642314,922595.345149,0.876463,10.164880,21.647025,4.026354,0.082057,0.074396,151.538773,99.296772,72.214192,32.000000,32.000000,32.000000,32.000000,32.000000,71.388784,68.414133,101.176985,15.306836,56.504360,46.746835,65.010195,75.756933,38.962025,39.721519,74.105485,198.471100,95.594333,0.613831,198.640745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.454879,49.901739,199.155120,164.913403,222.110765,306.855587,198.401680,14.349957,187.172157,3.922460,48.429296,48.253547,163.284365,196.862753,160.894832,186.514070,93.369812,173.164494,0.080756,78.331993,95.711568,94.470171,186.804122,19.793031,91.219814,0.643137,922479.659003,0.878549,10.160512,21.606213,4.031402,0.081489,0.073874,151.578392,99.282096,72.217402,32.000000,32.000000,32.000000,32.000000,32.000000,71.380405,68.394916,101.159938,15.306836,56.477218,46.746835,65.010195,75.821234,38.962025,39.721519,74.137054,198.401680,95.881575,0.618566,198.919069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.394672,49.864355,199.225158,164.908075,222.029308,306.998276,198.357421,14.346104,186.992118,3.965117,48.617742,48.280070,163.253888,196.829291,160.870662,186.549984,93.369645,173.154927,0.080757,78.353563,95.712603,94.566782,186.835022,19.799332,91.253549,0.642093,923013.545358,0.877210,10.147363,21.687791,4.024607,0.080799,0.072803,151.594170,99.301987,72.202773,32.000000,32.000000,32.000000,32.000000,32.000000,71.366206,68.366115,101.142158,15.306836,56.492586,46.746835,65.010195,75.889976,38.962025,39.721519,74.042865,198.357421,94.868645,0.612757,198.372256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.485008,49.871227,199.270963,164.910318,222.042529,307.202662,198.624651,14.352811,187.112905,3.967860,48.504208,48.425012,163.262978,196.826511,160.865488,186.435761,93.357747,173.266925,0.080759,78.353492,95.674769,94.542124,186.819539,19.804473,91.174359,0.643063,923898.095895,0.879188,10.199233,21.641643,4.027007,0.080872,0.072448,151.605376,99.327473,72.200924,32.000000,32.000000,32.000000,32.000000,32.000000,71.365891,68.369125,101.137167,15.306836,56.438348,46.746835,65.010195,75.861032,38.962025,39.721519,74.031029,198.624651,95.633026,0.611798,198.809667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.381683,49.864905,199.342295,164.901345,222.111769,307.193788,198.600286,14.356522,187.114491,3.967472,48.570737,48.253614,163.287190,196.943258,160.895784,186.563498,93.374427,173.227050,0.080761,78.351428,95.683304,94.409106,186.824555,19.809558,91.170573,0.642781,923542.816771,0.880158,10.224537,21.637951,4.033333,0.077989,0.073224,151.633571,99.385761,72.235280,32.000000,32.000000,32.000000,32.000000,32.000000,71.370683,68.406777,101.134890,15.306836,56.435594,46.746835,65.010195,75.854421,38.962025,39.721519,74.000710,198.600286,94.726764,0.618287,198.276976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.413893,49.887170,199.250068,164.897138,222.222747,307.266468,198.829143,14.355523,187.002845,3.955254,48.649683,48.334809,163.272520,196.834293,160.845350,186.606666,93.360977,173.207931,0.080761,78.340597,95.623101,94.668169,186.865977,19.812996,91.160007,0.642223,923534.413427,0.877264,10.137372,21.695029,4.026896,0.082134,0.073677,151.608411,99.304608,72.202457,32.000000,32.000000,32.000000,32.000000,32.000000,71.378918,68.407142,101.123556,15.306836,56.388910,46.746835,65.010195,75.944814,38.962025,39.721519,73.992429,198.829143,95.720852,0.612281,198.816630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.402099,49.946269,199.193848,164.908916,222.372173,307.373930,198.650062,14.349957,187.107272,3.979421,48.643982,48.222359,163.296143,196.801736,160.858136,186.516352,93.351496,173.230933,0.080761,78.336871,95.686591,94.539924,186.908380,19.817098,91.231804,0.643986,923889.683361,0.879666,10.238618,21.662266,4.036766,0.080733,0.073007,151.593811,99.346133,72.218539,32.000000,32.000000,32.000000,32.000000,32.000000,71.369390,68.410053,101.150185,15.306836,56.388807,46.746835,65.010195,75.878814,38.962025,39.721519,74.043434,198.650062,94.596296,0.619809,198.281461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.362420,49.968535,199.138133,164.920134,222.436867,307.395820,198.664116,14.349815,186.955296,3.968014,48.646607,48.304410,163.292730,196.806665,160.869754,186.328621,93.357233,173.096933,0.080760,78.349576,95.616182,94.413997,186.687321,19.821061,91.178957,0.643435,924422.251041,0.878512,10.227333,21.668003,4.032268,0.078976,0.071986,151.516105,99.417614,72.212138,32.000000,32.000000,32.000000,32.000000,32.000000,71.352362,68.384234,101.120644,15.306836,56.430337,46.746835,65.010195,75.907584,38.962025,39.721519,74.017967,198.664116,94.504340,0.612777,198.126583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.389198,49.968810,199.256600,164.911721,222.513802,307.510240,198.597543,14.348530,187.053709,3.954222,48.591189,48.389218,163.289019,196.820266,160.878817,186.507102,93.377804,173.174657,0.080759,78.359589,95.661021,94.496024,186.869590,19.823673,91.166155,0.643671,925273.930214,0.880273,10.298716,21.686763,4.032093,0.082024,0.074546,151.536575,99.423610,72.232852,32.000000,32.000000,32.000000,32.000000,32.000000,71.375604,68.392592,101.155452,15.306836,56.361838,46.746835,65.010195,75.925902,38.962025,39.721519,74.032442,198.597543,94.792160,0.620778,198.278707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.449022,49.950942,199.167623,164.905551,222.570544,307.584829,198.641882,14.345248,187.025257,3.961221,48.815782,48.310727,163.299376,196.768236,160.886947,186.384356,93.354454,173.071798,0.080759,78.358834,95.656283,94.619179,186.839387,19.825610,91.187557,0.644804,925639.215898,0.881306,10.362322,21.626960,4.034205,0.080372,0.072306,151.536640,99.469000,72.245289,32.000000,32.000000,32.000000,32.000000,32.000000,71.369647,68.384119,101.148714,15.306836,56.375222,46.746835,65.010195,75.996591,38.962025,39.721519,74.005964,198.641882,95.611317,0.622115,198.615528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.455959,50.030109,199.071333,164.899942,222.651366,307.686066,198.737617,14.349529,186.924612,3.966182,48.894209,48.294378,163.278675,196.751905,160.866188,186.437531,93.357490,173.049960,0.080756,78.344316,95.607625,94.536065,186.554713,19.826301,91.175333,0.644971,925835.101579,0.881377,10.334695,21.637754,4.034417,0.080920,0.073104,151.649905,99.441534,72.229793,32.000000,32.000000,32.000000,32.000000,32.000000,71.368733,68.354515,101.148922,15.306836,56.356182,46.746835,65.010195,75.971237,38.962025,39.721519,74.043677,198.737617,93.868679,0.620300,198.087087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.412720,50.067494,199.269617,164.887603,222.682186,307.749616,198.371819,14.347531,186.997958,3.960201,48.891432,48.227730,163.277337,196.679893,160.865222,186.462914,93.339494,173.075224,0.080753,78.346986,95.639440,94.634858,186.641800,19.827479,91.175351,0.643867,926023.942115,0.880179,10.254531,21.619593,4.027736,0.079603,0.073903,151.588223,99.492643,72.214652,32.000000,32.000000,32.000000,32.000000,32.000000,71.373883,68.353032,101.137084,15.306836,56.335792,46.746835,65.010195,76.001972,38.962025,39.721519,74.083126,198.371819,96.305920,0.614077,199.025441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.359946,50.067769,199.206969,164.871899,222.668673,307.651150,198.406961,14.348816,187.029805,3.991196,48.727368,48.307147,163.257767,196.692955,160.845221,186.283944,93.360059,173.149477,0.080750,78.334290,95.662644,94.552341,186.856170,19.830261,91.215504,0.643997,926564.445840,0.880131,10.326480,21.607743,4.025224,0.082564,0.075227,151.639798,99.464140,72.212969,32.000000,32.000000,32.000000,32.000000,32.000000,71.375462,68.399932,101.157474,15.306836,56.318295,46.746835,65.010195,76.013885,38.962025,39.721519,74.138991,198.406961,94.150169,0.625519,198.060493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.382205,50.025986,199.071849,164.869375,222.620857,307.779146,198.294008,14.348816,186.898565,4.000814,48.772004,48.371960,163.246401,196.678887,160.856386,186.258519,93.311432,172.922246,0.080749,78.313171,95.655663,94.555118,186.525447,19.831219,91.144447,0.644868,926943.119828,0.882824,10.408878,21.635936,4.032760,0.081125,0.073108,151.652914,99.451935,72.199263,32.000000,32.000000,32.000000,32.000000,32.000000,71.357520,68.396893,101.146493,15.306836,56.317283,46.746835,65.010195,75.982521,38.962025,39.721519,74.105104,198.294008,95.265692,0.610514,198.427802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.348941,50.065020,199.151078,164.887323,222.612405,307.767784,198.576971,14.350956,187.050578,3.992788,48.794965,48.325532,163.247772,196.789158,160.816772,186.359099,93.343860,173.095952,0.080748,78.321851,95.656989,94.588622,186.660888,19.831733,91.147386,0.645187,926885.182831,0.883661,10.464135,21.645337,4.035802,0.080116,0.072994,151.680349,99.598041,72.186341,32.000000,32.000000,32.000000,32.000000,32.000000,71.407503,68.393425,101.154224,15.306836,56.233642,46.746835,65.010195,76.084814,38.962025,39.721519,74.114068,198.576971,95.103184,0.625077,198.310415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
