OSU 80 Ton Compressor Load Stand
49.495448,50.044953,199.069533,164.883958,222.679659,307.696808,198.305397,14.348958,186.936952,4.022966,48.762098,48.354559,163.279058,196.591675,160.867324,186.268441,93.389590,172.992092,0.080748,78.364098,95.586598,94.721883,186.587101,19.832374,91.088138,0.644475,926727.173347,0.883430,10.399156,21.602231,4.031247,0.081304,0.074499,151.645163,99.647870,72.212629,32.000000,32.000000,32.000000,32.000000,32.000000,71.430466,68.422705,101.192357,15.306836,56.273295,46.746835,65.010195,76.056110,38.962025,39.721519,74.145142,198.305397,94.438872,0.616594,198.083546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.430637,50.044404,199.083549,164.883397,222.636479,307.726295,199.046079,14.348958,186.968823,4.045656,48.687062,48.150375,163.232922,196.704058,160.845125,186.413165,93.357101,173.107993,0.080748,78.393225,95.594022,94.474563,186.690380,19.830648,91.143347,0.645019,926725.005331,0.882893,10.472858,21.639936,4.035569,0.079515,0.072057,151.648401,99.628435,72.205002,32.000000,32.000000,32.000000,32.000000,32.000000,71.430866,68.425185,101.183363,15.306836,56.276067,46.746835,65.010195,76.075071,38.962025,39.721519,74.155221,199.046079,94.715945,0.618190,198.151249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.520164,50.038631,199.039843,164.869656,222.670250,307.753847,198.778605,14.348530,187.031154,4.049944,48.844852,48.270313,163.244418,196.643758,160.830706,186.427242,93.387871,173.158496,0.080750,78.391057,95.637764,94.429702,186.700884,19.828124,91.124505,0.644114,926528.131699,0.881418,10.300239,21.552279,4.021977,0.078982,0.073828,151.624577,99.445242,72.219459,32.000000,32.000000,32.000000,32.000000,32.000000,71.445636,68.436682,101.178243,15.306836,56.220509,46.746835,65.010195,76.103422,38.962025,39.721519,74.121001,198.778605,94.943237,0.621260,198.316119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.505388,50.052650,199.149236,164.876106,222.767651,307.773122,198.160669,14.338541,186.998611,4.061792,48.725307,48.415289,163.258248,196.756294,160.837054,186.465495,93.368589,173.049583,0.080750,78.408442,95.626647,94.545170,186.774595,19.825163,91.125947,0.644630,926587.156854,0.879243,10.367132,21.631555,4.027534,0.082046,0.074188,151.614426,99.353086,72.202270,32.000000,32.000000,32.000000,32.000000,32.000000,71.470855,68.472383,101.179942,15.306836,56.221222,46.746835,65.010195,76.094527,38.962025,39.721519,74.161962,198.160669,95.792378,0.620315,198.830634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.492039,50.036157,199.067812,164.852550,222.826990,307.764309,198.106379,14.348958,186.909495,4.090450,48.702832,48.212264,163.212804,196.602799,160.800131,186.427182,93.335417,173.011681,0.080750,78.420774,95.590936,94.586951,186.731170,19.823460,91.150956,0.643927,926445.822333,0.878780,10.268214,21.621165,4.019370,0.079727,0.072456,151.628026,99.280417,72.200115,32.000000,32.000000,32.000000,32.000000,32.000000,71.453794,68.545464,101.161865,15.306836,56.190391,46.746835,65.010195,76.141561,38.962025,39.721519,74.173764,198.106379,94.393652,0.618027,198.055025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.419003,50.044678,199.298178,164.830115,222.772326,307.689870,198.158474,14.352240,186.932716,4.104396,48.780563,48.241374,163.234993,196.851459,160.836673,186.386460,93.357965,173.021166,0.080749,78.444394,95.646549,94.657373,186.815542,19.822518,91.165488,0.644663,926992.222078,0.882232,10.297599,21.596491,4.022779,0.080881,0.073084,151.678427,99.346142,72.208726,32.000000,32.000000,32.000000,32.000000,32.000000,71.463393,68.581698,101.197030,15.306836,56.257532,46.746835,65.010195,76.142473,38.962025,39.721519,74.190926,198.158474,95.825086,0.613259,198.761122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.515133,50.066395,199.261716,164.848904,222.757841,307.587516,198.216433,14.349957,186.963611,4.121660,48.796475,48.304878,163.238938,196.774581,160.815057,186.412046,93.377199,173.120745,0.080748,78.464307,95.655615,94.348798,186.902507,19.822254,91.233968,0.644641,927350.323787,0.882933,10.294989,21.614361,4.022219,0.082395,0.073784,151.667666,99.319923,72.234799,32.000000,32.000000,32.000000,32.000000,32.000000,71.479348,68.586901,101.210094,15.306836,56.213738,46.746835,65.010195,76.193618,38.962025,39.721519,74.202290,198.216433,95.109242,0.622495,198.436024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.483371,50.066395,199.233097,164.861523,222.743306,307.477128,198.448789,14.348387,187.048009,4.103909,48.761236,48.245805,163.218876,196.872635,160.833672,186.550637,93.360505,173.165046,0.080747,78.456139,95.633447,94.509767,186.698946,19.821729,91.219868,0.645766,927163.073019,0.883952,10.379521,21.595643,4.032825,0.080137,0.072323,151.619350,99.343450,72.190130,32.000000,32.000000,32.000000,32.000000,32.000000,71.472928,68.549286,101.205952,15.306836,56.201493,46.746835,65.010195,76.139973,38.962025,39.721519,74.239169,198.448789,95.428309,0.614365,198.623278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.428560,50.076565,199.190584,164.869095,222.687390,307.420859,199.151070,14.351242,187.048412,4.115884,48.834305,48.401675,163.260526,196.847188,160.837835,186.514866,93.366896,173.270252,0.080744,78.440202,95.598932,94.383080,186.803775,19.821011,91.271507,0.644984,926942.918871,0.881787,10.301209,21.616603,4.024259,0.080660,0.073907,151.604867,99.330946,72.215918,32.000000,32.000000,32.000000,32.000000,32.000000,71.474200,68.522712,101.199880,15.306836,56.130823,46.746835,65.010195,76.193738,38.962025,39.721519,74.265781,199.151070,94.933212,0.618704,198.399006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.520939,50.060347,199.222737,164.888725,222.686366,307.396037,198.547734,14.350813,187.119079,4.111322,48.715886,48.260576,163.235629,196.775764,160.809483,186.460981,93.351921,173.225749,0.080743,78.464131,95.662982,94.496021,186.838263,19.821396,91.256451,0.645211,927002.437520,0.881324,10.334243,21.651174,4.026264,0.080392,0.074230,151.550196,99.371023,72.198714,32.000000,32.000000,32.000000,32.000000,32.000000,71.498475,68.484306,101.217457,15.306836,56.180448,46.746835,65.010195,76.248740,38.962025,39.721519,74.283948,198.547734,95.558813,0.616757,198.896567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.582761,50.074091,199.229321,164.905832,222.645727,307.330160,198.591500,14.349529,187.083963,4.094744,48.832846,48.257992,163.286575,196.820611,160.860949,186.500441,93.365099,173.193939,0.080743,78.467716,95.637203,94.391496,186.913336,19.823025,91.213413,0.645294,926858.661690,0.879100,10.401455,21.687221,4.029868,0.081158,0.074113,151.573583,99.402967,72.230587,32.000000,32.000000,32.000000,32.000000,32.000000,71.524099,68.497966,101.235725,15.306836,56.156732,46.746835,65.010195,76.229472,38.962025,39.721519,74.283259,198.591500,95.623686,0.620404,198.829061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.501187,50.065845,199.257489,164.901625,222.703660,307.340644,198.504709,14.346960,187.099536,4.083907,48.891359,48.291485,163.263728,196.808882,160.862480,186.525252,93.345078,173.235771,0.080743,78.488479,95.606928,94.454596,186.890373,19.822693,91.287301,0.644509,926729.053735,0.879904,10.289126,21.684246,4.023000,0.081651,0.073457,151.541868,99.357406,72.226905,32.000000,32.000000,32.000000,32.000000,32.000000,71.519571,68.464325,101.235891,15.306836,56.146608,46.746835,65.010195,76.259294,38.962025,39.721519,74.305795,198.504709,95.430508,0.615492,198.606677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.415599,50.085912,199.295069,164.909758,222.732680,307.445839,198.253639,14.351099,187.219388,4.101145,48.774947,48.325512,163.295472,196.960083,160.860094,186.588552,93.359467,173.265212,0.080741,78.487990,95.595167,94.337361,186.968749,19.823375,91.273616,0.644365,926448.418977,0.878366,10.238627,21.658236,4.018117,0.080279,0.073903,151.596748,99.290672,72.223821,32.000000,32.000000,32.000000,32.000000,32.000000,71.532683,68.467092,101.242150,15.306836,56.237721,46.746835,65.010195,76.309325,38.962025,39.721519,74.342844,198.253639,95.561012,0.614646,198.876110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.528152,50.085087,199.289251,164.907795,222.791626,307.469141,198.238888,14.350813,187.201778,4.111787,48.725953,48.259439,163.274383,196.955054,160.853235,186.590385,93.335288,173.244032,0.080742,78.477376,95.561167,94.506149,186.977274,19.824088,91.252106,0.644926,926875.642255,0.880566,10.315162,21.695132,4.025307,0.079826,0.074186,151.653325,99.364528,72.241500,32.000000,32.000000,32.000000,32.000000,32.000000,71.533827,68.415860,101.251403,15.306836,56.198331,46.746835,65.010195,76.361621,38.962025,39.721519,74.342689,198.238888,94.969435,0.616926,198.520485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.346540,50.032858,199.324722,164.894895,222.820062,307.425867,198.639458,14.346818,187.152510,4.121928,48.617573,48.341373,163.282666,196.858305,160.852517,186.642943,93.352525,173.307455,0.080741,78.485527,95.567451,94.515711,186.840467,19.825416,91.300969,0.646088,927125.795656,0.883539,10.424298,21.692618,4.033040,0.078930,0.073083,151.688490,99.397696,72.215961,32.000000,32.000000,32.000000,32.000000,32.000000,71.525165,68.347715,101.244074,15.306836,56.186911,46.746835,65.010195,76.301421,38.962025,39.721519,74.329908,198.639458,94.628498,0.617101,198.258330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.549599,50.027910,199.330430,164.885080,222.918864,307.473637,198.772141,14.352526,187.198751,4.156082,48.713713,48.440645,163.262598,196.845692,160.829008,186.465301,93.347019,173.185998,0.080741,78.492388,95.609655,94.320492,186.822843,19.827758,91.228360,0.645016,927297.898021,0.881609,10.306367,21.708253,4.023757,0.081178,0.073389,151.671176,99.399847,72.222111,32.000000,32.000000,32.000000,32.000000,32.000000,71.529093,68.322555,101.238215,15.306836,56.123935,46.746835,65.010195,76.306896,38.962025,39.721519,74.332422,198.772141,94.601380,0.619769,198.217968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.476989,50.036432,199.525241,164.877788,223.034040,307.489664,198.523573,14.348530,187.156184,4.137706,48.694830,48.275511,163.264092,196.941647,160.851188,186.600977,93.379458,173.200122,0.080742,78.497754,95.592568,94.595344,186.794374,19.829586,91.291250,0.646713,927471.344633,0.883407,10.443198,21.716595,4.039285,0.080890,0.073155,151.675099,99.432071,72.218892,32.000000,32.000000,32.000000,32.000000,32.000000,71.518318,68.286791,101.239552,15.306836,56.105576,46.746835,65.010195,76.356025,38.962025,39.721519,74.333467,198.523573,94.794143,0.623972,198.280674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.402650,50.060347,199.254440,164.879191,223.096973,307.523471,198.660894,14.346247,187.089343,4.135199,48.796995,48.272578,163.266226,196.938218,160.857841,186.584189,93.405959,173.232609,0.080743,78.501965,95.571994,94.655626,186.984128,19.830955,91.290421,0.645919,927578.104614,0.879184,10.226899,21.673114,4.022846,0.081602,0.073975,151.701898,99.418289,72.234716,32.000000,32.000000,32.000000,32.000000,32.000000,71.500378,68.296226,101.247413,15.306836,56.167602,46.746835,65.010195,76.357134,38.962025,39.721519,74.354830,198.660894,95.820524,0.622889,198.811476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.449400,50.069143,199.315325,164.871619,223.117030,307.534044,199.052149,14.349101,187.265604,4.129795,48.740479,48.353402,163.271088,197.056400,160.842410,186.686297,93.415376,173.233994,0.080744,78.527037,95.645024,94.682657,186.918456,19.832559,91.221491,0.646795,928055.502673,0.882194,10.310918,21.646372,4.032688,0.080925,0.073503,151.695193,99.410397,72.230477,32.000000,32.000000,32.000000,32.000000,32.000000,71.497465,68.301617,101.245141,15.306836,56.164552,46.746835,65.010195,76.366963,38.962025,39.721519,74.400253,199.052149,96.243139,0.622894,199.018832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.562351,50.078215,199.374478,164.874704,223.146145,307.594701,198.468023,14.350100,187.346851,4.119424,49.000266,48.393549,163.273345,197.015030,160.838657,186.667739,93.450716,173.488343,0.080745,78.502327,95.642834,94.736420,187.101866,19.834233,91.307622,0.647001,928389.985701,0.883364,10.412219,21.632977,4.033274,0.081483,0.074826,151.676805,99.394166,72.234042,32.000000,32.000000,32.000000,32.000000,32.000000,71.500372,68.309524,101.272173,15.306836,56.175599,46.746835,65.010195,76.431945,38.962025,39.721519,74.426344,198.468023,94.820990,0.616413,198.331343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.504309,50.182674,199.386084,164.896577,223.224968,307.651214,198.480070,14.348673,187.299008,4.098863,48.979342,48.416163,163.261740,197.011477,160.847325,186.666637,93.436786,173.436801,0.080742,78.475605,95.631418,94.584542,187.140739,19.836746,91.300608,0.647342,928387.780913,0.880804,10.372340,21.624117,4.030692,0.081069,0.072610,151.653471,99.389953,72.220998,32.000000,32.000000,32.000000,32.000000,32.000000,71.471399,68.300814,101.269170,15.306836,56.198209,46.746835,65.010195,76.364253,38.962025,39.721519,74.516634,198.480070,95.289835,0.613566,198.474576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.439961,50.175526,199.535494,164.905271,223.245972,307.697106,198.541433,14.347103,187.402528,4.080513,48.991819,48.295201,163.281181,197.040006,160.818312,186.936916,93.459201,173.466247,0.080740,78.493255,95.654055,94.769361,186.941747,19.840315,91.316907,0.645618,928222.629347,0.881301,10.263952,21.691314,4.022700,0.078747,0.073325,151.618762,99.439496,72.215560,32.000000,32.000000,32.000000,32.000000,32.000000,71.491217,68.296592,101.253366,15.306836,56.189961,46.746835,65.010195,76.320823,38.962025,39.721519,74.597115,198.541433,95.225773,0.621696,198.422137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.530435,50.147762,199.538480,164.907514,223.171707,307.633653,199.178292,14.348245,187.353331,4.087653,48.814639,48.324445,163.292132,197.107727,160.863514,186.728956,93.457933,173.417600,0.080738,78.528974,95.693249,94.873090,187.516229,19.845028,91.279765,0.646837,928999.601605,0.882962,10.428743,21.684474,4.027651,0.082702,0.073953,151.603912,99.447060,72.226133,32.000000,32.000000,32.000000,32.000000,32.000000,71.485503,68.299589,101.256512,15.306836,56.235806,46.746835,65.010195,76.417968,38.962025,39.721519,74.610494,199.178292,94.254349,0.619758,198.068401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.652355,50.119448,199.664683,164.866291,223.132762,307.671054,198.591448,14.348673,187.451331,4.093598,48.661385,48.419899,163.275077,197.132693,160.872357,186.877369,93.509015,173.506668,0.080739,78.554114,95.703075,94.931019,187.121487,19.847763,91.376840,0.647515,929070.181765,0.884029,10.488547,21.673927,4.035915,0.081702,0.073670,151.553650,99.478558,72.246632,32.000000,32.000000,32.000000,32.000000,32.000000,71.494416,68.325581,101.282743,15.306836,56.247276,46.746835,65.010195,76.449525,38.962025,39.721519,74.625595,198.591448,95.419167,0.620935,198.461162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.712575,50.133193,199.538201,164.859000,223.216426,307.646735,198.469735,14.350671,187.559400,4.096044,48.778840,48.547298,163.250484,197.266377,160.833029,186.847097,93.478250,173.694270,0.080738,78.557073,95.652527,94.958337,187.392860,19.852508,91.389552,0.646606,928547.471209,0.879057,10.366670,21.655590,4.028603,0.080101,0.073217,151.497033,99.449998,72.212837,32.000000,32.000000,32.000000,32.000000,32.000000,71.453579,68.318269,101.263447,15.306836,56.291002,46.746835,65.010195,76.328563,38.962025,39.721519,74.645034,198.469735,96.830605,0.626200,199.185473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.620639,50.135117,199.672381,164.853952,223.154341,307.731636,198.429092,14.350100,187.572068,4.082023,48.772345,48.500108,163.275866,197.240614,160.876156,187.048456,93.540273,173.596082,0.080738,78.554404,95.681219,94.892098,187.311688,19.857381,91.371900,0.644727,927905.286282,0.879031,10.211737,21.640399,4.021253,0.080553,0.072880,151.508280,99.481939,72.245988,32.000000,32.000000,32.000000,32.000000,32.000000,71.486589,68.360548,101.299325,15.306836,56.349534,46.746835,65.010195,76.436187,38.962025,39.721519,74.691318,198.429092,94.612883,0.617414,198.202704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.722949,50.107353,199.838790,164.849745,223.203428,307.846739,198.206059,14.354096,187.566748,4.085736,48.886309,48.489322,163.250348,197.359119,160.834397,187.093849,93.513456,173.722834,0.080735,78.537161,95.661822,94.990839,187.282889,19.861926,91.459005,0.644126,928337.126959,0.878751,10.163029,21.746714,4.013838,0.082458,0.074105,151.477001,99.521070,72.211203,32.000000,32.000000,32.000000,32.000000,32.000000,71.467099,68.336413,101.265932,15.306836,56.370421,46.746835,65.010195,76.420802,38.962025,39.721519,74.693733,198.206059,95.481390,0.607931,198.584569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.584944,50.152160,199.722049,164.862365,223.217460,307.964060,198.389829,14.346532,187.570134,4.092012,48.828342,48.509698,163.237262,197.274998,160.811497,187.131267,93.522289,173.722617,0.080737,78.554268,95.715843,94.945868,187.312363,19.865114,91.447393,0.645147,927959.509024,0.880497,10.260320,21.645157,4.023978,0.082263,0.074438,151.488719,99.522226,72.218447,32.000000,32.000000,32.000000,32.000000,32.000000,71.448502,68.327309,101.255477,15.306836,56.393693,46.746835,65.010195,76.470291,38.962025,39.721519,74.745620,198.389829,95.495616,0.623047,198.593262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.722498,50.152710,199.853421,164.868815,223.308746,308.035904,198.655840,14.346104,187.621679,4.075028,48.828678,48.586915,163.249443,197.359307,160.825592,187.026044,93.527050,173.685460,0.080737,78.569958,95.664896,94.990199,187.274735,19.869619,91.413677,0.643667,928043.717517,0.879601,10.126436,21.723006,4.019045,0.079960,0.074777,151.487123,99.521340,72.218812,32.000000,32.000000,32.000000,32.000000,32.000000,71.442074,68.337904,101.256195,15.306836,56.424863,46.746835,65.010195,76.430439,38.962025,39.721519,74.800292,198.655840,95.932132,0.616551,198.815961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.653348,50.167005,199.917268,164.879751,223.231456,308.244735,198.682409,14.350813,187.629657,4.076972,48.679802,48.615502,163.265277,197.354365,160.836582,187.138645,93.545975,173.662092,0.080738,78.562096,95.700894,94.883173,187.245996,19.874970,91.435079,0.644850,928405.694785,0.881666,10.314428,21.714085,4.027877,0.082474,0.073658,151.532612,99.413003,72.244572,32.000000,32.000000,32.000000,32.000000,32.000000,71.454594,68.337582,101.281364,15.306836,56.441624,46.746835,65.010195,76.417239,38.962025,39.721519,74.851644,198.682409,95.934729,0.617514,198.774576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.708031,50.128520,199.783593,164.867132,223.203074,308.322493,198.258726,14.348816,187.661164,4.061819,48.756210,48.581992,163.239836,197.420418,160.798660,187.077649,93.504682,173.844882,0.080739,78.564817,95.650314,94.950601,187.309751,19.879562,91.440903,0.644299,928556.552065,0.878144,10.172261,21.694368,4.019376,0.081422,0.074849,151.520740,99.424118,72.218352,32.000000,32.000000,32.000000,32.000000,32.000000,71.409506,68.290248,101.261636,15.306836,56.433800,46.746835,65.010195,76.440480,38.962025,39.721519,74.852004,198.258726,94.891399,0.613953,198.294128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.658615,50.121373,199.878700,164.843295,223.139666,308.384615,197.692790,14.355523,187.694512,4.030648,48.759652,48.583501,163.230132,197.425653,160.814500,187.025521,93.523309,173.712671,0.080740,78.545405,95.684013,94.998637,187.375196,19.885318,91.433149,0.644364,928300.551360,0.879114,10.258264,21.666034,4.026260,0.082107,0.074583,151.563670,99.441822,72.221421,32.000000,32.000000,32.000000,32.000000,32.000000,71.417013,68.288220,101.260491,15.306836,56.514644,46.746835,65.010195,76.451174,38.962025,39.721519,74.850617,197.692790,96.213244,0.614141,199.014741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.744013,50.107353,199.922535,164.849465,223.097401,308.363026,198.679845,14.350671,187.706003,4.051261,48.653495,48.542750,163.244834,197.384158,160.844661,187.025558,93.521667,173.690353,0.080741,78.572914,95.656752,94.787794,187.414233,19.890081,91.501935,0.642959,928167.956134,0.879711,10.163066,21.780891,4.019141,0.078894,0.071422,151.576925,99.467063,72.227960,32.000000,32.000000,32.000000,32.000000,32.000000,71.419999,68.259200,101.277676,15.306836,56.555408,46.746835,65.010195,76.411844,38.962025,39.721519,74.905015,198.679845,95.802908,0.619579,198.738109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.610017,50.095258,199.900874,164.845539,223.128724,308.397152,198.444886,14.354952,187.756374,4.035725,48.630632,48.435924,163.231677,197.470559,160.807400,187.215309,93.484904,173.795680,0.080742,78.593586,95.657526,94.996923,187.468441,19.894225,91.439099,0.643176,927875.774178,0.882935,10.207167,21.709062,4.025056,0.082710,0.073728,151.546924,99.452999,72.224965,32.000000,32.000000,32.000000,32.000000,32.000000,71.395108,68.220910,101.266041,15.306836,56.636819,46.746835,65.010195,76.450087,38.962025,39.721519,74.903934,198.444886,93.886817,0.611221,198.048062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.730379,50.107078,199.887770,164.855634,223.218764,308.417731,198.544878,14.349101,187.734670,4.011230,48.843436,48.678602,163.234225,197.492027,160.801306,187.029693,93.491085,173.841413,0.080744,78.613659,95.702107,95.004794,187.373342,19.898590,91.396385,0.642206,927535.700086,0.876675,10.104609,21.701720,4.019027,0.079124,0.071866,151.544007,99.460744,72.237561,32.000000,32.000000,32.000000,32.000000,32.000000,71.416978,68.210845,101.254158,15.306836,56.630533,46.746835,65.010195,76.409973,38.962025,39.721519,74.906917,198.544878,94.660249,0.613375,198.164034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.601287,50.113126,199.933660,164.857037,223.192930,308.414250,197.795874,14.343107,187.699748,3.998704,48.505405,48.566700,163.229570,197.398515,160.781595,187.038041,93.486067,173.742535,0.080745,78.625678,95.751596,95.130792,187.481723,19.903120,91.380320,0.643711,927992.926618,0.880437,10.231488,21.780875,4.029446,0.080950,0.074200,151.502863,99.353478,72.209569,32.000000,32.000000,32.000000,32.000000,32.000000,71.391537,68.188634,101.194744,15.306836,56.636743,46.746835,65.010195,76.495409,38.962025,39.721519,74.959541,197.795874,95.494733,0.626929,198.569226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.660510,50.067219,199.982536,164.832078,223.128964,308.467784,199.005114,14.354238,187.791453,4.000681,48.651747,48.649466,163.211848,197.613801,160.786011,187.143211,93.522421,173.774072,0.080746,78.681384,95.718777,95.179494,187.433954,19.907233,91.475665,0.643256,928194.391329,0.878014,10.118460,21.793093,4.019430,0.081668,0.073818,151.494535,99.396017,72.212433,32.000000,32.000000,32.000000,32.000000,32.000000,71.426642,68.186031,101.237996,15.306836,56.701892,46.746835,65.010195,76.491170,38.962025,39.721519,74.945142,199.005114,95.073488,0.621077,198.289762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.841850,50.088111,199.916467,164.833480,223.080042,308.503554,198.804759,14.351242,187.781755,3.990263,48.757272,48.558915,163.231665,197.517233,160.777303,187.167268,93.506907,173.770259,0.080748,78.728347,95.648916,95.226648,187.384457,19.911970,91.489621,0.644528,928318.728947,0.883797,10.258421,21.758324,4.030816,0.081474,0.075117,151.493613,99.428735,72.219370,32.000000,32.000000,32.000000,32.000000,32.000000,71.426163,68.168502,101.232220,15.306836,56.716866,46.746835,65.010195,76.434206,38.962025,39.721519,74.983397,198.804759,95.729002,0.616758,198.591925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.645976,50.133193,199.831602,164.836846,223.152553,308.451959,198.650116,14.349244,187.765212,4.003201,48.852424,48.618481,163.215288,197.524232,160.779307,187.173256,93.508549,173.651054,0.080749,78.743705,95.729845,95.122716,187.261232,19.914841,91.406699,0.643012,927677.605722,0.876901,10.151048,21.734662,4.026993,0.079057,0.073280,151.531583,99.421943,72.208174,32.000000,32.000000,32.000000,32.000000,32.000000,71.425056,68.164896,101.207028,15.306836,56.723757,46.746835,65.010195,76.417586,38.962025,39.721519,75.004303,198.650116,95.301879,0.618679,198.445584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.799090,50.154360,199.891612,164.823665,223.178811,308.505239,198.166195,14.351099,187.810214,4.036748,48.791254,48.635768,163.229221,197.542610,160.801177,187.146590,93.524419,173.886833,0.080750,78.806470,95.638253,95.111666,187.471930,19.917859,91.415245,0.640760,927324.241999,0.874100,9.984075,21.748642,4.011016,0.082932,0.074235,151.508555,99.344653,72.230011,32.000000,32.000000,32.000000,32.000000,32.000000,71.435891,68.130860,101.235573,15.306836,56.781615,46.746835,65.010195,76.492966,38.962025,39.721519,75.077622,198.166195,95.093935,0.612384,198.365371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.591266,50.143364,199.784296,164.808242,223.203000,308.569329,198.564694,14.347674,187.670483,4.055834,48.784330,48.589622,163.205887,197.311801,160.789058,186.998441,93.529514,173.727676,0.080751,78.818697,95.665738,94.930184,187.359189,19.920862,91.412757,0.643821,928043.580353,0.879008,10.232100,21.699016,4.025132,0.081235,0.073924,151.535352,99.393839,72.217896,32.000000,32.000000,32.000000,32.000000,32.000000,71.424613,68.134509,101.223414,15.306836,56.828387,46.746835,65.010195,76.463840,38.962025,39.721519,75.134838,198.564694,96.180267,0.617507,198.920406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.664232,50.146388,199.824476,164.812448,223.298262,308.535828,198.746584,14.348387,187.663024,4.054634,48.750244,48.584000,163.208512,197.427352,160.763486,187.040062,93.536529,173.613142,0.080754,78.838913,95.683912,95.196840,187.438382,19.924085,91.438216,0.642652,927922.031869,0.878304,10.094575,21.778030,4.013961,0.079881,0.073003,151.564333,99.339439,72.222420,32.000000,32.000000,32.000000,32.000000,32.000000,71.429584,68.126192,101.201549,15.306836,56.883428,46.746835,65.010195,76.505391,38.962025,39.721519,75.179981,198.746584,94.304654,0.617792,198.060926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.634652,50.121098,199.961446,164.800670,223.377547,308.485332,198.490526,14.351099,187.768538,4.034487,48.698479,48.665981,163.202338,197.452147,160.773841,187.269313,93.528282,173.623852,0.080754,78.824339,95.653702,94.899467,187.454146,19.925638,91.401939,0.644741,928280.044834,0.880686,10.299066,21.708898,4.028619,0.079161,0.072779,151.549372,99.380181,72.203506,32.000000,32.000000,32.000000,32.000000,32.000000,71.416136,68.116018,101.214587,15.306836,56.889870,46.746835,65.010195,76.477921,38.962025,39.721519,75.205048,198.490526,95.309921,0.612782,198.398888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.637219,50.128520,199.900424,164.798707,223.441771,308.634662,198.532670,14.350813,187.729681,4.029216,48.785774,48.595847,163.201549,197.326228,160.757631,187.156247,93.529278,173.829250,0.080754,78.838169,95.726380,95.142418,187.360044,19.928146,91.496472,0.644115,928540.243568,0.878829,10.226355,21.655770,4.023509,0.080448,0.073602,151.557517,99.382373,72.224450,32.000000,32.000000,32.000000,32.000000,32.000000,71.420235,68.098508,101.207168,15.306836,56.956868,46.746835,65.010195,76.512181,38.962025,39.721519,75.216751,198.532670,94.989593,0.624537,198.177370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.646878,50.116424,200.064483,164.799268,223.466707,308.780603,199.039075,14.345819,187.760316,4.022318,48.535200,48.655828,163.204135,197.390267,160.750823,187.027714,93.534289,173.774304,0.080754,78.862929,95.668073,95.140691,187.341507,19.928846,91.440506,0.645861,928876.720923,0.880795,10.231757,21.668330,4.028666,0.081389,0.074028,151.542877,99.404200,72.221783,32.000000,32.000000,32.000000,32.000000,32.000000,71.394095,68.098881,101.218942,15.306836,56.918215,46.746835,65.010195,76.461831,38.962025,39.721519,75.234904,199.039075,96.713065,0.619379,199.225638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.604654,50.060622,200.048680,164.779919,223.541978,308.759202,198.462254,14.350671,187.832831,4.018987,48.589973,48.506851,163.210077,197.651784,160.763175,187.073637,93.570426,173.817844,0.080754,78.865791,95.646252,95.041812,187.417497,19.930401,91.519100,0.644686,929164.630898,0.880829,10.236515,21.750008,4.027229,0.080879,0.074369,151.592779,99.437297,72.223567,32.000000,32.000000,32.000000,32.000000,32.000000,71.421785,68.115451,101.223953,15.306836,57.039139,46.746835,65.010195,76.561684,38.962025,39.721519,75.244135,198.462254,96.255634,0.620978,199.031814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.585650,50.091409,200.025313,164.803755,223.489087,308.722793,198.239942,14.347959,187.764581,4.012150,48.728712,48.674537,163.165244,197.475508,160.724607,187.219562,93.513145,173.880102,0.080754,78.841884,95.669524,95.126496,187.462101,19.932604,91.532046,0.645255,929194.457983,0.878466,10.214396,21.722887,4.029750,0.080515,0.073869,151.490748,99.392416,72.200750,32.000000,32.000000,32.000000,32.000000,32.000000,71.371431,68.054502,101.191971,15.306836,57.038398,46.746835,65.010195,76.511146,38.962025,39.721519,75.222144,198.239942,95.973909,0.610077,198.787479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.663659,50.115050,200.038455,164.810205,223.395506,308.735356,198.294055,14.342537,187.770599,4.021100,48.849061,48.489458,163.177051,197.489552,160.733063,186.991999,93.500896,173.719601,0.080754,78.837170,95.619321,94.937298,187.501710,19.934098,91.500006,0.645536,929259.365325,0.882011,10.202421,21.704270,4.032861,0.079783,0.071895,151.486445,99.349761,72.191697,32.000000,32.000000,32.000000,32.000000,32.000000,71.400630,68.037235,101.189433,15.306836,57.049920,46.746835,65.010195,76.537697,38.962025,39.721519,75.273783,198.294055,94.962980,0.613771,198.260139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.725560,50.184598,199.931293,164.820300,223.436951,308.722382,198.658593,14.349101,187.651807,4.008992,48.942680,48.642216,163.190266,197.562205,160.760230,187.052347,93.493414,173.673928,0.080754,78.873766,95.697209,94.814812,187.450353,19.933414,91.493696,0.645255,929400.975752,0.883243,10.252944,21.786596,4.033935,0.080911,0.074723,151.501421,99.388054,72.203058,32.000000,32.000000,32.000000,32.000000,32.000000,71.389544,68.045653,101.185617,15.306836,57.052602,46.746835,65.010195,76.501867,38.962025,39.721519,75.372455,198.658593,95.460871,0.615392,198.609746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.745008,50.181849,199.779969,164.827031,223.347773,308.725546,198.495626,14.348387,187.655996,4.037983,48.765236,48.521949,163.191345,197.391363,160.762817,187.131819,93.479389,173.710597,0.080753,78.878319,95.657262,94.934981,187.195275,19.932142,91.445248,0.644577,929007.856304,0.881152,10.195612,21.734264,4.027864,0.080986,0.073935,151.475336,99.374119,72.220014,32.000000,32.000000,32.000000,32.000000,32.000000,71.399436,68.025223,101.187722,15.306836,57.111575,46.746835,65.010195,76.503324,38.962025,39.721519,75.444998,198.495626,96.136921,0.621072,198.927763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.515648,50.133468,199.672556,164.816655,223.415210,308.712680,198.222861,14.347817,187.721618,4.040881,48.772658,48.571409,163.192444,197.587258,160.775201,186.924591,93.508277,173.710189,0.080749,78.870993,95.603813,94.862534,187.332574,19.930573,91.410125,0.644426,929318.351471,0.878654,10.200975,21.723361,4.020695,0.079122,0.073005,151.467958,99.367924,72.232724,32.000000,32.000000,32.000000,32.000000,32.000000,71.415977,68.019787,101.169130,15.306836,57.139749,46.746835,65.010195,76.441667,38.962025,39.721519,75.436110,198.222861,94.825678,0.617645,198.340824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.721247,50.132918,199.760934,164.818618,223.519330,308.695765,198.184031,14.352098,187.558866,4.045805,48.735182,48.769478,163.193071,197.344526,160.778462,187.123143,93.498331,173.604609,0.080749,78.903421,95.630794,94.860771,187.333592,19.928622,91.422782,0.643578,928970.568144,0.878636,10.178073,21.752146,4.016081,0.081143,0.071883,151.488587,99.430241,72.227568,32.000000,32.000000,32.000000,32.000000,32.000000,71.416255,68.014243,101.118835,15.306836,57.149791,46.746835,65.010195,76.543265,38.962025,39.721519,75.467190,198.184031,96.251811,0.612170,199.052979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.577125,50.082613,199.711614,164.810205,223.450567,308.696304,198.841138,14.347531,187.580286,4.017705,48.635067,48.638860,163.183825,197.249824,160.769190,187.062837,93.485101,173.615387,0.080750,78.897162,95.644104,95.008288,187.365899,19.926298,91.354537,0.646144,929338.734806,0.884515,10.367748,21.723095,4.032514,0.079427,0.073190,151.493607,99.450789,72.215125,32.000000,32.000000,32.000000,32.000000,32.000000,71.404798,67.992758,101.097309,15.306836,57.140307,46.746835,65.010195,76.553204,38.962025,39.721519,75.460716,198.841138,96.687570,0.622871,199.106047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.532552,50.102405,199.768124,164.811046,223.406553,308.694441,198.532920,14.352526,187.564524,4.030038,48.848832,48.474107,163.181885,197.254491,160.733021,186.935819,93.481704,173.620708,0.080749,78.874077,95.655152,94.990250,187.410868,19.924745,91.332179,0.644890,929494.895526,0.881040,10.153766,21.690532,4.017617,0.081081,0.072913,151.459298,99.430568,72.232467,32.000000,32.000000,32.000000,32.000000,32.000000,71.406798,67.990190,101.069919,15.306836,57.183353,46.746835,65.010195,76.621657,38.962025,39.721519,75.465309,198.532920,95.020335,0.612536,198.268676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.658900,50.132368,199.675483,164.811607,223.385967,308.653446,198.239452,14.348530,187.466715,4.031853,48.748271,48.559940,163.163877,197.300716,160.739784,186.965234,93.466420,173.573291,0.080749,78.877390,95.647198,94.943618,187.172902,19.922286,91.414380,0.646009,929338.518517,0.880567,10.253002,21.708103,4.028302,0.081167,0.073978,151.441516,99.422201,72.225478,32.000000,32.000000,32.000000,32.000000,32.000000,71.390220,67.983944,101.041150,15.306836,57.202001,46.746835,65.010195,76.611187,38.962025,39.721519,75.539431,198.239452,94.645735,0.610377,198.058763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.680517,50.121922,199.653554,164.796183,223.328453,308.676040,198.772815,14.349101,187.391778,4.027618,48.768086,48.535170,163.159609,197.150461,160.724974,186.904362,93.463540,173.441473,0.080748,78.869609,95.582658,94.855977,187.148020,19.918584,91.275582,0.646540,929295.349548,0.882689,10.319111,21.713643,4.033067,0.079571,0.071867,151.411106,99.433379,72.216152,32.000000,32.000000,32.000000,32.000000,32.000000,71.421960,67.990441,101.047502,15.306836,57.126756,46.746835,65.010195,76.692918,38.962025,39.721519,75.559684,198.772815,93.668198,0.621445,198.108920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.555828,50.117524,199.598390,164.743744,223.357012,308.676011,198.354041,14.357378,187.461998,4.041558,48.713159,48.573660,163.137774,197.180168,160.711726,186.944420,93.446619,173.480113,0.080744,78.844696,95.682827,94.872258,187.119423,19.912538,91.357350,0.644597,929166.389968,0.881494,10.217867,21.709831,4.020941,0.078945,0.072980,151.438463,99.465501,72.221643,32.000000,32.000000,32.000000,32.000000,32.000000,71.406126,67.966223,101.025918,15.306836,57.105463,46.746835,65.010195,76.642024,38.962025,39.721519,75.632110,198.354041,96.422920,0.622590,199.139839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.717695,50.123572,199.627516,164.720749,223.437781,308.781581,198.574282,14.351955,187.367665,4.024254,48.724249,48.504400,163.120399,197.203045,160.699192,186.722073,93.434600,173.531661,0.080744,78.822975,95.621238,94.811295,187.045637,19.908956,91.360361,0.645060,928871.867037,0.878452,10.184997,21.659603,4.018750,0.078396,0.072861,151.427545,99.449149,72.216104,32.000000,32.000000,32.000000,32.000000,32.000000,71.397704,67.956935,101.027611,15.306836,57.136637,46.746835,65.010195,76.671488,38.962025,39.721519,75.630332,198.574282,94.584864,0.628583,198.172531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.770700,50.111202,199.617471,164.726918,223.246169,308.831598,198.186811,14.348673,187.373208,4.005323,48.616681,48.592732,163.144349,197.175389,160.715311,186.809570,93.466740,173.408397,0.080742,78.808127,95.617476,94.735483,187.024081,19.906059,91.359369,0.645627,929241.456557,0.882866,10.310040,21.692096,4.027748,0.078961,0.071874,151.439160,99.394844,72.227673,32.000000,32.000000,32.000000,32.000000,32.000000,71.400961,67.980170,101.057081,15.306836,57.175824,46.746835,65.010195,76.695866,38.962025,39.721519,75.646444,198.186811,95.247103,0.611709,198.441217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.478966,50.061172,199.477563,164.747950,223.261088,308.734121,198.394856,14.343393,187.314321,3.971445,48.541400,48.524264,163.122332,197.013067,160.707523,186.658098,93.455833,173.307621,0.080744,78.837435,95.621876,94.685280,187.020759,19.902438,91.285282,0.644234,929401.004538,0.879035,10.148101,21.724881,4.015221,0.080364,0.072497,151.433842,99.409277,72.231515,32.000000,32.000000,32.000000,32.000000,32.000000,71.399839,67.990690,101.060278,15.306836,57.156352,46.746835,65.010195,76.734538,38.962025,39.721519,75.653822,198.394856,95.964425,0.622271,198.842987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
