OSU 80 Ton Compressor Load Stand
49.341293,49.930601,198.774816,164.389858,222.687193,307.756711,198.309914,14.339112,186.625237,3.930985,48.526770,48.372652,162.798213,196.366714,160.383240,186.118432,93.104285,172.614301,0.080766,78.202198,95.180536,94.454915,186.301679,19.768240,90.966414,0.644930,927412.790086,0.882219,10.291816,21.674839,4.029461,0.080501,0.073793,151.219185,99.659692,72.207621,32.000000,32.000000,32.000000,32.000000,32.000000,71.300367,68.172388,101.102478,15.306836,55.329756,46.746835,65.010195,77.790512,38.962025,39.721519,74.602980,198.309914,94.381517,0.624189,198.095545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.424927,49.923454,198.809444,164.357892,222.763481,307.840882,198.283290,14.347674,186.589344,3.938917,48.352713,48.415001,162.768783,196.380348,160.352599,186.025296,93.108115,172.657960,0.080767,78.192564,95.162695,94.270228,186.370120,19.769047,90.965855,0.644506,927298.265662,0.881540,10.252177,21.792239,4.023428,0.081658,0.072703,151.180272,99.552414,72.171915,32.000000,32.000000,32.000000,32.000000,32.000000,71.305982,68.132280,101.107075,15.306836,55.317417,46.746835,65.010195,77.952269,38.962025,39.721519,74.590805,198.283290,95.818000,0.620649,198.776897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.364873,49.906961,198.822595,164.349760,222.969722,307.853095,198.571824,14.348530,186.747100,3.925261,48.274211,48.449157,162.762224,196.464960,160.350912,186.174952,93.105865,172.769004,0.080767,78.156425,95.159261,94.223547,186.500198,19.769191,91.058027,0.645167,927650.885910,0.884200,10.346411,21.684915,4.028569,0.078496,0.072706,151.158419,99.597902,72.181670,32.000000,32.000000,32.000000,32.000000,32.000000,71.298324,68.105879,101.096437,15.306836,55.280173,46.746835,65.010195,77.809470,38.962025,39.721519,74.562469,198.571824,94.295566,0.621822,198.036575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.419710,49.899265,198.961600,164.351162,223.015807,307.782813,198.467324,14.341966,186.711771,3.925182,48.338963,48.323363,162.779547,196.486859,160.364897,186.033115,93.120835,172.776315,0.080767,78.140994,95.191748,94.409089,186.437507,19.770932,91.015493,0.644831,927806.390589,0.882945,10.252128,21.698741,4.022453,0.081304,0.073333,151.210447,99.566649,72.181412,32.000000,32.000000,32.000000,32.000000,32.000000,71.342725,68.077671,101.101268,15.306836,55.280657,46.746835,65.010195,77.957605,38.962025,39.721519,74.512499,198.467324,94.696148,0.612177,198.073161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.652480,49.890743,198.897033,164.357051,223.199640,307.890254,198.676946,14.349815,186.687913,3.965927,48.479333,48.517691,162.756876,196.416678,160.336143,186.127506,93.109066,172.760657,0.080769,78.186711,95.159632,94.465291,186.415824,19.771998,91.012176,0.645648,928721.808742,0.883628,10.298192,21.745883,4.027613,0.078555,0.072563,151.211152,99.551754,72.181026,32.000000,32.000000,32.000000,32.000000,32.000000,71.327633,68.044637,101.091203,15.306836,55.257782,46.746835,65.010195,77.857020,38.962025,39.721519,74.465607,198.676946,94.387269,0.623480,197.868479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.625436,49.955890,198.928756,164.350321,223.375363,307.926031,198.698176,14.345391,186.720426,3.961010,48.570975,48.420677,162.771877,196.509587,160.331622,186.243523,93.089150,172.631027,0.080770,78.185420,95.129050,94.392585,186.371916,19.772312,91.002674,0.645789,928745.721985,0.883169,10.233369,21.733867,4.025956,0.077853,0.072713,151.178391,99.486258,72.175532,32.000000,32.000000,32.000000,32.000000,32.000000,71.343370,68.025499,101.101087,15.306836,55.231932,46.746835,65.010195,77.993439,38.962025,39.721519,74.450876,198.698176,94.087928,0.620689,198.016080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.446166,49.960838,199.066073,164.341909,223.519948,307.985603,198.760696,14.344392,186.658955,3.954532,48.622617,48.518116,162.760829,196.399477,160.319038,186.187111,93.106565,172.790331,0.080771,78.143661,95.157150,94.453497,186.468323,19.773413,91.013474,0.643997,929179.822106,0.878352,9.982902,21.739307,4.005782,0.079741,0.071344,151.160216,99.517588,72.169158,32.000000,32.000000,32.000000,32.000000,32.000000,71.351056,68.013251,101.102336,15.306836,55.166755,46.746835,65.010195,77.874678,38.962025,39.721519,74.508833,198.760696,94.131904,0.620969,197.961674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.421971,49.978156,198.936853,164.341067,223.545923,308.040667,198.243705,14.348816,186.791841,3.945143,48.576441,48.498824,162.760306,196.466390,160.330553,186.082013,93.098409,172.856949,0.080771,78.120561,95.130222,94.604451,186.530668,19.773807,91.093457,0.645367,930221.744110,0.879642,10.076115,21.706814,4.008605,0.082072,0.073879,151.180640,99.353466,72.190900,32.000000,32.000000,32.000000,32.000000,32.000000,71.357935,68.006848,101.101458,15.306836,55.150357,46.746835,65.010195,77.890425,38.962025,39.721519,74.518032,198.243705,94.771245,0.624205,198.147590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.380829,49.962488,198.984925,164.339105,223.577487,308.013305,197.851974,14.348816,186.749674,3.930937,48.757228,48.425402,162.762098,196.474569,160.333479,186.009325,93.081263,172.736314,0.080774,78.162848,95.143667,94.355171,186.589732,19.773812,91.026978,0.647748,931044.450401,0.883486,10.267401,21.753802,4.025915,0.079624,0.073371,151.250689,99.419067,72.177050,32.000000,32.000000,32.000000,32.000000,32.000000,71.363228,68.047931,101.074053,15.306836,55.117060,46.746835,65.010195,77.989600,38.962025,39.721519,74.496120,197.851974,94.978143,0.626289,198.324734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.575077,50.024337,198.898882,164.372473,223.456612,307.991340,198.254258,14.348958,186.739520,3.925188,48.702196,48.544286,162.761490,196.425473,160.332117,186.226229,93.072719,172.711971,0.080775,78.163935,95.126372,94.183790,186.587101,19.774450,91.034732,0.646789,931276.652766,0.886417,10.309908,21.788876,4.025272,0.079714,0.072853,151.240382,99.514861,72.164596,32.000000,32.000000,32.000000,32.000000,32.000000,71.360486,68.056823,101.067585,15.306836,55.099526,46.746835,65.010195,77.916320,38.962025,39.721519,74.499481,198.254258,95.902039,0.621689,198.798062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.593298,50.010592,198.951325,164.382568,223.473642,308.071373,198.469231,14.347674,186.747388,3.925736,48.624311,48.524322,162.763043,196.496166,160.347971,186.098473,93.091220,172.705300,0.080776,78.150811,95.160760,94.278395,186.600501,19.775721,91.077049,0.648521,931492.558983,0.889079,10.337092,21.757271,4.029599,0.080204,0.074103,151.227403,99.490319,72.188043,32.000000,32.000000,32.000000,32.000000,32.000000,71.358058,68.123422,101.067508,15.306836,55.060892,46.746835,65.010195,77.987899,38.962025,39.721519,74.540703,198.469231,95.116509,0.621542,198.343853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.445260,49.994924,198.902260,164.393223,223.452017,308.201152,198.717362,14.349386,186.742726,3.906219,48.381016,48.501831,162.771563,196.563967,160.332436,186.119743,93.100405,172.808221,0.080777,78.161704,95.100141,94.388249,186.573008,19.776180,91.102724,0.646168,930909.244321,0.883094,10.196853,21.755975,4.012074,0.079607,0.073455,151.268297,99.587668,72.197504,32.000000,32.000000,32.000000,32.000000,32.000000,71.360423,68.144925,101.084620,15.306836,55.077983,46.746835,65.010195,78.069399,38.962025,39.721519,74.526487,198.717362,95.880114,0.613373,198.874930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.386326,49.902563,198.920975,164.396868,223.507389,308.228127,198.593979,14.344249,186.690519,3.902284,48.342858,48.386398,162.778322,196.694769,160.358402,186.080543,93.077299,172.714771,0.080776,78.154057,95.125707,94.290816,186.507665,19.777713,91.072055,0.645522,930832.569358,0.881812,10.164184,21.734777,4.011657,0.080340,0.072169,151.251898,99.601220,72.153397,32.000000,32.000000,32.000000,32.000000,32.000000,71.336816,68.144101,101.044901,15.306836,55.036114,46.746835,65.010195,78.133074,38.962025,39.721519,74.466120,198.593979,94.760877,0.618107,198.258762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.500514,49.905587,198.895424,164.393503,223.483585,308.230764,198.862016,14.347959,186.767286,3.869597,48.514321,48.647572,162.772210,196.563685,160.359421,186.178618,93.084722,172.794388,0.080773,78.189930,95.121851,94.228531,186.590670,19.778851,91.073389,0.646122,930887.443283,0.883512,10.302430,21.767192,4.022676,0.079657,0.072529,151.254698,99.554051,72.166926,32.000000,32.000000,32.000000,32.000000,32.000000,71.333381,68.174337,101.063870,15.306836,54.994570,46.746835,65.010195,78.124135,38.962025,39.721519,74.405089,198.862016,95.036886,0.613928,198.362854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.603272,49.904762,199.033626,164.384250,223.381510,308.279223,198.616902,14.354238,186.867215,3.876549,48.529903,48.449667,162.776072,196.577652,160.349750,186.195328,93.119797,172.845558,0.080774,78.171190,95.152647,94.262743,186.722418,19.780768,91.066645,0.647150,931034.037132,0.885222,10.271440,21.752527,4.027855,0.081796,0.073708,151.303220,99.552785,72.188803,32.000000,32.000000,32.000000,32.000000,32.000000,71.347174,68.199409,101.087028,15.306836,54.999488,46.746835,65.010195,78.021845,38.962025,39.721519,74.381807,198.616902,94.183075,0.621958,198.149675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.686397,49.917407,198.983722,164.362939,223.231955,308.288298,197.946078,14.351670,186.818883,3.868607,48.422613,48.600927,162.780975,196.759117,160.340371,186.161630,93.132045,172.844459,0.080776,78.188951,95.151976,94.304934,186.632397,19.782342,91.117167,0.646043,930742.256053,0.881681,10.155604,21.777284,4.018048,0.078812,0.072011,151.306760,99.478721,72.179376,32.000000,32.000000,32.000000,32.000000,32.000000,71.319860,68.214824,101.081153,15.306836,54.973973,46.746835,65.010195,77.975892,38.962025,39.721519,74.382201,197.946078,94.857141,0.619100,198.304199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.404635,49.911634,199.151361,164.343311,223.249809,308.341475,199.071143,14.347674,186.875686,3.869607,48.533715,48.463570,162.767172,196.688706,160.339320,186.400636,93.157363,172.954242,0.080776,78.228127,95.122997,94.340144,186.727601,19.783645,91.087056,0.644746,930011.117815,0.880336,10.047996,21.762886,4.012510,0.078848,0.073580,151.333209,99.530333,72.195039,32.000000,32.000000,32.000000,32.000000,32.000000,71.355160,68.242769,101.127868,15.306836,54.976010,46.746835,65.010195,78.103769,38.962025,39.721519,74.355227,199.071143,94.121483,0.623412,198.059274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.406542,49.921255,199.180309,164.346395,223.297914,308.300848,198.588729,14.348958,186.883018,3.860274,48.572547,48.539576,162.742599,196.645659,160.328974,186.287020,93.154868,172.969075,0.080774,78.254955,95.122124,94.506744,186.725296,19.784548,91.117131,0.642744,929247.524203,0.881121,9.974385,21.750193,4.004793,0.079769,0.072291,151.332003,99.477723,72.190643,32.000000,32.000000,32.000000,32.000000,32.000000,71.340454,68.222187,101.121391,15.306836,54.961742,46.746835,65.010195,78.119565,38.962025,39.721519,74.338461,198.588729,93.551578,0.617402,198.077331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.337972,49.964962,199.198402,164.363500,223.275221,308.378645,199.000597,14.349101,186.877767,3.872391,48.657551,48.598358,162.763136,196.662487,160.330758,186.214800,93.148816,172.871763,0.080772,78.281690,95.144973,94.439421,186.600133,19.786439,91.000041,0.646219,929630.647793,0.881743,10.261440,21.769222,4.031026,0.081248,0.073872,151.295953,99.512220,72.189456,32.000000,32.000000,32.000000,32.000000,32.000000,71.322118,68.182160,101.137010,15.306836,54.934171,46.746835,65.010195,78.198862,38.962025,39.721519,74.364369,199.000597,93.373131,0.625386,198.087244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.743249,50.021863,199.208773,164.376399,223.343294,308.337903,198.410963,14.348530,186.898280,3.892491,48.610482,48.512995,162.760026,196.676312,160.329896,186.335648,93.157575,172.952813,0.080771,78.286973,95.151260,94.748408,186.724215,19.789379,91.106529,0.646217,929867.151930,0.884061,10.269074,21.777708,4.031456,0.082018,0.074384,151.265092,99.499262,72.181442,32.000000,32.000000,32.000000,32.000000,32.000000,71.289267,68.153762,101.131281,15.306836,54.896141,46.746835,65.010195,78.049516,38.962025,39.721519,74.404489,198.410963,94.065174,0.629401,197.963326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.447977,50.014441,199.143365,164.352003,223.279241,308.262660,198.496888,14.348530,186.945186,3.888141,48.630056,48.577158,162.755472,196.697250,160.347903,186.352761,93.153249,172.997867,0.080770,78.296745,95.144163,94.515300,186.679673,19.792391,91.118248,0.647793,930026.415539,0.883608,10.384235,21.744455,4.037426,0.079627,0.073361,151.233698,99.481330,72.194848,32.000000,32.000000,32.000000,32.000000,32.000000,71.309926,68.129585,101.125792,15.306836,54.897100,46.746835,65.010195,78.121879,38.962025,39.721519,74.415606,198.496888,95.134287,0.631329,198.389368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
49.389117,50.024612,199.160071,164.344432,223.174067,308.228725,198.718401,14.347531,187.065131,3.885609,48.563281,48.556829,162.735343,196.761522,160.349915,186.504310,93.170654,173.010091,0.080770,78.305094,95.108533,94.520999,186.778364,19.796011,91.166624,0.643078,929822.508318,0.878636,10.019909,21.768432,4.004740,0.082214,0.073701,151.218173,99.501020,72.195560,32.000000,32.000000,32.000000,32.000000,32.000000,71.318355,68.134719,101.137040,15.306836,54.903679,46.746835,65.010195,78.225192,38.962025,39.721519,74.429891,198.718401,94.182876,0.622851,198.073790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.500000,0.000000
