OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 15, 2020
12:49:16 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.762388,49.993550,199.502965,164.334057,235.048484,309.452903,208.433871,14.344820,186.553802,3.315628,48.971859,48.696575,162.664228,196.916670,160.105134,185.850174,93.699696,171.272946,0.080756,77.844069,94.569883,92.303841,186.352419,19.898504,95.064203,0.668095,975965.147489,0.879845,9.919176,20.560571,4.009225,0.083399,0.076997,151.145437,99.851628,72.134627,32.000000,32.000000,32.000000,32.000000,32.000000,71.359971,69.502810,99.391275,15.306836,63.984938,49.746835,70.010195,83.728498,40.962025,41.721519,81.866563,208.433871,99.217128,0.641224,209.328657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827197,50.004545,199.590298,164.313307,235.120378,309.452959,208.518312,14.337114,186.496411,3.318892,48.805375,48.710798,162.643553,196.865123,160.107353,185.837741,93.719541,171.265077,0.080756,77.838665,94.613260,92.238960,186.173559,19.901477,95.045379,0.667382,975902.113941,0.879543,9.868661,20.544203,4.003879,0.079117,0.074656,151.143224,99.928666,72.156134,32.000000,32.000000,32.000000,32.000000,32.000000,71.365728,69.451282,99.410195,15.306836,64.010593,49.746835,70.010195,83.744458,40.962025,41.721519,81.874229,208.518312,99.107773,0.639547,209.411545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809873,49.938023,199.551791,164.298726,235.160799,309.452945,208.449368,14.345819,186.520153,3.293662,48.649269,48.727625,162.643313,196.902619,160.099587,185.829497,93.736409,171.235747,0.080756,77.833697,94.644053,92.163210,186.392086,19.906148,95.074426,0.667959,975968.983352,0.879774,9.971769,20.545414,4.009112,0.081255,0.075834,151.167439,99.954238,72.123394,32.000000,32.000000,32.000000,32.000000,32.000000,71.360493,69.448526,99.390859,15.306836,63.977275,49.746835,70.010195,83.764253,40.962025,41.721519,81.877851,208.449368,99.636479,0.640001,208.948524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832381,49.929776,199.663291,164.293679,235.185457,309.452930,208.423004,14.340396,186.626194,3.303816,48.806205,48.716679,162.642621,196.952325,160.101527,185.899696,93.751814,171.287132,0.080754,77.867741,94.572743,92.141452,186.394822,19.910740,95.106358,0.668130,976107.841453,0.878443,9.915669,20.522369,4.005650,0.083649,0.076728,151.188760,99.985572,72.138085,32.000000,32.000000,32.000000,32.000000,32.000000,71.367185,69.443608,99.413790,15.306836,64.021078,49.746835,70.010195,83.739912,40.962025,41.721519,81.790020,208.423004,99.183753,0.640744,209.260916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818904,49.960288,199.592535,164.294240,235.192497,309.452905,208.870742,14.344392,186.649802,3.339173,48.876564,48.751051,162.637976,196.879763,160.126596,185.971328,93.744319,171.446043,0.080753,77.900218,94.638680,92.387541,186.403875,19.915431,95.101165,0.668182,976024.171666,0.879061,9.867077,20.493567,4.006270,0.085057,0.077128,151.149826,100.048273,72.151771,32.000000,32.000000,32.000000,32.000000,32.000000,71.365371,69.471684,99.425996,15.306836,64.020744,49.746835,70.010195,83.705623,40.962025,41.721519,81.805936,208.870742,99.660658,0.637588,208.939515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823599,50.011692,199.595018,164.325365,235.106284,309.452884,208.174154,14.343678,186.626698,3.350193,48.867308,48.759596,162.666271,197.046397,160.127128,186.048518,93.772612,171.440432,0.080752,77.897467,94.672404,92.207463,186.460104,19.919754,95.145970,0.668261,975999.434693,0.878803,9.835536,20.499067,4.006698,0.083776,0.077443,151.162772,100.001819,72.143199,32.000000,32.000000,32.000000,32.000000,32.000000,71.354356,69.487218,99.408389,15.306836,64.051001,49.746835,70.010195,83.711312,40.962025,41.721519,81.800036,208.174154,99.672395,0.640790,208.939240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902835,50.011692,199.720113,164.326486,235.084662,309.452905,207.947350,14.348530,186.802179,3.345674,48.907793,48.866622,162.668484,197.165267,160.154183,186.211948,93.765658,171.598241,0.080751,77.899545,94.658678,92.542783,186.474419,19.924442,95.163532,0.668002,976182.428765,0.877284,9.879995,20.571184,4.006361,0.085379,0.077741,151.122827,100.009744,72.152360,32.000000,32.000000,32.000000,32.000000,32.000000,71.350999,69.493403,99.423137,15.306836,64.077597,49.746835,70.010195,83.701962,40.962025,41.721519,81.847878,207.947350,99.747889,0.637441,208.987942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.867073,50.018564,199.736068,164.322000,235.027421,309.452910,208.670101,14.342108,186.774837,3.344130,49.011878,48.823002,162.659000,197.161790,160.135264,186.128274,93.790779,171.475102,0.080751,77.890221,94.650757,92.301456,186.614514,19.929071,95.248978,0.667694,975848.157949,0.879931,9.926540,20.540610,4.006034,0.079529,0.075417,151.127855,99.987395,72.144680,32.000000,32.000000,32.000000,32.000000,32.000000,71.343428,69.484985,99.420027,15.306836,64.170871,49.746835,70.010195,83.676948,40.962025,41.721519,81.857990,208.670101,99.350967,0.637372,209.448287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822892,50.017739,199.880549,164.343591,235.009823,309.452895,208.295087,14.346675,186.835462,3.322042,48.781258,48.755933,162.680509,197.201364,160.140279,186.213189,93.824050,171.531090,0.080750,77.884189,94.645321,92.264530,186.727092,19.934008,95.239909,0.666435,975668.156008,0.879257,9.844595,20.611694,4.002180,0.084052,0.078142,151.184582,100.004408,72.145143,32.000000,32.000000,32.000000,32.000000,32.000000,71.337350,69.476817,99.442265,15.306836,64.221311,49.746835,70.010195,83.687113,40.962025,41.721519,81.885079,208.295087,99.542883,0.635806,209.202300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841697,50.000697,199.900413,164.360135,235.082637,309.452913,208.517911,14.348958,186.818297,3.323668,48.875314,48.777709,162.705938,197.196122,160.152989,186.167720,93.815770,171.497133,0.080748,77.889651,94.669974,92.465617,186.534564,19.939127,95.283542,0.666400,975392.969964,0.876713,9.888439,20.536536,4.005370,0.084343,0.075963,151.198809,100.028651,72.158114,32.000000,32.000000,32.000000,32.000000,32.000000,71.356728,69.463852,99.450881,15.306836,64.206404,49.746835,70.010195,83.664041,40.962025,41.721519,81.869702,208.517911,99.296011,0.638885,209.486722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869852,50.021038,199.908686,164.369669,235.155106,309.452972,208.542449,14.350100,186.851145,3.313513,48.930450,48.708840,162.696856,197.208879,160.146138,186.115079,93.803433,171.618257,0.080749,77.882634,94.609597,92.324150,186.731659,19.945091,95.270561,0.667262,975242.055426,0.879088,9.933318,20.526018,4.011822,0.084268,0.076023,151.208841,100.069305,72.143285,32.000000,32.000000,32.000000,32.000000,32.000000,71.336756,69.440515,99.441828,15.306836,64.252964,49.746835,70.010195,83.685584,40.962025,41.721519,81.874041,208.542449,99.345865,0.638418,209.501159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872615,50.016640,199.859902,164.385932,235.192944,309.452986,208.622374,14.344963,186.758896,3.328029,48.759840,48.641489,162.707717,197.318905,160.144989,186.188660,93.817731,171.618996,0.080749,77.869617,94.702797,92.355440,186.729458,19.950468,95.266269,0.666776,975497.181035,0.878011,9.896819,20.520500,4.010706,0.079391,0.075549,151.302374,100.035007,72.164430,32.000000,32.000000,32.000000,32.000000,32.000000,71.338392,69.457932,99.468071,15.306836,64.227218,49.746835,70.010195,83.654766,40.962025,41.721519,81.874337,208.622374,99.290584,0.639832,209.304661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878300,50.001796,199.834588,164.393784,235.176073,309.453009,208.918914,14.350385,186.885916,3.305499,48.928480,48.812436,162.708506,197.334797,160.155188,186.317457,93.787024,171.554879,0.080749,77.882961,94.629383,92.281636,186.842403,19.955450,95.254351,0.667165,975873.807315,0.877678,9.888039,20.582051,4.008608,0.081810,0.076092,151.313347,100.092688,72.155401,32.000000,32.000000,32.000000,32.000000,32.000000,71.316063,69.416038,99.482874,15.306836,64.281352,49.746835,70.010195,83.672717,40.962025,41.721519,81.846404,208.918914,99.265323,0.639797,209.472599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860609,50.054574,199.879271,164.401635,235.234953,309.453003,208.955632,14.348102,186.850291,3.292330,49.046386,48.719350,162.708726,197.337258,160.182878,186.250146,93.797092,171.441102,0.080747,77.885734,94.719580,92.341428,186.706819,19.960431,95.307631,0.667121,975948.963286,0.877418,9.880784,20.568053,4.007408,0.081504,0.076579,151.310291,100.071826,72.175111,32.000000,32.000000,32.000000,32.000000,32.000000,71.330807,69.423340,99.487265,15.306836,64.363961,49.746835,70.010195,83.673923,40.962025,41.721519,81.859549,208.955632,99.772320,0.640082,209.099232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839671,50.093059,199.929697,164.416217,235.305624,309.452901,208.352262,14.352669,186.937557,3.279832,48.887461,48.712708,162.730590,197.322685,160.173199,186.194084,93.797502,171.561406,0.080746,77.889929,94.718784,92.195380,186.599458,19.966786,95.249393,0.667129,975959.031560,0.875962,9.860061,20.572710,4.006443,0.079336,0.075538,151.308019,100.007300,72.153460,32.000000,32.000000,32.000000,32.000000,32.000000,71.298192,69.413075,99.480453,15.306836,64.399348,49.746835,70.010195,83.665756,40.962025,41.721519,81.967520,208.352262,99.982266,0.640173,208.927989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851306,50.109552,199.953432,164.428274,235.377108,309.452858,208.204428,14.347389,186.983923,3.286778,49.055449,48.800180,162.731502,197.118649,160.136484,186.279420,93.798482,171.680189,0.080747,77.941531,94.653198,92.312127,186.555673,19.969139,95.343818,0.667329,976344.599959,0.876502,9.931135,20.516402,4.008761,0.082672,0.076413,151.231514,100.030319,72.162523,32.000000,32.000000,32.000000,32.000000,32.000000,71.292156,69.420313,99.491454,15.306836,64.291063,49.746835,70.010195,83.655846,40.962025,41.721519,81.958026,208.204428,99.778072,0.637467,209.063748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824205,50.114775,199.976294,164.430518,235.470839,309.452874,208.510972,14.344677,186.768580,3.284667,49.046865,48.695133,162.737810,197.271180,160.185708,186.137525,93.820553,171.581655,0.080748,77.970362,94.695977,92.379822,186.654283,19.972631,95.343475,0.668726,976792.810763,0.879809,9.991277,20.564886,4.011457,0.082273,0.076222,151.147130,99.978086,72.153375,32.000000,32.000000,32.000000,32.000000,32.000000,71.277991,69.443902,99.510981,15.306836,64.379941,49.746835,70.010195,83.636154,40.962025,41.721519,82.025481,208.510972,99.930933,0.637070,209.064653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886494,50.121922,199.765957,164.433882,235.532296,309.452855,208.678829,14.347531,186.872111,3.271966,48.943469,48.695875,162.737732,197.391815,160.189769,186.265710,93.861463,171.698288,0.080746,77.965720,94.698535,92.306062,186.671495,19.976532,95.316466,0.668275,977121.368659,0.880514,9.995734,20.612154,4.010997,0.081485,0.075425,151.159040,99.979040,72.170515,32.000000,32.000000,32.000000,32.000000,32.000000,71.288678,69.443816,99.511133,15.306836,64.355220,49.746835,70.010195,83.643502,40.962025,41.721519,82.065087,208.678829,99.941481,0.638576,209.020239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.910718,50.096357,199.771775,164.425190,235.523323,309.452871,208.977907,14.339825,186.883364,3.272223,48.990920,48.714159,162.733670,197.217743,160.184566,186.283428,93.845426,171.652873,0.080746,77.989850,94.733120,92.356347,186.824337,19.981093,95.388047,0.668997,977467.282572,0.880113,10.028997,20.550061,4.013637,0.081887,0.075800,151.123836,100.096583,72.174633,32.000000,32.000000,32.000000,32.000000,32.000000,71.285021,69.479181,99.497601,15.306836,64.442855,49.746835,70.010195,83.649139,40.962025,41.721519,82.067932,208.977907,99.542054,0.638286,209.390066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800006,50.143089,199.784129,164.462204,235.558744,309.452859,208.752663,14.348245,186.979550,3.268513,49.150748,48.769848,162.772927,197.372244,160.202492,186.385234,93.892305,171.720060,0.080744,78.017714,94.707929,92.257932,186.790662,19.984520,95.304259,0.668390,977467.088405,0.878433,9.971717,20.556523,4.004410,0.082178,0.075853,151.074172,100.038935,72.169409,32.000000,32.000000,32.000000,32.000000,32.000000,71.300200,69.477370,99.490851,15.306836,64.386774,49.746835,70.010195,83.730605,40.962025,41.721519,82.090488,208.752663,99.940742,0.637459,209.151002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.896639,50.145563,199.922239,164.469775,235.572623,309.452823,208.699414,14.348530,186.930150,3.284599,49.123279,48.802459,162.771291,197.411954,160.220041,186.290666,93.912884,171.579468,0.080745,78.036462,94.674649,92.364072,186.884274,19.989009,95.319549,0.667585,977381.621229,0.876607,9.921114,20.554117,4.002583,0.080161,0.074745,151.055950,100.096250,72.183180,32.000000,32.000000,32.000000,32.000000,32.000000,71.300050,69.492582,99.513711,15.306836,64.412344,49.746835,70.010195,83.600061,40.962025,41.721519,82.167936,208.699414,99.390111,0.639726,209.472402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877642,50.153810,199.882053,164.468373,235.639658,309.452779,208.602055,14.345105,187.010569,3.279046,48.947724,48.788475,162.792623,197.470037,160.240684,186.371175,93.940580,171.804580,0.080742,78.052754,94.796390,92.471565,186.829617,19.992965,95.395529,0.669791,977644.384225,0.879966,10.082356,20.534521,4.011729,0.082501,0.076231,151.112755,100.106926,72.159417,32.000000,32.000000,32.000000,32.000000,32.000000,71.292122,69.512454,99.540436,15.306836,64.475722,49.746835,70.010195,83.643008,40.962025,41.721519,82.204880,208.602055,99.549572,0.638718,209.158241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.887163,50.131818,199.948155,164.472860,235.670574,309.452802,208.437342,14.345676,187.045625,3.281137,48.996361,48.787909,162.788063,197.385053,160.216921,186.473771,93.960378,171.787521,0.080742,78.029999,94.753919,92.550057,186.875057,19.996189,95.383287,0.669025,977456.254378,0.878357,9.984871,20.456842,4.006728,0.085541,0.078546,151.063430,100.064469,72.425960,32.000000,32.000000,32.000000,32.000000,32.000000,71.289157,69.501595,99.518004,15.306836,64.478051,49.746835,70.010195,83.648196,40.962025,41.721519,82.205196,208.437342,99.225854,0.641625,209.553008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.005230,50.132643,199.897239,164.470336,235.775856,309.452829,208.722459,14.344677,187.107876,3.252470,49.060095,48.879500,162.782164,197.395341,160.247126,186.400735,93.990556,171.785216,0.080742,78.026168,94.725369,92.565720,186.878137,19.998978,95.384260,0.668767,977675.587045,0.879409,10.012755,20.520558,4.007448,0.079291,0.074920,151.080434,100.084826,72.178542,32.000000,32.000000,32.000000,32.000000,32.000000,71.292586,69.505861,99.540781,15.306836,64.559754,49.746835,70.010195,83.546011,40.962025,41.721519,82.258857,208.722459,99.982014,0.640860,208.894551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.962349,50.157383,200.148575,164.465849,235.801684,309.452801,208.550390,14.346675,187.233433,3.250201,49.235055,48.837477,162.792255,197.542930,160.251226,186.480800,93.995403,171.880425,0.080741,78.027079,94.785514,92.623096,187.026325,20.002124,95.392230,0.668805,977631.670763,0.879979,9.980922,20.493835,4.008008,0.083165,0.075787,151.075505,100.110483,72.175473,32.000000,32.000000,32.000000,32.000000,32.000000,71.303316,69.525332,99.534771,15.306836,64.556364,49.746835,70.010195,83.531994,40.962025,41.721519,82.316372,208.550390,99.656637,0.642905,209.105487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.943919,50.211263,200.123283,164.478468,235.847951,309.452776,208.735093,14.347817,187.158086,3.239663,49.414619,48.938193,162.820824,197.530657,160.271978,186.561312,94.017998,171.962860,0.080739,78.064963,94.801150,92.494696,186.835755,20.006142,95.408205,0.667896,977745.749070,0.876867,9.859796,20.462721,3.997527,0.084628,0.077080,151.125234,100.109280,72.192451,32.000000,32.000000,32.000000,32.000000,32.000000,71.303794,69.542003,99.560838,15.306836,64.679472,49.746835,70.010195,83.601157,40.962025,41.721519,82.408685,208.735093,100.052711,0.637182,208.747344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.962900,50.281086,200.049178,164.511557,235.944510,309.452754,208.597479,14.345391,187.191289,3.231485,49.348203,48.634932,162.830364,197.559313,160.279666,186.600772,94.035263,171.922073,0.080738,78.078243,94.794652,92.519877,186.859108,20.008808,95.497888,0.669019,977979.313264,0.878583,9.928802,20.496512,4.005988,0.083700,0.075664,151.082639,100.071523,72.187990,32.000000,32.000000,32.000000,32.000000,32.000000,71.305216,69.521009,99.568776,15.306836,64.609105,49.746835,70.010195,83.537653,40.962025,41.721519,82.530238,208.597479,100.024998,0.640391,208.971537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.988903,50.279437,200.267465,164.537355,236.038504,309.452731,208.534284,14.346675,187.254353,3.207268,49.262455,48.901640,162.827228,197.599857,160.281787,186.683708,94.038108,172.072559,0.080737,78.115019,94.831156,92.494862,187.120631,20.011197,95.520480,0.669664,978270.097868,0.878470,10.001716,20.507358,4.006960,0.085592,0.076357,151.064057,99.984565,72.190887,32.000000,32.000000,32.000000,32.000000,32.000000,71.286836,69.543693,99.571604,15.306836,64.790762,49.746835,70.010195,83.584505,40.962025,41.721519,82.602273,208.534284,100.199803,0.638578,208.871026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949764,50.272564,199.963936,164.554460,236.183314,309.452707,208.675318,14.345105,187.295277,3.203762,49.161666,48.843217,162.857219,197.631823,160.310738,186.642861,94.030233,171.980227,0.080736,78.139706,94.840569,92.647826,187.096545,20.013009,95.486403,0.669165,978775.131419,0.879210,10.051936,20.473549,4.003954,0.082482,0.076202,151.049434,99.967121,72.172376,32.000000,32.000000,32.000000,32.000000,32.000000,71.303802,69.550314,99.578213,15.306836,64.763319,49.746835,70.010195,83.505310,40.962025,41.721519,82.666970,208.675318,100.100167,0.638879,208.844236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.035450,50.258545,200.447063,164.552497,236.253872,309.452653,208.702421,14.348245,187.371799,3.201344,49.110494,48.868448,162.847149,197.656392,160.296876,186.780457,94.031811,172.127182,0.080737,78.169094,94.899864,92.605716,187.108658,20.014901,95.508995,0.669916,979111.321780,0.879315,10.023442,20.531730,4.006238,0.080729,0.075123,151.037252,100.005967,72.169593,32.000000,32.000000,32.000000,32.000000,32.000000,71.285222,69.557851,99.573365,15.306836,65.096123,49.746835,70.010195,83.482321,40.962025,41.721519,82.709986,208.702421,99.788295,0.638631,209.152340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.048210,50.230230,200.103080,164.543243,236.286686,309.452595,208.539982,14.347531,187.377297,3.194685,49.114210,48.941319,162.866578,197.776240,160.315234,186.672830,94.051497,172.055296,0.080735,78.173753,94.921427,92.660380,187.142045,20.017894,95.445924,0.670111,979786.107855,0.880008,10.056981,20.502166,4.003301,0.079949,0.075338,151.054257,100.097669,72.172818,32.000000,32.000000,32.000000,32.000000,32.000000,71.287208,69.587656,99.578094,15.306836,64.974658,49.746835,70.010195,83.488677,40.962025,41.721519,82.771331,208.539982,100.232672,0.639224,208.798563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.006055,50.246999,200.070896,164.543243,236.192184,309.452500,208.688929,14.345961,187.235661,3.177180,49.070270,48.898490,162.829336,197.657217,160.282020,186.744600,94.014794,172.137795,0.080735,78.210118,94.852088,92.745225,187.179633,20.020529,95.474647,0.670899,979894.122581,0.878449,9.954520,20.560168,4.006101,0.085612,0.078138,151.044018,100.144172,72.148163,32.000000,32.000000,32.000000,32.000000,32.000000,71.268449,69.598750,99.560060,15.306836,64.999018,49.746835,70.010195,83.479090,40.962025,41.721519,82.827790,208.688929,99.517334,0.642128,209.177477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.011279,50.223358,200.450611,164.539878,236.165551,309.452466,208.334347,14.343678,187.311828,3.179968,49.087247,48.994806,162.855653,197.579030,160.303525,186.623017,94.010021,172.022875,0.080736,78.202127,94.939145,92.782801,187.092834,20.021468,95.462134,0.670284,979832.856603,0.878936,9.913046,20.511343,3.998207,0.079321,0.074750,151.076731,100.152656,72.173437,32.000000,32.000000,32.000000,32.000000,32.000000,71.296687,69.639497,99.576570,15.306836,64.947114,49.746835,70.010195,83.459185,40.962025,41.721519,82.862275,208.334347,99.577772,0.638274,209.051081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.959300,50.209613,200.087011,164.537355,236.149567,309.452487,208.727324,14.344249,187.248331,3.180065,49.017276,48.803213,162.864139,197.646834,160.303758,186.629618,93.962993,171.987370,0.080734,78.239709,94.892824,92.473160,186.933346,20.023596,95.434060,0.669984,979727.917834,0.878821,9.973301,20.581488,4.000933,0.083639,0.076923,151.009704,100.039411,72.152449,32.000000,32.000000,32.000000,32.000000,32.000000,71.248468,69.598242,99.547473,15.306836,64.952946,49.746835,70.010195,83.435744,40.962025,41.721519,82.899944,208.727324,99.492632,0.642767,209.275038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.058592,50.169204,200.350031,164.529784,236.221046,309.452526,208.613568,14.345391,187.403104,3.190646,48.984110,48.865919,162.866777,197.686418,160.321078,186.574695,93.968050,171.884854,0.080735,78.252396,94.913481,92.659873,187.094710,20.024615,95.460367,0.670841,979553.230730,0.880057,9.944271,20.539673,4.008108,0.083673,0.077962,151.027370,100.070086,72.171886,32.000000,32.000000,32.000000,32.000000,32.000000,71.272927,69.595765,99.569343,15.306836,65.133566,49.746835,70.010195,83.400758,40.962025,41.721519,82.958262,208.613568,99.977794,0.643115,208.956864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.932347,50.200267,200.236952,164.526979,236.179905,309.452523,208.613246,14.342965,187.221387,3.196074,49.172807,48.763269,162.876906,197.583060,160.330860,186.462259,93.975911,171.846678,0.080736,78.223812,94.917282,92.608604,186.862882,20.026414,95.410134,0.671138,979736.401405,0.879322,9.984182,20.572302,4.005000,0.080519,0.075247,151.052989,100.093525,72.175724,32.000000,32.000000,32.000000,32.000000,32.000000,71.265884,69.586217,99.558307,15.306836,65.032295,49.746835,70.010195,83.432303,40.962025,41.721519,82.985585,208.613246,99.585164,0.643761,209.104975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.912835,50.211263,200.133465,164.526979,236.219425,309.452553,208.584127,14.344106,187.203570,3.208691,49.177033,48.782278,162.833391,197.482779,160.265770,186.490944,93.931930,171.862348,0.080736,78.198155,94.954160,92.646500,186.932551,20.027477,95.401606,0.670639,979723.185252,0.878030,9.841313,20.525662,4.002311,0.084326,0.077632,150.992246,100.078696,72.182052,32.000000,32.000000,32.000000,32.000000,32.000000,71.240196,69.559232,99.540662,15.306836,65.060071,49.746835,70.010195,83.407801,40.962025,41.721519,83.044843,208.584127,100.013350,0.640336,208.886919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.908738,50.241501,199.782695,164.551656,236.277504,309.452593,208.540736,14.344106,187.109757,3.194183,49.204753,48.783903,162.855872,197.564408,160.281170,186.337581,93.950330,171.719513,0.080737,78.182148,94.964021,92.629838,186.966651,20.026658,95.424540,0.671802,979814.446597,0.880420,10.002674,20.502310,4.010165,0.083194,0.076246,151.020948,100.096571,72.189437,32.000000,32.000000,32.000000,32.000000,32.000000,71.272070,69.536784,99.544913,15.306836,65.102156,49.746835,70.010195,83.439698,40.962025,41.721519,83.087611,208.540736,99.934702,0.643637,208.915322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.899952,50.184598,200.143424,164.542963,236.309227,309.452645,208.568188,14.344106,187.072656,3.198372,49.082601,48.747192,162.873458,197.550503,160.315738,186.415159,93.932555,171.748406,0.080736,78.173063,94.911890,92.440999,186.917866,20.026344,95.320379,0.671821,980241.513137,0.881099,10.033830,20.552651,4.009659,0.079717,0.075113,151.053197,100.079717,72.169142,32.000000,32.000000,32.000000,32.000000,32.000000,71.262904,69.543791,99.550507,15.306836,65.159597,49.746835,70.010195,83.376133,40.962025,41.721519,83.178998,208.568188,100.010700,0.640842,208.914614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901869,50.192570,199.872799,164.532868,236.292984,309.452652,208.368673,14.347531,186.929641,3.182330,49.148062,48.823551,162.865399,197.399177,160.317814,186.395441,93.925653,171.648826,0.080736,78.182604,94.937503,92.388720,186.768575,20.026155,95.352563,0.671002,980494.188197,0.881654,10.068304,20.476275,4.002960,0.084218,0.077711,151.015953,100.102120,72.171598,32.000000,32.000000,32.000000,32.000000,32.000000,71.269333,69.510377,99.552470,15.306836,65.089358,49.746835,70.010195,83.405624,40.962025,41.721519,83.178275,208.368673,100.013873,0.640719,208.912883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.980018,50.217310,200.090576,164.540159,236.265989,309.452679,208.583853,14.344249,186.992388,3.173606,48.992877,48.870300,162.843020,197.436954,160.278814,186.376023,93.912263,171.734020,0.080735,78.175972,94.863669,92.393442,186.945909,20.022773,95.343782,0.673156,980546.163366,0.881689,10.020480,20.505780,4.010894,0.084616,0.077159,150.977158,100.061966,72.192135,32.000000,32.000000,32.000000,32.000000,32.000000,71.234672,69.534184,99.564026,15.306836,65.226043,49.746835,70.010195,83.379241,40.962025,41.721519,83.252769,208.583853,99.843630,0.641587,209.027123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883352,50.179650,200.174075,164.520249,236.251771,309.452692,208.341736,14.348816,186.822894,3.172083,49.113017,48.735333,162.880196,197.250944,160.311586,186.184038,93.930122,171.531434,0.080735,78.177137,94.899451,92.399642,186.612248,20.020295,95.235888,0.672250,980527.254788,0.882454,10.026472,20.472247,4.005317,0.082977,0.076168,151.004972,100.040426,72.176993,32.000000,32.000000,32.000000,32.000000,32.000000,71.273662,69.562043,99.576562,15.306836,65.206600,49.746835,70.010195,83.448382,40.962025,41.721519,83.310181,208.341736,99.406699,0.640919,209.399782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931764,50.186522,199.519052,164.517726,236.239489,309.452716,208.231052,14.344677,186.849155,3.169603,49.125996,48.848637,162.852592,197.211471,160.314751,186.133614,93.928391,171.525174,0.080733,78.181411,94.851631,92.367407,186.697520,20.017465,95.244146,0.672005,980427.859824,0.879974,9.970486,20.520231,4.003411,0.084995,0.077672,151.045483,99.986599,72.181761,32.000000,32.000000,32.000000,32.000000,32.000000,71.264718,69.575500,99.568826,15.306836,65.040299,49.746835,70.010195,83.426404,40.962025,41.721519,83.324968,208.231052,99.463946,0.641718,209.330742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774429,50.192020,199.663184,164.514922,236.157537,309.452768,208.245095,14.349386,186.759234,3.161465,49.185130,48.749873,162.866252,197.090711,160.306630,186.089103,93.931996,171.385578,0.080733,78.186923,94.877662,92.378160,186.512150,20.012508,95.207094,0.673837,980322.704674,0.882746,10.032691,20.420087,4.012843,0.080558,0.075520,151.101642,99.994589,72.196277,32.000000,32.000000,32.000000,32.000000,32.000000,71.288091,69.582314,99.557170,15.306836,65.067740,49.746835,70.010195,83.401743,40.962025,41.721519,83.374833,208.245095,99.299977,0.645565,209.406155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952070,50.149686,199.419141,164.503705,236.268234,309.452809,208.537736,14.347674,186.813580,3.152505,49.003293,48.843674,162.831817,197.188131,160.287519,186.162687,93.938751,171.475607,0.080732,78.154682,94.874351,92.482139,186.581574,20.007938,95.207418,0.671515,980221.536697,0.882236,9.989531,20.419274,3.995834,0.081025,0.075032,151.082183,99.977249,72.157780,32.000000,32.000000,32.000000,32.000000,32.000000,71.255031,69.567454,99.557066,15.306836,65.207787,49.746835,70.010195,83.421122,40.962025,41.721519,83.407212,208.537736,99.256614,0.643025,209.443173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.857593,50.159308,199.718275,164.501742,236.291491,309.452883,208.567328,14.343250,186.854265,3.161561,49.161788,48.763067,162.856990,197.213153,160.316905,186.129253,93.979109,171.552314,0.080733,78.145455,94.901218,92.446024,186.564098,20.003459,95.217100,0.673397,980131.934595,0.884979,10.157769,20.358925,4.011361,0.080343,0.076235,151.075738,100.015738,72.166717,32.000000,32.000000,32.000000,32.000000,32.000000,71.295263,69.610672,99.581938,15.306836,65.074213,49.746835,70.010195,83.389905,40.962025,41.721519,83.414493,208.567328,99.513241,0.645642,209.054897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.819698,50.203016,199.701581,164.508192,236.334780,309.452894,208.476131,14.346104,186.793705,3.173009,49.232542,48.773718,162.859596,197.069107,160.297321,185.942726,93.976057,171.495422,0.080732,78.116889,94.887764,92.403138,186.605620,19.998515,95.161567,0.671068,980147.383912,0.880557,9.931720,20.388769,3.992210,0.084004,0.075721,151.007570,99.981843,72.173811,32.000000,32.000000,32.000000,32.000000,32.000000,71.253395,69.599027,99.592139,15.306836,65.232984,49.746835,70.010195,83.394578,40.962025,41.721519,83.506244,208.476131,99.256650,0.643691,209.396124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881960,50.215386,199.879477,164.506229,236.240179,309.452914,208.830614,14.347817,186.800811,3.197604,49.203044,48.721339,162.858594,197.083743,160.294434,186.023972,93.998730,171.489136,0.080733,78.099533,94.873008,92.323990,186.608801,19.992869,95.274473,0.672914,980248.399167,0.882395,10.038987,20.379583,4.005775,0.084305,0.077019,150.984484,99.997152,72.173682,32.000000,32.000000,32.000000,32.000000,32.000000,71.253945,69.598748,99.581790,15.306836,65.203775,49.746835,70.010195,83.442638,40.962025,41.721519,83.567621,208.830614,99.863428,0.643864,208.968862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811481,50.180474,199.482016,164.488002,236.119198,309.452962,208.599913,14.346247,186.761978,3.221004,49.040065,48.812521,162.846532,197.134357,160.294752,185.985080,94.006940,171.462590,0.080731,78.069015,94.873950,92.355745,186.568726,19.987346,95.232697,0.673879,980635.454705,0.883796,10.121900,20.359516,4.008486,0.085211,0.077109,150.987274,100.044588,72.161904,32.000000,32.000000,32.000000,32.000000,32.000000,71.238965,69.582078,99.606391,15.306836,65.225797,49.746835,70.010195,83.359956,40.962025,41.721519,83.627029,208.599913,99.910000,0.646076,209.002537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758613,50.173602,199.826935,164.477907,236.130230,309.452948,208.152794,14.348387,186.783894,3.211598,49.124781,48.707290,162.851409,197.213710,160.308297,186.093809,94.005105,171.430450,0.080732,78.051226,94.877739,92.287642,186.594688,19.981988,95.209365,0.672653,980077.322804,0.880752,10.069868,20.334289,4.007049,0.083347,0.076444,151.028448,99.931332,72.154034,32.000000,32.000000,32.000000,32.000000,32.000000,71.230264,69.582078,99.610583,15.306836,65.291638,49.746835,70.010195,83.356755,40.962025,41.721519,83.630481,208.152794,100.072418,0.641743,208.947737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.876671,50.193120,199.857204,164.496414,236.209506,309.452982,208.668579,14.347674,186.935504,3.213271,49.135966,48.651185,162.835207,197.243586,160.261948,186.172629,94.021432,171.617137,0.080733,78.029525,94.857481,92.282028,186.732170,19.975226,95.302420,0.671829,979544.677516,0.882572,10.107863,20.315290,4.004740,0.081091,0.076096,150.988382,99.867378,72.159853,32.000000,32.000000,32.000000,32.000000,32.000000,71.212369,69.562488,99.627612,15.306836,65.227439,49.746835,70.010195,83.394094,40.962025,41.721519,83.692510,208.668579,99.600761,0.640377,209.354975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856129,50.198617,199.779949,164.509594,236.281229,309.453026,208.940563,14.348245,186.838013,3.214619,49.129001,48.781869,162.838104,197.117379,160.294954,186.103608,94.036569,171.556492,0.080733,77.979927,94.870116,92.442687,186.629298,19.969860,95.208860,0.673570,979661.456389,0.885535,10.155732,20.304059,4.015927,0.084044,0.077005,150.930111,99.867185,72.143077,32.000000,32.000000,32.000000,32.000000,32.000000,71.215155,69.551163,99.611780,15.306836,65.182889,49.746835,70.010195,83.430983,40.962025,41.721519,83.744462,208.940563,99.884361,0.640837,209.035935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837459,50.201366,199.494144,164.519689,236.277225,309.453048,208.761511,14.346818,186.774643,3.215149,49.088562,48.733984,162.849423,197.130838,160.302167,186.166068,94.021766,171.491402,0.080735,77.957058,94.861822,92.367750,186.609923,19.964993,95.232715,0.672131,979793.784870,0.881370,10.053070,20.363596,4.007028,0.081245,0.076505,150.902512,99.831229,72.161953,32.000000,32.000000,32.000000,32.000000,32.000000,71.214813,69.552896,99.643584,15.306836,65.215907,49.746835,70.010195,83.367522,40.962025,41.721519,83.787909,208.761511,99.364003,0.643125,209.390813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837241,50.163981,199.865253,164.514922,236.186508,309.453068,208.482532,14.344534,186.840350,3.202755,49.012326,48.805448,162.828817,197.148021,160.307461,186.212841,93.989740,171.547558,0.080737,77.962532,94.836816,92.473282,186.587572,19.960499,95.215982,0.672647,980072.028142,0.880906,10.079811,20.323823,4.007129,0.084963,0.077191,150.870474,99.875177,72.158807,32.000000,32.000000,32.000000,32.000000,32.000000,71.199096,69.565795,99.639422,15.306836,65.405041,49.746835,70.010195,83.354768,40.962025,41.721519,83.803428,208.482532,99.562031,0.641161,209.233221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855392,50.157933,199.896620,164.504546,236.167001,309.453055,208.247312,14.337542,186.740361,3.180352,49.089686,49.018721,162.851746,197.158369,160.336477,186.104802,94.009121,171.573214,0.080737,77.951611,94.975529,92.495530,186.566058,19.955686,95.187531,0.671921,980158.289813,0.882020,10.101874,20.312174,4.002896,0.084164,0.077262,150.904661,99.926504,72.187558,32.000000,32.000000,32.000000,32.000000,32.000000,71.198732,69.586603,99.668709,15.306836,65.320614,49.746835,70.010195,83.382535,40.962025,41.721519,83.835878,208.247312,99.175063,0.643985,209.422481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884241,50.151886,199.839653,164.498938,236.090787,309.453085,208.317963,14.349672,186.789265,3.150779,49.117287,48.859641,162.848130,197.135655,160.318930,186.088574,93.980600,171.569020,0.080736,77.969220,94.889070,92.481686,186.639862,19.951200,95.211367,0.672436,979811.076311,0.882774,10.064713,20.367021,4.010360,0.082486,0.077333,150.900982,100.030848,72.147749,32.000000,32.000000,32.000000,32.000000,32.000000,71.199297,69.563505,99.669636,15.306836,65.402085,49.746835,70.010195,83.399350,40.962025,41.721519,83.878255,208.317963,99.381385,0.643083,209.356313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.945926,50.127420,199.852240,164.490806,236.008479,309.453087,208.706358,14.344677,186.844905,3.145752,48.960180,48.767418,162.857218,197.220469,160.305846,186.126280,93.942786,171.501341,0.080736,77.982956,94.908024,92.370347,186.676636,19.948753,95.238773,0.672421,979597.745760,0.883326,10.039888,20.358063,4.009529,0.081530,0.075586,150.948169,99.989274,72.179407,32.000000,32.000000,32.000000,32.000000,32.000000,71.208920,69.539934,99.670150,15.306836,65.375771,49.746835,70.010195,83.320932,40.962025,41.721519,83.904627,208.706358,99.459997,0.645385,209.182670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862622,50.121647,199.731600,164.469495,236.026062,309.453066,208.405821,14.346247,186.680586,3.128921,49.009424,48.716845,162.818378,197.052564,160.277803,186.000074,93.927252,171.364809,0.080735,78.005454,94.866134,92.248093,186.546047,19.944152,95.134918,0.671528,979343.214473,0.882160,10.004009,20.384880,4.006068,0.081518,0.076778,151.010624,99.955404,72.173965,32.000000,32.000000,32.000000,32.000000,32.000000,71.218643,69.534730,99.670352,15.306836,65.217833,49.746835,70.010195,83.386954,40.962025,41.721519,83.910943,208.405821,99.766604,0.643351,208.931923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.895536,50.158758,199.839794,164.480992,236.015235,309.453080,208.203886,14.346247,186.664733,3.119580,48.941371,48.840298,162.823294,197.196192,160.284614,186.092157,93.921603,171.397294,0.080737,77.976634,94.881368,92.373550,186.525489,19.940396,95.162090,0.670621,978994.394778,0.878944,9.915800,20.395194,4.001372,0.084841,0.076097,151.023152,99.924939,72.170648,32.000000,32.000000,32.000000,32.000000,32.000000,71.212470,69.531036,99.656718,15.306836,65.383660,49.746835,70.010195,83.342609,40.962025,41.721519,83.981190,208.203886,99.733104,0.642159,208.968194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
