OSU 80 Ton Compressor Load Stand
49.553934,49.775569,198.321767,164.203670,234.768284,309.453227,208.470173,14.344534,186.011885,2.987751,48.584384,48.697914,162.591393,196.352343,160.038858,185.526865,93.475471,170.812812,0.080746,77.616648,94.515152,91.886182,185.848299,19.820307,94.893202,0.666478,976110.710831,0.880644,9.972559,20.515844,3.996568,0.079402,0.075243,150.751159,100.055472,72.170242,32.000000,32.000000,32.000000,32.000000,32.000000,71.372766,68.952877,98.751087,15.306836,63.543057,49.746835,70.010195,83.641327,40.962025,41.721519,82.580941,208.470173,99.010914,0.637460,209.664849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.574708,49.826422,199.052944,164.210119,234.674224,309.453251,208.674743,14.347246,185.968344,2.972735,48.788257,48.613072,162.578933,196.362089,160.035393,185.341336,93.498949,170.733903,0.080747,77.627558,94.516016,92.124615,185.864390,19.821050,94.850146,0.665285,975654.370970,0.880682,9.871758,20.512122,3.989004,0.084263,0.077046,150.829822,100.018258,72.155692,32.000000,32.000000,32.000000,32.000000,32.000000,71.410793,68.963593,98.765600,15.306836,63.506974,49.746835,70.010195,83.650822,40.962025,41.721519,82.502509,208.674743,98.832918,0.638416,209.646399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.656165,49.854734,198.994184,164.220774,234.690955,309.453288,208.750130,14.345533,186.136770,2.995042,48.621400,48.591055,162.591038,196.354324,160.056189,185.439367,93.486183,170.766471,0.080747,77.600298,94.507746,91.830497,185.849788,19.823555,94.851209,0.666419,975453.722531,0.882137,9.970053,20.582261,4.002140,0.080407,0.075989,150.887681,100.080135,72.250197,32.000000,32.000000,32.000000,32.000000,32.000000,71.432440,68.995274,98.797059,15.306836,63.729144,49.746835,70.010195,83.664392,40.962025,41.721519,82.537266,208.750130,98.900694,0.638704,209.614731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.626117,49.840715,199.213388,164.199464,234.667515,309.453254,209.003277,14.343678,186.067578,3.008476,48.706743,48.509118,162.569371,196.309282,160.043114,185.395463,93.457450,170.827137,0.080747,77.587584,94.398586,91.976151,186.007828,19.825043,94.848288,0.667812,975077.315129,0.880635,9.999321,20.526612,4.015212,0.084838,0.077443,150.861037,100.069245,72.152595,32.000000,32.000000,32.000000,32.000000,32.000000,71.412249,69.006598,98.818264,15.306836,63.718662,49.746835,70.010195,83.703605,40.962025,41.721519,82.487831,209.003277,99.327582,0.640900,209.405211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.506656,49.870952,199.073136,164.200586,234.565258,309.453245,208.695564,14.345676,186.024958,3.014701,48.821145,48.583238,162.556678,196.303592,160.024739,185.442443,93.486350,170.780652,0.080748,77.602382,94.438128,91.990238,185.937383,19.826740,94.869258,0.667384,975161.250099,0.878846,9.943070,20.552657,4.007442,0.079254,0.075982,150.867714,100.065471,72.174240,32.000000,32.000000,32.000000,32.000000,32.000000,71.414392,69.037411,98.824118,15.306836,63.692845,49.746835,70.010195,83.658657,40.962025,41.721519,82.444827,208.695564,99.045947,0.640058,209.442229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.705817,49.862980,198.988113,164.199464,234.662839,309.453268,208.517485,14.342537,186.032769,3.021941,48.642553,48.483610,162.552815,196.323354,160.041563,185.255301,93.507588,170.792858,0.080750,77.636245,94.454815,91.835014,185.947786,19.828015,94.888568,0.667843,975198.541509,0.878250,9.960232,20.606121,4.014285,0.080100,0.075366,150.886550,100.051286,72.276428,32.000000,32.000000,32.000000,32.000000,32.000000,71.403914,69.048505,98.854865,15.306836,63.678665,49.746835,70.010195,83.631399,40.962025,41.721519,82.446511,208.517485,99.573318,0.637726,209.105093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.645497,49.836317,198.254238,164.192174,234.703074,309.453264,208.192500,14.342537,186.013647,3.015960,48.570824,48.512524,162.575136,196.431157,160.024057,185.345428,93.532770,170.749435,0.080748,77.642735,94.487854,91.944789,185.953334,19.829174,94.891111,0.668148,974926.656313,0.881590,10.114583,20.558271,4.021139,0.084055,0.076195,150.924662,100.089113,72.275165,32.000000,32.000000,32.000000,32.000000,32.000000,71.432283,69.081522,98.893946,15.306836,63.316244,49.746835,70.010195,83.695939,40.962025,41.721519,82.379043,208.192500,99.269236,0.639973,209.334952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.751960,49.823123,199.051440,164.193015,234.770545,309.453239,208.621462,14.348816,186.071899,3.020308,48.424905,48.551778,162.557907,196.403246,160.035003,185.458295,93.523479,170.770243,0.080749,77.668361,94.487447,91.994194,185.894023,19.831703,94.890606,0.666598,974895.927051,0.878767,9.899822,20.542010,4.003316,0.083935,0.077235,150.937566,99.980485,71.887771,32.000000,32.000000,32.000000,32.000000,32.000000,71.392550,69.038356,98.883907,15.306836,63.626574,49.746835,70.010195,83.730139,40.962025,41.721519,82.326119,208.621462,99.569748,0.635236,209.065322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.582520,49.792612,199.010316,164.187687,234.811089,309.453281,208.688707,14.332404,186.149954,3.000736,48.478555,48.518149,162.566058,196.418734,160.025867,185.374574,93.545215,170.842308,0.080749,77.659013,94.472545,92.110754,185.861133,19.834196,94.886982,0.665137,974964.306486,0.881411,9.935721,20.499124,3.993398,0.079196,0.074879,150.929154,100.015696,72.217258,32.000000,32.000000,32.000000,32.000000,32.000000,71.387879,69.035748,98.927188,15.306836,63.595647,49.746835,70.010195,83.688362,40.962025,41.721519,82.250126,208.688707,99.575013,0.635802,209.105723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.573312,49.758527,199.112931,164.197501,234.809204,309.453231,208.438450,14.345391,186.108843,2.991106,48.494699,48.609917,162.569564,196.357944,160.033899,185.426838,93.580404,170.826891,0.080750,77.663043,94.467801,92.014619,186.055878,19.836441,94.874667,0.666526,975075.342321,0.877729,9.812146,20.516899,4.000876,0.085332,0.076641,150.908716,100.047429,72.221912,32.000000,32.000000,32.000000,32.000000,32.000000,71.383465,69.034229,98.931671,15.306836,63.608346,49.746835,70.010195,83.726056,40.962025,41.721519,82.158338,208.438450,99.347578,0.635203,209.402890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.671506,49.773645,199.165268,164.191052,234.760718,309.453192,208.495431,14.345105,186.228684,3.001855,48.670170,48.425752,162.558087,196.486890,160.032550,185.551231,93.567459,171.002742,0.080748,77.659376,94.440501,91.952258,185.967650,19.838468,94.888586,0.667999,975328.638559,0.880852,9.957397,20.524539,4.013719,0.083353,0.076623,150.879454,100.025357,72.512280,32.000000,32.000000,32.000000,32.000000,32.000000,71.378665,69.015707,98.935256,15.306836,63.601166,49.746835,70.010195,83.700471,40.962025,41.721519,82.116468,208.495431,98.857457,0.636549,209.555211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.660620,49.784365,199.227387,164.186285,234.605227,309.453165,208.671924,14.347103,186.154193,2.997178,48.531641,48.506695,162.572876,196.483326,160.034210,185.544754,93.592654,170.966215,0.080750,77.669678,94.466737,92.124309,186.007500,19.840549,94.920572,0.668575,975075.325542,0.882000,9.932878,20.483067,4.016535,0.081346,0.075269,150.876954,100.067609,72.191130,32.000000,32.000000,32.000000,32.000000,32.000000,71.354808,69.040804,98.967125,15.306836,63.278038,49.746835,70.010195,83.647360,40.962025,41.721519,82.098626,208.671924,99.166318,0.638474,209.523582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.675646,49.764849,199.214464,164.182360,234.500353,309.453174,208.702571,14.349672,186.220175,3.000572,48.592917,48.537690,162.559569,196.556727,160.026885,185.608113,93.625308,171.029020,0.080752,77.673019,94.443434,92.081629,185.951985,19.843555,94.916227,0.667554,974826.141385,0.879681,9.846067,20.567664,4.009648,0.083090,0.076588,150.840463,100.102838,72.449909,32.000000,32.000000,32.000000,32.000000,32.000000,71.392728,69.082567,98.977116,15.306836,63.522476,49.746835,70.010195,83.692209,40.962025,41.721519,82.027623,208.702571,98.964900,0.640754,209.512174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.705605,49.779693,199.444513,164.181519,234.623925,309.453179,208.239726,14.339112,186.260117,2.990243,48.533376,48.608836,162.584392,196.551566,160.036352,185.613851,93.630236,171.055352,0.080753,77.661285,94.517713,92.073519,186.055962,19.844825,94.892463,0.666695,974116.555216,0.878594,9.868079,20.527590,4.011778,0.079040,0.074677,150.828011,100.048412,72.190247,32.000000,32.000000,32.000000,32.000000,32.000000,71.406877,69.114200,99.013315,15.306836,63.536257,49.746835,70.010195,83.716059,40.962025,41.721519,81.967987,208.239726,98.975358,0.638151,209.497619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.691111,49.781342,199.284373,164.187126,234.660844,309.453156,208.466598,14.343107,186.314779,2.992164,48.807889,48.612669,162.572527,196.576337,160.025957,185.628603,93.632741,171.207244,0.080754,77.677991,94.511379,92.238910,186.197990,19.847806,94.925945,0.666143,973456.513091,0.877730,9.832976,20.520516,4.010304,0.083699,0.076296,150.841760,100.045689,72.204684,32.000000,32.000000,32.000000,32.000000,32.000000,71.403720,69.152572,99.035067,15.306836,63.555544,49.746835,70.010195,83.699020,40.962025,41.721519,81.917476,208.466598,99.252936,0.638891,209.231923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.705299,49.857758,199.249711,164.204511,234.650945,309.453089,208.348103,14.341395,186.405408,2.991049,48.700317,48.709719,162.597700,196.701403,160.036151,185.688497,93.664858,171.131746,0.080755,77.692635,94.490353,92.008990,186.248325,19.851095,95.009859,0.667188,973944.863745,0.879592,9.816754,20.526313,4.012516,0.082576,0.076033,150.840837,100.056339,72.235652,32.000000,32.000000,32.000000,32.000000,32.000000,71.408313,69.183759,99.069403,15.306836,63.594933,49.746835,70.010195,83.683109,40.962025,41.721519,81.950812,208.348103,99.045731,0.639665,209.480073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731076,49.843739,199.351955,164.204511,234.701869,309.453074,208.620663,14.350813,186.342261,2.975537,48.656210,48.699158,162.569797,196.681376,160.027735,185.686018,93.626387,170.988861,0.080754,77.744540,94.449319,91.936077,186.054774,19.854657,94.979388,0.666581,974121.393745,0.879062,9.833431,20.585637,4.010463,0.084632,0.076548,150.819835,100.012926,72.179319,32.000000,32.000000,32.000000,32.000000,32.000000,71.377922,69.162841,99.034369,15.306836,63.618926,49.746835,70.010195,83.662551,40.962025,41.721519,81.915529,208.620663,99.486268,0.637521,209.199193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801745,49.840165,199.438771,164.208998,234.694675,309.453073,208.474649,14.343821,186.498542,2.986163,48.706944,48.597789,162.584431,196.711190,160.033004,185.853249,93.648985,171.119807,0.080753,77.746339,94.509071,92.204338,186.350278,19.859024,95.060596,0.666289,974144.762372,0.879434,9.895137,20.522792,4.008621,0.081415,0.075403,150.853623,100.077451,72.409595,32.000000,32.000000,32.000000,32.000000,32.000000,71.396149,69.178624,99.082514,15.306836,63.628725,49.746835,70.010195,83.725419,40.962025,41.721519,81.854923,208.474649,99.613328,0.639139,209.109617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.780957,49.908336,199.407112,164.233673,234.694169,309.453035,208.436679,14.347817,186.484396,2.990491,48.810304,48.626800,162.590629,196.671181,160.053144,185.780808,93.643119,171.216197,0.080753,77.729780,94.474768,92.230224,186.350195,19.863630,95.078717,0.667012,974438.215761,0.877936,9.854401,20.503082,4.008599,0.084982,0.077921,150.893669,100.046776,72.270112,32.000000,32.000000,32.000000,32.000000,32.000000,71.389321,69.157656,99.091529,15.306836,63.646104,49.746835,70.010195,83.681845,40.962025,41.721519,81.846120,208.436679,99.456752,0.636795,209.263119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725996,49.906686,199.572402,164.233112,234.687271,309.453022,208.744480,14.346390,186.488036,3.004050,48.666396,48.580540,162.605754,196.911369,160.028422,185.881080,93.646605,171.315326,0.080751,77.721721,94.506707,92.156757,186.514537,19.868589,95.091789,0.665494,974188.277149,0.877131,9.777632,20.533805,4.004654,0.082882,0.076445,150.890494,99.990515,72.198538,32.000000,32.000000,32.000000,32.000000,32.000000,71.372050,69.164015,99.100210,15.306836,63.657610,49.746835,70.010195,83.732606,40.962025,41.721519,81.863288,208.744480,99.316962,0.635078,209.420081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725473,49.897340,199.563183,164.234794,234.739931,309.453007,208.779718,14.341966,186.434908,3.018828,48.767049,48.634756,162.612469,196.809285,160.061125,185.793863,93.654699,171.274337,0.080750,77.742844,94.502316,92.163441,186.366044,19.873295,95.098947,0.665490,974456.302519,0.877863,9.867325,20.578903,4.005691,0.079987,0.075277,150.871149,99.948848,72.258476,32.000000,32.000000,32.000000,32.000000,32.000000,71.394792,69.198031,99.131928,15.306836,63.647811,49.746835,70.010195,83.694290,40.962025,41.721519,81.830086,208.779718,99.646504,0.636195,209.157808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.761608,49.917407,199.675852,164.244608,234.775570,309.452998,208.266754,14.348530,186.666526,3.015404,48.655897,48.698499,162.629211,196.963567,160.065498,185.927713,93.661205,171.313712,0.080750,77.774470,94.526426,92.293176,186.597767,19.877571,95.101219,0.666473,974499.063813,0.877614,9.922612,20.615745,4.013442,0.084391,0.076491,150.819553,99.959317,72.217612,32.000000,32.000000,32.000000,32.000000,32.000000,71.401263,69.234006,99.162468,15.306836,63.683746,49.746835,70.010195,83.724156,40.962025,41.721519,81.827153,208.266754,99.010229,0.638120,209.536446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.718232,49.890194,199.753379,164.242085,234.775414,309.452912,208.623559,14.342822,186.693995,2.992469,48.865647,48.683044,162.596955,196.998101,160.048952,185.957860,93.654789,171.287762,0.080749,77.796474,94.564966,92.165278,186.423190,19.883466,95.134701,0.666666,974653.069165,0.877650,9.913808,20.590978,4.013299,0.081642,0.075339,150.790354,99.940519,72.254853,32.000000,32.000000,32.000000,32.000000,32.000000,71.382221,69.224883,99.174546,15.306836,63.717877,49.746835,70.010195,83.693650,40.962025,41.721519,81.777209,208.623559,99.371071,0.636241,209.448051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807623,49.928677,199.588260,164.260872,234.811041,309.452841,208.415267,14.350813,186.534627,2.984658,48.830982,48.701432,162.595810,196.936241,160.036513,185.932767,93.636625,171.250373,0.080749,77.798225,94.451069,92.165918,186.373586,19.889588,95.163496,0.666665,974777.454995,0.879285,9.896436,20.600489,4.012649,0.084077,0.077779,150.778962,99.938915,72.694519,32.000000,32.000000,32.000000,32.000000,32.000000,71.359000,69.240229,99.153282,15.306836,63.746348,49.746835,70.010195,83.692040,40.962025,41.721519,81.761578,208.415267,99.207355,0.640345,209.501946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.715862,49.911909,199.599332,164.272088,234.880797,309.452829,208.922119,14.345533,186.731028,2.976925,48.741797,48.668375,162.626494,197.020115,160.060514,185.986648,93.656424,171.442288,0.080748,77.818339,94.566992,92.077490,186.491491,19.895663,95.194959,0.667337,974790.191539,0.878564,9.914165,20.596350,4.017709,0.084103,0.077354,150.780501,99.985034,72.221772,32.000000,32.000000,32.000000,32.000000,32.000000,71.374650,69.256748,99.172561,15.306836,63.770377,49.746835,70.010195,83.664805,40.962025,41.721519,81.754510,208.922119,99.214748,0.638887,209.577713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.858631,49.889094,199.625577,164.281622,234.919708,309.452761,208.850784,14.350385,186.696819,2.968281,48.673343,48.932152,162.622314,196.967712,160.079278,185.961349,93.693196,171.358173,0.080748,77.843677,94.567034,92.217274,186.439401,19.902672,95.184519,0.665990,974991.172438,0.877918,9.860060,20.599302,4.007183,0.084241,0.075846,150.780160,99.948598,72.209765,32.000000,32.000000,32.000000,32.000000,32.000000,71.410218,69.246723,99.183435,15.306836,63.780379,49.746835,70.010195,83.730859,40.962025,41.721519,81.703986,208.850784,99.215902,0.638843,209.474487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759083,49.898990,199.606452,164.294240,234.899537,309.452741,208.392365,14.343678,186.704821,2.964132,48.805149,48.699495,162.637691,197.082549,160.060455,186.011685,93.690266,171.411049,0.080749,77.827902,94.534848,92.314297,186.472015,19.907396,95.097487,0.667235,975296.228675,0.877802,9.938338,20.657552,4.014802,0.083466,0.076388,150.764872,99.990583,72.197848,32.000000,32.000000,32.000000,32.000000,32.000000,71.412282,69.252529,99.206199,15.306836,63.779507,49.746835,70.010195,83.699448,40.962025,41.721519,81.666329,208.392365,99.704616,0.640201,208.955920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832348,49.938573,199.595571,164.291997,234.909553,309.452753,208.604432,14.347674,186.818974,2.971805,48.660257,48.783572,162.642860,196.989048,160.078058,186.023177,93.702500,171.513806,0.080751,77.870763,94.585501,92.446200,186.475847,19.911518,95.152732,0.665931,974992.313617,0.875400,9.767701,20.586581,4.003832,0.081877,0.076557,150.775623,100.010750,72.300040,32.000000,32.000000,32.000000,32.000000,32.000000,71.419645,69.246622,99.221970,15.306836,63.829579,49.746835,70.010195,83.637310,40.962025,41.721519,81.702268,208.604432,99.617511,0.638873,208.998681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754322,49.908336,199.655943,164.273210,234.931217,309.452796,208.630853,14.346818,186.725448,2.982513,48.882134,48.747142,162.616284,197.033832,160.083014,186.024440,93.720175,171.374195,0.080752,77.896829,94.558550,92.257322,186.644350,19.916596,95.141841,0.667167,975113.861399,0.879224,9.880632,20.611010,4.011458,0.079830,0.075498,150.761494,99.919273,72.214182,32.000000,32.000000,32.000000,32.000000,32.000000,71.401075,69.220112,99.210654,15.306836,63.803888,49.746835,70.010195,83.705518,40.962025,41.721519,81.655409,208.630853,99.807497,0.636338,208.909382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.766126,49.933900,199.759458,164.280500,234.997844,309.452844,208.548562,14.352098,186.684803,2.958164,48.899021,48.767691,162.640381,196.995271,160.089495,185.966158,93.748405,171.553326,0.080752,77.910749,94.574971,92.317653,186.519266,19.922371,95.188162,0.666052,975108.357859,0.877031,9.844367,20.640545,4.005341,0.079194,0.074865,150.786537,99.989802,72.219170,32.000000,32.000000,32.000000,32.000000,32.000000,71.402824,69.217297,99.219860,15.306836,63.863826,49.746835,70.010195,83.637173,40.962025,41.721519,81.662168,208.548562,99.650200,0.636200,209.030153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.728668,49.985578,199.734810,164.286388,235.044645,309.452853,208.616839,14.335687,186.710558,2.941618,48.960577,48.599238,162.636053,197.013213,160.082520,186.093331,93.767221,171.383958,0.080752,77.915971,94.557977,92.026478,186.486865,19.926855,95.195590,0.667520,975147.108605,0.878453,9.894910,20.566116,4.012836,0.080712,0.075201,150.785254,100.069414,72.194274,32.000000,32.000000,32.000000,32.000000,32.000000,71.424558,69.216245,99.245785,15.306836,63.816809,49.746835,70.010195,83.698967,40.962025,41.721519,81.650776,208.616839,99.449413,0.636316,209.322442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.889334,50.014166,199.845484,164.303773,235.166156,309.452848,208.603279,14.347389,186.793192,2.941157,48.691744,48.674129,162.639060,197.031458,160.092687,186.040168,93.774124,171.442674,0.080752,77.919687,94.556414,92.375999,186.639863,19.932192,95.173431,0.667634,975363.481504,0.878881,9.908249,20.610699,4.013964,0.084856,0.077774,150.859339,100.007730,72.217741,32.000000,32.000000,32.000000,32.000000,32.000000,71.421664,69.192577,99.234193,15.306836,63.858564,49.746835,70.010195,83.657972,40.962025,41.721519,81.723050,208.603279,99.764044,0.637740,209.001002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806716,49.955066,199.769079,164.299007,235.191236,309.452809,208.521665,14.346104,186.818058,2.935998,48.613313,48.712641,162.637294,197.137322,160.102958,186.140093,93.805408,171.500319,0.080752,77.952639,94.603139,92.180812,186.688995,19.937840,95.212485,0.668703,975686.857757,0.879630,9.998733,20.523040,4.016492,0.080967,0.075753,150.868269,100.153428,72.200935,32.000000,32.000000,32.000000,32.000000,32.000000,71.428828,69.205989,99.254861,15.306836,63.858472,49.746835,70.010195,83.631242,40.962025,41.721519,81.663309,208.521665,99.251169,0.640100,209.397973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846044,49.924279,199.037152,164.298165,235.127525,309.452836,208.278183,14.345961,186.875772,2.946373,48.809640,48.674651,162.655653,197.118694,160.099168,186.196178,93.817646,171.457734,0.080753,77.979528,94.621716,92.158453,186.588672,19.943855,95.294289,0.667522,975991.882350,0.877066,9.861025,20.540009,4.005776,0.082259,0.075490,150.889655,100.287804,72.210095,32.000000,32.000000,32.000000,32.000000,32.000000,71.442054,69.249569,99.296311,15.306836,63.889029,49.746835,70.010195,83.652527,40.962025,41.721519,81.610568,208.278183,99.241649,0.636806,209.478028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901853,49.957540,199.904324,164.310503,235.248665,309.452895,208.681158,14.341680,186.881624,2.949010,48.857703,48.714877,162.641194,197.238411,160.087301,186.264911,93.822767,171.548622,0.080754,77.974404,94.577080,92.243037,186.737924,19.948223,95.270452,0.668344,975911.515249,0.878974,9.887387,20.532156,4.010886,0.081027,0.075886,150.835240,100.318133,72.205355,32.000000,32.000000,32.000000,32.000000,32.000000,71.449289,69.242287,99.274925,15.306836,63.917592,49.746835,70.010195,83.663576,40.962025,41.721519,81.630012,208.681158,99.291972,0.641148,209.573543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854619,50.008943,199.837831,164.317513,235.319190,309.452971,208.745578,14.345391,186.881902,2.976955,49.115114,48.724436,162.654850,197.162128,160.104760,186.100591,93.862315,171.569309,0.080754,77.986840,94.652467,92.217343,186.702802,19.953730,95.208265,0.665189,975432.487650,0.878916,9.815905,20.502609,3.993038,0.084797,0.076631,150.856883,100.343376,72.198310,32.000000,32.000000,32.000000,32.000000,32.000000,71.421699,69.292703,99.293779,15.306836,63.988223,49.746835,70.010195,83.646580,40.962025,41.721519,81.674822,208.745578,99.659774,0.638731,209.047698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.882506,50.068044,199.145337,164.343030,235.472215,309.453086,208.768937,14.347674,186.901509,2.979988,49.018687,48.807450,162.656952,197.261908,160.116653,186.113142,93.840057,171.440347,0.080754,77.968763,94.664434,92.263569,186.611432,19.957406,95.242307,0.667555,975928.610766,0.876663,9.791458,20.534426,4.005950,0.083709,0.076599,150.846952,100.355734,72.191431,32.000000,32.000000,32.000000,32.000000,32.000000,71.393779,69.308318,99.297728,15.306836,63.727138,49.746835,70.010195,83.699081,40.962025,41.721519,81.730282,208.768937,99.186206,0.640518,209.383575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868533,50.087011,199.076864,164.343311,235.515971,309.453171,208.270497,14.345961,186.885251,2.972967,48.953814,48.785108,162.680661,197.346732,160.119734,186.216550,93.835424,171.478139,0.080757,78.006406,94.621336,92.349578,186.753300,19.959104,95.231723,0.668782,976279.469899,0.877703,9.891697,20.503284,4.008412,0.079694,0.074665,150.847149,100.355942,72.216891,32.000000,32.000000,32.000000,32.000000,32.000000,71.389715,69.317533,99.278681,15.306836,63.729318,49.746835,70.010195,83.616200,40.962025,41.721519,81.756856,208.270497,99.996059,0.638909,208.813355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.943063,50.065845,199.986176,164.332375,235.547810,309.453258,208.292978,14.339682,187.040939,2.979446,48.778392,48.800758,162.675815,197.294486,160.162288,186.249386,93.807997,171.570621,0.080757,78.021825,94.656637,92.519723,186.757626,19.963045,95.292161,0.666980,977144.975023,0.877776,9.921962,20.473131,3.992288,0.082032,0.075938,150.870705,100.264198,72.206130,32.000000,32.000000,32.000000,32.000000,32.000000,71.404249,69.330027,99.299957,15.306836,64.021004,49.746835,70.010195,83.652608,40.962025,41.721519,81.773457,208.292978,99.590628,0.640459,208.996596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.944249,50.030109,199.338501,164.328169,235.635119,309.453324,208.694043,14.353097,187.003851,2.959735,49.021787,48.736690,162.676455,197.425354,160.121537,186.264267,93.830507,171.763110,0.080756,78.019345,94.703462,92.400166,186.783767,19.965685,95.331269,0.667173,977429.091726,0.880361,9.955376,20.493126,3.992034,0.085104,0.076232,150.869481,100.274928,72.227145,32.000000,32.000000,32.000000,32.000000,32.000000,71.414484,69.317861,99.314710,15.306836,63.733595,49.746835,70.010195,83.625033,40.962025,41.721519,81.750925,208.694043,99.893971,0.635385,208.858359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.955696,50.066395,199.985449,164.354527,235.669670,309.453347,208.460580,14.349529,186.828183,2.961416,48.976176,48.780392,162.677211,197.348500,160.128693,186.141888,93.820454,171.561858,0.080755,78.007270,94.566360,92.386307,186.818541,19.969413,95.303087,0.668362,977501.183649,0.878874,9.857182,20.558135,4.004283,0.083107,0.077437,150.870654,100.249719,72.305075,32.000000,32.000000,32.000000,32.000000,32.000000,71.384664,69.294197,99.315147,15.306836,64.048449,49.746835,70.010195,83.636381,40.962025,41.721519,81.779834,208.460580,99.842080,0.639514,208.900098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.893598,50.074091,200.030523,164.371632,235.788749,309.453431,208.440712,14.342965,187.089656,2.963586,48.997238,48.768467,162.708203,197.399845,160.151498,186.318837,93.852265,171.568679,0.080756,78.027905,94.650100,92.446228,186.737576,19.970880,95.285778,0.666830,977659.199243,0.877399,9.820221,20.613797,3.991220,0.081453,0.075447,150.910837,100.304147,72.209472,32.000000,32.000000,32.000000,32.000000,32.000000,71.421782,69.289464,99.357599,15.306836,64.083584,49.746835,70.010195,83.551861,40.962025,41.721519,81.811103,208.440712,99.694194,0.636372,209.101671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868702,50.078765,199.231932,164.367986,235.813759,309.453537,208.630473,14.339968,186.975849,2.954587,49.137388,48.898019,162.702070,197.393904,160.165291,186.330346,93.823859,171.650078,0.080755,78.050343,94.675204,92.430000,186.867880,19.973956,95.304584,0.668843,977932.575645,0.878376,9.844684,20.542117,4.003256,0.083945,0.076099,150.899677,100.315210,72.203844,32.000000,32.000000,32.000000,32.000000,32.000000,71.422881,69.283921,99.337385,15.306836,64.112777,49.746835,70.010195,83.545903,40.962025,41.721519,81.844311,208.630473,99.203893,0.638437,209.454818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898515,50.132918,199.092546,164.390980,235.779090,309.453593,208.466669,14.352669,187.119627,2.949463,49.139473,48.777034,162.700064,197.337408,160.157258,186.366515,93.827060,171.799411,0.080756,78.063875,94.649515,92.279999,186.846155,19.976815,95.310390,0.670198,978408.567971,0.880138,9.916542,20.513076,4.009142,0.082249,0.076339,150.887881,100.162105,72.172933,32.000000,32.000000,32.000000,32.000000,32.000000,71.412382,69.258444,99.352201,15.306836,63.867957,49.746835,70.010195,83.584368,40.962025,41.721519,81.901624,208.466669,99.601410,0.640563,209.181490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949932,50.152160,199.221762,164.403879,235.796551,309.453650,208.720485,14.341109,187.023080,2.935279,49.114357,48.681819,162.715460,197.207086,160.167807,186.312256,93.834958,171.744756,0.080755,78.065144,94.682223,92.428528,186.854827,19.978543,95.341077,0.668345,978696.757684,0.879929,9.946955,20.574549,3.995130,0.085625,0.077682,150.896072,100.188383,72.184978,32.000000,32.000000,32.000000,32.000000,32.000000,71.401211,69.282130,99.345209,15.306836,64.132240,49.746835,70.010195,83.528526,40.962025,41.721519,81.951221,208.720485,99.248320,0.642075,209.469019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794454,50.145838,200.103749,164.409206,235.728985,309.453733,208.349288,14.340824,186.996971,2.940350,49.087551,48.739199,162.721003,197.460685,160.181269,186.272530,93.853348,171.675420,0.080754,78.077300,94.693679,92.419421,186.979521,19.981162,95.245048,0.667880,978662.630958,0.880040,9.970285,20.631978,3.989949,0.081142,0.075213,150.889454,100.256336,72.206757,32.000000,32.000000,32.000000,32.000000,32.000000,71.418931,69.287021,99.379132,15.306836,64.169957,49.746835,70.010195,83.560012,40.962025,41.721519,81.998680,208.349288,99.367844,0.639107,209.378736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.951465,50.148587,200.115133,164.420984,235.761771,309.453720,208.044524,14.346675,187.054142,2.924816,48.902457,48.878899,162.738228,197.393904,160.189138,186.299731,93.852577,171.838798,0.080753,78.082997,94.696120,92.410243,186.877851,19.983684,95.254171,0.667366,978674.273752,0.878078,9.936404,20.601895,3.988429,0.085652,0.075903,150.886830,100.219505,72.196652,32.000000,32.000000,32.000000,32.000000,32.000000,71.432150,69.311486,99.353496,15.306836,64.168686,49.746835,70.010195,83.535928,40.962025,41.721519,82.036217,208.044524,99.486790,0.641093,209.074842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.917259,50.072167,200.194913,164.393784,235.851608,309.453711,208.480801,14.341252,187.024040,2.916541,48.831349,48.887608,162.723972,197.406148,160.172205,186.280781,93.843212,171.770854,0.080752,78.065339,94.729316,92.340132,186.702743,19.985786,95.361506,0.671762,978540.376309,0.882423,10.090852,20.555352,4.018595,0.081168,0.075514,150.875360,100.110415,72.189987,32.000000,32.000000,32.000000,32.000000,32.000000,71.414338,69.310656,99.334159,15.306836,63.934962,49.746835,70.010195,83.513795,40.962025,41.721519,82.011696,208.480801,99.406231,0.643890,209.256667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878788,50.080414,200.048710,164.387615,235.802918,309.453709,208.603973,14.344677,187.048712,2.910102,48.973888,48.792433,162.731171,197.405483,160.183565,186.271819,93.874362,171.774116,0.080753,78.070158,94.696916,92.397791,186.907995,19.987006,95.357701,0.670350,978440.541648,0.880762,9.931247,20.622448,4.006191,0.085330,0.077215,150.914541,100.066405,72.203274,32.000000,32.000000,32.000000,32.000000,32.000000,71.458740,69.352261,99.328620,15.306836,64.191478,49.746835,70.010195,83.490022,40.962025,41.721519,82.007706,208.603973,99.778090,0.641830,208.963473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.918642,50.123022,200.118551,164.399392,235.739537,309.453704,208.675370,14.347389,186.977059,2.937138,49.150464,48.821784,162.744341,197.387910,160.182851,186.272412,93.895262,171.713980,0.080753,78.076274,94.716881,92.472215,186.878564,19.989240,95.326022,0.670488,978672.642770,0.879735,9.890163,20.604235,4.010535,0.083327,0.076398,150.898896,100.151689,72.190036,32.000000,32.000000,32.000000,32.000000,32.000000,71.440971,69.343168,99.336560,15.306836,64.257538,49.746835,70.010195,83.499669,40.962025,41.721519,82.078279,208.675370,99.606530,0.643206,209.131333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.962377,50.165630,200.162784,164.432480,235.790498,309.453750,208.813597,14.340967,187.155648,2.948863,48.982188,48.818611,162.756818,197.516937,160.197624,186.397677,93.900848,171.894958,0.080753,78.107824,94.742479,92.744315,187.005606,19.991248,95.411216,0.670196,978419.492591,0.879807,9.938175,20.574410,4.010697,0.084002,0.076866,150.914783,100.190500,72.198405,32.000000,32.000000,32.000000,32.000000,32.000000,71.474630,69.381894,99.358559,15.306836,64.258031,49.746835,70.010195,83.509879,40.962025,41.721519,82.161441,208.813597,99.918042,0.640505,208.890656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.893285,50.133193,199.182904,164.438930,235.715011,309.453834,208.837962,14.346390,187.054837,2.939656,49.033447,48.802267,162.757155,197.345034,160.223548,186.356488,93.918713,171.672660,0.080753,78.113251,94.732164,92.586382,186.948702,19.993750,95.410801,0.669916,978128.593449,0.878595,9.939590,20.529096,4.008894,0.080826,0.074783,150.928935,100.194216,72.189699,32.000000,32.000000,32.000000,32.000000,32.000000,71.487428,69.388911,99.383137,15.306836,64.347336,49.746835,70.010195,83.479049,40.962025,41.721519,82.198450,208.837962,99.635271,0.641127,209.162883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.891052,50.148862,200.174179,164.450427,235.911287,309.453884,208.321407,14.340681,187.114831,2.938362,49.037964,48.778529,162.758164,197.442548,160.195963,186.400977,93.940780,171.764897,0.080753,78.134495,94.735648,92.229623,186.842325,19.994680,95.357665,0.668918,978381.848081,0.877454,9.937020,20.596964,4.006270,0.081127,0.075405,150.959571,100.148806,72.170581,32.000000,32.000000,32.000000,32.000000,32.000000,71.462860,69.372172,99.374188,15.306836,64.313241,49.746835,70.010195,83.511676,40.962025,41.721519,82.214484,208.321407,99.879529,0.638746,208.971144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.920111,50.157108,200.043498,164.457437,235.936338,309.453882,208.496492,14.346104,187.027911,2.900010,49.149812,48.910328,162.767588,197.287330,160.192246,186.241629,93.954359,171.696045,0.080753,78.148930,94.774399,92.500988,186.847259,19.996231,95.338391,0.666836,977992.569666,0.878340,9.975965,20.488865,3.992179,0.080878,0.076267,150.989052,100.150270,72.188981,32.000000,32.000000,32.000000,32.000000,32.000000,71.452141,69.356027,99.398516,15.306836,64.376409,49.746835,70.010195,83.527910,40.962025,41.721519,82.258218,208.496492,99.359297,0.638563,209.384007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933170,50.191470,200.024092,164.482113,235.924796,309.453895,208.506160,14.346247,187.085420,2.903978,49.178082,48.919080,162.773753,197.417032,160.196547,186.370361,93.953106,171.756913,0.080751,78.192036,94.781173,92.413736,186.901407,19.995071,95.331503,0.671530,978762.396410,0.881333,9.993944,20.504249,4.012226,0.081727,0.075553,150.954463,100.145820,72.162214,32.000000,32.000000,32.000000,32.000000,32.000000,71.461847,69.330875,99.398073,15.306836,64.410900,49.746835,70.010195,83.506361,40.962025,41.721519,82.327070,208.506160,99.559778,0.641128,209.244432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898912,50.195044,200.075394,164.473981,235.938746,309.453858,208.705927,14.343821,187.091493,2.896824,49.244502,48.895050,162.787407,197.444051,160.226046,186.329635,93.945918,171.742734,0.080750,78.215483,94.778841,92.487107,186.885765,19.995594,95.362227,0.670698,978782.342464,0.880138,9.972157,20.462717,4.007273,0.081660,0.075478,150.945421,100.201999,72.170960,32.000000,32.000000,32.000000,32.000000,32.000000,71.476095,69.317752,99.427428,15.306836,64.469125,49.746835,70.010195,83.415858,40.962025,41.721519,82.378096,208.705927,99.405257,0.643556,209.391325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884735,50.231605,199.391667,164.477066,235.868469,309.453767,208.880174,14.342822,187.183327,2.891898,49.232539,48.932224,162.805305,197.534169,160.242492,186.539205,93.948617,171.877061,0.080749,78.221624,94.781122,92.390872,186.984946,19.997841,95.322578,0.670870,978827.394966,0.879883,9.993026,20.488681,4.005836,0.083390,0.075364,150.944923,100.173421,72.180770,32.000000,32.000000,32.000000,32.000000,32.000000,71.503312,69.377428,99.429709,15.306836,64.190813,49.746835,70.010195,83.466650,40.962025,41.721519,82.465151,208.880174,99.521210,0.642379,209.343331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.948765,50.227207,200.111113,164.480711,235.960918,309.453666,208.511908,14.351384,187.144002,2.883336,49.058749,48.934451,162.795468,197.426095,160.231120,186.334591,93.910992,171.743768,0.080749,78.245983,94.816304,92.480948,187.039192,20.000496,95.346757,0.671145,978981.845865,0.879772,10.032001,20.490113,4.009614,0.083761,0.076934,150.911419,100.192960,72.195262,32.000000,32.000000,32.000000,32.000000,32.000000,71.474639,69.383980,99.407551,15.306836,64.484966,49.746835,70.010195,83.426861,40.962025,41.721519,82.526190,208.511908,99.415859,0.643848,209.186132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865432,50.207139,200.130236,164.459119,236.013094,309.453583,208.488752,14.346532,187.122643,2.864199,48.997426,48.786166,162.790358,197.569942,160.241422,186.484569,93.917816,171.904605,0.080748,78.277951,94.853151,92.339368,187.021288,20.000597,95.399730,0.669643,978818.575921,0.879143,10.083217,20.541933,3.997048,0.082524,0.075754,150.892401,100.193726,72.172661,32.000000,32.000000,32.000000,32.000000,32.000000,71.464441,69.398671,99.412328,15.306836,64.196735,49.746835,70.010195,83.422692,40.962025,41.721519,82.599411,208.488752,99.960593,0.641392,209.007297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.938834,50.203566,199.434501,164.460241,236.065041,309.453519,208.492914,14.349386,187.071726,2.871875,49.062521,48.729081,162.810461,197.388599,160.272120,186.325096,93.941629,171.690022,0.080750,78.297859,94.837923,92.427820,186.849072,20.000998,95.423585,0.671124,979249.401474,0.879776,10.012655,20.525460,4.006328,0.084032,0.077324,150.893925,100.302728,72.224878,32.000000,32.000000,32.000000,32.000000,32.000000,71.493265,69.409710,99.434394,15.306836,64.571645,49.746835,70.010195,83.418358,40.962025,41.721519,82.608544,208.492914,99.675569,0.643655,209.037942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
