OSU 80 Ton Compressor Load Stand
49.899626,50.190096,199.430813,164.471458,235.987408,309.453447,208.651439,14.349386,187.148868,2.858625,49.162949,48.736716,162.793922,197.425079,160.236343,186.360137,93.931394,171.740464,0.080750,78.299639,94.810917,92.545436,186.889373,20.001356,95.453533,0.672191,979513.220447,0.881652,10.078712,20.583910,4.013406,0.080887,0.075492,150.883915,100.335840,72.187416,32.000000,32.000000,32.000000,32.000000,32.000000,71.472518,69.421301,99.434650,15.306836,64.280944,49.746835,70.010195,83.420941,40.962025,41.721519,82.642462,208.651439,100.085346,0.641521,208.889358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.959277,50.207689,200.144199,164.486600,235.944916,309.453461,209.264615,14.348816,187.199454,2.850295,49.190126,48.844653,162.814995,197.454281,160.227001,186.353210,93.924257,171.849917,0.080750,78.272859,94.811844,92.534737,187.077413,20.002604,95.454921,0.669495,979486.303750,0.880381,9.999272,20.473000,3.993575,0.084334,0.077722,150.902258,100.281070,72.183670,32.000000,32.000000,32.000000,32.000000,32.000000,71.472590,69.437152,99.430764,15.306836,64.385738,49.746835,70.010195,83.384984,40.962025,41.721519,82.701067,209.264615,100.086319,0.640935,208.916030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864678,50.226657,199.423565,164.503985,236.052137,309.453444,208.770548,14.344106,187.095211,2.853367,49.281594,48.957549,162.821470,197.506990,160.263220,186.301726,93.904673,171.653237,0.080750,78.296077,94.787976,92.252814,186.881319,20.001626,95.408367,0.669092,979233.286884,0.880157,10.026314,20.503715,3.996639,0.083229,0.077112,150.940783,100.340559,72.188066,32.000000,32.000000,32.000000,32.000000,32.000000,71.445358,69.436844,99.460631,15.306836,64.415257,49.746835,70.010195,83.386351,40.962025,41.721519,82.754924,208.770548,99.776719,0.638128,209.261348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.980603,50.218410,199.409112,164.491367,236.050260,309.453436,208.528254,14.345391,187.148468,2.838080,48.970907,48.837655,162.800643,197.474412,160.227657,186.474789,93.905008,171.793113,0.080750,78.288144,94.766258,92.597961,187.050820,20.000277,95.400974,0.670245,979050.370351,0.876300,9.982281,20.555278,4.006147,0.081485,0.076349,150.944136,100.235507,72.178584,32.000000,32.000000,32.000000,32.000000,32.000000,71.435202,69.423342,99.442915,15.306836,64.612946,49.746835,70.010195,83.436990,40.962025,41.721519,82.818740,208.528254,99.974837,0.639230,209.070396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.804408,50.180199,199.510228,164.475664,236.154450,309.453437,208.743881,14.343107,187.074599,2.838059,49.066384,48.848041,162.797047,197.464113,160.255279,186.365755,93.906580,171.701863,0.080751,78.272902,94.751382,92.377108,186.980499,20.000288,95.418410,0.670585,979785.428638,0.880670,10.099009,20.495018,3.999295,0.085073,0.077928,150.921696,100.225046,72.174261,32.000000,32.000000,32.000000,32.000000,32.000000,71.431646,69.406074,99.472152,15.306836,64.637783,49.746835,70.010195,83.382615,40.962025,41.721519,82.829764,208.743881,99.416039,0.641226,209.555998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.015837,50.193944,199.461488,164.464728,236.157566,309.453450,208.434917,14.353382,187.096969,2.859418,48.966602,48.854418,162.796154,197.543748,160.232937,186.465179,93.898074,171.828039,0.080753,78.281411,94.849573,92.555476,186.977885,20.000660,95.443707,0.668770,979568.891424,0.879396,9.970983,20.551475,3.989730,0.084253,0.076716,150.887873,100.252263,72.188149,32.000000,32.000000,32.000000,32.000000,32.000000,71.420304,69.377265,99.478938,15.306836,64.631976,49.746835,70.010195,83.379196,40.962025,41.721519,82.887848,208.434917,99.825311,0.638174,209.109539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.857628,50.151886,200.118128,164.473981,236.081061,309.453428,208.947032,14.346104,187.009116,2.879368,48.860910,48.750814,162.797512,197.536143,160.238062,186.323933,93.896044,171.706982,0.080753,78.287669,94.762965,92.280948,186.954943,20.001198,95.353591,0.671388,980157.790586,0.882234,10.114909,20.512857,4.005875,0.079282,0.075126,150.877610,100.227807,72.186960,32.000000,32.000000,32.000000,32.000000,32.000000,71.403576,69.357175,99.488151,15.306836,64.413285,49.746835,70.010195,83.388286,40.962025,41.721519,82.910260,208.947032,99.244209,0.644390,209.563787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.912826,50.111202,200.272190,164.469775,236.149499,309.453437,208.875791,14.344392,187.078499,2.881741,48.841918,48.844940,162.813177,197.492716,160.255279,186.476235,93.892846,171.783299,0.080754,78.322106,94.795069,92.554653,186.885520,20.000729,95.358603,0.668757,979916.000491,0.879441,9.910153,20.572584,3.987967,0.084853,0.076717,150.896243,100.271115,72.174391,32.000000,32.000000,32.000000,32.000000,32.000000,71.437444,69.357489,99.497806,15.306836,64.376005,49.746835,70.010195,83.391692,40.962025,41.721519,82.892665,208.875791,99.671782,0.639404,209.031018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.924807,50.088661,200.162905,164.461924,236.218959,309.453379,208.929865,14.345391,187.020987,2.875763,48.955246,48.796883,162.830666,197.382477,160.266800,186.348644,93.874320,171.649787,0.080753,78.358138,94.834393,92.452902,186.871182,19.999843,95.297354,0.672868,979727.665698,0.879989,10.031529,20.525471,4.013792,0.083807,0.075727,150.911085,100.302406,72.177540,32.000000,32.000000,32.000000,32.000000,32.000000,71.420717,69.342382,99.461746,15.306836,64.436924,49.746835,70.010195,83.317686,40.962025,41.721519,82.919969,208.929865,99.283426,0.646490,209.431057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.942683,50.088661,199.375877,164.461924,236.284104,309.453356,208.506609,14.345105,187.021355,2.866842,48.951204,48.847440,162.801974,197.345221,160.252320,186.341513,93.864408,171.687374,0.080754,78.353567,94.817731,92.393645,186.847075,19.998896,95.310173,0.672548,979814.476062,0.879363,9.933778,20.559653,4.012439,0.080327,0.074844,150.910492,100.191982,72.198979,32.000000,32.000000,32.000000,32.000000,32.000000,71.412232,69.353394,99.443472,15.306836,64.404773,49.746835,70.010195,83.320061,40.962025,41.721519,82.919384,208.506609,99.922549,0.643445,208.855330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.965639,50.083987,199.297452,164.453511,236.369197,309.453355,208.624666,14.354096,186.973633,2.874870,48.923249,48.965264,162.795157,197.430279,160.256018,186.288083,93.859109,171.799859,0.080754,78.360231,94.794826,92.505549,186.868629,19.996609,95.315600,0.673137,980093.489549,0.879104,9.898859,20.523970,4.009288,0.080827,0.075220,150.923350,100.238414,72.190393,32.000000,32.000000,32.000000,32.000000,32.000000,71.415889,69.363288,99.444622,15.306836,64.428348,49.746835,70.010195,83.278669,40.962025,41.721519,82.935653,208.624666,99.644809,0.646112,209.062686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.018044,50.074091,199.170311,164.445660,236.421054,309.453337,208.696257,14.348673,187.142271,2.882049,49.005662,48.850845,162.777938,197.410461,160.251165,186.320308,93.857079,171.783499,0.080754,78.331888,94.803634,92.618723,186.777385,19.995027,95.359234,0.671056,980380.600109,0.880782,9.880391,20.549146,3.992094,0.084688,0.076851,150.949917,100.209549,72.191365,32.000000,32.000000,32.000000,32.000000,32.000000,71.442443,69.366653,99.461054,15.306836,64.460037,49.746835,70.010195,83.336215,40.962025,41.721519,82.945014,208.696257,100.004245,0.640080,208.900491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946596,50.136766,199.286760,164.431078,236.269568,309.453286,209.002030,14.345248,187.024767,2.894327,49.136841,48.749308,162.802692,197.440244,160.263199,186.222030,93.856832,171.734203,0.080753,78.307253,94.837866,92.461417,186.747691,19.993356,95.337435,0.670733,980709.302991,0.880139,9.852010,20.600112,3.988690,0.079633,0.075399,150.913994,100.233347,72.203757,32.000000,32.000000,32.000000,32.000000,32.000000,71.439536,69.377027,99.473241,15.306836,64.649598,49.746835,70.010195,83.353414,40.962025,41.721519,82.992329,209.002030,99.875652,0.641592,208.915086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865937,50.159582,199.215920,164.426031,236.223335,309.453220,208.324929,14.349529,186.847633,2.905051,49.223545,48.723538,162.791747,197.207817,160.252975,186.146126,93.850043,171.532148,0.080754,78.274749,94.879228,92.494122,186.857862,19.992014,95.251448,0.669462,980817.860273,0.878982,9.788024,20.595501,3.981969,0.084594,0.077073,150.857108,100.227007,72.199929,32.000000,32.000000,32.000000,32.000000,32.000000,71.419166,69.344150,99.461281,15.306836,64.395627,49.746835,70.010195,83.346000,40.962025,41.721519,83.058102,208.324929,99.836725,0.638367,208.931648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.983164,50.192295,199.893063,164.437808,236.145886,309.453212,208.467693,14.343821,186.800575,2.881879,49.051497,48.882379,162.786974,197.261327,160.256841,186.179695,93.856856,171.522685,0.080756,78.260128,94.848313,92.512263,186.703353,19.990194,95.301969,0.670333,980497.469896,0.878681,9.924455,20.575736,3.989997,0.081273,0.075464,150.828205,100.135588,72.180535,32.000000,32.000000,32.000000,32.000000,32.000000,71.421766,69.354646,99.462437,15.306836,64.414301,49.746835,70.010195,83.342843,40.962025,41.721519,83.151536,208.467693,99.876968,0.639874,208.847462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.861876,50.152985,199.310897,164.449025,236.113081,309.453132,208.561701,14.345533,186.831869,2.867830,48.998433,48.810833,162.785331,197.102071,160.217943,186.136752,93.857038,171.491586,0.080758,78.237300,94.820031,92.305534,186.634418,19.987892,95.238773,0.671237,980527.843577,0.883004,10.030631,20.500455,3.995030,0.082721,0.076556,150.788885,100.066032,72.173632,32.000000,32.000000,32.000000,32.000000,32.000000,71.402554,69.334556,99.415290,15.306836,64.659796,49.746835,70.010195,83.281045,40.962025,41.721519,83.155190,208.561701,99.474746,0.640409,209.237863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.885259,50.090585,199.020824,164.429115,236.022702,309.453152,208.393244,14.345248,186.762777,2.868668,49.025362,48.770263,162.766968,197.127305,160.237152,186.105174,93.845219,171.529173,0.080759,78.212834,94.827933,92.313417,186.687649,19.983569,95.260572,0.671224,980087.536371,0.879894,9.942223,20.489798,3.999208,0.084612,0.077162,150.811939,100.169318,72.199629,32.000000,32.000000,32.000000,32.000000,32.000000,71.398018,69.325441,99.381482,15.306836,64.685555,49.746835,70.010195,83.303043,40.962025,41.721519,83.150170,208.393244,99.319486,0.640477,209.347225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868025,50.112301,199.823789,164.445940,235.925855,309.453165,208.181362,14.342537,186.693383,2.881018,48.869599,48.730678,162.778119,197.039366,160.225008,186.170099,93.845019,171.389176,0.080759,78.176908,94.820518,92.543160,186.528305,19.979981,95.187152,0.671361,980024.362848,0.881653,10.028235,20.476976,3.997260,0.080833,0.076145,150.855798,100.146677,72.196748,32.000000,32.000000,32.000000,32.000000,32.000000,71.368491,69.321589,99.372859,15.306836,64.651510,49.746835,70.010195,83.310453,40.962025,41.721519,83.173763,208.181362,99.285607,0.642772,209.447461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838886,50.082338,199.864324,164.440332,235.915378,309.453178,208.764488,14.345819,186.612004,2.879498,48.791624,48.822326,162.773436,197.001588,160.233856,185.984489,93.841208,171.256642,0.080759,78.158583,94.802299,92.550200,186.552961,19.975481,95.184700,0.669596,979473.892095,0.881416,9.941655,20.504070,3.989572,0.084885,0.076474,150.873855,100.130869,72.192180,32.000000,32.000000,32.000000,32.000000,32.000000,71.365391,69.318897,99.367066,15.306836,64.657053,49.746835,70.010195,83.297184,40.962025,41.721519,83.168417,208.764488,99.364220,0.642231,209.340223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759313,50.079314,198.906880,164.435004,235.861429,309.453199,208.705480,14.343678,186.680469,2.871622,49.074474,48.755698,162.754160,197.083694,160.211514,185.917157,93.843687,171.419538,0.080759,78.117209,94.795540,92.494478,186.573989,19.971437,95.132754,0.671587,979163.069540,0.882343,9.981192,20.447364,4.007052,0.079957,0.074644,150.863277,100.134132,72.174135,32.000000,32.000000,32.000000,32.000000,32.000000,71.377662,69.308357,99.379156,15.306836,64.399644,49.746835,70.010195,83.329729,40.962025,41.721519,83.145037,208.705480,99.205949,0.643865,209.406391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879008,50.094708,198.921500,164.431359,235.780573,309.453137,208.615569,14.349815,186.563373,2.869982,48.967397,48.768982,162.755712,197.037483,160.216081,185.886786,93.843146,171.304386,0.080760,78.121027,94.768943,92.409952,186.404077,19.966469,95.161224,0.671825,979086.369298,0.880336,9.981370,20.397269,4.010209,0.084048,0.075984,150.833531,100.173270,72.188014,32.000000,32.000000,32.000000,32.000000,32.000000,71.359491,69.316304,99.352545,15.306836,64.638916,49.746835,70.010195,83.337368,40.962025,41.721519,83.196669,208.615569,99.598020,0.643566,209.035070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841867,50.078215,199.702097,164.424068,235.678308,309.453121,208.450895,14.345391,186.553556,2.871970,49.161623,48.837330,162.758196,196.903009,160.211422,185.989276,93.828035,171.261437,0.080759,78.145082,94.732280,92.134685,186.503912,19.960654,95.127345,0.670084,978976.410122,0.881939,10.060719,20.461042,3.997380,0.084464,0.078097,150.818933,100.135020,72.202478,32.000000,32.000000,32.000000,32.000000,32.000000,71.387918,69.304934,99.357582,15.306836,64.318994,49.746835,70.010195,83.332458,40.962025,41.721519,83.216558,208.450895,99.308957,0.642571,209.335542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
