OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 17, 2019
5:26:49 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.627934,85.471633,138.276142,163.051347,104.562607,101.628380,29.849005,14.225090,137.907703,0.554345,85.972774,55.502533,161.155157,138.340602,159.188368,137.920384,78.987779,136.089434,-0.000674,0.003468,32.000000,-235.785073,138.265804,-0.564302,24.309118,0.685984,494226.736821,0.968254,40.754206,19.684433,2.539070,0.039884,0.064117,185.683416,32.000000,199.786164,188.935021,187.085108,169.268754,32.000000,166.065337,68.038393,60.348000,95.052206,51.610185,47.072241,53.924051,45.801766,25.823226,24.694743,59.554020,36.525985
54.721189,85.482395,138.266820,163.052186,104.581723,101.634676,29.749403,14.212817,137.885297,0.553935,85.938371,55.435032,161.131716,138.345457,159.199523,137.959449,78.977076,136.060511,-0.000676,0.003369,32.000000,-235.798493,138.341963,-0.564482,24.289448,0.684306,494083.324004,0.966360,40.655585,19.674646,2.533963,0.054211,0.042143,185.640436,32.000000,199.892606,188.271146,187.066675,169.696240,32.000000,165.139098,68.056533,60.312159,95.026783,51.610185,47.093528,53.924051,45.570100,25.823226,24.699542,59.550706,36.319456
54.477721,85.482395,138.330465,163.052186,104.593529,101.641064,29.653482,14.216956,137.812130,0.553521,85.862457,55.485140,161.181798,138.375043,159.230891,137.939630,79.027274,136.055018,-0.000678,0.003252,32.000000,-235.792715,138.335333,-0.564890,24.247696,0.683494,494015.935326,0.954143,40.588576,19.687017,2.531235,0.056894,0.031109,186.095313,32.000000,199.187309,188.014127,189.693125,169.852875,32.000000,165.132093,68.054987,60.301364,95.022465,51.610185,47.084151,53.924051,45.882024,25.823226,24.741800,59.543792,36.391723
54.534047,85.477704,138.310881,163.049108,104.607238,101.648635,29.564475,14.215814,137.810825,0.553116,85.860051,55.465155,161.207541,138.467373,159.209992,137.989500,78.953816,136.047184,-0.000678,0.003163,32.000000,-235.790415,138.343002,-0.565281,24.211032,0.682646,494034.908367,0.955646,40.509458,19.683737,2.526751,0.061860,0.047078,186.564218,32.000000,198.888158,188.259204,191.544845,169.789933,32.000000,165.479860,68.068925,60.289825,95.028532,51.610185,47.102356,53.924051,45.769305,25.823226,24.730396,59.555377,36.473895
54.422937,85.463631,138.273980,163.034838,104.659726,101.658781,29.689569,14.211247,137.760495,0.552816,85.918592,55.514031,161.183744,138.400329,159.174462,138.037576,78.922924,136.065144,-0.000679,0.003029,32.000000,-235.795637,138.259304,-0.565597,24.203427,0.687908,494089.861734,0.963460,40.744362,19.630882,2.539212,0.053745,0.043706,186.679665,32.000000,198.922263,188.864432,190.733237,169.076763,32.000000,165.763880,68.058805,60.311934,95.053423,51.610185,47.053610,53.924051,45.924219,25.823226,24.686367,59.558524,36.273455
54.520498,85.463906,138.315347,163.019448,104.674044,101.662606,29.552166,14.216099,137.875668,0.552207,86.020155,55.498578,161.178831,138.394578,159.136013,137.957190,79.003038,136.160921,-0.000681,0.002959,32.000000,-235.793899,138.250940,-0.565754,24.199913,0.688021,494234.716536,0.965336,40.685255,19.700553,2.536230,0.051038,0.039143,185.864816,32.000000,199.536788,189.027605,188.284420,168.992411,32.000000,166.079538,68.061685,60.319878,95.061546,51.610185,47.077678,53.924051,45.874428,25.823226,24.691084,59.540212,36.322024
54.466038,85.463906,138.359839,163.019448,104.685944,101.668982,29.658732,14.207109,137.792477,0.551798,86.003434,55.515253,161.135090,138.315443,159.164109,137.932880,78.957327,136.154379,-0.000680,0.002850,32.000000,-235.800431,138.141933,-0.565603,24.213839,0.689780,494381.042518,0.963467,40.778564,19.740128,2.540730,0.049186,0.029189,185.546042,32.000000,199.862323,188.494682,186.427958,169.368362,32.000000,165.564076,68.060267,60.278568,95.085991,51.610185,47.076404,53.924051,45.914902,25.823226,24.696762,59.559154,36.334864
54.812517,85.472737,138.361371,163.018329,104.680269,101.672383,29.692552,14.211961,137.856983,0.551766,85.919208,55.510683,161.141141,138.401695,159.192774,137.969024,79.001548,136.117768,-0.000680,0.002750,32.000000,-235.795907,138.241744,-0.566089,24.248929,0.688641,494197.042066,0.966100,40.684542,19.706310,2.536942,0.052982,0.027523,185.658284,32.000000,199.791137,188.108160,187.952844,169.750281,32.000000,165.111394,68.076114,60.318070,95.065726,51.610185,47.090963,53.924051,45.944479,25.823226,24.732188,59.549417,36.405663
54.301857,85.470253,138.321079,163.021687,104.651753,101.671539,29.739829,14.213103,137.904378,0.551500,85.861876,55.589145,161.170999,138.363523,159.183908,137.942133,78.955668,136.198571,-0.000682,0.002658,32.000000,-235.795257,138.346491,-0.566526,24.271483,0.689359,494344.114424,0.963736,40.737165,19.748858,2.540296,0.045652,0.039181,186.313845,32.000000,198.992618,188.043477,190.501179,169.820872,32.000000,165.141124,68.073395,60.269989,95.051311,51.610185,47.046243,53.924051,46.029362,25.823226,24.728370,59.557610,36.389742
54.684698,85.467494,138.291627,163.023645,104.651834,101.675383,29.849568,14.214387,137.831298,0.551342,85.878728,55.492317,161.154100,138.413420,159.171112,137.968679,78.912427,136.064692,-0.000681,0.002569,32.000000,-235.793481,138.354791,-0.566690,24.290445,0.683157,494112.748738,0.956072,40.411890,19.686944,2.524266,0.049335,0.037545,186.531271,32.000000,198.856045,188.493006,191.648706,169.310356,32.000000,165.783871,68.060929,60.218785,95.052387,51.610185,47.069497,53.924051,45.667629,25.823226,24.733155,59.558583,36.353425
54.527236,85.467494,138.334044,163.023645,104.647637,101.676745,29.588193,14.222378,137.766397,0.551184,85.978733,55.521751,161.223709,138.439844,159.098887,137.991990,78.944567,136.067297,-0.000680,0.002476,32.000000,-235.787456,138.362456,-0.566570,24.302089,0.690034,494450.798532,0.964307,40.902396,19.771871,2.547262,0.066817,0.048861,186.273837,32.000000,199.119223,188.966953,189.592625,168.884721,32.000000,165.959199,68.076840,60.240723,95.087166,51.610185,47.038287,53.924051,45.913039,25.823226,24.728335,59.563806,36.395245
54.283987,85.458388,138.221520,163.016370,104.634971,101.676788,29.677231,14.219524,137.794269,0.550696,86.032847,55.532541,161.182407,138.384953,159.135831,137.892164,79.008533,136.052363,-0.000681,0.002396,32.000000,-235.789655,138.210638,-0.566480,24.319162,0.683553,494356.767482,0.953478,40.529713,19.750407,2.528891,0.044845,0.037640,185.683621,32.000000,199.681337,189.104747,187.453057,169.106082,32.000000,166.137432,68.106400,60.273499,95.098381,51.610185,47.061887,53.924051,45.580009,25.823226,24.701426,59.558692,36.420263
55.301863,85.462803,138.354510,163.017769,104.657059,101.674299,29.765132,14.219239,137.919013,0.550489,85.944092,55.523809,161.092051,138.381242,159.199314,138.022098,79.041584,136.111171,-0.000680,0.002277,32.000000,-235.788957,138.291116,-0.565935,24.339619,0.685850,494379.556391,0.964936,40.681622,19.719528,2.536972,0.053586,0.042536,185.537691,32.000000,199.881286,188.201838,186.592785,169.601477,32.000000,165.470268,68.134071,60.245180,95.104232,51.610185,47.035778,53.924051,45.480949,25.823226,24.721428,59.553538,36.373675
54.644432,85.458388,138.272667,163.017769,104.667921,101.679316,29.616989,14.219524,137.831696,0.550517,85.860007,55.537739,161.157859,138.411216,159.232884,138.066062,78.984559,136.099213,-0.000680,0.002190,32.000000,-235.785721,138.246044,-0.565936,24.323280,0.688430,494364.491144,0.966709,40.907846,19.648339,2.546267,0.047963,0.039801,185.991802,32.000000,199.324214,188.098957,189.241177,169.942154,32.000000,164.919275,68.107510,60.241456,95.065974,51.610185,47.014151,53.924051,45.909853,25.823226,24.726137,59.540281,36.395538
54.593389,85.458388,138.408926,163.017769,104.689384,101.685784,29.669456,14.217098,137.813090,0.550487,85.857105,55.657142,161.164796,138.481218,159.216862,137.937002,78.938099,136.141189,-0.000680,0.002067,32.000000,-235.790769,138.256670,-0.566576,24.326847,0.673259,493787.310727,0.944551,39.932827,19.643720,2.501806,0.055713,0.068096,186.493316,32.000000,198.813801,188.252610,191.152259,169.784341,32.000000,165.087580,68.104375,60.197569,95.082429,51.610185,47.047783,53.924051,45.876599,25.823226,24.715478,59.559360,36.393631
54.411274,85.466390,138.327420,163.015531,104.703323,101.690796,29.585292,14.215386,137.874137,0.550528,85.955110,55.588667,161.179065,138.437256,159.193877,138.001296,78.950964,136.064875,-0.000681,0.001953,32.000000,-235.787728,138.307821,-0.567062,24.303269,0.683152,494243.524155,0.961752,40.559422,19.694965,2.530407,0.047554,0.032701,186.516551,32.000000,198.935476,188.687416,191.248488,169.266358,32.000000,165.994858,68.130564,60.218970,95.121258,51.610185,47.032696,53.924051,45.784583,25.823226,24.747969,59.559833,36.456360
54.833041,85.465562,138.381840,163.008255,104.722842,101.705926,29.794984,14.212389,137.849076,0.550431,86.000380,55.513711,161.193315,138.385321,159.108722,137.939627,78.964490,136.044248,-0.000680,0.001864,32.000000,-235.795151,138.327667,-0.566793,24.291441,0.684596,494391.557793,0.961089,40.608656,19.761713,2.535269,0.046952,0.035515,185.894949,32.000000,199.294143,189.107270,188.339971,168.876295,32.000000,165.733018,68.128869,60.204664,95.107534,51.610185,47.028647,53.924051,45.750668,25.823226,24.749838,59.542632,36.405003
54.447013,85.466114,138.271288,163.011054,104.735545,101.714846,29.662554,14.216670,137.806287,0.550576,85.996070,55.573383,161.145798,138.483074,159.166180,137.981556,78.972429,136.103868,-0.000679,0.001751,32.000000,-235.791689,138.323464,-0.567243,24.275234,0.687633,494491.894953,0.967399,40.792604,19.711958,2.542257,0.052280,0.051778,185.560283,32.000000,199.740162,188.791562,186.575760,169.185254,32.000000,165.845411,68.129094,60.225042,95.125002,51.610185,47.010260,53.924051,45.974743,25.823226,24.754575,59.561259,36.259002
54.718975,85.466114,138.370480,163.011054,104.736878,101.716176,29.617881,14.213816,137.887440,0.550604,85.901412,55.544864,161.116170,138.402082,159.136857,137.992066,79.004008,136.118481,-0.000680,0.001638,32.000000,-235.790610,138.221246,-0.566940,24.245913,0.681981,494327.268694,0.952695,40.384977,19.688459,2.523694,0.055534,0.041302,185.579348,32.000000,199.920320,188.118959,187.642321,169.865989,32.000000,165.263185,68.132069,60.209154,95.100790,51.610185,47.013251,53.924051,45.828544,25.823226,24.761233,59.564524,36.478003
54.559619,85.468873,138.276572,163.002939,104.733588,101.716169,29.589435,14.221094,137.921522,0.550910,85.877250,55.564812,161.176514,138.464334,159.164954,138.002440,78.967579,136.231375,-0.000679,0.001572,32.000000,-235.789068,138.204376,-0.567129,24.248745,0.687743,494549.458508,0.964418,40.757765,19.709345,2.539557,0.047158,0.036453,186.201575,32.000000,198.985970,188.148846,190.077384,169.833418,32.000000,164.630239,68.134394,60.185472,95.127898,51.610185,46.995857,53.924051,45.906422,25.823226,24.775571,59.548886,36.571913
54.580233,85.468598,138.392187,163.006577,104.733467,101.713659,29.849075,14.212532,137.888771,0.551236,85.959970,55.493386,161.226815,138.425919,159.209728,138.015391,78.955488,136.142172,-0.000678,0.001493,32.000000,-235.796320,138.294362,-0.567149,24.243474,0.684989,494358.284109,0.960664,40.495310,19.684829,2.528748,0.061132,0.042299,186.542969,32.000000,198.784150,188.467298,191.807069,169.402741,32.000000,165.506900,68.146817,60.175342,95.153912,51.610185,47.011328,53.924051,45.915892,25.823226,24.779383,59.542730,36.366338
54.557033,85.474668,138.293511,163.010214,104.763416,101.716196,29.528730,14.214672,137.881759,0.551269,85.984379,55.565050,161.189887,138.468679,159.141070,138.072456,78.950709,136.196060,-0.000678,0.001421,32.000000,-235.792540,138.214597,-0.566732,24.235764,0.686826,494514.284962,0.964650,40.651732,19.775807,2.534412,0.047871,0.036627,186.405536,32.000000,199.117528,188.809683,190.006734,169.048579,32.000000,165.970170,68.137135,60.194117,95.150430,51.610185,46.991758,53.924051,45.942600,25.823226,24.784151,59.556813,36.254820
54.469407,85.474668,138.415411,163.010214,104.783846,101.715908,29.479856,14.215100,137.902943,0.551323,86.015695,55.415061,161.149480,138.420495,159.105459,138.046970,78.987426,136.157963,-0.000678,0.001344,32.000000,-235.791620,138.382752,-0.566727,24.212632,0.687263,494513.460082,0.955842,40.631559,19.744799,2.535573,0.059585,0.048555,185.723115,32.000000,199.524462,189.145441,187.730176,168.752937,32.000000,165.913457,68.123604,60.166601,95.146578,51.610185,47.006090,53.924051,45.997371,25.823226,24.810050,59.548886,36.421951
55.092206,85.469701,138.313705,163.006297,104.818756,101.716766,29.791861,14.216670,137.920694,0.551431,85.969121,55.475433,161.125364,138.474265,159.163400,137.947330,78.984070,136.200670,-0.000678,0.001248,32.000000,-235.789722,138.385301,-0.566933,24.239120,0.687330,494555.761960,0.966697,40.660024,19.775616,2.534843,0.059721,0.046602,185.453568,32.000000,199.866827,188.380959,186.405370,169.545228,32.000000,165.451967,68.141828,60.169465,95.146507,51.610185,46.978506,53.924051,45.909564,25.823226,24.797607,59.556115,36.381305
54.689257,85.469701,138.394347,163.000421,104.850709,101.714254,29.488097,14.214815,137.916877,0.551511,85.862473,55.555609,161.143767,138.437501,159.174690,137.951342,78.980083,136.169921,-0.000677,0.001160,32.000000,-235.794200,138.449525,-0.567027,24.232826,0.689981,494526.163474,0.969991,40.744670,19.720491,2.541159,0.068693,0.045059,185.897146,32.000000,199.577407,188.018162,188.721627,169.930763,32.000000,164.919436,68.142649,60.161478,95.145414,51.610185,46.990693,53.924051,45.871609,25.823226,24.802387,59.556528,36.379177
55.107350,85.472185,138.361997,162.999581,104.893625,101.716789,29.651360,14.213816,137.899861,0.551812,85.901081,55.576701,161.177421,138.453957,159.190723,138.004126,78.946201,136.169575,-0.000677,0.001087,32.000000,-235.797986,138.414589,-0.567318,24.283364,0.679258,494220.336675,0.948027,40.140330,19.744482,2.510586,0.054268,0.056577,186.384631,32.000000,198.933893,188.300257,190.910467,169.775807,32.000000,164.853601,68.130408,60.163394,95.155273,51.610185,46.979129,53.924051,45.911460,25.823226,24.807166,59.551945,36.476683
55.194141,85.472185,138.368094,162.999581,104.912655,101.726899,29.642099,14.219667,137.937583,0.551929,85.906175,55.589862,161.158162,138.510703,159.140531,138.071746,78.937004,136.159592,-0.000676,0.001018,32.000000,-235.789348,138.347019,-0.567345,24.303453,0.685938,494416.339041,0.965453,40.527528,19.733614,2.530558,0.057113,0.037505,186.498208,32.000000,198.806351,188.728417,191.607813,169.111605,32.000000,165.646181,68.138204,60.118783,95.158335,51.610185,46.964205,53.924051,45.593696,25.823226,24.820589,59.560295,36.360762
54.940978,85.473840,138.364456,162.997902,104.975729,101.742116,29.567847,14.213816,137.837919,0.551827,86.039789,55.581575,161.207511,138.489192,159.136513,137.967782,78.973710,136.182145,-0.000677,0.000921,32.000000,-235.791593,138.241151,-0.567277,24.299047,0.678063,494289.046150,0.952240,40.128304,19.767328,2.510772,0.112410,0.038809,185.987607,32.000000,199.291492,189.054824,188.826438,169.008588,32.000000,166.034047,68.132105,60.150413,95.211296,51.610185,46.940210,53.924051,46.047684,25.823226,24.831151,59.549073,36.463843
54.681219,85.476324,138.404677,162.995384,104.979784,101.754802,29.814610,14.218383,137.863405,0.551692,85.972955,55.555440,161.108745,138.407954,159.133181,138.055794,78.929259,136.197485,-0.000679,0.000832,32.000000,-235.787518,138.239844,-0.567654,24.336498,0.676303,494312.666136,0.951001,40.045207,19.771701,2.506934,0.056773,0.036420,185.484955,32.000000,199.736631,188.990039,186.913996,169.061167,32.000000,165.790511,68.129674,60.141661,95.189824,51.610185,46.970100,53.924051,45.877703,25.823226,24.844599,59.555889,36.274115
54.994210,85.474392,138.372333,162.991467,104.985880,101.763724,30.105363,14.212104,137.895861,0.551766,85.894472,55.594157,161.130395,138.492373,159.153377,138.094986,78.953450,136.088528,-0.000677,0.000756,32.000000,-235.799042,138.315308,-0.567554,24.318140,0.680308,494444.216945,0.958321,40.289532,19.745893,2.518420,0.053177,0.039049,185.582226,32.000000,199.738342,188.352931,187.225536,169.689279,32.000000,165.188634,68.156129,60.140240,95.177705,51.610185,46.932070,53.924051,45.879947,25.823226,24.849446,59.551306,36.315274
54.517933,85.474392,138.384452,162.991467,104.980948,101.770092,29.529173,14.214387,137.849276,0.551872,85.818658,55.535038,161.152932,138.450939,159.150731,137.976828,78.944643,136.181573,-0.000678,0.000645,32.000000,-235.791186,138.433597,-0.567303,24.303217,0.683468,494725.537783,0.955429,40.541897,19.797756,2.531119,0.043216,0.031924,186.069518,32.000000,199.133072,188.008422,189.909418,169.909304,32.000000,164.942805,68.146970,60.138130,95.178731,51.610185,46.953590,53.924051,45.968342,25.823226,24.847569,59.549949,36.399207
54.519879,85.457008,138.413701,162.981673,105.011257,101.782799,29.708249,14.216956,137.802814,0.552071,85.838872,55.526561,161.173252,138.392824,159.210649,137.915346,78.909739,136.183978,-0.000677,0.000610,32.000000,-235.793207,138.432413,-0.567753,24.289081,0.679163,494561.693527,0.940420,40.238989,19.720908,2.516126,0.055781,0.034769,186.433491,32.000000,198.794231,188.481502,191.568229,169.541715,32.000000,165.202901,68.146587,60.097016,95.182752,51.610185,46.923017,53.924051,45.770553,25.823226,24.791944,59.546870,36.341467
54.480420,85.452593,138.415475,162.982513,105.019941,101.798022,29.738230,14.214672,137.914119,0.552273,85.913070,55.653741,161.148299,138.379285,159.147216,138.037741,78.953445,136.119663,-0.000677,0.000606,32.000000,-235.794671,138.431435,-0.567930,24.259603,0.686866,494848.753521,0.967948,40.697506,19.774683,2.538329,0.050879,0.038895,186.621841,32.000000,198.851964,188.887923,190.639025,168.997018,32.000000,165.881420,68.121465,60.103982,95.159564,51.610185,46.956934,53.924051,45.995926,25.823226,24.781257,59.559360,36.256360
54.561087,85.450937,138.354563,162.976917,104.961972,101.805682,29.726339,14.216956,137.912480,0.552586,85.933532,55.490988,161.125965,138.490863,159.105995,137.950712,78.893753,136.142842,-0.000678,0.000594,32.000000,-235.793207,138.321628,-0.568002,24.226742,0.687458,494954.031826,0.962156,40.678241,19.810749,2.538775,0.055045,0.041469,185.744707,32.000000,199.562096,188.950681,188.017708,168.983765,32.000000,166.160255,68.116709,60.101700,95.140056,51.610185,46.913500,53.924051,45.802335,25.823226,24.785862,59.554197,36.538018
54.773436,85.450937,138.434128,162.976917,104.947811,101.805884,29.692594,14.213531,137.910690,0.552930,85.930743,55.423562,161.149745,138.462154,159.151303,138.074411,78.978363,136.106442,-0.000677,0.000561,32.000000,-235.797943,138.253592,-0.568342,24.220762,0.688998,494955.880431,0.962077,40.711950,19.735963,2.540646,0.051046,0.038633,185.506845,32.000000,199.739354,188.509945,186.433345,169.327605,32.000000,165.254065,68.145106,60.134569,95.155816,51.610185,46.953632,53.924051,45.839336,25.823226,24.784704,59.547667,36.356213
55.214119,85.441831,138.417909,162.973839,104.928381,101.804472,29.802373,14.215386,137.957000,0.553116,85.826671,55.506636,161.120589,138.578687,159.179707,138.050515,78.958934,136.239379,-0.000677,0.000570,32.000000,-235.791990,138.262953,-0.568328,24.217877,0.688421,495067.494696,0.960982,40.632379,19.806858,2.535774,0.058427,0.044843,185.759307,32.000000,199.691756,188.056069,188.650416,169.806105,32.000000,164.956312,68.161079,60.120046,95.111349,51.610185,46.902787,53.924051,45.940577,25.823226,24.757627,59.555741,36.254820
54.280703,85.433277,138.426755,162.969921,104.903443,101.810726,29.671203,14.220666,137.952474,0.553415,85.820950,55.553500,161.140698,138.484623,159.178770,138.086109,78.906737,136.209073,-0.000678,0.000583,32.000000,-235.786546,138.419971,-0.568173,24.222126,0.685799,494796.852502,0.958019,40.427696,19.704654,2.527395,0.062814,0.042806,186.377980,32.000000,198.999862,188.060317,190.520174,170.036241,32.000000,164.832217,68.202876,60.103047,95.108066,51.610185,46.937882,53.924051,46.119144,25.823226,24.732406,59.539406,36.571987
54.458117,85.435208,138.490945,162.963206,104.847794,101.804422,29.657747,14.214530,137.978208,0.553619,85.852113,55.550613,161.153195,138.461195,159.161541,138.033035,78.884999,136.203753,-0.000677,0.000606,32.000000,-235.795961,138.368802,-0.568037,24.244576,0.679130,494597.907059,0.946165,39.995741,19.788319,2.506930,0.042343,0.042212,186.478151,32.000000,198.760089,188.639259,191.802932,169.141984,32.000000,165.192373,68.170133,60.067046,95.131463,51.610185,46.899369,53.924051,45.503562,25.823226,24.736814,59.552486,36.358414
54.751873,85.435208,138.362776,162.963206,104.812386,101.800640,29.825761,14.217669,137.933133,0.553890,85.945163,55.520615,161.144688,138.540515,159.094252,138.027211,78.878875,136.159879,-0.000676,0.000615,32.000000,-235.791018,138.505243,-0.568491,24.244576,0.693219,495184.566806,0.968184,40.885918,19.825876,2.550202,0.052948,0.046975,186.195311,32.000000,199.244443,188.943651,189.558729,168.931097,32.000000,166.145966,68.165708,60.073075,95.128675,51.610185,46.905550,53.924051,45.855330,25.823226,24.747946,59.557905,36.404122
54.725059,85.428310,138.413556,162.965444,104.790911,101.806988,29.776604,14.213245,137.844702,0.554131,85.991700,55.660923,161.140391,138.455180,159.132133,138.047886,78.930226,136.230546,-0.000675,0.000640,32.000000,-235.795770,138.411408,-0.568372,24.279194,0.690177,495109.544127,0.965137,40.716124,19.845043,2.543073,0.054824,0.052056,185.640391,32.000000,199.710460,188.900658,187.225562,169.043561,32.000000,165.866752,68.189230,60.087588,95.135156,51.610185,46.897251,53.924051,45.994249,25.823226,24.728386,59.547923,36.530094
54.349695,85.444866,138.390380,162.971880,104.792476,101.810798,29.530005,14.217241,137.879588,0.553899,85.913706,55.718523,161.114955,138.463254,159.162383,138.082684,78.931512,136.142637,-0.000676,0.000648,32.000000,-235.789152,138.472346,-0.568887,24.298916,0.685002,494955.375392,0.954064,40.432723,19.829969,2.527088,0.058757,0.036957,185.469346,32.000000,199.774426,188.320545,186.957003,169.427810,32.000000,165.057441,68.199755,60.084359,95.120298,51.610185,46.903152,53.924051,46.095153,25.823226,24.790260,59.562321,36.370227
54.404538,85.449557,138.430123,162.973279,104.787953,101.814013,29.670486,14.219239,137.880115,0.553932,85.840217,55.679587,161.132530,138.430180,159.178116,137.994881,78.918494,136.171080,-0.000675,0.000670,32.000000,-235.789448,138.306780,-0.568665,24.328735,0.684742,494891.836982,0.956192,40.451645,19.812759,2.529254,0.052066,0.038708,186.063023,32.000000,199.299038,187.975350,189.573571,169.905845,32.000000,165.072622,68.186768,60.072506,95.093813,51.610185,46.878892,53.924051,45.451808,25.823226,24.794786,59.556272,36.313734
55.057972,85.449557,138.433831,162.973279,104.801319,101.822288,29.807868,14.219382,137.909513,0.553932,85.854985,55.476520,161.143466,138.430486,159.173635,138.008714,78.903926,136.104784,-0.000675,0.000671,32.000000,-235.791928,138.277064,-0.568595,24.320185,0.689806,495116.540892,0.971499,40.830677,19.769000,2.546295,0.057154,0.039548,186.366663,32.000000,198.861884,188.168212,191.369408,169.701067,32.000000,165.236784,68.190554,60.052394,95.119815,51.610185,46.910472,53.924051,45.694541,25.823226,24.815641,59.541284,36.547629
54.887653,85.455904,138.355410,162.971880,104.804610,101.832350,29.655981,14.211533,137.907875,0.554152,85.930478,55.628672,161.161348,138.432587,159.153895,138.033461,78.890653,136.199613,-0.000675,0.000670,32.000000,-235.796499,138.282921,-0.568856,24.338884,0.688371,495136.695591,0.965881,40.782288,19.795763,2.544459,0.052895,0.035160,186.537126,32.000000,198.706588,188.856161,191.165203,168.956448,32.000000,165.647294,68.189136,60.045504,95.091066,51.610185,46.865571,53.924051,45.886262,25.823226,24.842284,59.552525,36.411019
55.142910,85.457284,138.428206,162.963765,104.822908,101.850066,29.591416,14.221380,137.778473,0.554055,85.930657,55.632184,161.120641,138.474733,159.079186,138.070036,78.915057,136.165222,-0.000676,0.000653,32.000000,-235.785833,138.317241,-0.569244,24.323595,0.678828,494877.822716,0.949096,40.152999,19.778291,2.514329,0.060427,0.041319,185.754946,32.000000,199.337660,188.986510,188.286513,168.893090,32.000000,166.162460,68.163632,60.053343,95.077540,51.610185,46.898639,53.924051,45.639772,25.823226,24.851716,59.559833,36.269787
55.433187,85.449833,138.319846,162.959009,104.814219,101.861707,29.653005,14.213959,137.792789,0.554050,85.978501,55.627362,161.107124,138.415438,159.133439,137.996935,78.955005,136.205468,-0.000675,0.000657,32.000000,-235.794401,138.503980,-0.569907,24.320526,0.680516,495047.336350,0.957290,40.322820,19.837390,2.520702,0.052727,0.046817,185.474936,32.000000,199.766815,188.599564,186.593932,169.289488,32.000000,165.762558,68.177366,60.071409,95.099027,51.610185,46.864925,53.924051,46.048676,25.823226,24.856369,59.559675,36.346456
54.384849,85.449833,138.414408,162.959009,104.826793,101.868095,29.827168,14.214958,137.877958,0.553865,85.870661,55.716402,161.061972,138.427693,159.152968,138.018469,78.883300,136.193407,-0.000677,0.000635,32.000000,-235.797172,138.192693,-0.570448,24.310088,0.677624,494960.224431,0.954714,40.079345,19.796369,2.510354,0.047459,0.130397,185.551432,32.000000,199.743418,188.185566,187.994361,169.671764,32.000000,164.900349,68.162747,60.023056,95.055230,51.610185,46.884499,53.924051,46.055421,25.823226,24.835089,59.562321,36.359368
54.495049,85.457284,138.341205,162.960128,104.830614,101.870015,29.782221,14.216385,137.899325,0.553724,85.866950,55.639047,161.113358,138.356202,159.161912,138.057870,78.904577,136.171981,-0.000676,0.000644,32.000000,-235.792958,138.287447,-0.570055,24.247644,0.672863,494785.057923,0.947388,39.794499,19.775866,2.495253,0.044711,0.052809,186.163975,32.000000,199.009152,187.911448,190.384800,170.143399,32.000000,164.875137,68.203393,60.047304,95.059996,51.610185,46.879288,53.924051,45.502732,25.823226,24.865573,59.547775,36.502875
55.066054,85.456456,138.436275,162.959288,104.839821,101.881920,29.472800,14.218383,137.896583,0.553659,85.838031,55.606446,161.144220,138.441721,159.118644,138.073558,78.863314,136.141820,-0.000677,0.000663,32.000000,-235.789813,138.234134,-0.569670,24.271169,0.689473,495478.353614,0.961696,40.801615,19.841744,2.545091,0.058353,0.040222,186.528840,32.000000,198.833277,188.508102,191.548749,169.359284,32.000000,165.331909,68.172675,59.999908,95.043266,51.610185,46.881094,53.924051,45.674075,25.823226,24.867350,59.545071,36.537284
54.602308,85.452317,138.392756,162.945018,104.851070,101.888275,29.698215,14.217526,137.899322,0.553377,85.993595,55.612087,161.168105,138.378061,159.084578,138.000992,78.895612,136.118110,-0.000678,0.000647,32.000000,-235.793128,138.227077,-0.569884,24.233272,0.689208,495401.244691,0.961065,40.702505,19.810114,2.538601,0.049195,0.044482,186.421601,32.000000,198.937571,188.979801,189.781026,168.819482,32.000000,165.772937,68.158356,60.045496,95.038699,51.610185,46.857942,53.924051,45.697328,25.823226,24.871994,59.552899,36.366778
55.404350,85.452317,138.445944,162.945018,104.843743,101.894428,28.886925,14.218954,137.859400,0.553252,85.997506,55.619849,161.141311,138.444902,159.105181,137.983513,78.900403,136.176998,-0.000679,0.000641,32.000000,-235.786128,138.202399,-0.569663,24.245231,0.680502,495252.400918,0.960311,40.152150,19.836802,2.514004,0.063362,0.043937,185.629875,32.000000,199.516758,189.083138,187.507281,168.911378,32.000000,166.032688,68.170704,60.016394,95.037760,51.610185,46.873790,53.924051,45.478057,25.823226,24.862232,59.551994,36.395318
55.400036,85.466390,138.336362,162.939981,104.790356,101.905784,29.690485,14.209820,137.814964,0.553183,85.950993,55.619813,161.082161,138.387320,159.092219,137.948792,78.892184,136.135543,-0.000679,0.000645,32.000000,-235.796244,138.331461,-0.569389,24.302824,0.688379,495445.935466,0.961885,40.593979,19.793045,2.534559,0.054339,0.045832,185.457670,32.000000,199.808084,188.217954,186.479805,169.570913,32.000000,165.228104,68.187583,60.009503,95.015985,51.610185,46.867787,53.924051,46.051966,25.823226,24.915770,59.562557,36.234497
54.449767,85.464458,138.389596,162.933266,104.761424,101.914661,29.289589,14.214244,137.890647,0.552938,85.837705,55.634632,161.087981,138.362055,159.151541,137.981412,78.921281,136.091974,-0.000679,0.000626,32.000000,-235.790017,138.262137,-0.569264,24.290183,0.676281,495067.826804,0.973383,39.824490,19.816712,2.498828,0.054429,0.040210,185.770056,32.000000,199.255334,188.005192,189.116039,169.758070,32.000000,164.653768,68.203587,60.023985,95.006664,51.610185,46.847280,53.924051,45.997205,25.823226,24.913806,59.552024,36.354159
54.783092,85.463079,138.310115,162.928509,104.768740,101.922241,29.716713,14.217384,137.850802,0.552500,85.846573,55.592452,161.120896,138.421963,159.145361,138.010628,78.863364,136.145882,-0.000681,0.000627,32.000000,-235.794090,138.384709,-0.569911,24.339435,0.674257,495159.446049,0.947257,39.842680,19.804899,2.497045,0.054261,0.063746,186.341055,32.000000,198.869762,188.065184,191.062505,169.805689,32.000000,165.039014,68.225456,59.980141,94.992123,51.610185,46.854690,53.924051,45.667223,25.823226,24.918531,59.547382,36.544401
54.751640,85.463079,138.500482,162.928509,104.763945,101.929820,29.516544,14.216813,137.852193,0.552366,85.901029,55.613810,161.126918,138.352715,159.099416,138.023095,78.857883,136.142209,-0.000682,0.000623,32.000000,-235.788104,138.359665,-0.570150,24.332118,0.689264,495616.762326,0.978559,40.753447,19.754742,2.541601,0.059739,0.039925,186.478133,32.000000,198.882385,188.598680,191.254194,169.070070,32.000000,165.851070,68.241684,60.004088,94.984725,51.610185,46.877410,53.924051,45.830014,25.823226,24.918455,59.556764,36.339412
54.430685,85.453421,138.381914,162.921794,104.748872,101.942479,29.676170,14.213816,137.888584,0.552289,85.967456,55.682936,161.110413,138.422799,159.061399,138.009342,78.866610,136.199775,-0.000682,0.000621,32.000000,-235.796346,138.297278,-0.570314,24.265897,0.682444,495598.432501,0.958180,40.430544,19.838716,2.524686,0.055373,0.043415,185.856255,32.000000,199.306909,189.006341,188.693747,168.645828,32.000000,165.806427,68.233816,60.005381,94.952983,51.610185,46.871680,53.924051,45.550292,25.823226,24.889582,59.535678,36.373748
55.390071,85.463079,138.473506,162.916478,104.722364,101.960259,29.571561,14.214672,137.940106,0.551926,86.004650,55.658289,161.055357,138.383853,159.098500,137.945006,78.904783,136.172717,-0.000682,0.000647,32.000000,-235.791884,138.207581,-0.570698,24.272585,0.684197,495662.044768,0.965353,40.460818,19.842422,2.529613,0.052990,0.036350,185.488032,32.000000,199.727572,188.739677,186.749341,169.040657,32.000000,165.898631,68.226951,59.990889,94.961037,51.610185,46.857174,53.924051,45.468986,25.823226,24.927747,59.539799,36.492237
55.001572,85.469425,138.354361,162.916757,104.685640,101.980577,29.569535,14.216385,137.862224,0.551549,85.908096,55.652042,161.043525,138.398126,159.111124,138.101874,78.851918,136.115989,-0.000683,0.000645,32.000000,-235.787549,138.116782,-0.570620,24.242582,0.690367,495855.099121,0.966418,40.760861,19.861510,2.542351,0.051084,0.035432,185.411009,32.000000,199.882729,188.068141,187.386609,169.713661,32.000000,164.976514,68.221758,60.003282,94.925658,51.610185,46.842473,53.924051,46.053814,25.823226,24.932459,59.555948,36.245429
54.599166,85.469425,138.415745,162.916757,104.672829,101.998165,29.782134,14.213959,137.868461,0.551127,85.862604,55.707444,161.077414,138.405161,159.146223,138.057563,78.860341,136.126622,-0.000684,0.000672,32.000000,-235.795056,138.283389,-0.571030,24.229312,0.676336,495400.323674,0.951754,39.848878,19.810264,2.499970,0.062412,0.046058,186.090677,32.000000,199.031472,188.135832,190.006257,169.681162,32.000000,164.827409,68.228071,59.999999,94.922640,51.610185,46.827887,53.924051,45.908000,25.823226,24.959261,59.551070,36.346749
54.699265,85.470253,138.346358,162.908083,104.668395,102.012162,29.666658,14.214530,137.928849,0.551052,85.889496,55.599669,161.130707,138.479302,159.158209,137.961977,78.837142,136.135682,-0.000685,0.000663,32.000000,-235.790224,138.332255,-0.571011,24.242530,0.682512,495803.604388,0.959350,40.226957,19.835715,2.515462,0.055047,0.039000,186.342204,32.000000,198.845778,188.316391,191.833315,169.302784,32.000000,165.457463,68.235897,59.993625,94.976052,51.610185,46.841264,53.924051,45.827635,25.823226,24.966916,59.553971,36.233103
54.528252,85.458939,138.355748,162.903327,104.634359,102.021030,29.582566,14.217526,137.928087,0.550989,85.928228,55.577163,161.132258,138.428957,159.081038,138.042714,78.852650,136.158431,-0.000687,0.000686,32.000000,-235.791653,138.342757,-0.571723,24.256744,0.689432,496073.994930,0.960310,40.614119,19.832431,2.535126,0.058778,0.046938,186.449246,32.000000,198.962289,188.865296,190.150398,168.890040,32.000000,165.772621,68.206012,60.007957,94.979185,51.610185,46.794902,53.924051,45.955962,25.823226,24.932398,59.547657,36.397299
55.229448,85.458388,138.342308,162.903606,104.643696,102.022268,29.612561,14.217241,137.852294,0.550954,85.976364,55.587598,161.093208,138.453793,159.052815,138.015374,78.858411,136.161410,-0.000686,0.000682,32.000000,-235.792266,138.248818,-0.571169,24.286721,0.687254,496138.047591,0.962262,40.518436,19.860008,2.529218,0.048868,0.031126,185.638582,32.000000,199.473474,189.028462,187.771707,168.643382,32.000000,166.038148,68.186501,59.986573,94.968313,51.610185,46.819421,53.924051,46.050559,25.823226,24.937068,59.551502,36.364357
54.579312,85.458388,138.370709,162.903606,104.650799,102.023508,29.791754,14.209250,137.863915,0.550885,85.912948,55.682592,161.037264,138.444659,159.121422,138.053180,78.805933,136.118322,-0.000685,0.000688,32.000000,-235.799274,138.281453,-0.571298,24.314258,0.689538,496222.177182,0.968348,40.672087,19.855494,2.537322,0.051430,0.054521,185.459478,32.000000,199.689602,188.335544,186.422974,169.484087,32.000000,165.359517,68.205683,60.018122,94.986528,51.610185,46.795502,53.924051,45.924038,25.823226,24.939816,59.566215,36.442493
54.559033,85.452869,138.396475,162.900528,104.644607,102.030453,29.726571,14.219524,137.851962,0.550518,85.807973,55.568765,161.062549,138.445962,159.146389,137.986203,78.858258,136.091051,-0.000685,0.000668,32.000000,-235.792933,138.307391,-0.571057,24.326217,0.678044,495866.097340,0.954017,39.997635,19.851173,2.504865,0.058364,0.105388,185.710400,32.000000,199.578126,187.990682,188.499389,169.746290,32.000000,164.607844,68.167960,60.000605,94.983078,51.610185,46.809890,53.924051,45.808700,25.823226,24.925289,59.553666,36.243595
54.585824,85.451765,138.369606,162.901648,104.634755,102.034933,29.603381,14.216385,137.834767,0.550383,85.863458,55.656266,161.091041,138.413949,159.122592,138.032120,78.781966,136.144393,-0.000685,0.000654,32.000000,-235.793614,138.201136,-0.572120,24.330728,0.687234,496298.577982,0.960592,40.622240,19.882827,2.535223,0.060127,0.039399,186.249604,32.000000,198.900920,188.091889,190.751929,169.779194,32.000000,164.895199,68.140023,60.002629,94.980331,51.610185,46.780881,53.924051,45.935714,25.823226,24.926063,59.545897,36.386588
54.544713,85.456180,138.356392,162.896611,104.617921,102.037426,29.704806,14.215957,137.866373,0.550315,85.873602,55.634071,161.106284,138.487091,159.109621,137.969597,78.838250,136.162084,-0.000685,0.000668,32.000000,-235.791419,138.229750,-0.571669,24.296188,0.687381,496232.684496,0.963140,40.636294,19.817321,2.536637,0.051598,0.042059,186.410699,32.000000,198.748169,188.582563,191.566045,168.960039,32.000000,165.726478,68.136515,59.970952,94.982380,51.610185,46.806687,53.924051,45.821859,25.823226,24.930659,59.555613,36.356213
54.732790,85.456180,138.372649,162.896611,104.644874,102.039925,29.837871,14.214387,137.845844,0.550276,85.920673,55.560704,161.083131,138.430711,159.064563,138.023440,78.810901,136.199366,-0.000684,0.000660,32.000000,-235.794137,138.419728,-0.571719,24.269831,0.686730,496389.217403,0.966672,40.609332,19.919394,2.534900,0.048769,0.041930,185.973454,32.000000,199.191787,188.898185,188.754330,168.725105,32.000000,165.805116,68.093841,59.979093,94.968025,51.610185,46.773890,53.924051,45.858638,25.823226,24.950624,59.556066,36.401848
54.816737,85.437692,138.338042,162.891575,104.660528,102.048737,29.801312,14.221950,137.924830,0.550181,85.928377,55.550074,161.042200,138.413642,159.102639,137.979665,78.845822,136.213622,-0.000683,0.000694,32.000000,-235.788048,138.365944,-0.571633,24.270618,0.688286,496317.999496,0.964195,40.653432,19.871660,2.536568,0.058194,0.041002,185.443378,32.000000,199.648526,188.947918,187.038632,168.963792,32.000000,165.742215,68.113004,60.009360,95.010372,51.610185,46.789549,53.924051,45.976882,25.823226,24.890976,59.557295,36.287688
54.589694,85.431621,138.405321,162.893253,104.674106,102.057589,29.371182,14.216813,137.930642,0.549955,85.882453,55.577749,161.046979,138.399207,159.126640,138.023258,78.846414,136.209464,-0.000683,0.000695,32.000000,-235.789744,138.420686,-0.571614,24.257269,0.686276,496289.843536,0.956330,40.472071,19.917021,2.528149,0.051187,0.043546,185.527257,32.000000,199.762174,188.115517,187.222148,169.603088,32.000000,165.085967,68.107481,59.984467,94.971853,51.610185,46.772697,53.924051,45.950744,25.823226,24.874340,59.559813,36.311313
54.564619,85.433277,138.356728,162.896331,104.688703,102.060547,29.637784,14.210391,137.882217,0.549687,85.812497,55.582535,161.053532,138.420027,159.138859,138.057092,78.828772,136.125830,-0.000683,0.000685,32.000000,-235.798460,138.422585,-0.571985,24.247067,0.684827,496198.139820,0.955947,40.372786,19.888989,2.523646,0.043753,0.034354,185.954195,32.000000,199.110501,187.914918,189.516521,169.913313,32.000000,164.740125,68.118476,60.009006,94.954531,51.610185,46.752214,53.924051,45.863287,25.823226,24.878732,59.550932,36.498326
55.153560,85.433277,138.440784,162.896331,104.695885,102.066888,29.122578,14.218097,137.880117,0.549427,85.831506,55.675196,161.050257,138.519084,159.161566,138.057627,78.820150,136.173856,-0.000681,0.000676,32.000000,-235.791737,138.159448,-0.572540,24.258816,0.689061,496345.221635,0.974407,40.585453,19.886388,2.535375,0.051001,0.042893,186.336926,32.000000,198.798515,188.296506,191.543332,169.492811,32.000000,165.114856,68.102790,59.967972,94.942437,51.610185,46.776943,53.924051,45.638495,25.823226,24.888886,59.553882,36.528113
54.610991,85.447350,138.352097,162.895492,104.721024,102.078433,29.888961,14.214244,137.862535,0.549285,85.882023,55.587363,161.080281,138.472002,159.107663,138.023460,78.808204,136.163147,-0.000682,0.000648,32.000000,-235.796082,138.254795,-0.572107,24.335632,0.689494,496407.564875,0.966157,40.611310,19.863617,2.535649,0.058808,0.041198,186.384219,32.000000,198.941321,188.720040,190.449483,168.884514,32.000000,165.891657,68.093183,59.975908,94.963765,51.610185,46.764041,53.924051,45.560274,25.823226,24.942231,59.560078,36.359955
54.803365,85.449557,138.413995,162.897171,104.767532,102.080971,28.290327,14.215529,137.921023,0.549179,85.908665,55.515063,161.056810,138.421576,159.067937,137.969332,78.829504,136.219607,-0.000682,0.000617,32.000000,-235.788405,138.246780,-0.572518,24.326715,0.680743,496161.742663,0.971887,40.045141,19.895448,2.510097,0.051297,0.042312,185.589237,32.000000,199.451566,188.982189,187.873769,168.692467,32.000000,165.849454,68.073029,59.969836,94.991126,51.610185,46.756471,53.924051,45.825109,25.823226,24.954452,59.550696,36.541466
54.430705,85.449833,138.303485,162.896052,104.734055,102.080985,29.519244,14.215671,137.784368,0.549195,85.935689,55.631186,161.014354,138.481423,159.105993,138.012827,78.825737,136.176817,-0.000682,0.000627,32.000000,-235.792688,138.322302,-0.571744,24.311767,0.686395,496531.445090,0.957353,40.580635,19.902218,2.533411,0.049597,0.041215,185.377678,32.000000,199.669829,188.513303,186.281887,169.148687,32.000000,165.071069,68.113381,59.990004,94.995893,51.610185,46.761965,53.924051,45.603928,25.823226,24.959026,59.551266,36.321511
55.416810,85.449833,138.473609,162.896052,104.758180,102.080953,29.550470,14.214530,137.906132,0.549128,85.824246,55.653111,161.004381,138.427428,159.141575,138.088448,78.867796,136.213874,-0.000683,0.000611,32.000000,-235.794813,138.367171,-0.571548,24.277306,0.684094,496409.164226,1.007619,40.397516,19.908198,2.525648,0.058372,0.056406,185.584929,32.000000,199.739390,187.959884,188.073442,169.784649,32.000000,165.025365,68.139772,60.000696,94.973094,51.610185,46.770560,53.924051,45.473614,25.823226,24.964560,59.555604,36.395905
54.679725,85.438520,138.323398,162.892414,104.749450,102.077151,29.636195,14.216528,137.922676,0.548860,85.808701,55.548225,161.060559,138.492719,159.128575,138.039433,78.803569,136.197099,-0.000685,0.000587,32.000000,-235.791668,138.407348,-0.571279,24.216881,0.689569,496602.884567,0.972867,40.757254,19.891292,2.540909,0.053837,0.097124,186.148556,32.000000,199.024817,188.001638,190.318345,169.877435,32.000000,164.663617,68.150372,59.951349,94.969695,51.610185,46.737734,53.924051,45.982331,25.823226,24.929796,59.548405,36.381012
54.729080,85.441003,138.471469,162.894373,104.773088,102.079719,29.630762,14.220381,137.817516,0.548892,85.862993,55.583591,161.054220,138.421534,159.132014,138.057303,78.786011,136.126025,-0.000684,0.000580,32.000000,-235.788635,138.262890,-0.571204,24.240091,0.676591,496028.815171,0.953029,39.810121,19.867135,2.498765,0.054365,0.057927,186.307521,32.000000,198.689451,188.525861,191.596763,168.875046,32.000000,165.315254,68.174545,59.941324,94.985915,51.610185,46.759280,53.924051,45.860448,25.823226,24.942885,59.550440,36.368613
54.530869,85.444038,138.400635,162.893813,104.762690,102.075943,29.643330,14.211390,137.898416,0.548609,85.887467,55.682296,161.087771,138.439785,159.072981,138.002515,78.805520,136.166659,-0.000683,0.000567,32.000000,-235.802051,138.134630,-0.570710,24.242766,0.688542,496487.840815,0.964165,40.505532,19.923259,2.529702,0.055638,0.036927,186.120943,32.000000,199.179645,188.709126,189.466287,168.774167,32.000000,166.072771,68.159277,59.968320,94.955889,51.610185,46.709813,53.924051,45.667050,25.823226,24.947372,59.561308,36.569492
54.589592,85.444038,138.371826,162.893813,104.776578,102.067192,29.880869,14.211105,137.898131,0.548413,85.939753,55.664793,161.029871,138.375554,159.051481,138.045908,78.805228,136.121646,-0.000683,0.000561,32.000000,-235.796927,138.215761,-0.570520,24.259577,0.687959,496512.885582,0.963426,40.460467,19.906472,2.530126,0.048507,0.039963,185.585152,32.000000,199.584557,189.036309,187.004722,168.841640,32.000000,165.835940,68.168810,59.968708,94.918918,51.610185,46.713639,53.924051,45.938312,25.823226,24.962425,59.548827,36.471107
54.646007,85.439072,138.347577,162.893253,104.732393,102.058217,29.820180,14.212674,137.881232,0.548447,85.865736,55.546971,160.978096,138.367989,159.119750,138.037699,78.842993,136.118808,-0.000683,0.000574,32.000000,-235.795521,138.222878,-0.570313,24.328945,0.690493,496560.204774,0.966798,40.654659,19.906600,2.538024,0.046711,0.037313,185.397151,32.000000,199.721018,188.219698,186.607370,169.490305,32.000000,164.947976,68.188035,59.986863,94.897140,51.610185,46.733271,53.924051,45.937981,25.823226,24.949671,59.563107,36.384460
54.772486,85.439623,138.432709,162.891015,104.717035,102.059454,29.616984,14.218383,137.902793,0.548376,85.796588,55.632761,161.041705,138.557704,159.138304,138.040148,78.870102,136.100683,-0.000683,0.000593,32.000000,-235.790305,138.282755,-0.570220,24.324067,0.688901,496488.218986,0.957908,40.597969,19.885139,2.534766,0.055926,0.047555,185.921774,32.000000,199.247996,187.758909,189.474519,169.906674,32.000000,164.965625,68.161944,59.971853,94.872157,51.610185,46.723664,53.924051,45.849610,25.823226,24.956056,59.553804,36.486147
54.556562,85.442107,138.329547,162.889056,104.736259,102.056897,29.617672,14.212104,137.841763,0.548234,85.815993,55.648248,161.051938,138.403143,159.136508,137.990679,78.801117,136.124767,-0.000682,0.000582,32.000000,-235.795272,138.439635,-0.570191,24.334898,0.685878,496335.932041,0.958683,40.538587,19.846003,2.531705,0.053586,0.050411,186.352572,32.000000,198.703969,188.157098,191.142477,169.554826,32.000000,164.971596,68.159961,59.931636,94.887468,51.610185,46.729438,53.924051,45.769307,25.823226,24.960529,59.550185,36.517181
54.563275,85.442107,138.436020,162.889056,104.738657,102.049355,29.636646,14.220095,137.837660,0.548128,85.886545,55.576321,161.080364,138.354040,159.099835,138.057506,78.825113,136.018980,-0.000683,0.000573,32.000000,-235.787609,138.534753,-0.570182,24.310219,0.684577,496226.287003,0.962848,40.417297,19.810131,2.527413,0.057015,0.059126,186.529190,32.000000,198.698476,188.766712,190.935666,168.778386,32.000000,165.687943,68.166882,59.961722,94.926751,51.610185,46.714773,53.924051,45.971903,25.823226,24.973646,59.557993,36.248877
54.563314,85.430517,138.350446,162.882061,104.749708,102.040522,29.952125,14.216528,137.887700,0.548145,85.873128,55.621484,161.066200,138.388644,159.043070,138.089957,78.822988,136.064384,-0.000681,0.000587,32.000000,-235.792488,138.309453,-0.570031,24.246123,0.686966,496460.211909,0.966954,40.627918,19.890758,2.535525,0.052269,0.043732,185.659040,32.000000,199.327590,188.768807,188.081489,168.943155,32.000000,165.940369,68.162852,59.958912,94.917811,51.610185,46.722927,53.924051,45.920895,25.823226,24.937844,59.552624,36.563036
54.687388,85.429965,138.458796,162.873107,104.782272,102.031748,29.414661,14.222093,137.873816,0.548061,85.899758,55.654664,161.020431,138.504810,159.076298,138.092263,78.823746,136.204787,-0.000681,0.000576,32.000000,-235.788725,138.222670,-0.570401,24.232512,0.688090,496371.507045,0.966135,40.621438,19.815617,2.537165,0.069019,0.050382,185.387281,32.000000,199.625165,188.517614,186.550345,169.101242,32.000000,165.307945,68.149631,59.982936,94.941937,51.610185,46.713366,53.924051,45.914188,25.823226,24.940307,59.554935,36.529360
55.400235,85.416720,138.366568,162.867511,104.778703,102.029177,29.497325,14.217526,137.882488,0.548035,85.800519,55.646037,161.027803,138.503016,159.095365,138.073191,78.831805,136.116641,-0.000681,0.000582,32.000000,-235.787555,138.248451,-0.570969,24.267917,0.688388,496212.659580,0.970826,40.489593,19.906796,2.531823,0.052416,0.056769,185.521535,32.000000,199.789721,188.075961,187.800104,169.645211,32.000000,164.845214,68.163610,59.979835,94.943400,51.610185,46.712034,53.924051,46.029288,25.823226,24.944682,59.550322,36.258341
54.362951,85.416720,138.402113,162.867511,104.755159,102.029133,29.343896,14.214958,137.848049,0.548045,85.751765,55.653539,161.043086,138.514313,159.099760,138.080890,78.798738,136.189653,-0.000679,0.000579,32.000000,-235.792910,138.259914,-0.570864,24.301591,0.688388,496212.659580,0.970826,40.489593,19.906796,2.531823,0.050609,0.041948,186.123688,32.000000,198.965751,187.797260,190.129759,169.868542,32.000000,164.752804,68.157234,59.953239,94.920608,51.610185,46.684860,53.924051,46.091256,25.823226,24.902954,59.550460,36.534129
54.537857,85.419480,138.319668,162.866672,104.720303,102.031702,29.515268,14.212674,137.873714,0.548047,85.814554,55.616494,161.059708,138.534378,159.130735,138.035906,78.810332,136.148681,-0.000678,0.000567,32.000000,-235.797324,138.419811,-0.571401,24.342189,0.676117,495809.796992,0.954495,39.792819,19.856143,2.497581,0.054311,0.066499,186.377682,32.000000,198.728697,188.375067,191.713296,169.005288,32.000000,165.244953,68.173133,59.943678,94.961016,51.610185,46.715075,53.924051,45.482089,25.823226,24.916789,59.551316,36.539852
