OSU 80 Ton Compressor Load Stand
55.158560,85.428034,138.393032,162.872548,104.712165,102.028138,29.594985,14.219524,137.936459,0.547930,85.839559,55.623831,161.039464,138.526220,159.012501,138.060684,78.821756,136.168754,-0.000678,0.000549,32.000000,-235.786540,138.514603,-0.571377,24.328001,0.691017,496393.414917,0.979430,40.789697,19.924492,2.545890,0.059987,0.056826,186.307909,32.000000,198.914635,188.800729,189.875657,168.643309,32.000000,165.891068,68.130354,59.932814,94.937564,51.610185,46.671592,53.924051,45.640725,25.823226,24.950774,59.563255,36.359662
54.658306,85.427482,138.394286,162.876185,104.738166,102.025588,29.749563,14.218811,137.940158,0.547995,85.858985,55.577310,161.027786,138.517024,159.035829,138.074638,78.815610,136.287369,-0.000678,0.000530,32.000000,-235.788074,138.471631,-0.570970,24.270854,0.686788,496299.081546,0.970378,40.623350,19.893102,2.536214,0.057915,0.055904,185.601778,32.000000,199.478434,188.737355,187.415390,168.741755,32.000000,165.971074,68.124917,59.973097,94.955314,51.610185,46.699328,53.924051,45.741748,25.823226,24.955129,59.555427,36.349684
55.308970,85.427482,138.498706,162.876185,104.774262,102.019184,29.433115,14.215529,137.918081,0.548042,85.881500,55.665805,161.020058,138.507543,159.100786,138.112427,78.858584,136.211282,-0.000677,0.000522,32.000000,-235.796437,138.389544,-0.570840,24.258974,0.678217,495960.915088,0.955904,40.035110,19.891376,2.509004,0.052034,0.030764,185.282567,32.000000,199.816800,188.114686,186.280979,169.298782,32.000000,164.972797,68.146308,59.993858,94.962034,51.610185,46.703980,53.924051,45.544484,25.823226,24.957563,59.555082,36.265605
55.454382,85.414237,138.399188,162.868351,104.814970,102.009758,29.549778,14.217812,137.862671,0.548072,85.760580,55.645185,161.013149,138.503791,159.113826,138.024094,78.852849,136.202301,-0.000676,0.000497,32.000000,-235.790056,138.284142,-0.570714,24.223726,0.687346,496210.890606,0.960389,40.515139,19.954820,2.531990,0.052863,0.039856,185.778615,32.000000,199.260511,187.890629,188.852628,169.687360,32.000000,164.864717,68.124939,59.972700,94.931409,51.610185,46.688666,53.924051,46.006435,25.823226,24.915855,59.553922,36.534936
54.451929,85.418100,138.409758,162.868910,104.811973,102.007892,30.122533,14.218668,137.886081,0.548106,85.780557,55.596335,161.021996,138.436460,159.097832,138.144739,78.810720,136.265679,-0.000676,0.000495,32.000000,-235.791822,138.238172,-0.570606,24.236157,0.678392,495770.140053,0.958229,39.890715,19.875094,2.504091,0.052532,0.044533,186.237875,32.000000,198.938236,187.895498,190.936396,169.712067,32.000000,165.122425,68.135560,59.952769,94.912620,51.610185,46.662061,53.924051,46.013075,25.823226,24.933490,59.546792,36.521877
54.837771,85.420307,138.392185,162.867231,104.823651,102.005315,29.473288,14.216956,138.006457,0.548057,85.858288,55.615902,161.040835,138.517290,159.088087,138.037906,78.837484,136.181040,-0.000673,0.000452,32.000000,-235.794846,138.332397,-0.570711,24.320500,0.676587,495645.314673,0.951600,39.738692,19.876492,2.495730,0.045624,0.063402,186.377730,32.000000,198.803721,188.535751,191.328377,169.001866,32.000000,165.611661,68.149338,59.953664,94.960263,51.610185,46.648392,53.924051,45.791693,25.823226,24.946831,59.547451,36.544768
54.428445,85.415065,138.481572,162.857718,104.820053,102.010401,29.613180,14.216099,137.952974,0.548001,85.843274,55.673361,161.035584,138.527363,159.029708,138.067690,78.800892,136.072118,-0.000673,0.000450,32.000000,-235.791932,138.385546,-0.571056,24.369936,0.691425,496225.208211,0.952222,40.704999,19.949235,2.541871,0.052792,0.050574,185.814387,32.000000,199.227438,188.847059,188.638398,168.582332,32.000000,165.785781,68.146854,59.978452,94.944492,51.610185,46.665175,53.924051,45.617951,25.823226,24.951107,59.555938,36.532809
55.431120,85.415065,138.424103,162.857718,104.808339,102.014219,29.717861,14.218383,137.871414,0.547931,85.879343,55.739970,160.959727,138.529809,159.031273,138.069158,78.867891,136.178712,-0.000672,0.000450,32.000000,-235.789485,138.515582,-0.571245,24.346411,0.683073,495968.738450,0.965731,40.335171,19.881584,2.523665,0.048586,0.077784,185.487350,32.000000,199.752979,188.565450,186.481254,169.070531,32.000000,165.826094,68.153987,59.963819,94.944163,51.610185,46.676756,53.924051,46.016373,25.823226,24.935727,59.556135,36.370520
55.382129,85.410098,138.476343,162.854920,104.795362,102.022473,29.794840,14.212960,137.946402,0.547778,85.794151,55.695887,160.942951,138.582134,159.012573,138.065202,78.811380,136.234178,-0.000673,0.000443,32.000000,-235.798678,138.474102,-0.571842,24.358213,0.688384,496261.336533,0.969072,40.724670,19.865534,2.544287,0.059984,0.038266,185.332155,32.000000,199.765174,188.029172,187.187424,169.519321,32.000000,164.715364,68.161623,59.949692,94.924152,51.610185,46.660112,53.924051,45.983401,25.823226,24.924086,59.541146,36.541026
54.634080,85.409822,138.370098,162.854080,104.807046,102.026871,29.469696,14.216385,137.931195,0.547779,85.735317,55.723352,161.031539,138.557174,159.074624,138.098452,78.829260,136.232543,-0.000673,0.000435,32.000000,-235.790500,138.470348,-0.571287,24.297264,0.673683,495650.142322,0.946694,39.761701,19.850054,2.497227,0.051549,0.044689,186.047849,32.000000,198.868879,187.886988,189.956781,169.646011,32.000000,164.939631,68.198516,59.978971,94.954204,51.610185,46.623289,53.924051,45.886949,25.823226,24.927300,59.549408,36.595391
55.201135,85.396300,138.454636,162.853801,104.879611,102.021904,29.583995,14.222236,138.023504,0.547596,85.722986,55.728066,161.054453,138.604623,159.071978,138.166887,78.825776,136.318871,-0.000673,0.000416,32.000000,-235.785304,138.401145,-0.571542,24.258082,0.674419,495818.701875,0.945223,39.803475,19.933359,2.500380,0.051793,0.040741,186.398819,32.000000,198.694302,188.134884,191.533003,169.335376,32.000000,165.447513,68.193100,59.932346,94.923774,51.610185,46.670694,53.924051,45.675914,25.823226,24.931470,59.547037,36.449830
54.549734,85.396300,138.414568,162.853801,104.900409,102.016801,29.753975,14.219667,137.955724,0.547514,85.795164,55.794696,161.033747,138.550180,159.035024,138.110046,78.839917,136.209543,-0.000674,0.000387,32.000000,-235.789676,138.513114,-0.571086,24.266946,0.686816,496178.372259,0.969948,40.520837,19.914690,2.532670,0.054168,0.067917,186.364863,32.000000,198.860821,188.844885,190.033488,168.723383,32.000000,165.535856,68.193059,59.960021,94.944109,51.610185,46.630554,53.924051,45.926354,25.823226,24.888577,59.565940,36.232296
55.222444,85.389954,138.466840,162.841489,104.909948,102.015541,29.480424,14.219810,138.091356,0.547422,85.832666,55.749518,161.015332,138.589310,159.016564,138.221829,78.856636,136.247721,-0.000674,0.000390,32.000000,-235.793303,138.402635,-0.570448,24.285383,0.679766,495861.025857,0.955323,39.962630,19.959863,2.508185,0.051060,0.063223,185.511798,32.000000,199.481050,188.755006,187.693623,168.706022,32.000000,166.036240,68.154385,59.989837,94.921421,51.610185,46.652315,53.924051,45.966290,25.823226,24.870540,59.550755,36.584019
54.675029,85.395749,138.410511,162.838411,104.922331,102.019208,29.395572,14.219667,138.051335,0.547576,85.864454,55.684401,160.965552,138.615430,159.045022,138.158288,78.866735,136.380130,-0.000673,0.000394,32.000000,-235.785578,138.451766,-0.570521,24.310193,0.689107,496132.188242,0.962170,40.588703,19.892923,2.537401,0.062911,0.044070,185.284349,32.000000,199.799185,188.095783,186.160771,169.320554,32.000000,165.256345,68.133817,59.977886,94.924484,51.610185,46.619293,53.924051,45.859100,25.823226,24.894638,59.552919,36.442787
55.079832,85.401543,138.468301,162.842608,104.948090,102.021466,29.507683,14.210819,138.033662,0.547671,85.750437,55.698132,160.966217,138.658294,159.096920,138.194422,78.861851,136.328676,-0.000673,0.000368,32.000000,-235.798688,138.584541,-0.570681,24.344103,0.678699,495749.744145,0.958202,39.935901,19.894645,2.507438,0.054835,0.096870,185.605680,32.000000,199.461979,188.009947,188.502534,169.498637,32.000000,164.478834,68.107938,59.972750,94.906385,51.610185,46.651600,53.924051,45.632823,25.823226,24.898665,59.555869,36.344108
54.642077,85.401543,138.436710,162.842608,104.981260,102.022737,29.332408,14.213531,138.017741,0.547505,85.766579,55.707828,161.013600,138.580910,159.092806,138.252546,78.800637,136.329266,-0.000675,0.000361,32.000000,-235.794173,138.495230,-0.570209,24.348614,0.685969,496031.033616,0.971495,40.467286,19.948476,2.531512,0.052353,0.038577,186.147036,32.000000,198.930736,187.923092,190.639092,169.725231,32.000000,164.826375,68.125437,59.965644,94.920054,51.610185,46.622423,53.924051,45.866057,25.823226,24.922861,59.546910,36.565457
54.533640,85.396025,138.458430,162.844847,104.973761,102.027662,29.581799,14.217669,138.023024,0.547403,85.807848,55.785063,161.012126,138.569062,159.088315,138.239735,78.805576,136.272189,-0.000675,0.000367,32.000000,-235.791346,138.516011,-0.570608,24.356377,0.679256,495856.301918,0.960099,40.084031,19.928523,2.513956,0.048592,0.040568,186.315465,32.000000,198.797716,188.399701,191.538145,168.996064,32.000000,165.584885,68.112578,59.935020,94.912810,51.610185,46.645709,53.924051,45.417842,25.823226,24.907756,59.559842,36.501774
55.452305,85.393265,138.560878,162.846246,104.970587,102.034003,29.796264,14.215243,138.009974,0.547225,85.855969,55.722535,161.052308,138.690775,159.018973,138.217588,78.808031,136.258173,-0.000675,0.000365,32.000000,-235.791313,138.345205,-0.570685,24.353728,0.685570,496200.698213,0.974274,40.504848,19.990021,2.533518,0.047295,0.046854,185.967218,32.000000,199.119867,188.879394,188.798134,168.405588,32.000000,165.584608,68.083019,59.963965,94.914414,51.610185,46.659589,53.924051,45.403469,25.823226,24.902200,59.550116,36.531855
55.351167,85.397956,138.417213,162.849883,105.056466,102.039045,29.773086,14.219239,138.057771,0.547187,85.866184,55.746673,160.978795,138.587434,158.998398,138.284494,78.853301,136.412840,-0.000676,0.000332,32.000000,-235.790104,138.441549,-0.571374,24.279823,0.687129,496261.249552,0.968184,40.603968,19.957522,2.538954,0.052575,0.035430,185.464020,32.000000,199.639698,188.785269,186.921533,168.776407,32.000000,165.947466,68.090666,59.999402,94.935481,51.610185,46.645419,53.924051,45.886925,25.823226,24.906201,59.561957,36.425179
54.961583,85.397956,138.523625,162.849883,105.090542,102.049229,29.555766,14.215243,138.092837,0.547044,85.773330,55.739591,160.932520,138.631560,159.027358,138.212210,78.813238,136.375543,-0.000675,0.000336,32.000000,-235.794264,138.333458,-0.572383,24.283469,0.673995,495824.674610,0.943943,39.719700,19.948299,2.498740,0.068797,0.044669,185.315454,32.000000,199.872994,188.017273,186.642711,169.442718,32.000000,165.049949,68.071066,59.971213,94.880017,51.610185,46.639821,53.924051,45.658784,25.823226,24.926530,59.560157,36.436771
54.893988,85.393817,138.489169,162.844567,105.097863,102.060628,29.915305,14.213245,137.950283,0.547029,85.709762,55.747990,161.022391,138.602647,159.061687,138.266929,78.824260,136.324246,-0.000675,0.000327,32.000000,-235.792000,138.487929,-0.572825,24.251027,0.676821,495819.402816,0.946616,39.820889,19.977697,2.500710,0.051301,0.050681,185.886665,32.000000,199.032647,187.926023,189.491759,169.491520,32.000000,164.828996,68.046582,59.970008,94.884390,51.610185,46.638932,53.924051,45.784652,25.823226,24.916186,59.547057,36.562449
55.473570,85.384435,138.549949,162.842329,105.091755,102.071928,29.581413,14.212674,138.034700,0.547032,85.718924,55.707784,161.018980,138.685760,159.096692,138.233599,78.791269,136.392400,-0.000675,0.000343,32.000000,-235.795521,138.622128,-0.572789,24.274185,0.683217,496140.659789,0.961036,40.193864,19.999760,2.520372,0.053186,0.039516,186.207649,32.000000,198.737789,188.211389,191.282448,169.445686,32.000000,165.109836,68.053621,59.950239,94.899971,51.610185,46.641396,53.924051,45.365067,25.823226,24.887601,59.556115,36.533396
55.235994,85.377812,138.491303,162.841209,105.110755,102.082048,29.503486,14.212674,138.035844,0.547158,85.743393,55.780556,161.017072,138.743996,159.026973,138.259839,78.826782,136.362690,-0.000675,0.000372,32.000000,-235.795685,138.618049,-0.573120,24.331226,0.685031,496202.172123,0.950855,40.254645,19.963975,2.522848,0.051900,0.048254,186.460250,32.000000,198.836138,188.622660,190.648296,168.833412,32.000000,165.516377,68.041113,59.961546,94.902992,51.610185,46.616992,53.924051,45.815721,25.823226,24.891513,59.562498,36.395979
54.874266,85.377812,138.586532,162.841209,105.094524,102.097962,29.672152,14.211390,138.103530,0.547477,85.836517,55.706012,161.017911,138.692142,159.002951,138.224329,78.829343,136.387524,-0.000675,0.000369,32.000000,-235.795822,138.628675,-0.573221,24.365242,0.676067,496021.275877,0.950734,39.690598,20.029865,2.497585,0.054009,0.034360,185.593132,32.000000,199.410285,188.951858,187.958442,168.664534,32.000000,165.761957,68.038298,59.959124,94.920826,51.610185,46.650968,53.924051,45.680162,25.823226,24.872373,59.549850,36.555406
54.749349,85.380572,138.492183,162.834774,105.151233,102.115762,29.843612,14.212817,138.030593,0.547644,85.844306,55.804252,160.938874,138.707435,159.009240,138.207339,78.844640,136.419640,-0.000677,0.000361,32.000000,-235.795706,138.651312,-0.573163,24.365714,0.677759,496109.733038,0.957792,39.910799,19.980011,2.507265,0.062481,0.056732,185.365208,32.000000,199.686278,188.426297,186.142227,169.180154,32.000000,165.301437,68.051064,59.962775,94.925768,51.610185,46.636355,53.924051,45.793718,25.823226,24.885812,59.536947,36.539045
54.769765,85.394921,138.592877,162.832256,105.162117,102.125955,29.666251,14.220809,138.079607,0.547635,85.759806,55.780893,160.971032,138.691121,159.039967,138.316541,78.893120,136.375885,-0.000679,0.000351,32.000000,-235.787223,138.459434,-0.573647,24.369726,0.682862,496363.272959,0.959335,40.257593,19.989436,2.525529,0.060244,0.040665,185.515787,32.000000,199.597581,187.907403,187.867104,169.680944,32.000000,164.962742,68.065855,59.991568,94.918544,51.610185,46.640265,53.924051,45.750097,25.823226,24.939532,59.552417,36.394071
54.681426,85.397404,138.528200,162.827499,105.155254,102.134862,29.642571,14.218097,138.119880,0.547778,85.750349,55.758364,160.983840,138.701296,159.032839,138.294435,78.816598,136.479606,-0.000679,0.000331,32.000000,-235.796327,138.461944,-0.573871,24.325902,0.684349,496486.491550,0.956366,40.380516,19.989639,2.529568,0.062593,0.039863,186.055615,32.000000,198.887187,187.961165,190.259315,169.661098,32.000000,164.616993,68.054659,59.955066,94.913150,51.610185,46.617630,53.924051,45.661944,25.823226,24.943550,59.547795,36.560321
54.816249,85.397404,138.597466,162.827499,105.157404,102.151331,29.743242,14.213103,138.151168,0.547898,85.848730,55.750933,160.990537,138.752744,159.036916,138.276891,78.840919,136.487997,-0.000679,0.000335,32.000000,-235.797388,138.532981,-0.573638,24.295847,0.684567,496449.821908,0.961823,40.375213,19.920043,2.530463,0.054395,0.038204,186.403913,32.000000,198.596293,188.390456,191.722066,168.918766,32.000000,165.335170,68.027967,59.958771,94.960411,51.610185,46.639554,53.924051,45.717347,25.823226,24.956212,59.554020,36.527086
54.688371,85.406510,138.644825,162.830577,105.154515,102.164080,29.954021,14.212389,138.061708,0.547750,85.888969,55.720818,161.028543,138.713369,159.006827,138.225654,78.818951,136.430476,-0.000680,0.000331,32.000000,-235.796626,138.507468,-0.573611,24.286668,0.686855,496691.254453,0.964373,40.462777,20.046612,2.533368,0.058430,0.036397,186.001201,32.000000,199.102233,188.701994,189.335137,168.736683,32.000000,165.649108,68.044657,59.971844,94.961417,51.610185,46.606906,53.924051,45.668637,25.823226,24.991920,59.551611,36.487174
54.859506,85.417548,138.588106,162.835893,105.170456,102.169150,29.006624,14.212104,138.049002,0.547602,85.910199,55.795417,161.004993,138.812428,159.006577,138.208093,78.861854,136.410275,-0.000680,0.000314,32.000000,-235.795764,138.659899,-0.573886,24.290209,0.686142,496656.583736,0.958692,40.332968,20.026337,2.528401,0.056452,0.074265,185.452208,32.000000,199.460066,188.963687,187.195578,168.606450,32.000000,165.621391,68.050203,59.971984,94.977741,51.610185,46.626978,53.924051,45.696518,25.823226,25.034400,59.553922,36.563696
54.481253,85.416444,138.529772,162.829737,105.230979,102.177645,29.500887,14.215243,138.126995,0.547597,85.872929,55.802942,160.970428,138.774459,159.051039,138.340800,78.880676,136.437901,-0.000680,0.000304,32.000000,-235.796886,138.641665,-0.573513,24.352653,0.688697,496836.890445,0.954509,40.465191,20.020557,2.535179,0.060007,0.042349,185.381282,32.000000,199.840735,188.043641,186.472504,169.355472,32.000000,165.189957,68.077248,59.970736,94.974453,51.610185,46.602664,53.924051,45.294939,25.823226,25.038649,59.560993,36.515127
55.186585,85.416444,138.638941,162.829737,105.270150,102.188652,29.021940,14.208964,138.120390,0.547627,85.734907,55.840846,160.967730,138.761492,159.052856,138.320342,78.860868,136.376446,-0.000681,0.000301,32.000000,-235.794806,138.530638,-0.573378,24.365005,0.685753,496706.448219,0.982413,40.311516,19.967905,2.526237,0.049272,0.043047,185.773303,32.000000,199.239090,187.789480,189.192226,169.598248,32.000000,164.724628,68.070519,59.979900,94.970726,51.610185,46.643591,53.924051,45.494119,25.823226,25.039055,59.555535,36.459148
54.982655,85.414789,138.581977,162.821623,105.330785,102.197088,29.462328,14.208679,138.166847,0.547580,85.745032,55.739687,161.015884,138.783229,159.057425,138.309626,78.835836,136.493531,-0.000682,0.000305,32.000000,-235.803943,138.570979,-0.572911,24.363301,0.689458,496899.725562,0.973332,40.674997,19.962414,2.542705,0.054153,0.039245,186.198676,32.000000,198.782923,188.099466,191.067104,169.452555,32.000000,164.894332,68.089288,59.957277,94.983637,51.610185,46.631743,53.924051,45.758311,25.823226,25.037535,59.557866,36.416888
55.004177,85.410098,138.647828,162.820224,105.371786,102.209102,29.650423,14.210106,138.138692,0.547475,85.810849,55.631306,161.005313,138.770790,159.041179,138.338922,78.853786,136.472104,-0.000682,0.000310,32.000000,-235.798254,138.582032,-0.573183,24.367733,0.679132,496637.744985,0.975744,39.996697,19.952566,2.512186,0.051471,0.042019,186.275994,32.000000,198.836738,188.527339,191.029611,168.919820,32.000000,165.790145,68.085493,59.970662,94.984735,51.610185,46.640731,53.924051,45.588292,25.823226,25.025460,59.547175,36.529214
55.100358,85.411477,138.591301,162.825261,105.348436,102.214183,29.819212,14.216528,138.188588,0.547289,85.911182,55.747698,160.978698,138.748175,158.990013,138.361479,78.875990,136.485219,-0.000683,0.000302,32.000000,-235.791012,138.494311,-0.573279,24.322257,0.681993,496829.417978,0.965117,40.190473,20.034091,2.520467,0.084175,0.045224,185.566190,32.000000,199.293085,188.785217,188.186549,168.602874,32.000000,165.777571,68.074339,59.956040,94.965015,51.610185,46.601535,53.924051,45.773665,25.823226,25.029632,59.559193,36.453939
54.630325,85.411477,138.698450,162.825261,105.325036,102.224347,29.475185,14.212532,138.199956,0.547380,85.898429,55.763682,160.961363,138.816771,159.004281,138.414363,78.880697,136.459512,-0.000682,0.000316,32.000000,-235.797959,138.632916,-0.573850,24.301171,0.681963,496835.300156,0.958688,40.165129,20.005804,2.520678,0.070873,0.044945,185.243219,32.000000,199.565471,188.635988,186.403725,168.754479,32.000000,165.437190,68.102982,59.976984,94.975683,51.610185,46.654855,53.924051,45.790787,25.823226,25.038607,59.546644,36.563036
54.798959,85.415616,138.633558,162.825540,105.278788,102.240859,29.661109,14.219810,138.103451,0.547630,85.804498,55.825052,160.996324,138.868256,159.064565,138.355797,78.975428,136.542207,-0.000683,0.000304,32.000000,-235.791664,138.727648,-0.573756,24.290340,0.681531,496770.157128,0.951500,40.074296,19.989927,2.515252,0.048837,0.039732,185.410586,32.000000,199.762097,187.897845,187.673611,169.514292,32.000000,165.122203,68.084695,59.984555,94.959056,51.610185,46.599849,53.924051,45.731482,25.823226,25.057187,59.548857,36.588054
54.750977,85.414513,138.692346,162.836453,105.311002,102.249800,29.796029,14.219952,138.156384,0.547363,85.727784,55.835428,161.002049,138.802659,159.037907,138.323833,78.850353,136.519007,-0.000684,0.000288,32.000000,-235.786112,138.775596,-0.573731,24.284859,0.689877,497045.349773,0.971721,40.526114,19.972821,2.538855,0.066400,0.048785,186.012022,32.000000,198.910793,187.887194,190.034138,169.531413,32.000000,164.754103,68.104338,59.972894,94.932990,51.610185,46.643109,53.924051,45.732554,25.823226,25.057581,59.565694,36.414614
54.712756,85.406510,138.647442,162.840090,105.320653,102.256200,29.707871,14.213531,138.190821,0.547048,85.775401,55.728458,161.024270,138.829841,159.054908,138.344629,78.860914,136.441575,-0.000686,0.000311,32.000000,-235.797615,138.759874,-0.573808,24.367707,0.687387,496862.615735,0.962562,40.367814,19.917974,2.529858,0.053569,0.040714,186.267687,32.000000,198.647020,188.348646,191.651542,168.954881,32.000000,165.358686,68.121859,59.956991,94.910705,51.610185,46.601220,53.924051,45.608959,25.823226,25.061799,59.562026,36.507717
55.012566,85.406510,138.716027,162.840090,105.342178,102.267650,29.558029,14.221380,138.234463,0.547056,85.882852,55.783251,161.034071,138.846499,159.009355,138.400067,78.843945,136.477828,-0.000685,0.000303,32.000000,-235.788783,138.700175,-0.574462,24.389029,0.688648,497173.242327,0.959199,40.412891,20.031861,2.533148,0.052705,0.038543,186.161890,32.000000,198.911848,188.650387,189.826403,168.786684,32.000000,165.867243,68.117317,59.980540,94.935163,51.610185,46.646395,53.924051,45.583848,25.823226,25.038163,59.555141,36.463403
55.374563,85.403199,138.658081,162.836733,105.371295,102.268974,29.676705,14.216670,138.102109,0.546931,85.829282,55.786988,160.975994,138.825966,158.960931,138.382646,78.872498,136.522744,-0.000686,0.000339,32.000000,-235.789558,138.567223,-0.574597,24.399991,0.686666,497190.631891,0.962818,40.441697,19.983949,2.534097,0.050614,0.033663,185.571144,32.000000,199.546578,188.861442,187.416851,168.591396,32.000000,165.744736,68.071346,59.993333,94.886604,51.610185,46.614265,53.924051,45.784321,25.823226,25.030784,59.561957,36.521804
54.562737,85.403199,138.707041,162.836733,105.376630,102.270240,29.751921,14.219524,138.210544,0.547201,85.812908,55.771649,160.976120,138.808266,159.027361,138.404568,78.907196,136.462913,-0.000685,0.000342,32.000000,-235.788671,138.403329,-0.574474,24.391887,0.681996,497130.120730,0.962068,40.153494,20.018407,2.521533,0.058391,0.041628,185.283818,32.000000,199.630851,188.087190,186.371944,169.201811,32.000000,165.021072,68.103093,60.021188,94.932366,51.610185,46.639474,53.924051,45.824385,25.823226,25.034887,59.556941,36.526279
54.760121,85.410098,138.686451,162.833655,105.379539,102.275337,29.689036,14.214672,138.205038,0.547055,85.720399,55.796686,160.969529,138.773725,159.053905,138.416829,78.907314,136.487608,-0.000685,0.000342,32.000000,-235.797949,138.624778,-0.574082,24.349322,0.675969,496895.760065,0.951404,39.803798,20.011518,2.504003,0.051069,0.049177,185.641929,32.000000,199.297220,187.718149,188.897007,169.581594,32.000000,164.806016,68.098710,60.003746,94.876446,51.610185,46.615968,53.924051,45.568135,25.823226,25.038989,59.558672,36.513220
54.783019,85.410098,138.737490,162.833655,105.342859,102.282933,29.503051,14.215671,138.250165,0.546945,85.775401,55.803858,161.050965,138.735085,159.058687,138.319226,78.913053,136.545415,-0.000685,0.000348,32.000000,-235.794327,138.557740,-0.574350,24.306600,0.688676,497239.622293,0.964393,40.583048,19.947961,2.542157,0.062131,0.044734,186.260349,32.000000,198.854317,187.949580,190.499599,169.730189,32.000000,164.746722,68.127279,60.015376,94.903449,51.610185,46.649768,53.924051,45.695417,25.823226,25.067103,59.557098,36.506983
54.720910,85.401267,138.611941,162.833935,105.340292,102.293076,29.643722,14.223520,138.183977,0.546891,85.808922,55.878793,161.012980,138.856959,159.038693,138.369775,78.840335,136.537592,-0.000684,0.000361,32.000000,-235.786151,138.828927,-0.574641,24.310219,0.686820,497174.559270,0.962711,40.399672,19.959755,2.532618,0.053376,0.038864,186.279383,32.000000,198.645155,188.544496,191.320665,168.842182,32.000000,165.504593,68.090650,59.994768,94.902592,51.610185,46.608535,53.924051,45.764919,25.823226,25.040571,59.560501,36.450050
54.724317,85.395473,138.720174,162.832815,105.349751,102.300685,30.069407,14.215814,138.217947,0.546977,85.862280,55.871249,161.058915,138.860835,158.964943,138.330288,78.852622,136.533967,-0.000684,0.000367,32.000000,-235.792546,138.839331,-0.575139,24.297526,0.688005,497189.655241,0.968411,40.377633,19.981896,2.532491,0.058008,0.082141,185.856963,32.000000,199.163002,188.734422,188.518417,168.535802,32.000000,165.844628,68.118195,60.035597,94.943280,51.610185,46.637553,53.924051,45.734375,25.823226,25.024523,59.558416,36.521070
55.076422,85.398784,138.647927,162.832256,105.330037,102.308351,30.049066,14.210819,138.255610,0.547038,85.863256,55.867717,160.989132,138.839527,158.993314,138.439868,78.884404,136.617123,-0.000684,0.000346,32.000000,-235.799507,138.680804,-0.575736,24.306285,0.688221,497400.209073,0.965081,40.428599,20.050842,2.533071,0.059520,0.041606,185.402977,32.000000,199.551877,188.692915,186.543674,168.914691,32.000000,165.545156,68.115828,60.013471,94.918452,51.610185,46.605480,53.924051,45.619454,25.823226,25.028547,59.553243,36.520410
55.344646,85.398784,138.725871,162.832256,105.305278,102.310163,29.540230,14.219667,138.235692,0.546719,85.784816,55.800706,160.950047,138.842666,159.001227,138.373745,78.890998,136.481666,-0.000685,0.000359,32.000000,-235.787873,138.630915,-0.574945,24.366527,0.689155,497404.075129,0.951411,40.419523,20.036807,2.534891,0.049033,0.037317,185.340573,32.000000,199.651623,188.092432,187.235704,169.329820,32.000000,164.964277,68.091292,60.009273,94.897514,51.610185,46.631355,53.924051,45.380948,25.823226,25.044096,59.543763,36.536697
55.645821,85.394369,138.677522,162.830297,105.285923,102.321599,29.409369,14.217669,138.344342,0.546635,85.728572,55.856698,160.999492,138.839689,159.022536,138.458289,78.886461,136.618259,-0.000684,0.000379,32.000000,-235.794133,138.654370,-0.574877,24.390838,0.683249,497207.967144,0.945510,40.084540,20.045116,2.517374,0.064577,0.063349,185.960622,32.000000,198.937245,187.760400,189.726569,169.601093,32.000000,165.116160,68.107331,60.012870,94.898299,51.610185,46.596083,53.924051,45.765363,25.823226,25.032801,59.551414,36.557974
54.484929,85.398784,138.775909,162.821063,105.314239,102.327950,29.461371,14.216099,138.264649,0.546788,85.738034,55.819880,161.015364,138.939910,159.032041,138.419397,78.877179,136.735365,-0.000683,0.000394,32.000000,-235.793735,138.663405,-0.575165,24.413838,0.677976,497067.880708,0.956738,39.827943,19.973206,2.506582,0.056793,0.037168,186.279655,32.000000,198.587973,188.306620,191.368646,169.185074,32.000000,165.148406,68.100774,60.004989,94.917808,51.610185,46.650950,53.924051,45.836004,25.823226,25.052152,59.563383,36.455773
54.728110,85.389126,138.708657,162.819105,105.299723,102.331704,29.601910,14.216099,138.238989,0.546638,85.769421,55.819067,161.023902,138.950350,159.009709,138.429013,78.880299,136.509114,-0.000683,0.000405,32.000000,-235.793571,138.747758,-0.575296,24.413707,0.672620,496978.373461,0.955424,39.536540,20.043607,2.492146,0.061342,0.050178,186.364626,32.000000,198.688075,188.789895,190.242162,168.615103,32.000000,165.754291,68.100241,59.998152,94.931755,51.610185,46.606574,53.924051,45.243838,25.823226,25.056209,59.555495,36.558854
55.207792,85.389126,138.752417,162.819105,105.253972,102.338041,29.605133,14.217812,138.244134,0.546649,85.794540,55.840597,160.997036,138.911607,159.007266,138.456802,78.890194,136.568124,-0.000683,0.000448,32.000000,-235.791039,138.905287,-0.575297,24.369149,0.689987,497616.242615,0.975957,40.653785,20.109317,2.547051,0.044958,0.037568,185.593578,32.000000,199.431239,188.820383,187.713262,168.767799,32.000000,166.134830,68.092137,60.027763,94.971706,51.610185,46.633830,53.924051,45.425417,25.823226,25.026650,59.549417,36.532882
54.756260,85.370638,138.730155,162.811550,105.256035,102.339310,29.594909,14.211533,138.281166,0.546429,85.797613,55.913100,160.953268,138.867157,159.022161,138.415808,78.946272,136.579801,-0.000682,0.000427,32.000000,-235.800105,138.896398,-0.574603,24.343500,0.685949,497489.758000,0.966642,40.409524,19.997144,2.534505,0.063161,0.037186,185.313265,32.000000,199.576519,188.267430,186.254943,169.195884,32.000000,164.966821,68.113156,60.018752,94.944938,51.610185,46.604569,53.924051,45.430509,25.823226,24.966321,59.564819,36.474922
55.121794,85.369258,138.768752,162.807913,105.282639,102.343149,29.651368,14.213245,138.251171,0.546416,85.670426,55.865594,160.968157,138.964135,159.034449,138.489557,78.920642,136.566169,-0.000682,0.000434,32.000000,-235.796262,138.853242,-0.574661,24.335554,0.680260,497261.724566,0.957457,39.949088,20.015705,2.513276,0.052835,0.040634,185.502950,32.000000,199.397322,187.814552,188.463226,169.499624,32.000000,164.834891,68.103847,60.023629,94.925010,51.610185,46.641381,53.924051,45.451531,25.823226,24.965299,59.559164,36.389742
54.833409,85.356841,138.826074,162.806514,105.287464,102.341932,29.531627,14.211676,138.406175,0.546301,85.654041,55.863050,160.983172,138.925209,159.026896,138.419863,78.876506,136.602634,-0.000682,0.000417,32.000000,-235.798815,138.748392,-0.574697,24.304528,0.687641,497359.858895,0.966358,40.363930,19.965257,2.533594,0.058733,0.040792,186.117602,32.000000,198.926320,187.788569,190.405856,169.733737,32.000000,164.850649,68.117135,60.006393,94.949397,51.610185,46.607350,53.924051,45.358483,25.823226,24.969056,59.552663,36.526206
55.308241,85.356841,138.745348,162.806514,105.259124,102.342522,29.877029,14.213816,138.372686,0.546378,85.666427,55.806388,160.979096,138.932244,159.030345,138.496810,78.864443,136.730470,-0.000683,0.000386,32.000000,-235.795855,138.684127,-0.574355,24.328473,0.682579,497242.950143,0.957589,40.011543,19.984314,2.517493,0.056893,0.041848,186.340552,32.000000,198.670337,188.521581,191.328486,168.772579,32.000000,165.130074,68.114704,60.004778,94.973027,51.610185,46.626659,53.924051,45.333396,25.823226,24.929592,59.559429,36.553352
54.857317,85.330903,138.833501,162.800638,105.281685,102.344702,29.488738,14.213816,138.388049,0.546134,85.723351,55.804276,160.990901,138.971557,159.004883,138.510012,78.875004,136.575718,-0.000683,0.000374,32.000000,-235.795199,138.849570,-0.574305,24.322913,0.688088,497452.210087,0.966938,40.275901,20.046030,2.531779,0.053599,0.045217,185.854950,32.000000,199.113093,188.716984,189.074585,168.737409,32.000000,165.749363,68.128598,60.029305,94.955581,51.610185,46.612158,53.924051,45.425076,25.823226,24.843028,59.557669,36.463623
55.536071,85.325108,138.715847,162.795042,105.271132,102.346828,29.801736,14.216528,138.380791,0.546077,85.780780,55.773526,160.969981,139.022717,159.027612,138.489743,78.936166,136.694004,-0.000682,0.000358,32.000000,-235.789865,138.808555,-0.574307,24.342399,0.679823,497242.501029,0.946833,39.820771,20.119695,2.508584,0.047987,0.046064,185.426141,32.000000,199.679746,188.676725,186.878077,168.795243,32.000000,165.786414,68.124995,60.055900,94.996690,51.610185,46.614647,53.924051,45.183121,25.823226,24.826264,59.548277,36.574261
55.629160,85.328419,138.827674,162.792524,105.251656,102.351932,30.113147,14.223235,138.362819,0.545784,85.680052,55.819218,160.934354,139.017353,159.008100,138.565879,78.962431,136.628069,-0.000682,0.000349,32.000000,-235.785125,138.938121,-0.574299,24.400227,0.687211,497421.102144,0.967850,40.226975,20.034557,2.530811,0.055424,0.038583,185.303115,32.000000,199.663847,188.120535,186.732535,169.243587,32.000000,164.816638,68.162923,60.036251,94.978945,51.610185,46.642674,53.924051,45.676406,25.823226,24.829572,59.560836,36.438752
54.633122,85.328419,138.736671,162.792524,105.257344,102.356996,29.626763,14.219524,138.385749,0.545692,85.582444,55.822980,160.987867,138.909079,159.015404,138.523217,78.906485,136.650314,-0.000681,0.000358,32.000000,-235.788999,139.046827,-0.574392,24.427450,0.675846,496966.302707,0.944949,39.571722,20.030404,2.497761,0.057588,0.059066,185.820696,32.000000,199.111983,187.875382,189.558619,169.607738,32.000000,164.826664,68.158926,60.034314,94.945374,51.610185,46.617024,53.924051,45.671470,25.823226,24.844406,59.558820,36.412853
54.889120,85.321521,138.797440,162.788606,105.272251,102.358246,29.671470,14.217098,138.291798,0.545359,85.621648,55.780919,160.965925,139.021004,159.016766,138.464563,78.898646,136.698492,-0.000681,0.000382,32.000000,-235.795359,138.890542,-0.574221,24.432249,0.673499,496896.476139,0.933526,39.486436,19.972366,2.495592,0.056018,0.037165,186.215183,32.000000,198.766262,187.986302,191.148586,169.448480,32.000000,164.938917,68.165836,59.989641,94.975167,51.610185,46.636760,53.924051,45.191550,25.823226,24.823759,59.553155,36.492310
55.014784,85.325936,138.721516,162.780772,105.277644,102.359481,29.726738,14.213959,138.338507,0.545512,85.703126,55.864196,160.984814,138.956366,158.989363,138.539979,78.888141,136.659766,-0.000681,0.000370,32.000000,-235.792106,138.713476,-0.574791,24.444916,0.687214,497529.460990,0.967754,40.440360,20.039033,2.539424,0.055999,0.032519,186.331645,32.000000,198.653018,188.658240,190.813525,168.701049,32.000000,165.515698,68.150973,60.003608,94.987830,51.610185,46.610335,53.924051,45.440331,25.823226,24.842368,59.556144,36.538385
54.628096,85.336146,138.787545,162.778254,105.286261,102.367152,29.877760,14.224662,138.313580,0.545612,85.791150,55.778249,161.014783,138.902634,158.968169,138.479298,78.922060,136.645167,-0.000683,0.000423,32.000000,-235.785337,138.642925,-0.574379,24.419765,0.683535,497413.993454,0.961388,40.187025,20.070087,2.528688,0.055320,0.043352,185.579853,32.000000,199.257559,188.872342,188.078503,168.641310,32.000000,165.733429,68.155441,60.078244,95.005010,51.610185,46.631032,53.924051,45.205800,25.823226,24.845684,59.555771,36.555186
55.365885,85.336146,138.729531,162.778254,105.300066,102.372282,29.620853,14.221237,138.333036,0.545715,85.795591,55.695392,160.907210,139.024980,158.992570,138.595173,78.908914,136.729892,-0.000684,0.000442,32.000000,-235.788106,138.717164,-0.574458,24.391048,0.680908,497382.892100,0.957236,40.070793,20.061932,2.521532,0.056604,0.042437,185.285722,32.000000,199.652712,188.409596,186.135032,169.072900,32.000000,165.262655,68.158256,60.036157,95.013466,51.610185,46.609164,53.924051,45.229792,25.823226,24.884537,59.560865,36.503829
54.929323,85.341664,138.715397,162.787207,105.314910,102.371809,29.530664,14.212389,138.174480,0.545717,85.741966,55.768575,160.930272,138.837345,159.035653,138.545418,78.900877,136.585228,-0.000685,0.000441,32.000000,-235.790725,138.854343,-0.574210,24.355354,0.687860,497561.391232,0.959834,40.452932,20.020977,2.540589,0.052162,0.033340,185.374012,32.000000,199.592593,187.928006,187.851070,169.454395,32.000000,164.789456,68.134703,60.040089,94.976551,51.610185,46.652593,53.924051,45.644200,25.823226,24.907148,59.558869,36.540439
54.824167,85.352978,138.672137,162.790565,105.309524,102.370601,29.665504,14.216956,138.252430,0.545842,85.693851,55.775416,160.956542,138.947455,159.021676,138.509565,78.909930,136.604976,-0.000685,0.000428,32.000000,-235.790420,138.707335,-0.574455,24.316278,0.677297,497243.089646,0.954168,39.745028,20.074947,2.505686,0.055664,0.034632,185.958480,32.000000,198.797709,187.759409,190.453889,169.758117,32.000000,164.875894,68.105550,60.039626,94.993906,51.610185,46.589335,53.924051,45.519758,25.823226,24.949927,59.552997,36.472134
54.894178,85.365395,138.766730,162.804555,105.294679,102.367695,30.097320,14.211961,138.299572,0.545755,85.734977,55.790726,160.983266,138.964156,159.016819,138.493488,78.872024,136.700048,-0.000685,0.000421,32.000000,-235.792465,138.848368,-0.574010,24.311426,0.684775,497480.848040,0.965378,40.168548,20.013268,2.525343,0.057273,0.047287,186.214139,32.000000,198.637157,188.283757,191.358264,169.019707,32.000000,165.219372,68.128051,60.014056,95.013524,51.610185,46.634727,53.924051,45.535622,25.823226,24.953518,59.558269,36.410285
54.806850,85.365395,138.729193,162.804555,105.330023,102.366462,29.616816,14.215243,138.332600,0.545619,85.799469,55.806028,161.018929,138.841994,158.956503,138.503942,78.903818,136.706268,-0.000685,0.000461,32.000000,-235.791149,138.872534,-0.574141,24.323201,0.687244,497525.161993,0.963011,40.280926,20.013735,2.529398,0.055957,0.071672,186.039996,32.000000,198.846093,188.806595,189.436384,168.732483,32.000000,165.560327,68.099313,60.023671,94.999998,51.610185,46.606167,53.924051,45.529131,25.823226,25.000330,59.554886,36.512853
54.873911,85.363464,138.749706,162.806794,105.360365,102.367734,29.384272,14.215100,138.344388,0.545528,85.844635,55.854942,160.982091,138.924719,158.961015,138.450505,78.911483,136.664010,-0.000687,0.000453,32.000000,-235.795390,138.913508,-0.573893,24.330728,0.686835,497568.785692,0.947879,40.226040,20.097458,2.527895,0.059994,0.043765,185.494759,32.000000,199.520067,188.717166,187.330299,168.809966,32.000000,165.844203,68.051892,60.027860,95.010345,51.610185,46.629802,53.924051,45.469829,25.823226,24.997331,59.559488,36.461202
54.995710,85.376433,138.740037,162.812669,105.387243,102.366523,29.502839,14.222521,138.323371,0.545342,85.825876,55.866423,160.932655,138.943885,159.021089,138.457111,78.947043,136.628335,-0.000687,0.000462,32.000000,-235.785674,138.630995,-0.574001,24.379535,0.687608,497544.456502,0.964916,40.310001,20.068661,2.531238,0.053921,0.051600,185.229486,32.000000,199.711040,187.930129,186.392579,169.364843,32.000000,165.044751,68.067472,60.036032,95.001727,51.610185,46.603928,53.924051,45.422904,25.823226,25.046083,59.559626,36.470667
55.365059,85.393541,138.761632,162.812110,105.403804,102.363964,29.282993,14.215100,138.389170,0.545313,85.738096,55.837723,160.967502,138.935649,159.022113,138.564101,78.938824,136.562637,-0.000686,0.000464,32.000000,-235.798832,138.647559,-0.573785,24.396319,0.686505,497498.115303,0.971267,40.243584,20.040635,2.528519,0.059404,0.063178,185.705349,32.000000,199.101374,187.865031,189.184984,169.562540,32.000000,164.542300,68.076921,60.056909,94.996478,51.610185,46.630822,53.924051,45.593493,25.823226,25.049914,59.553932,36.595684
55.026045,85.393541,138.737762,162.812110,105.418828,102.366485,30.010895,14.210534,138.354531,0.545456,85.786138,55.762659,161.010432,138.901719,159.044804,138.491083,78.917383,136.563131,-0.000685,0.000443,32.000000,-235.799137,138.704014,-0.573640,24.411085,0.683250,497378.984693,0.965050,40.139589,19.987882,2.522743,0.067726,0.045133,186.239268,32.000000,198.838290,187.891262,190.972724,169.578419,32.000000,165.099378,68.094485,60.046930,95.030649,51.610185,46.604616,53.924051,45.386102,25.823226,25.113293,59.552840,36.476169
55.478236,85.393541,138.747602,162.810991,105.430509,102.369042,29.677525,14.217669,138.370328,0.545377,85.848821,55.867094,160.985003,139.029242,159.037019,138.473120,78.920659,136.723713,-0.000685,0.000452,32.000000,-235.793805,138.791260,-0.573252,24.419582,0.677381,497219.452060,0.965249,39.803212,19.964430,2.506303,0.052754,0.097026,186.366941,32.000000,198.622157,188.533368,190.990693,168.902836,32.000000,165.555714,68.059274,60.031114,95.035075,51.610185,46.639008,53.924051,45.471514,25.823226,25.117297,59.556695,36.567438
54.592340,85.409546,138.772728,162.822742,105.397078,102.371458,29.514578,14.217098,138.313698,0.545490,85.928288,55.736249,161.004932,138.950697,158.939833,138.518346,78.938104,136.604956,-0.000686,0.000417,32.000000,-235.791589,138.852526,-0.573354,24.403977,0.681934,497443.551384,0.948183,40.127597,19.986108,2.521311,0.051610,0.036952,185.611458,32.000000,199.122041,188.864751,188.404920,168.502607,32.000000,165.620902,68.066771,60.052961,95.026004,51.610185,46.613207,53.924051,45.615402,25.823226,25.176900,59.563442,36.558781
55.241735,85.416996,138.710325,162.825820,105.372297,102.382911,29.748357,14.218383,138.288833,0.545500,85.894205,55.785452,160.957097,139.013480,158.975141,138.487035,78.951537,136.722304,-0.000687,0.000423,32.000000,-235.795550,138.868495,-0.573192,24.375889,0.675008,497225.357412,0.950348,39.695257,20.060225,2.500938,0.100467,0.048948,185.299613,32.000000,199.652889,188.414901,186.390949,169.036161,32.000000,165.713419,68.070813,60.066279,95.049673,51.610185,46.636037,53.924051,45.028827,25.823226,25.181067,59.556853,36.557387
54.944091,85.416996,138.772460,162.825820,105.334671,102.394386,29.746143,14.213388,138.399715,0.545504,85.777674,55.804498,160.934027,138.946171,159.003628,138.593843,78.964623,136.702781,-0.000686,0.000428,32.000000,-235.794152,138.910327,-0.573481,24.378879,0.688928,497666.945646,0.972552,40.560825,19.985552,2.541982,0.046938,0.036621,185.312421,32.000000,199.652299,187.972232,187.491864,169.574327,32.000000,164.838410,68.049027,60.056881,95.014555,51.610185,46.610503,53.924051,45.394455,25.823226,25.211166,59.558495,36.388642
55.321576,85.412029,138.747726,162.828618,105.338884,102.398166,29.658104,14.209678,138.403196,0.545407,85.716037,55.878595,160.975561,139.048003,159.018890,138.553952,78.941477,136.611084,-0.000687,0.000439,32.000000,-235.794256,138.872027,-0.573203,24.331908,0.679681,497381.704920,0.952692,39.944493,20.028668,2.510970,0.060980,0.043121,185.905205,32.000000,198.791832,187.809531,189.947487,169.570561,32.000000,164.753737,68.055895,60.067174,95.024076,51.610185,46.600855,53.924051,45.409028,25.823226,25.198138,59.549585,36.571547
54.718690,85.397680,138.870346,162.823862,105.307393,102.407030,29.616585,14.213531,138.388744,0.545312,85.771506,55.837940,160.976699,138.999656,159.018901,138.510867,78.922648,136.781769,-0.000687,0.000458,32.000000,-235.789092,138.841943,-0.573142,24.322414,0.684486,497560.658569,0.958492,40.229699,20.006177,2.525703,0.054880,0.047190,186.246175,32.000000,198.606722,188.112023,191.686561,169.218887,32.000000,165.602660,68.046757,60.065086,95.002363,51.610185,46.647470,53.924051,45.501925,25.823226,25.152483,59.553430,36.411166
54.726143,85.381124,138.745607,162.817986,105.310344,102.413399,29.584454,14.211247,138.463113,0.545156,85.816903,55.782703,161.022857,139.054141,158.972119,138.608815,78.948198,136.644812,-0.000687,0.000465,32.000000,-235.793342,138.785328,-0.573480,24.314625,0.680010,497427.721796,0.954219,39.863222,19.985133,2.508022,0.063332,0.054695,186.204433,32.000000,198.820028,188.707808,189.841341,168.704555,32.000000,165.609774,68.032542,60.038137,94.973032,51.610185,46.613676,53.924051,45.231056,25.823226,25.156529,59.550352,36.577636
55.157010,85.381124,138.851823,162.817986,105.330137,102.417234,29.791248,14.217384,138.471211,0.544807,85.839761,55.872007,160.967227,139.116719,158.999988,138.606966,79.002186,136.690126,-0.000688,0.000459,32.000000,-235.787206,138.804354,-0.573531,24.320054,0.690067,497792.987301,0.967075,40.427150,20.086198,2.537896,0.061243,0.041626,185.472710,32.000000,199.318978,188.750228,187.502678,168.774271,32.000000,166.036593,68.066220,60.091874,94.981705,51.610185,46.635655,53.924051,45.252091,25.823226,25.102947,59.560796,36.408084
55.138761,85.369810,138.768304,162.824421,105.327076,102.425329,29.547610,14.212674,138.416163,0.544735,85.814376,55.868272,160.943185,139.055894,158.976642,138.645609,78.994484,136.709087,-0.000688,0.000482,32.000000,-235.793390,138.978793,-0.573266,24.361622,0.689508,497746.176031,0.968003,40.403415,19.994668,2.535271,0.047966,0.043954,185.181215,32.000000,199.636285,187.918679,186.208669,169.479574,32.000000,165.179057,68.027136,60.076769,94.931814,51.610185,46.604810,53.924051,45.405893,25.823226,25.067484,59.556666,36.546895
55.199427,85.373121,138.868023,162.821343,105.321778,102.428310,29.735870,14.218954,138.542732,0.545101,85.710061,55.832967,160.970525,139.123509,159.039835,138.571539,78.988780,136.716508,-0.000691,0.000462,32.000000,-235.785472,139.116904,-0.573699,24.402037,0.683449,497443.424769,0.953147,39.989685,19.962515,2.517392,0.044701,0.033273,185.611988,32.000000,199.275406,187.773784,188.585420,169.565878,32.000000,164.676374,68.050322,60.103535,94.922987,51.610185,46.639908,53.924051,45.211867,25.823226,25.082750,59.547470,36.457387
54.796284,85.368706,138.834353,162.814628,105.352460,102.424464,29.882088,14.215529,138.486680,0.545058,85.700086,55.906863,161.006083,139.051081,159.015958,138.648952,78.988509,136.706064,-0.000691,0.000444,32.000000,-235.790700,139.087863,-0.573856,24.408252,0.682139,497492.245925,0.961403,39.995844,19.979352,2.516711,0.049647,0.044336,186.141024,32.000000,198.758779,187.915367,190.708491,169.654383,32.000000,165.009821,68.046419,60.086999,94.918689,51.610185,46.602585,53.924051,45.462622,25.823226,25.086547,59.557708,36.397006
54.984577,85.368706,138.880867,162.814628,105.361764,102.428305,29.820722,14.215814,138.485004,0.544927,85.750486,55.865726,160.991070,139.038480,159.016731,138.661135,78.955914,136.733611,-0.000692,0.000435,32.000000,-235.791562,139.057475,-0.573670,24.476047,0.680659,497491.886274,0.954208,39.941088,19.988634,2.515751,0.081259,0.043644,186.252791,32.000000,198.700693,188.323727,191.304996,169.051461,32.000000,165.454106,68.047272,60.084081,94.936668,51.610185,46.646093,53.924051,45.322204,25.823226,25.074975,59.552368,36.531195
55.054846,85.361808,138.838498,162.811830,105.389200,102.441095,29.568161,14.214387,138.494527,0.545096,85.809685,55.896300,161.018100,139.024818,158.963584,138.557683,78.982334,136.782462,-0.000692,0.000405,32.000000,-235.793973,139.004163,-0.573917,24.466579,0.686334,497669.567372,0.957101,40.323478,19.983872,2.533645,0.052810,0.042817,185.702042,32.000000,199.085854,188.782834,188.603085,168.553432,32.000000,165.628465,68.016879,60.089928,94.916657,51.610185,46.594570,53.924051,45.365459,25.823226,25.054739,59.551866,36.574775
54.732655,85.356565,138.885682,162.813509,105.387710,102.448764,29.605294,14.215957,138.453603,0.545008,85.766161,55.889423,160.958712,139.072553,158.988816,138.539044,78.973054,136.771462,-0.000693,0.000462,32.000000,-235.790764,138.904574,-0.574056,24.431672,0.681884,497658.088080,0.955532,40.142544,20.029738,2.525815,0.055747,0.073237,185.311884,32.000000,199.464718,188.636375,186.852328,168.820155,32.000000,165.832349,68.042656,60.112591,94.903511,51.610185,46.643544,53.924051,45.457972,25.823226,25.040207,59.555702,36.424372
54.878732,85.337801,138.804321,162.807353,105.377721,102.453821,29.679012,14.217955,138.468513,0.545412,85.658729,55.924070,160.924974,139.001633,159.011130,138.613893,78.961318,136.849204,-0.000693,0.000462,32.000000,-235.789258,138.873777,-0.573838,24.404135,0.680935,497624.603131,0.962458,40.068246,20.026845,2.521822,0.065556,0.033644,185.271271,32.000000,199.593246,187.895328,186.957044,169.489736,32.000000,165.025659,68.043585,60.102612,94.914562,51.610185,46.625479,53.924051,45.076904,25.823226,25.043835,59.558456,36.459001
55.448568,85.337801,138.845781,162.807353,105.364431,102.456419,29.720834,14.212817,138.558823,0.545272,85.616390,55.946872,160.985397,139.033525,159.029880,138.651782,78.962279,136.807990,-0.000693,0.000458,32.000000,-235.797018,138.913019,-0.573656,24.357793,0.687056,497834.426437,0.967473,40.372585,20.030829,2.537529,0.056764,0.051158,185.789462,32.000000,198.818406,187.812192,189.623555,169.621353,32.000000,164.551208,68.077593,60.106715,94.903815,51.610185,46.626279,53.924051,45.040719,25.823226,24.982151,59.553125,36.398400
55.548163,85.326488,138.765588,162.794762,105.381075,102.469567,29.367527,14.210819,138.493084,0.545102,85.660456,55.846600,161.013372,139.049798,159.038332,138.661518,78.935155,136.871452,-0.000693,0.000505,32.000000,-235.797376,138.983301,-0.574123,24.349139,0.685191,497784.808327,0.962277,40.213288,20.079999,2.529292,0.058822,0.048225,186.147273,32.000000,198.565420,188.157499,191.252451,169.221556,32.000000,165.204872,68.071537,60.080866,94.907414,51.610185,46.620853,53.924051,45.490904,25.823226,24.946248,59.552437,36.482185
