OSU 80 Ton Compressor Load Stand
54.742145,85.327040,138.889664,162.780492,105.383912,102.475013,29.519540,14.214530,138.524579,0.545270,85.729836,55.920646,161.033762,139.109134,159.008292,138.650235,78.962050,136.840555,-0.000692,0.000513,32.000000,-235.796616,139.079359,-0.574324,24.357610,0.678174,497509.579835,0.950197,39.667800,20.059195,2.504046,0.060794,0.041490,186.213879,32.000000,198.788016,188.598251,190.213834,168.929397,32.000000,165.967719,68.097429,60.145634,94.937454,51.610185,46.644446,53.924051,45.411455,25.823226,24.951487,59.552535,36.535963
54.815865,85.319313,138.827060,162.779373,105.350082,102.481438,29.696648,14.215243,138.555038,0.545268,85.705683,55.903004,160.964045,139.135458,158.956111,138.678491,78.961348,136.822986,-0.000692,0.000567,32.000000,-235.791313,139.068488,-0.574742,24.373581,0.676555,497562.547759,0.959846,39.561585,20.116870,2.498113,0.055850,0.041478,185.468860,32.000000,199.216927,188.872319,187.677679,168.708441,32.000000,165.611052,68.109277,60.113090,94.922655,51.610185,46.622650,53.924051,45.227317,25.823226,24.954815,59.560265,36.680937
55.099571,85.319313,138.949423,162.779373,105.339518,102.485358,29.008241,14.209250,138.529759,0.545471,85.688072,55.872319,160.928495,139.133054,159.005617,138.741112,78.991095,136.841152,-0.000692,0.000580,32.000000,-235.798454,139.087947,-0.574797,24.407413,0.689146,497940.511003,0.970279,40.333921,20.075101,2.537162,0.070988,0.041188,185.233273,32.000000,199.548112,188.137642,186.039407,169.335200,32.000000,165.354892,68.119429,60.124179,94.947029,51.610185,46.667257,53.924051,45.201583,25.823226,24.931249,59.559557,36.594364
55.309113,85.310207,138.839693,162.778813,105.318660,102.482777,28.945218,14.213245,138.600110,0.545712,85.601688,55.989209,160.964209,139.114701,159.007511,138.675842,78.964192,136.909791,-0.000691,0.000598,32.000000,-235.797081,139.019011,-0.574930,24.436891,0.687278,497925.016526,0.963123,40.255246,20.067345,2.532607,0.059153,0.049333,185.510325,32.000000,199.473143,187.713479,188.202173,169.731898,32.000000,165.019172,68.102805,60.118313,94.910128,51.610185,46.660220,53.924051,45.390790,25.823226,24.902834,59.559626,36.491796
54.843045,85.293651,138.940323,162.788047,105.283224,102.485337,30.391866,14.213673,138.591059,0.545966,85.550208,55.779931,160.970156,139.236985,159.027410,138.671706,78.998983,136.877407,-0.000690,0.000594,32.000000,-235.794030,139.029718,-0.575332,24.459944,0.682729,497743.759932,0.980490,39.982887,20.046345,2.521788,0.061721,0.051789,185.976805,32.000000,198.629348,187.865620,190.297039,169.788635,32.000000,164.571745,68.133090,60.099764,94.924541,51.610185,46.664401,53.924051,45.330455,25.823226,24.848475,59.556548,36.653938
54.956955,85.285649,138.883069,162.783850,105.264761,102.490386,29.542626,14.213959,138.564214,0.546088,85.573861,55.903669,160.953967,139.246242,159.007416,138.676392,78.941292,136.806846,-0.000690,0.000591,32.000000,-235.797351,139.113378,-0.575598,24.436524,0.678147,497667.305596,0.978525,39.773306,20.106287,2.510250,0.049762,0.041252,186.310169,32.000000,198.488115,188.312395,191.560633,168.953019,32.000000,165.406222,68.125573,60.112328,94.917875,51.610185,46.661294,53.924051,45.096119,25.823226,24.851463,59.564219,36.512266
54.907471,85.285649,139.067565,162.783850,105.274433,102.492901,29.603644,14.215386,138.571688,0.545821,85.683931,55.942294,160.988832,139.126140,158.969657,138.764524,78.987714,136.820680,-0.000688,0.000578,32.000000,-235.795268,139.113663,-0.575891,24.407544,0.685029,497823.226939,0.940560,40.203445,20.055909,2.533417,0.058720,0.041143,185.947278,32.000000,198.986264,188.540618,189.079808,168.682296,32.000000,165.836262,68.110090,60.143302,94.948949,51.610185,46.711088,53.924051,45.282615,25.823226,24.826598,59.558406,36.454012
54.733490,85.278751,138.978711,162.783570,105.252971,102.498005,29.744065,14.212104,138.587528,0.545495,85.699107,55.840574,160.956975,139.195449,158.964847,138.806550,79.011324,136.994514,-0.000689,0.000551,32.000000,-235.793633,139.113480,-0.576152,24.361413,0.683674,497891.620227,0.965443,40.086001,20.079631,2.527125,0.059266,0.038419,185.403773,32.000000,199.361731,188.845373,187.003374,168.714180,32.000000,165.614938,68.138050,60.166491,94.917310,51.610185,46.653994,53.924051,45.321463,25.823226,24.805516,59.557118,36.596712
54.715558,85.286477,139.086626,162.784129,105.260281,102.498025,29.581522,14.214530,138.544845,0.545168,85.624965,55.921295,160.904165,139.160519,159.032465,138.808161,79.021472,136.870428,-0.000688,0.000544,32.000000,-235.795141,139.155554,-0.576282,24.353125,0.686249,497838.309232,0.964423,40.133522,20.039869,2.532762,0.066596,0.036884,185.205728,32.000000,199.691686,187.869167,186.695422,169.350525,32.000000,165.025881,68.141581,60.135208,94.880109,51.610185,46.718702,53.924051,45.391208,25.823226,24.835193,59.550263,36.552838
54.870747,85.287029,139.042526,162.786648,105.285756,102.505618,29.643368,14.211247,138.621484,0.545293,85.567780,55.887475,160.958701,139.211558,159.016682,138.760711,79.004908,136.880205,-0.000689,0.000548,32.000000,-235.798423,139.089619,-0.576697,24.349113,0.689723,497896.912251,0.963223,40.293966,20.099918,2.539190,0.051671,0.041389,185.720394,32.000000,198.930678,187.709797,189.225717,169.654355,32.000000,164.670894,68.128316,60.141969,94.831991,51.610185,46.683584,53.924051,44.958222,25.823226,24.838108,59.560167,36.456653
55.107278,85.287029,138.977205,162.786648,105.325104,102.513241,29.821870,14.210106,138.611517,0.545458,85.592709,55.868790,161.010458,139.230481,159.052364,138.857846,79.005983,136.871718,-0.000688,0.000568,32.000000,-235.794156,139.161735,-0.576457,24.341192,0.690828,497894.940503,0.968879,40.318964,20.030062,2.541994,0.058852,0.040347,186.252781,32.000000,198.582762,188.118600,191.081072,169.313580,32.000000,165.029590,68.156061,60.138492,94.870541,51.610185,46.682466,53.924051,45.151729,25.823226,24.842943,59.544992,36.526939
55.625099,85.285373,139.081008,162.788326,105.335811,102.523398,29.865818,14.219239,138.676218,0.545727,85.688131,55.862329,161.032448,139.263757,158.987762,138.730240,79.017426,136.884442,-0.000688,0.000587,32.000000,-235.788301,138.947178,-0.577373,24.377882,0.688401,497887.057405,0.963955,40.170191,20.051330,2.534001,0.057707,0.041160,186.342993,32.000000,198.639601,188.481771,190.647638,168.940912,32.000000,165.808308,68.152117,60.142067,94.857187,51.610185,46.668902,53.924051,45.217238,25.823226,24.840107,59.553469,36.564430
55.400997,85.295583,138.980503,162.798679,105.296725,102.533524,29.499718,14.214387,138.534569,0.546034,85.720992,55.793964,161.009332,139.215350,158.978528,138.763688,79.056930,136.920074,-0.000687,0.000604,32.000000,-235.791842,138.919973,-0.577813,24.381318,0.684753,497803.000575,0.953779,39.943217,20.046170,2.521939,0.046115,0.039127,185.483124,32.000000,199.187184,188.677566,188.011437,168.585311,32.000000,165.701593,68.154815,60.170822,94.863733,51.610185,46.683561,53.924051,44.961366,25.823226,24.878478,59.557443,36.531341
55.029800,85.307448,138.953085,162.812669,105.317012,102.543680,29.647325,14.214387,138.589811,0.546097,85.697998,55.850492,160.950502,139.144716,158.956851,138.785853,79.040164,137.003490,-0.000686,0.000611,32.000000,-235.794137,139.075300,-0.578034,24.429233,0.676595,497568.362926,0.942809,39.447252,20.040852,2.500328,0.045346,0.096802,185.259546,32.000000,199.438283,188.306491,186.279767,168.977218,32.000000,165.366129,68.171642,60.164719,94.866215,51.610185,46.669229,53.924051,45.150391,25.823226,24.881485,59.554964,36.465091
55.427557,85.307448,139.039573,162.812669,105.319442,102.551299,29.813914,14.215671,138.661210,0.546203,85.676675,55.882315,160.970633,139.202442,159.042204,138.823970,79.039461,136.965433,-0.000686,0.000629,32.000000,-235.791541,139.102527,-0.578291,24.460573,0.679390,497666.268556,0.958837,39.670956,20.018497,2.508628,0.050831,0.035876,185.463459,32.000000,199.403167,187.757439,187.818260,169.584661,32.000000,165.076445,68.227598,60.170414,94.889714,51.610185,46.709602,53.924051,44.920208,25.823226,24.925792,59.553892,36.547556
55.545446,85.314622,138.992053,162.823862,105.275614,102.550068,29.679101,14.211676,138.618970,0.545957,85.622084,55.930299,160.988885,139.209050,159.017554,138.751524,79.026758,136.884061,-0.000685,0.000628,32.000000,-235.796684,139.037999,-0.578260,24.474447,0.683554,497951.936407,0.961198,40.037902,20.075394,2.525052,0.048018,0.041363,186.021822,32.000000,198.688609,187.804931,189.966298,169.659812,32.000000,164.540413,68.209952,60.145460,94.876431,51.610185,46.655074,53.924051,45.311528,25.823226,24.953868,59.558485,36.407497
54.630526,85.321521,139.020380,162.821063,105.296453,102.548805,29.693802,14.218240,138.618507,0.546009,85.685733,55.849959,160.960131,139.301908,159.040341,138.841696,79.003500,136.850469,-0.000684,0.000628,32.000000,-235.790283,139.110154,-0.578547,24.479980,0.677249,497790.074061,0.948429,39.657485,20.057790,2.508492,0.063189,0.046383,186.263036,32.000000,198.454963,188.202756,191.628775,169.071110,32.000000,165.255992,68.169820,60.125513,94.894307,51.610185,46.699645,53.924051,45.352275,25.823226,24.981034,59.556105,36.481231
54.900573,85.324556,138.982562,162.817146,105.295037,102.555232,29.710090,14.212389,138.572777,0.546085,85.783997,55.831438,161.011686,139.250871,158.979381,138.849372,79.033025,136.893100,-0.000683,0.000629,32.000000,-235.795151,139.007876,-0.578678,24.460599,0.674855,497758.464282,0.950539,39.552308,20.031337,2.502312,0.049213,0.040770,186.072198,32.000000,198.863090,188.523185,189.596924,168.797342,32.000000,165.833787,68.182371,60.146162,94.910807,51.610185,46.679982,53.924051,44.807502,25.823226,24.984305,59.561986,36.535083
55.131584,85.324556,138.926753,162.817146,105.338346,102.553990,29.798626,14.210677,138.568940,0.545959,85.797853,55.787005,160.967610,139.196469,158.961945,138.722981,79.010144,136.980191,-0.000683,0.000659,32.000000,-235.798175,138.965047,-0.578966,24.434688,0.688575,498266.377596,0.967412,40.435963,20.038426,2.544738,0.054708,0.040099,185.425851,32.000000,199.285166,188.691195,187.278635,168.543607,32.000000,165.659024,68.180591,60.157800,94.906476,51.610185,46.670909,53.924051,45.045881,25.823226,24.998142,59.550037,36.554672
54.780448,85.340561,139.002978,162.814908,105.400378,102.545073,29.732691,14.215100,138.542474,0.545827,85.735379,55.761378,160.940050,139.280498,158.999870,138.745007,79.100261,136.875406,-0.000684,0.000670,32.000000,-235.794898,139.005856,-0.579273,24.421523,0.684893,498108.621492,0.961774,40.179057,20.029420,2.531532,0.056147,0.038039,185.226644,32.000000,199.423802,187.956715,186.574006,169.300927,32.000000,164.819552,68.207898,60.169416,94.901456,51.610185,46.677112,53.924051,44.943737,25.823226,25.057096,59.561721,36.536257
55.536967,85.352150,138.936624,162.821903,105.402795,102.536183,29.643128,14.211818,138.626141,0.546141,85.639934,55.819822,160.974607,139.284557,159.046940,138.793389,79.066214,136.922239,-0.000684,0.000705,32.000000,-235.797853,139.057232,-0.579175,24.402404,0.681835,498032.467356,0.954531,39.957465,20.094207,2.519912,0.048123,0.084767,185.719789,32.000000,199.205495,187.604929,188.991079,169.694541,32.000000,164.854332,68.200807,60.159738,94.909136,51.610185,46.675474,53.924051,44.799363,25.823226,25.100822,59.567051,36.500894
55.589566,85.352150,139.026055,162.828338,105.416146,102.531070,29.699650,14.210391,138.727352,0.546516,85.710180,55.784283,161.003931,139.227504,159.025478,138.801252,79.056219,136.963908,-0.000683,0.000690,32.000000,-235.796001,139.113889,-0.579652,24.370670,0.687871,498009.331570,0.963280,40.310569,19.953669,2.537456,0.049058,0.037185,186.150914,32.000000,198.604872,187.950809,190.923602,169.569302,32.000000,164.817634,68.188760,60.146734,94.905770,51.610185,46.689669,53.924051,45.365462,25.823226,25.104405,59.549604,36.566558
54.747509,85.352150,138.908177,162.828338,105.430577,102.526041,29.901096,14.216813,138.584229,0.546762,85.806105,55.875822,161.023618,139.241592,159.002267,138.790561,79.034938,136.947476,-0.000683,0.000700,32.000000,-235.789907,139.169258,-0.579465,24.364769,0.676655,497669.380925,0.951809,39.597911,20.010255,2.501696,0.056264,0.045694,186.186197,32.000000,198.557188,188.477684,191.223710,168.810299,32.000000,165.325893,68.182683,60.162431,94.920345,51.610185,46.663034,53.924051,45.226538,25.823226,25.107988,59.562832,36.485047
55.134311,85.365947,139.005707,162.837572,105.422257,102.522229,29.941977,14.214387,138.622826,0.546720,85.837686,55.832299,160.992879,139.253848,158.947718,138.887877,79.068631,136.971495,-0.000682,0.000696,32.000000,-235.794628,139.026026,-0.579802,24.360967,0.677201,497638.285231,0.948971,39.547837,20.040298,2.500938,0.061047,0.044794,185.559681,32.000000,199.095802,188.560041,188.338874,168.715517,32.000000,165.905114,68.174036,60.181830,94.918766,51.610185,46.702109,53.924051,44.882675,25.823226,25.159547,59.560482,36.415641
54.782608,85.371742,138.926140,162.841769,105.446011,102.518409,29.335135,14.214244,138.605685,0.547135,85.872126,55.817700,160.942924,139.264635,158.949632,138.849598,79.071567,136.961558,-0.000681,0.000704,32.000000,-235.791329,139.214822,-0.580138,24.371667,0.689357,498077.986121,0.958331,40.353866,20.053674,2.537251,0.054531,0.044016,185.305638,32.000000,199.424198,188.527719,186.542128,168.883653,32.000000,165.451144,68.211909,60.193619,94.916812,51.610185,46.671424,53.924051,45.189173,25.823226,25.183401,59.547264,36.548289
54.683780,85.374225,138.945061,162.841209,105.465022,102.513322,29.560275,14.216813,138.654670,0.546804,85.794860,55.913670,160.938646,139.303091,159.015792,138.827394,79.095767,136.937028,-0.000681,0.000721,32.000000,-235.789416,139.072832,-0.579922,24.438622,0.684137,497817.586856,0.949712,39.996244,20.031537,2.521220,0.056550,0.039629,185.390819,32.000000,199.482963,187.948728,187.326137,169.478837,32.000000,164.949563,68.248757,60.211090,94.898252,51.610185,46.719543,53.924051,44.711801,25.823226,25.187184,59.566323,36.390183
55.625687,85.374225,138.971067,162.841209,105.492239,102.510807,29.356340,14.216385,138.582820,0.546715,85.689921,55.920064,160.989210,139.166126,158.991509,138.852553,79.079993,136.901993,-0.000681,0.000744,32.000000,-235.790663,139.122167,-0.579499,24.426322,0.688702,497977.697433,0.976113,40.339673,20.023820,2.535953,0.055740,0.035488,185.931058,32.000000,198.745392,187.636939,189.889701,169.763622,32.000000,164.862328,68.254804,60.197463,94.877113,51.610185,46.690673,53.924051,44.695282,25.823226,25.199610,59.556292,36.489962
55.453532,85.370914,138.940955,162.840930,105.469887,102.511103,29.509854,14.218240,138.723107,0.546816,85.726348,55.810650,161.036744,139.343016,159.041419,138.890916,79.055386,136.965880,-0.000680,0.000743,32.000000,-235.790939,138.975711,-0.579507,24.463012,0.688383,497958.681594,0.970541,40.437330,19.987817,2.540883,0.055968,0.043348,186.235665,32.000000,198.464563,188.246141,191.465000,169.258479,32.000000,164.991110,68.262074,60.190530,94.900517,51.610185,46.729293,53.924051,45.211649,25.823226,25.191904,59.544598,36.581671
55.276092,85.364015,139.011145,162.842608,105.439786,102.496096,29.818463,14.220809,138.748230,0.546612,85.739638,55.840508,161.014120,139.380168,158.996137,138.835953,79.089395,136.937269,-0.000680,0.000767,32.000000,-235.787223,139.036527,-0.579148,24.464979,0.674733,497504.090661,0.959251,39.535544,19.986733,2.498325,0.053392,0.037030,186.208827,32.000000,198.672537,188.574328,190.002021,168.829678,32.000000,165.886044,68.261575,60.208498,94.900056,51.610185,46.705702,53.924051,44.868560,25.823226,25.171713,59.556980,36.457901
54.830039,85.338905,138.991272,162.838411,105.405989,102.492979,29.570997,14.220238,138.742265,0.546964,85.737832,55.882983,161.010180,139.258883,158.980884,138.991515,79.089205,137.012279,-0.000679,0.000763,32.000000,-235.792383,139.174641,-0.579606,24.399362,0.676104,497636.171015,0.957485,39.696179,20.042080,2.505538,0.057372,0.051179,185.491067,32.000000,199.235128,188.694121,187.517974,168.843184,32.000000,165.685588,68.257215,60.213332,94.888580,51.610185,46.739410,53.924051,45.099776,25.823226,25.175416,59.560196,36.527673
54.828465,85.338905,139.069991,162.838411,105.389189,102.487882,29.719050,14.217812,138.750790,0.546995,85.707974,55.855054,160.949567,139.243896,159.038417,138.953723,79.096669,136.974267,-0.000679,0.000759,32.000000,-235.789236,139.291321,-0.579499,24.389763,0.678959,497575.453930,0.950735,39.858668,19.994306,2.514851,0.058640,0.066214,185.272643,32.000000,199.413237,188.096962,186.025439,169.153213,32.000000,164.879790,68.282877,60.221191,94.922116,51.610185,46.727929,53.924051,45.114696,25.823226,25.091718,59.555023,36.562376
54.831496,85.323728,139.037425,162.837292,105.371361,102.489141,29.718820,14.218811,138.663859,0.547113,85.584694,55.905434,160.981686,139.358105,159.061947,138.903058,79.125916,136.961717,-0.000680,0.000770,32.000000,-235.789877,139.262788,-0.579811,24.341035,0.687334,497752.112843,0.967098,40.261207,20.030581,2.534948,0.051133,0.062263,185.577880,32.000000,199.179662,187.725764,188.747580,169.615432,32.000000,165.145911,68.278496,60.244055,94.879890,51.610185,46.706618,53.924051,45.115986,25.823226,25.042393,59.554964,36.562522
54.976889,85.308552,139.101049,162.825540,105.401138,102.477652,29.772892,14.219239,138.681122,0.547200,85.577417,55.851933,161.010808,139.287410,159.063262,138.983345,79.098011,137.054376,-0.000680,0.000762,32.000000,-235.787809,139.284753,-0.579531,24.353282,0.688009,497713.338089,0.962262,40.262720,20.004833,2.536456,0.055929,0.041283,186.175432,32.000000,198.687359,187.834078,190.470261,169.660018,32.000000,164.929364,68.276620,60.201859,94.908115,51.610185,46.743810,53.924051,45.026031,25.823226,24.992964,59.553184,36.533836
54.857863,85.303309,139.044952,162.825540,105.398925,102.464922,29.466300,14.213673,138.695332,0.546901,85.607780,55.767910,161.000555,139.348237,159.016821,138.932798,79.056986,137.056156,-0.000682,0.000732,32.000000,-235.794030,139.112603,-0.579639,24.400725,0.689147,497639.759148,0.962188,40.244628,19.969546,2.535722,0.052162,0.042250,186.336527,32.000000,198.346830,188.496084,191.425759,168.783907,32.000000,165.369404,68.242408,60.215175,94.915392,51.610185,46.715041,53.924051,45.067533,25.823226,24.996104,59.560069,36.431048
54.835511,85.303309,139.085423,162.825540,105.405977,102.457288,29.704877,14.217384,138.710810,0.546527,85.664086,55.742544,160.968207,139.300563,158.951618,138.931456,79.065682,136.996692,-0.000682,0.000722,32.000000,-235.790976,139.081560,-0.579481,24.439960,0.686850,497546.755357,0.957533,40.089769,20.042020,2.530173,0.049422,0.039380,185.819526,32.000000,198.900111,188.641468,188.665265,168.789534,32.000000,166.038057,68.205369,60.209686,94.946105,51.610185,46.743061,53.924051,45.095969,25.823226,24.980995,59.558033,36.545428
55.035614,85.283442,139.067872,162.821903,105.456742,102.453356,29.846832,14.219382,138.685187,0.546404,85.674241,55.733984,160.984049,139.351988,159.006679,138.938017,79.085426,137.052723,-0.000681,0.000724,32.000000,-235.787175,138.957436,-0.580087,24.470565,0.686909,497617.746293,0.969649,40.198855,20.083901,2.534640,0.062447,0.040658,185.355862,32.000000,199.402714,188.544099,186.774936,168.893253,32.000000,165.727205,68.203770,60.248374,94.966302,51.610185,46.730051,53.924051,45.091836,25.823226,24.914995,59.562154,36.388715
54.873244,85.277647,139.158733,162.814068,105.499478,102.449582,29.711276,14.214958,138.688281,0.546052,85.568812,55.878353,160.933361,139.350174,159.034605,139.044419,79.092155,137.024139,-0.000680,0.000715,32.000000,-235.793730,139.062003,-0.580214,24.496713,0.686312,497574.139846,0.962216,40.220347,20.046607,2.536412,0.058529,0.091474,185.246569,32.000000,199.601951,188.018789,187.013516,169.365597,32.000000,164.921200,68.202161,60.269418,94.936226,51.610185,46.773113,53.924051,45.068949,25.823226,24.897749,59.552427,36.565310
54.831331,85.270197,139.144331,162.812110,105.509515,102.448337,29.564114,14.218383,138.757571,0.545703,85.508375,55.830285,160.945774,139.359145,159.009375,138.875901,79.087483,137.028054,-0.000680,0.000709,32.000000,-235.790960,139.220918,-0.580499,24.459445,0.682284,497390.000787,0.953766,40.008319,20.053810,2.526871,0.056353,0.049319,185.885637,32.000000,198.777105,187.626102,189.545327,169.739184,32.000000,164.902555,68.126904,60.247180,94.928413,51.610185,46.724326,53.924051,44.986295,25.823226,24.900574,59.554030,36.610651
54.991589,85.270197,139.079153,162.812110,105.510209,102.444635,29.671560,14.217384,138.755919,0.545560,85.560629,55.800859,161.008672,139.372828,159.016292,138.991106,79.025156,137.030157,-0.000679,0.000713,32.000000,-235.789828,139.346041,-0.580819,24.459655,0.684451,497432.181691,0.961156,40.158410,20.033336,2.536003,0.050210,0.037059,186.326787,32.000000,198.583323,188.057263,191.144830,169.465522,32.000000,165.141736,68.124558,60.222563,94.965966,51.610185,46.748932,53.924051,44.992264,25.823226,24.877467,59.551345,36.493630
54.811697,85.266885,139.151130,162.805674,105.492984,102.440846,29.620704,14.207109,138.693344,0.545630,85.582956,55.853935,160.994257,139.384901,158.968690,139.012123,79.042882,136.998007,-0.000679,0.000730,32.000000,-235.800595,139.436272,-0.580771,24.432406,0.686026,497446.101764,0.966715,40.191254,20.039890,2.537679,0.067090,0.047116,186.301540,32.000000,198.635214,188.624530,190.196936,168.849492,32.000000,165.548226,68.131064,60.244663,94.980553,51.610185,46.733713,53.924051,45.045509,25.823226,24.868702,59.554630,36.534129
55.393154,85.252813,139.040756,162.810991,105.485424,102.437007,29.757827,14.212674,138.673413,0.545711,85.644056,55.783480,160.983358,139.379537,158.946086,138.987864,79.089278,137.028222,-0.000677,0.000735,32.000000,-235.796832,139.260568,-0.580344,24.385777,0.683229,497469.758885,0.960124,40.037306,20.103229,2.529099,0.056519,0.043059,185.469469,32.000000,199.277798,188.592961,187.885016,168.765848,32.000000,165.818664,68.115261,60.271110,94.963635,51.610185,46.738704,53.924051,44.756959,25.823226,24.822530,59.565124,36.442053
54.974826,85.254192,139.112083,162.811270,105.511124,102.434450,29.614701,14.217241,138.681902,0.545795,85.665851,55.834179,160.971843,139.354252,159.009136,138.983955,79.085533,137.027076,-0.000677,0.000754,32.000000,-235.793741,139.277534,-0.580612,24.362094,0.687059,497502.528408,0.965166,40.206829,20.070038,2.538712,0.057852,0.039452,185.355223,32.000000,199.627552,188.199233,186.128273,169.346071,32.000000,165.156560,68.129550,60.294769,94.995833,51.610185,46.771436,53.924051,45.171924,25.823226,24.825103,59.555043,36.537871
54.774995,85.254192,139.065940,162.811270,105.482975,102.431912,29.442243,14.212532,138.680952,0.545846,85.574402,55.813388,160.947839,139.380047,158.995623,138.882437,79.117116,137.068563,-0.000678,0.000748,32.000000,-235.795664,138.975224,-0.580361,24.376676,0.686302,497288.729330,0.962154,40.037390,20.041369,2.530469,0.055896,0.043749,185.568539,32.000000,199.440656,187.827937,188.085106,169.564686,32.000000,164.637723,68.078036,60.253265,94.945021,51.610185,46.751165,53.924051,45.096031,25.823226,24.832477,59.563403,36.495758
54.832478,85.262195,139.176666,162.811270,105.448477,102.431939,29.485701,14.218383,138.778328,0.545437,85.546603,55.750203,160.982194,139.360450,159.002559,138.923002,79.071675,137.039481,-0.000676,0.000748,32.000000,-235.789649,139.120249,-0.580664,24.397342,0.686302,497288.729330,0.962154,40.037390,20.041369,2.530469,0.063238,0.051116,186.090238,32.000000,198.892458,187.621347,190.471514,169.709749,32.000000,164.936264,68.085277,60.247560,94.960859,51.610185,46.756442,53.924051,45.041240,25.823226,24.862889,59.551660,36.553058
54.907376,85.265782,139.051332,162.820784,105.442584,102.429464,29.076446,14.216242,138.608010,0.545139,85.620359,55.805078,160.968356,139.336451,158.993586,138.933574,79.060309,137.044033,-0.000676,0.000733,32.000000,-235.790970,139.061492,-0.580451,24.421260,0.688646,497316.215236,0.971609,40.229450,20.029736,2.538858,0.059419,0.075379,186.395996,32.000000,198.615414,188.298431,191.409049,168.999220,32.000000,165.364255,68.076619,60.256452,94.979527,51.610185,46.748361,53.924051,45.020693,25.823226,24.878018,59.550785,36.515127
54.626721,85.282614,139.121416,162.821063,105.421480,102.426941,28.900900,14.215386,138.729242,0.544872,85.731099,55.822415,160.961892,139.324991,158.947548,138.907293,79.150916,136.955680,-0.000677,0.000687,32.000000,-235.794941,139.097184,-0.580541,24.463930,0.687800,497386.253243,0.969090,40.182149,20.061194,2.538216,0.052493,0.040831,185.511024,32.000000,199.515098,188.619892,186.948394,168.963753,32.000000,165.961402,68.019972,60.260985,94.992729,51.610185,46.777667,53.924051,45.174475,25.823226,24.940097,59.566805,36.403976
54.586927,85.287581,139.063815,162.827499,105.416303,102.420571,29.675449,14.211390,138.711844,0.545000,85.721983,55.843272,160.935641,139.302399,158.984526,138.954635,79.135510,136.950705,-0.000677,0.000660,32.000000,-235.797461,139.355058,-0.580920,24.459367,0.685321,497363.600176,0.981255,40.113745,20.074748,2.532471,0.049546,0.081438,185.239088,32.000000,199.588470,187.970730,186.512476,169.434869,32.000000,164.825266,68.007143,60.249296,94.985661,51.610185,46.740780,53.924051,44.698035,25.823226,24.942973,59.559823,36.558634
54.684925,85.287581,139.129858,162.827499,105.417079,102.416762,29.659481,14.211533,138.727840,0.544860,85.645137,55.744653,161.000987,139.354090,159.032699,138.956408,79.115411,137.039161,-0.000678,0.000647,32.000000,-235.794860,139.245884,-0.581134,24.433036,0.688744,497336.827944,0.992753,40.400727,19.941643,2.546765,0.054375,0.040815,185.861061,32.000000,198.963635,187.784497,189.416658,169.545464,32.000000,164.827390,68.025391,60.289123,94.989301,51.610185,46.785355,53.924051,45.133433,25.823226,24.963137,59.544844,36.519309
54.680388,85.309104,139.106566,162.838411,105.458691,102.415456,29.498030,14.218240,138.665250,0.544888,85.634569,55.718547,161.001595,139.247587,159.011835,138.940787,79.108383,136.937476,-0.000678,0.000677,32.000000,-235.789792,139.178028,-0.581549,24.402142,0.689128,497362.964748,0.967560,40.444084,19.954655,2.547566,0.055380,0.044366,186.355318,32.000000,198.646091,187.864210,191.206928,169.605690,32.000000,165.275006,68.009842,60.243204,94.989655,51.610185,46.750831,53.924051,45.060575,25.823226,25.040905,59.563265,36.414467
54.874333,85.314898,139.091907,162.852122,105.438138,102.414595,29.835468,14.211818,138.652454,0.545089,85.690219,55.778563,160.998261,139.248669,158.983253,138.942677,79.123802,137.039119,-0.000678,0.000662,32.000000,-235.798508,139.068979,-0.581793,24.351814,0.688721,497335.042027,0.966158,40.349580,20.017302,2.544209,0.048805,0.053137,186.464852,32.000000,198.560565,188.608875,190.695928,168.833915,32.000000,165.342852,67.988684,60.266348,95.000767,51.610185,46.776069,53.924051,45.027731,25.823226,25.064180,59.564858,36.547996
54.507402,85.316830,139.121533,162.860796,105.459340,102.408210,29.718304,14.212674,138.696948,0.544786,85.744031,55.795663,161.009160,139.400254,159.006610,138.956735,79.151314,137.073603,-0.000677,0.000648,32.000000,-235.796341,139.161857,-0.581071,24.352155,0.689561,497372.447723,0.971572,40.375477,19.975417,2.543994,0.049646,0.038667,185.641351,32.000000,199.180042,188.646192,188.208609,168.653329,32.000000,165.997998,67.959152,60.296573,95.022547,51.610185,46.751642,53.924051,44.667925,25.823226,25.067384,59.556184,36.494951
55.574839,85.316830,139.140396,162.860796,105.459655,102.401880,29.754915,14.218383,138.681409,0.544467,85.783028,55.799909,160.967377,139.280355,158.995995,138.934737,79.186368,136.938272,-0.000675,0.000613,32.000000,-235.787026,139.080928,-0.581038,24.365005,0.687971,497249.581230,0.956895,40.194614,20.008891,2.534735,0.047745,0.124966,185.316180,32.000000,199.652753,188.264985,186.265702,169.221360,32.000000,165.562857,67.932041,60.277188,95.056571,51.610185,46.796314,53.924051,44.622180,25.823226,25.077311,59.560511,36.559074
55.195454,85.313243,139.113651,162.856039,105.434260,102.398029,29.943841,14.215243,138.643621,0.544710,85.628309,55.840465,160.979655,139.252420,159.026007,138.950829,79.198892,137.031281,-0.000675,0.000614,32.000000,-235.798362,139.250900,-0.580611,24.420841,0.693653,497352.687730,0.967651,40.550116,19.997961,2.552342,0.042654,0.039856,185.457012,32.000000,199.467731,187.917215,187.797412,169.447888,32.000000,164.794154,67.901537,60.294260,95.034610,51.610185,46.748589,53.924051,45.059387,25.823226,25.068061,59.557787,36.419456
55.223514,85.317658,139.077232,162.856879,105.443457,102.396768,29.768267,14.212389,138.672474,0.544683,85.644308,55.821530,161.021516,139.368322,159.035194,138.819710,79.148226,136.980434,-0.000675,0.000586,32.000000,-235.796954,139.189961,-0.580870,24.466920,0.677275,496715.432647,0.946206,39.526533,19.897815,2.503658,0.050079,0.054984,186.069874,32.000000,198.707920,187.820038,190.290308,169.691953,32.000000,164.982413,67.838884,60.281829,95.017498,51.610185,46.775079,53.924051,44.799526,25.823226,25.086586,59.554886,36.518209
55.631005,85.320693,139.152831,162.860236,105.448341,102.395436,29.566445,14.222949,138.689408,0.544527,85.659980,55.835826,161.036346,139.356208,159.032355,138.928058,79.127188,136.974017,-0.000675,0.000582,32.000000,-235.784263,139.244574,-0.581089,24.488583,0.681212,496858.293964,0.947236,39.885009,19.930032,2.520382,0.052715,0.104068,186.419453,32.000000,198.570407,188.226628,191.563486,169.087587,32.000000,165.467904,67.811619,60.267330,95.045610,51.610185,46.760150,53.924051,45.024556,25.823226,25.089818,59.560295,36.498840
54.601752,85.320693,139.055815,162.860236,105.432209,102.389003,29.611106,14.213103,138.685445,0.544080,85.716088,55.787157,161.051031,139.413569,159.020706,138.961400,79.141841,136.995186,-0.000676,0.000588,32.000000,-235.798207,139.385976,-0.581487,24.484203,0.679310,496943.275357,0.952294,39.862580,19.956242,2.518442,0.050291,0.040792,186.175721,32.000000,198.799837,188.747833,189.628240,168.616259,32.000000,165.767423,67.794179,60.263585,95.039443,51.610185,46.770114,53.924051,45.127231,25.823226,25.103615,59.557885,36.551664
54.727874,85.320141,139.169476,162.859117,105.397750,102.383906,29.685659,14.209963,138.744248,0.544181,85.711701,55.771347,160.965965,139.395422,158.977626,138.926643,79.153807,137.079707,-0.000675,0.000582,32.000000,-235.798069,139.238767,-0.580620,24.460154,0.673056,496777.646971,0.951139,39.476954,19.974193,2.501354,0.056931,0.047472,185.482768,32.000000,199.314655,188.651413,187.612282,168.817572,32.000000,166.071033,67.778222,60.276449,95.024188,51.610185,46.775825,53.924051,44.557891,25.823226,25.104959,59.566343,36.492897
55.324527,85.314071,139.067201,162.849044,105.414163,102.376277,29.826669,14.214530,138.789674,0.543711,85.671086,55.831467,160.956135,139.383513,159.028425,138.902851,79.158157,137.025997,-0.000675,0.000554,32.000000,-235.793338,139.083275,-0.580683,24.452784,0.688014,497234.778910,0.969156,40.462892,19.969723,2.546728,0.050908,0.039411,185.303055,32.000000,199.545789,188.031632,186.351152,169.518469,32.000000,165.106182,67.815184,60.280583,95.063125,51.610185,46.777985,53.924051,44.706211,25.823226,25.087127,59.560649,36.437358
54.950593,85.303309,139.105389,162.844847,105.391125,102.376283,29.591575,14.215957,138.780151,0.543742,85.530033,55.831432,160.990326,139.354109,159.077011,138.990331,79.179227,137.126347,-0.000673,0.000548,32.000000,-235.795353,139.134628,-0.581135,24.412658,0.687357,497123.573362,0.964249,40.340766,19.998405,2.542936,0.053370,0.051248,185.744145,32.000000,199.153884,187.876683,189.020967,169.653045,32.000000,164.806648,67.800197,60.251187,95.007637,51.610185,46.779838,53.924051,44.770698,25.823226,25.090323,59.558298,36.508891
55.523200,85.303309,139.120277,162.844847,105.357186,102.378831,29.613454,14.209820,138.833833,0.543747,85.520127,55.780463,160.977297,139.384513,159.069603,138.899772,79.114182,137.056058,-0.000672,0.000559,32.000000,-235.797720,139.190982,-0.581565,24.410954,0.678004,496769.132146,0.948341,39.762445,19.968226,2.513663,0.050677,0.092222,186.244561,32.000000,198.657115,187.885601,190.944429,169.753058,32.000000,165.160979,67.800336,60.241251,95.015504,51.610185,46.803252,53.924051,44.568992,25.823226,25.056061,59.558416,36.437284
55.602089,85.276543,139.195378,162.843168,105.365885,102.383633,29.684829,14.217669,138.777451,0.543539,85.596084,55.799845,161.009658,139.428739,158.999198,139.009645,79.143216,137.145363,-0.000672,0.000574,32.000000,-235.791346,139.212699,-0.581709,24.375706,0.684910,496902.369070,0.962936,40.109768,19.995405,2.531463,0.054365,0.045553,186.298769,32.000000,198.676435,188.430337,191.052290,168.992582,32.000000,165.557443,67.792059,60.279078,95.023462,51.610185,46.796935,53.924051,45.120871,25.823226,24.966074,59.547126,36.566998
54.697385,85.261919,139.076960,162.842608,105.384640,102.393550,30.098125,14.209535,138.764250,0.543790,85.665803,55.831508,161.050119,139.388143,158.991915,138.944631,79.133916,137.043856,-0.000671,0.000566,32.000000,-235.800792,139.489603,-0.581971,24.367549,0.676488,496754.293594,0.951444,39.562181,20.026657,2.505624,0.053552,0.042351,185.712428,32.000000,199.038739,188.711846,188.673773,168.849307,32.000000,165.749350,67.818131,60.281457,95.013925,51.610185,46.790210,53.924051,45.013913,25.823226,24.918083,59.551011,36.510212
54.800351,85.263022,139.133691,162.843728,105.406547,102.396695,29.401254,14.223235,138.795274,0.543740,85.664331,55.904335,160.945711,139.465462,159.018731,138.997120,79.141863,137.202023,-0.000671,0.000551,32.000000,-235.786600,139.422376,-0.581832,24.412422,0.676677,496646.600036,0.947671,39.460312,20.040556,2.503420,0.058102,0.043142,185.381752,32.000000,199.476773,188.471341,186.584688,169.043297,32.000000,165.628533,67.811134,60.268100,94.997140,51.610185,46.826814,53.924051,44.801020,25.823226,24.920748,59.551689,36.499940
54.979818,85.263022,139.069447,162.843728,105.396032,102.399284,29.619572,14.212104,138.782836,0.543450,85.525621,55.826280,160.980741,139.405882,159.062506,139.042217,79.190757,137.133921,-0.000670,0.000530,32.000000,-235.795436,139.233239,-0.581999,24.421680,0.689896,497146.104640,0.951566,40.311914,20.001056,2.542662,0.063747,0.049845,185.367480,32.000000,199.677096,187.933186,187.161387,169.540187,32.000000,164.887246,67.830356,60.283719,94.997598,51.610185,46.792778,53.924051,44.848149,25.823226,24.927255,59.558623,36.650783
54.669228,85.254744,139.103110,162.844007,105.373320,102.395467,29.273397,14.212817,138.766061,0.543229,85.504552,55.754871,160.999802,139.483918,159.047332,138.974153,79.090584,137.174792,-0.000669,0.000510,32.000000,-235.794887,139.221716,-0.581764,24.462593,0.687393,497096.954871,0.972161,40.213881,20.069138,2.538920,0.046615,0.037118,185.959613,32.000000,198.838923,187.790781,189.898789,169.732634,32.000000,164.699742,67.801118,60.272686,94.970158,51.610185,46.861692,53.924051,44.974431,25.823226,24.901146,59.562222,36.506396
54.977687,85.244259,139.181632,162.844007,105.334978,102.396732,29.408698,14.216956,138.870387,0.543210,85.528486,55.892046,161.008128,139.443523,159.055678,139.028163,79.089826,137.079354,-0.000668,0.000503,32.000000,-235.792387,139.244291,-0.582248,24.484754,0.684107,496923.024274,0.961591,40.041428,19.987516,2.529464,0.048903,0.039653,186.288099,32.000000,198.666630,188.059692,191.541664,169.327441,32.000000,165.458261,67.811583,60.262256,95.011739,51.610185,46.838880,53.924051,44.849920,25.823226,24.867312,59.548188,36.535890
54.875458,85.238464,139.134620,162.840370,105.349938,102.410298,29.960925,14.213959,138.806265,0.543557,85.576811,55.852176,161.035900,139.479676,159.024751,139.054013,79.130232,137.140021,-0.000666,0.000520,32.000000,-235.795056,139.208499,-0.582123,24.475260,0.687776,497246.536142,0.978924,40.331873,20.107331,2.544450,0.051412,0.075764,186.377783,32.000000,198.806701,188.676419,189.988438,168.883710,32.000000,165.729606,67.789492,60.285303,95.007081,51.610185,46.842012,53.924051,44.882358,25.823226,24.869797,59.551925,36.707716
54.817697,85.238464,139.244504,162.840370,105.352730,102.421737,29.782209,14.211961,138.857547,0.543718,85.550764,55.770908,160.984867,139.453536,158.998458,138.983239,79.123098,137.108476,-0.000665,0.000507,32.000000,-235.794432,139.283186,-0.582273,24.508567,0.682923,497083.441101,0.968458,40.024710,20.062214,2.531602,0.049142,0.039169,185.537909,32.000000,199.189249,188.885009,187.747543,168.644521,32.000000,165.634502,67.788330,60.297983,95.002494,51.610185,46.870523,53.924051,44.928559,25.823226,24.852113,59.555712,36.657753
54.913956,85.232394,139.153328,162.847925,105.336082,102.430602,29.566988,14.214102,138.880118,0.543618,85.552541,55.792379,160.967310,139.430065,159.039627,139.105005,79.147474,137.150284,-0.000665,0.000501,32.000000,-235.795897,139.424175,-0.581081,24.467392,0.684555,497114.441512,0.952649,40.117100,20.050972,2.535462,0.044599,0.032330,185.354457,32.000000,199.651120,188.101813,186.255609,169.318490,32.000000,165.375546,67.820066,60.317832,95.015148,51.610185,46.835222,53.924051,45.021732,25.823226,24.833430,59.555545,36.736770
54.936642,85.220804,139.230293,162.849883,105.307512,102.439467,29.604557,14.214102,138.839422,0.543744,85.467617,55.811872,160.960305,139.451272,159.039009,139.077788,79.150800,137.221457,-0.000666,0.000496,32.000000,-235.794586,139.417811,-0.580828,24.434426,0.685152,497212.359150,0.959572,40.172635,20.042945,2.540138,0.051963,0.035679,185.650436,32.000000,199.309675,187.827833,188.424137,169.717400,32.000000,164.706531,67.793590,60.298673,94.991810,51.610185,46.870723,53.924051,44.860427,25.823226,24.795535,59.546605,36.589008
54.759980,85.211147,139.213076,162.851842,105.321397,102.443265,29.708297,14.214958,138.826713,0.543829,85.451465,55.718676,161.009210,139.529776,159.068818,139.119389,79.133186,137.176769,-0.000667,0.000484,32.000000,-235.794385,139.374452,-0.581148,24.414730,0.684416,497152.159045,0.964782,40.074037,20.038663,2.534025,0.049788,0.046678,186.166148,32.000000,198.732950,187.924085,190.671144,169.789971,32.000000,164.924376,67.822350,60.303765,95.010789,51.610185,46.837191,53.924051,44.808484,25.823226,24.797781,59.567553,36.425912
54.787840,85.211147,139.212406,162.851842,105.330582,102.449597,29.691206,14.213673,138.833927,0.543951,85.535211,55.767910,160.986479,139.513321,159.007608,138.997337,79.084335,137.118351,-0.000668,0.000492,32.000000,-235.796653,139.207072,-0.581237,24.396818,0.685459,497162.287274,0.963180,40.040659,20.069538,2.534379,0.068801,0.035982,186.337858,32.000000,198.670734,188.277003,191.449761,169.052734,32.000000,165.734911,67.791778,60.268719,95.027710,51.610185,46.867582,53.924051,44.940936,25.823226,24.766412,59.557177,36.649830
54.721195,85.209215,139.261063,162.848764,105.364055,102.459679,29.444006,14.211676,138.855464,0.544066,85.634259,55.744146,161.018693,139.395503,158.950992,138.986865,79.124486,137.160591,-0.000669,0.000491,32.000000,-235.795045,139.139158,-0.580986,24.378145,0.688589,497290.749800,0.963201,40.200857,20.065680,2.542241,0.055416,0.039870,185.884593,32.000000,199.003208,188.705632,188.803372,168.734795,32.000000,165.587343,67.763787,60.302604,95.005873,51.610185,46.851386,53.924051,44.957794,25.823226,24.761844,59.567897,36.444915
54.995845,85.219149,139.172784,162.844007,105.358419,102.464767,29.669430,14.216099,138.756922,0.544180,85.676944,55.791453,160.986287,139.429453,159.013443,139.036271,79.184209,137.118002,-0.000669,0.000491,32.000000,-235.790621,139.176540,-0.581576,24.391599,0.688712,497402.226076,0.963282,40.174044,20.086454,2.540936,0.052863,0.041932,185.487570,32.000000,199.493757,188.592480,186.879137,168.990282,32.000000,165.713415,67.809039,60.320138,95.048808,51.610185,46.857067,53.924051,44.827342,25.823226,24.798481,59.554699,36.466778
54.911428,85.241499,139.221871,162.850443,105.270298,102.467813,29.755135,14.218097,138.841293,0.544139,85.578568,55.791827,160.963854,139.392627,159.023731,139.024578,79.181264,137.129141,-0.000669,0.000481,32.000000,-235.792721,139.197301,-0.581894,24.402666,0.690579,497404.410707,0.972748,40.236273,20.066605,2.544920,0.055552,0.039758,185.317856,32.000000,199.754266,187.846697,186.921571,169.780567,32.000000,165.028378,67.798351,60.330341,95.030599,51.610185,46.833335,53.924051,44.938707,25.823226,24.800711,59.552712,36.711311
54.762580,85.241499,139.182791,162.850443,105.249153,102.467842,29.445334,14.214672,138.873170,0.544122,85.509284,55.747630,160.954883,139.432594,159.036211,139.034844,79.179522,137.144326,-0.000668,0.000493,32.000000,-235.792376,139.318692,-0.582220,24.402168,0.685625,497186.392807,0.960181,39.982176,19.986412,2.530605,0.049114,0.034199,185.928671,32.000000,198.884402,187.733765,189.574523,169.669417,32.000000,164.480017,67.808390,60.346347,95.042995,51.610185,46.867868,53.924051,44.950374,25.823226,24.880737,59.559823,36.710138
54.543166,85.252537,139.239929,162.859117,105.241792,102.461459,29.726931,14.217098,138.831468,0.544108,85.582660,55.724066,161.010968,139.489178,159.050237,138.971100,79.173924,137.114756,-0.000668,0.000507,32.000000,-235.789458,139.323566,-0.581943,24.469254,0.686904,497279.602183,0.959099,40.085571,19.994710,2.535390,0.050374,0.028901,186.342363,32.000000,198.618484,188.072984,191.401914,169.402487,32.000000,165.341596,67.791430,60.330494,95.025001,51.610185,46.848066,53.924051,44.667151,25.823226,24.921574,59.556085,36.384166
55.445049,85.259159,139.175408,162.858278,105.217583,102.449935,29.681300,14.219952,138.693439,0.544014,85.671548,55.845824,161.006941,139.411610,158.986679,139.040450,79.150006,137.053130,-0.000667,0.000519,32.000000,-235.787424,139.355788,-0.581366,24.476781,0.688958,497358.417496,0.972058,40.228707,20.003752,2.541567,0.051125,0.052754,186.371979,32.000000,198.831645,188.544167,190.530114,168.919059,32.000000,165.816318,67.760345,60.331033,95.027308,51.610185,46.866120,53.924051,44.565888,25.823226,24.947150,59.555859,36.669125
55.478425,85.271852,139.203567,162.855480,105.235015,102.442320,29.724310,14.211105,138.710905,0.543780,85.719272,55.772976,161.030039,139.446481,158.981956,138.952068,79.208686,137.117088,-0.000666,0.000494,32.000000,-235.800205,139.330135,-0.580845,24.489605,0.690678,497463.277479,0.967031,40.451281,19.995137,2.552839,0.097757,0.050848,185.483766,32.000000,199.261665,188.778753,187.861387,168.689558,32.000000,165.968114,67.756793,60.334166,95.040601,51.610185,46.849976,53.924051,45.073375,25.823226,24.949787,59.556046,36.577416
54.680533,85.271852,139.265304,162.855480,105.178165,102.439810,29.605498,14.223663,138.762198,0.543554,85.720561,55.791544,160.949133,139.446804,158.990138,138.980598,79.232154,137.018316,-0.000665,0.000496,32.000000,-235.785188,139.246430,-0.580223,24.486012,0.676514,497008.637928,0.951285,39.592513,19.989426,2.510150,0.053730,0.042199,185.368534,32.000000,199.662385,188.215019,186.261142,169.323739,32.000000,165.554465,67.762917,60.360912,95.073728,51.610185,46.905626,53.924051,44.977455,25.823226,24.996604,59.542799,36.527966
55.085773,85.286201,139.180897,162.860516,105.142046,102.438548,29.666665,14.212532,138.714947,0.543681,85.629452,55.795033,160.969949,139.405821,159.028333,139.017220,79.244373,137.088642,-0.000665,0.000512,32.000000,-235.796156,139.132835,-0.580203,24.475076,0.675787,496857.876441,0.949244,39.573388,19.961496,2.509148,0.050833,0.044146,185.568933,32.000000,199.462994,187.813875,188.175071,169.692765,32.000000,165.011311,67.763078,60.331692,95.018012,51.610185,46.862351,53.924051,44.723405,25.823226,25.049265,59.563029,36.685926
54.708327,85.289512,139.180482,162.868071,105.116667,102.442382,29.637568,14.217526,138.814408,0.543991,85.620739,55.739925,160.972936,139.448172,159.051293,138.949689,79.228148,137.046623,-0.000665,0.000497,32.000000,-235.792144,139.064898,-0.579995,24.465451,0.688144,497199.339623,0.968185,40.338085,19.890535,2.546890,0.057811,0.040775,186.073082,32.000000,198.762828,187.799654,190.384385,169.820295,32.000000,164.774351,67.748079,60.327893,95.007719,51.610185,46.878719,53.924051,44.952346,25.823226,25.063680,59.560285,36.503829
54.523849,85.296411,139.270216,162.881502,105.099317,102.444953,29.819603,14.212960,138.796113,0.543800,85.666682,55.842568,161.033616,139.406902,159.028865,139.029546,79.187341,137.126615,-0.000666,0.000488,32.000000,-235.793761,139.177642,-0.579876,24.407544,0.681925,496985.503955,0.958475,39.962995,19.912133,2.526621,0.052775,0.044502,186.466618,32.000000,198.595723,188.284046,191.628761,169.145308,32.000000,165.510485,67.788212,60.349494,95.028908,51.610185,46.859428,53.924051,44.636665,25.823226,25.066625,59.562439,36.547922
55.343890,85.296411,139.157883,162.881502,105.099969,102.447365,29.578471,14.216813,138.771855,0.543785,85.774096,55.755618,161.054160,139.493786,159.024596,139.046600,79.220808,137.102065,-0.000666,0.000512,32.000000,-235.793841,139.162732,-0.580072,24.396424,0.687898,497229.655979,0.966668,40.328965,19.908155,2.544046,0.066287,0.048647,186.052206,32.000000,199.081020,188.637012,189.219332,168.962173,32.000000,165.866296,67.776841,60.356911,95.005347,51.610185,46.876783,53.924051,44.587949,25.823226,25.093582,59.551925,36.614833
55.377488,85.292547,139.254738,162.884020,105.090519,102.444821,29.446180,14.218383,138.811996,0.543930,85.799069,55.844417,161.011425,139.482306,158.997579,138.985586,79.219471,137.157341,-0.000666,0.000510,32.000000,-235.793255,139.416382,-0.580762,24.380085,0.692845,497425.869461,0.964345,40.513810,19.987420,2.554299,0.059297,0.085300,185.494884,32.000000,199.444597,188.791775,187.223558,168.972151,32.000000,165.674273,67.772383,60.358289,94.977429,51.610185,46.897608,53.924051,45.016843,25.823226,25.083165,59.562124,36.477123
55.040022,85.303309,139.113076,162.890455,105.085451,102.442239,29.681334,14.215529,138.818458,0.543840,85.752484,55.778050,160.979116,139.435571,159.020570,138.985502,79.232121,137.147467,-0.000665,0.000521,32.000000,-235.795945,139.295075,-0.580958,24.360731,0.680206,496959.076573,0.956557,39.726293,19.942151,2.514422,0.052338,0.028883,185.415140,32.000000,199.720914,187.937545,186.490251,169.598673,32.000000,165.040350,67.775306,60.372992,94.972521,51.610185,46.866780,53.924051,44.740601,25.823226,25.123526,59.554787,36.468906
55.540068,85.319589,139.191751,162.895212,105.053378,102.439695,28.275000,14.213673,138.757765,0.543700,85.673868,55.827362,160.999642,139.402558,159.047925,138.988211,79.228284,137.128308,-0.000666,0.000525,32.000000,-235.796817,139.278698,-0.581707,24.388740,0.680650,496927.664826,0.960186,39.690354,19.970058,2.514645,0.054353,0.039498,185.859969,32.000000,199.112390,187.675007,189.297820,169.987169,32.000000,164.794505,67.792620,60.366115,94.963511,51.610185,46.905969,53.924051,44.847301,25.823226,25.126612,59.559606,36.562743
54.660103,85.319589,139.159155,162.895212,105.077773,102.442298,29.411157,14.212674,138.871336,0.543241,85.638644,55.947054,161.057468,139.441525,159.059179,138.996827,79.214302,137.124208,-0.000664,0.000521,32.000000,-235.796341,139.169199,-0.581431,24.444444,0.685504,497074.579261,0.958943,40.023960,19.952663,2.527489,0.061179,0.035796,186.377358,32.000000,198.645778,188.097977,190.996578,169.698923,32.000000,164.967324,67.795896,60.353889,94.968723,51.610185,46.893165,53.924051,44.929535,25.823226,25.186365,59.563540,36.549316
55.315969,85.318761,139.221498,162.900528,105.072483,102.450082,29.455800,14.218954,138.865194,0.543451,85.659184,55.837028,161.002418,139.504736,159.047695,139.198518,79.235139,137.178969,-0.000664,0.000496,32.000000,-235.792029,139.191631,-0.581125,24.462225,0.677658,496839.897991,0.996785,39.562396,19.947291,2.506150,0.055692,0.034718,186.327746,32.000000,198.725029,188.421532,190.651106,169.089159,32.000000,165.784922,67.766987,60.336056,94.972663,51.610185,46.923336,53.924051,44.410173,25.823226,25.186739,59.553981,36.739485
