OSU 80 Ton Compressor Load Stand
54.656507,85.240120,139.110674,162.974678,104.854750,102.149952,30.047012,14.212389,138.717909,0.544157,85.687699,55.583559,161.113730,139.365386,159.035718,138.887509,79.297715,137.073808,-0.000671,0.000530,32.000000,-235.794495,139.230587,-0.589294,24.345415,0.690050,495674.802533,0.970653,40.399328,19.824687,2.550092,0.050133,0.038050,185.953265,32.000000,199.339124,188.676487,188.832798,168.832303,32.000000,165.908877,67.970910,60.435200,95.008736,51.610185,47.202385,53.924051,44.715496,25.823226,25.084852,59.558338,36.541613
54.479013,85.251157,139.190719,162.974118,104.808345,102.151231,29.183501,14.215100,138.733696,0.544143,85.730827,55.571813,161.086434,139.299911,159.052429,138.844261,79.326693,137.033097,-0.000671,0.000552,32.000000,-235.789981,139.066877,-0.589035,24.371562,0.689390,495570.209109,0.965146,40.314231,19.847032,2.545358,0.063115,0.038147,185.707929,32.000000,199.593156,188.824655,186.846578,168.947469,32.000000,165.734073,67.990192,60.440807,95.042038,51.610185,47.175788,53.924051,44.695824,25.823226,25.125457,59.566137,36.397739
54.756112,85.251157,139.063449,162.974118,104.813786,102.142563,29.427477,14.214958,138.699395,0.544433,85.632116,55.613742,161.072338,139.322606,159.110624,138.899042,79.311913,137.130083,-0.000671,0.000554,32.000000,-235.795369,139.078155,-0.588943,24.434688,0.689640,495634.416203,0.951640,40.329512,19.851660,2.545180,0.059661,0.042145,185.616142,32.000000,199.762260,187.990328,187.530491,169.685178,32.000000,165.407976,68.010777,60.453604,94.980760,51.610185,47.150327,53.924051,44.675365,25.823226,25.166318,59.561976,36.487174
54.490548,85.261367,139.169888,162.976917,104.797201,102.134984,29.275792,14.209392,138.734689,0.544117,85.583561,55.698329,161.084982,139.258151,159.088266,138.856643,79.297953,137.031470,-0.000671,0.000561,32.000000,-235.798803,139.070306,-0.589164,24.458947,0.692050,495687.968794,0.983311,40.511875,19.803105,2.554942,0.047647,0.031855,186.109449,32.000000,199.017759,187.841007,189.701334,169.873909,32.000000,164.912482,68.030593,60.426594,94.953341,51.610185,47.193716,53.924051,44.823384,25.823226,25.203489,59.554915,36.538825
54.638911,85.263574,139.081059,162.976917,104.847064,102.122318,29.493015,14.221380,138.723304,0.543565,85.546590,55.613991,161.098510,139.244528,159.128195,138.912961,79.303541,137.027296,-0.000670,0.000566,32.000000,-235.786980,139.061735,-0.588652,24.489396,0.685332,495536.659187,0.969708,40.244591,19.864516,2.539688,0.057267,0.045926,186.468141,32.000000,198.813893,188.361470,191.720184,169.326309,32.000000,165.390880,68.041407,60.420718,94.978180,51.610185,47.160170,53.924051,44.741981,25.823226,25.214704,59.539298,36.481011
55.177991,85.259711,139.143643,162.980834,104.891045,102.122271,29.452699,14.212532,138.681933,0.543486,85.630494,55.716900,161.152948,139.329315,159.090479,139.012168,79.306165,137.126840,-0.000671,0.000596,32.000000,-235.799106,139.242151,-0.588713,24.452837,0.689200,495673.043689,0.979854,40.510937,19.831064,2.554019,0.058678,0.029730,186.553756,32.000000,199.017263,188.713962,190.486542,169.026767,32.000000,165.978591,68.048009,60.443329,94.995672,51.610185,47.202245,53.924051,44.579678,25.823226,25.217385,59.568585,36.571547
54.490911,85.259711,139.062761,162.980834,104.928562,102.127321,29.719616,14.217098,138.694344,0.543810,85.631783,55.684106,161.105690,139.362102,159.075122,138.915036,79.312807,137.009629,-0.000672,0.000615,32.000000,-235.792409,139.233992,-0.588926,24.432170,0.685552,495528.765574,0.969649,40.369931,19.823466,2.545458,0.058728,0.044712,185.747267,32.000000,199.469118,188.825320,187.845345,168.925395,32.000000,165.832027,68.029806,60.445526,94.976398,51.610185,47.158980,53.924051,44.816924,25.823226,25.206621,59.561672,36.508084
54.573027,85.247846,139.161280,162.979435,104.940235,102.132439,29.652083,14.213816,138.719010,0.543458,85.591453,55.697880,161.066918,139.301562,159.082966,138.909472,79.303906,137.009775,-0.000673,0.000612,32.000000,-235.794216,139.316694,-0.589160,24.406075,0.678808,495249.007191,0.960644,39.848190,19.868705,2.521724,0.054352,0.048962,185.474599,32.000000,199.748366,188.297142,186.594701,169.426355,32.000000,165.300056,68.027653,60.417750,94.988616,51.610185,47.213126,53.924051,44.312375,25.823226,25.168005,59.559046,36.627893
55.246554,85.223840,139.180477,162.966284,104.920958,102.135026,29.519648,14.218383,138.735344,0.543207,85.509085,55.608233,161.068103,139.342180,159.096208,138.985586,79.302024,137.019402,-0.000674,0.000618,32.000000,-235.793419,139.302824,-0.589323,24.371955,0.689326,495603.947458,0.965138,40.508931,19.805705,2.552036,0.060304,0.036783,185.798556,32.000000,199.639677,187.921375,188.608062,169.840507,32.000000,165.126781,68.056831,60.432505,95.000875,51.610185,47.209316,53.924051,44.384737,25.823226,25.087131,59.551748,36.568172
54.822973,85.209491,139.134218,162.962366,104.892820,102.136237,29.790508,14.216385,138.731385,0.543107,85.486907,55.554580,161.085660,139.379169,159.121341,138.958978,79.285686,137.013650,-0.000673,0.000611,32.000000,-235.792466,139.043198,-0.589367,24.351211,0.689356,495589.255247,0.965773,40.417763,19.814676,2.550001,0.064501,0.073213,186.263970,32.000000,199.020749,188.000093,190.528796,169.848660,32.000000,165.012546,68.060873,60.429449,95.013850,51.610185,47.239636,53.924051,44.667047,25.823226,25.089408,59.560501,36.423491
54.692169,85.209491,139.194247,162.962366,104.922333,102.134916,29.540286,14.218383,138.712136,0.542921,85.516310,55.776518,161.133075,139.349684,159.105589,138.963421,79.283909,137.029686,-0.000673,0.000610,32.000000,-235.789977,138.964106,-0.588521,24.350266,0.680254,495235.105297,0.957205,39.746728,19.821188,2.519261,0.055509,0.038482,186.479572,32.000000,198.883174,188.528080,191.610660,169.239434,32.000000,165.647602,68.041401,60.423650,95.032662,51.610185,47.218258,53.924051,44.693487,25.823226,25.041743,59.565025,36.554452
54.454283,85.207284,139.156028,162.962087,104.959835,102.137438,29.686251,14.214958,138.766077,0.542967,85.584781,55.639569,161.159524,139.327662,159.060532,138.918599,79.278672,137.052380,-0.000673,0.000615,32.000000,-235.795369,139.124819,-0.588470,24.371457,0.686938,495466.039190,0.956463,40.138588,19.834759,2.537882,0.050764,0.043264,186.059914,32.000000,199.297508,188.715006,189.189343,168.883860,32.000000,166.069428,68.022847,60.425072,95.013813,51.610185,47.227631,53.924051,44.686708,25.823226,25.036198,59.556902,36.592310
55.254341,85.200661,139.183913,162.952013,104.970212,102.135713,29.683630,14.207680,138.683618,0.542986,85.543619,55.680373,161.106282,139.406678,159.052737,138.871392,79.328020,137.101910,-0.000672,0.000629,32.000000,-235.802647,139.267321,-0.588219,24.406128,0.689253,495529.097400,0.967063,40.264512,19.844248,2.545049,0.048764,0.039823,185.702509,32.000000,199.749381,188.857976,187.038363,168.979930,32.000000,165.852308,68.045018,60.445347,95.058256,51.610185,47.224638,53.924051,44.377782,25.823226,25.015302,59.549417,36.596198
55.071677,85.194039,139.152463,162.947536,104.980365,102.135425,29.655099,14.214958,138.809878,0.542870,85.495798,55.635508,161.052845,139.395197,159.091461,139.018994,79.327941,137.046503,-0.000672,0.000658,32.000000,-235.793730,139.266441,-0.588578,24.482734,0.692074,495669.241923,0.966902,40.491906,19.860399,2.555465,0.056039,0.044706,185.552648,32.000000,199.712881,188.113682,187.114730,169.521450,32.000000,165.196402,68.051173,60.442325,95.039636,51.610185,47.241836,53.924051,44.729445,25.823226,25.017343,59.566707,36.462083
55.032799,85.194039,139.230438,162.947536,104.996371,102.135638,29.669996,14.217812,138.759125,0.542718,85.391716,55.661104,161.093295,139.394299,159.116940,138.907763,79.330720,137.103064,-0.000671,0.000686,32.000000,-235.788581,139.372737,-0.588358,24.483416,0.679169,495153.981784,0.951723,39.716105,19.834865,2.518968,0.054905,0.039276,186.099854,32.000000,199.285328,187.865880,189.683006,169.881693,32.000000,165.178638,68.064332,60.444692,95.047606,51.610185,47.244543,53.924051,44.496601,25.823226,24.996334,59.561809,36.683505
55.308432,85.188244,139.162757,162.951174,104.977009,102.140706,29.613430,14.217384,138.756736,0.542744,85.441625,55.742707,161.101699,139.450313,159.156252,138.974645,79.248378,137.102635,-0.000671,0.000692,32.000000,-235.789337,139.265603,-0.588266,24.476991,0.679585,495234.559363,0.956063,39.884342,19.808305,2.526752,0.054430,0.046059,186.534749,32.000000,198.963655,188.261093,191.237421,169.662528,32.000000,165.205939,68.060741,60.449042,95.041295,51.610185,47.220583,53.924051,44.739025,25.823226,24.978159,59.548582,36.522684
54.473345,85.184657,139.256435,162.947536,104.965762,102.140703,29.753474,14.211105,138.786576,0.542395,85.510619,55.676813,161.104011,139.299993,159.076453,138.870905,79.242435,137.027469,-0.000671,0.000646,32.000000,-235.798074,139.140545,-0.588363,24.471719,0.680566,495250.674711,0.956320,39.921617,19.832719,2.529954,0.057722,0.049766,186.589593,32.000000,198.875440,188.706626,190.878987,169.057707,32.000000,165.661325,68.063301,60.422246,95.046340,51.610185,47.262064,53.924051,44.799332,25.823226,24.967613,59.557757,36.498326
54.605796,85.177207,139.156463,162.952013,104.957521,102.143211,29.774563,14.218097,138.670827,0.541989,85.520112,55.622567,161.099137,139.321341,159.080231,138.968351,79.273403,137.116735,-0.000670,0.000644,32.000000,-235.789934,139.240701,-0.587378,24.441690,0.676298,495290.364617,0.952980,39.651992,19.914856,2.516122,0.063278,0.038272,185.774055,32.000000,199.617260,188.691956,188.320313,169.153149,32.000000,166.158830,68.064976,60.473461,95.069099,51.610185,47.236524,53.924051,44.260008,25.823226,24.969492,59.549054,36.532075
54.984084,85.177207,139.269043,162.952013,104.966543,102.135513,29.524326,14.217812,138.670215,0.541791,85.500300,55.722180,161.070116,139.278642,159.120827,138.902548,79.346458,137.022096,-0.000670,0.000647,32.000000,-235.789072,138.993230,-0.586626,24.461360,0.689469,495715.291484,0.964327,40.450852,19.884658,2.556414,0.060602,0.044929,185.546821,32.000000,199.780749,188.544809,186.535774,169.325823,32.000000,165.310295,68.087755,60.453220,95.075158,51.610185,47.270934,53.924051,44.509267,25.823226,24.945439,59.543625,36.492823
54.635624,85.163962,139.135845,162.950894,104.960229,102.129184,29.636573,14.214815,138.796170,0.542028,85.389102,55.620097,161.058082,139.309739,159.124962,138.932962,79.289907,137.132715,-0.000671,0.000656,32.000000,-235.792725,139.117823,-0.587163,24.391966,0.687775,495591.749177,0.961108,40.315503,19.896608,2.548383,0.051840,0.037385,185.800932,32.000000,199.788334,188.065036,188.232056,169.746654,32.000000,165.126469,68.055305,60.482169,95.062738,51.610185,47.253027,53.924051,44.593494,25.823226,24.901186,59.560393,36.432515
54.869468,85.155133,139.204784,162.955651,104.967424,102.131273,29.749625,14.213673,138.741421,0.541743,85.397633,55.592153,161.048659,139.374990,159.122297,139.004345,79.236183,137.112801,-0.000670,0.000679,32.000000,-235.795834,139.244272,-0.586934,24.381135,0.682090,495219.493118,0.961925,39.951520,19.778050,2.532897,0.054466,0.041854,186.243558,32.000000,199.162868,187.860481,190.232692,170.105355,32.000000,164.894191,68.041134,60.469547,95.036168,51.610185,47.254242,53.924051,44.570321,25.823226,24.872181,59.539445,36.592163
54.545837,85.161479,139.159234,162.966004,104.965585,102.136564,30.099969,14.213245,138.777767,0.541528,85.482110,55.615441,161.157644,139.297403,159.127581,138.997561,79.269330,137.050831,-0.000670,0.000676,32.000000,-235.795770,139.306660,-0.586411,24.369988,0.688496,495458.482560,0.964845,40.273489,19.887787,2.546614,0.056522,0.040624,186.496620,32.000000,198.899211,188.517176,191.669885,169.239516,32.000000,165.442987,68.061940,60.478372,95.073966,51.610185,47.240709,53.924051,44.730592,25.823226,24.873759,59.565399,36.399647
54.840550,85.161479,139.280401,162.966004,104.942117,102.136608,29.345984,14.212817,138.696110,0.541488,85.550738,55.644414,161.152104,139.342487,159.089633,138.969753,79.273278,137.088764,-0.000670,0.000656,32.000000,-235.794231,139.327606,-0.585985,24.384623,0.685647,495444.011466,0.956720,40.039524,19.931939,2.537017,0.056785,0.050545,186.380921,32.000000,199.237587,188.763596,189.897802,168.881896,32.000000,166.229773,68.024616,60.478900,95.068976,51.610185,47.286913,53.924051,44.595723,25.823226,24.897428,59.552378,36.683212
55.387375,85.159272,139.190456,162.968242,104.926150,102.136590,29.519478,14.210534,138.730110,0.541168,85.506162,55.727572,161.074070,139.421604,159.077329,138.912546,79.263768,137.078156,-0.000670,0.000646,32.000000,-235.797498,139.259406,-0.587004,24.395978,0.690655,495575.289040,0.951756,40.357645,19.868996,2.551235,0.062250,0.066898,185.851330,32.000000,199.722521,188.900394,187.466484,169.057836,32.000000,166.029203,68.023508,60.498766,95.066084,51.610185,47.254068,53.924051,44.840872,25.823226,24.891395,59.559970,36.556873
54.553198,85.153201,139.288280,162.973559,104.935806,102.136516,29.319662,14.214672,138.824793,0.541167,85.523085,55.626776,161.060061,139.428026,159.131466,138.964763,79.292011,137.047034,-0.000671,0.000647,32.000000,-235.794671,139.247066,-0.587032,24.437311,0.686431,495419.834397,0.970502,40.073672,19.883288,2.539734,0.058744,0.040614,185.585120,32.000000,199.803352,188.251993,186.829324,169.466140,32.000000,165.054003,68.030046,60.512917,95.076090,51.610185,47.295186,53.924051,44.754576,25.823226,24.871927,59.565881,36.494217
54.965028,85.158444,139.225805,162.966563,104.955501,102.135244,29.235239,14.218097,138.768073,0.541498,85.464450,55.638323,161.107796,139.463261,159.146167,138.863556,79.305587,137.069558,-0.000672,0.000621,32.000000,-235.787312,139.108053,-0.586767,24.466264,0.677438,495161.042173,0.954423,39.547643,19.887697,2.513036,0.055015,0.045067,186.097928,32.000000,199.291747,187.931349,189.394644,169.838354,32.000000,165.216335,68.038376,60.513349,95.067257,51.610185,47.238623,53.924051,44.524274,25.823226,24.873486,59.557866,36.425252
54.533831,85.158444,139.272780,162.966563,104.993256,102.131448,29.573429,14.216385,138.774696,0.541366,85.420588,55.717504,161.080452,139.412774,159.128174,138.949525,79.266849,137.103106,-0.000672,0.000606,32.000000,-235.792794,139.163609,-0.586109,24.487612,0.689311,495516.003546,0.976922,40.342261,19.844490,2.553256,0.058551,0.059468,186.518979,32.000000,198.988628,188.131386,191.034646,169.779503,32.000000,165.230966,67.993554,60.474417,95.044926,51.610185,47.296619,53.924051,44.761544,25.823226,24.893293,59.558495,36.522684
54.351342,85.172240,139.200294,162.971600,104.965047,102.122922,29.624642,14.214102,138.718968,0.541042,85.574826,55.665515,161.122492,139.375744,159.092342,139.003959,79.286221,137.097231,-0.000672,0.000629,32.000000,-235.792783,139.130163,-0.586495,24.466107,0.681971,495283.862146,0.971756,39.951046,19.841744,2.532989,0.044301,0.030397,186.589483,32.000000,198.925208,188.743313,191.295489,168.912330,32.000000,165.597047,67.983103,60.476043,95.074836,51.610185,47.257382,53.924051,44.391013,25.823226,24.942879,59.563983,36.528700
55.121020,85.194591,139.223245,162.973279,104.912990,102.114394,29.505257,14.213816,138.691716,0.541006,85.633221,55.617798,161.139362,139.275625,159.073469,138.940927,79.311392,137.080622,-0.000673,0.000632,32.000000,-235.792740,139.278352,-0.586456,24.426847,0.688086,495558.356636,0.968878,40.366204,19.896611,2.553879,0.046957,0.046199,185.848781,32.000000,199.417148,188.734773,188.624945,169.019997,32.000000,166.162181,67.988884,60.503698,95.072153,51.610185,47.283158,53.924051,44.435444,25.823226,25.022276,59.563757,36.410212
54.885564,85.206180,139.183358,162.979155,104.891826,102.110537,29.650722,14.216099,138.691220,0.540606,85.667494,55.614071,161.072678,139.273994,159.072166,138.924141,79.310458,137.067071,-0.000672,0.000647,32.000000,-235.793899,139.308535,-0.586444,24.386380,0.691030,495589.085128,0.970688,40.556456,19.874415,2.561120,0.051970,0.042460,185.610068,32.000000,199.716837,188.623032,186.809625,169.207493,32.000000,165.620414,68.009906,60.510221,95.051081,51.610185,47.241926,53.924051,44.753080,25.823226,25.024256,59.549703,36.556286
54.814708,85.206180,139.207991,162.979155,104.909072,102.107392,29.799361,14.215529,138.632956,0.540248,85.567032,55.529683,161.052579,139.328886,159.090818,138.967086,79.329609,136.882038,-0.000672,0.000657,32.000000,-235.791684,139.235685,-0.586287,24.342320,0.680650,495141.071801,0.959785,39.837615,19.841258,2.525774,0.053251,0.044036,185.649964,32.000000,199.756577,188.150517,187.761833,169.640197,32.000000,165.206721,68.006376,60.508758,95.004594,51.610185,47.282465,53.924051,44.605737,25.823226,25.066574,59.571192,36.504636
55.245978,85.215010,139.157385,162.974958,104.892490,102.099057,29.718757,14.214102,138.672062,0.540191,85.504229,55.636764,161.105161,139.276726,159.101714,138.955880,79.329926,137.004674,-0.000671,0.000667,32.000000,-235.791635,139.213047,-0.587155,24.326768,0.685088,495258.256307,0.959530,40.075103,19.835677,2.535883,0.062757,0.044113,186.198588,32.000000,199.058660,187.895883,190.233288,170.056411,32.000000,165.000018,67.993867,60.509566,95.000875,51.610185,47.234277,53.924051,44.730251,25.823226,25.099376,59.550863,36.425986
54.478440,85.219701,139.158950,162.983632,104.862121,102.095835,29.502032,14.216528,138.690505,0.539890,85.557056,55.620022,161.119296,139.278337,159.110233,138.954232,79.287483,136.969717,-0.000672,0.000652,32.000000,-235.789701,139.076299,-0.587353,24.335449,0.687515,495238.013934,0.956058,40.143227,19.727512,2.539610,0.050413,0.035773,186.476897,32.000000,198.878654,188.351782,191.560106,169.350375,32.000000,165.412792,67.972495,60.504369,94.988607,51.610185,47.268914,53.924051,44.790585,25.823226,25.117859,59.565045,36.507644
55.113777,85.221908,139.146585,162.983632,104.874679,102.086923,29.827767,14.214244,138.727610,0.539884,85.660397,55.617577,161.122351,139.243428,159.062442,138.924242,79.274944,137.021140,-0.000672,0.000675,32.000000,-235.792804,138.999452,-0.586945,24.326794,0.681156,494994.511243,0.950447,39.738449,19.786202,2.518869,0.053750,0.036312,186.438174,32.000000,199.052526,188.803002,190.100609,168.980235,32.000000,165.862715,67.943849,60.536319,94.985158,51.610185,47.236457,53.924051,44.665994,25.823226,25.120094,59.561436,36.573381
54.673373,85.221908,139.193154,162.983632,104.909094,102.083158,29.560510,14.215814,138.664622,0.539853,85.612807,55.724243,161.113228,139.252012,159.038228,138.868932,79.315307,136.965576,-0.000673,0.000666,32.000000,-235.791070,139.049643,-0.587182,24.347172,0.692481,495453.338444,0.972103,40.480973,19.811830,2.554386,0.057991,0.038312,185.750238,32.000000,199.561659,188.904488,187.813575,168.922519,32.000000,166.061066,67.905048,60.523611,94.959102,51.610185,47.287268,53.924051,44.679603,25.823226,25.130013,59.557069,36.502288
54.765127,85.233773,139.129193,162.985031,104.948207,102.085588,29.565974,14.217384,138.696264,0.539720,85.582737,55.608371,161.085884,139.297137,159.059411,138.841003,79.291372,136.943149,-0.000672,0.000620,32.000000,-235.790484,139.056108,-0.587696,24.375889,0.683010,495118.944552,0.949351,39.871872,19.849104,2.524715,0.067290,0.055365,185.603639,32.000000,199.824476,188.190936,186.346719,169.421512,32.000000,165.103156,67.927607,60.519093,94.956550,51.610185,47.236252,53.924051,44.610301,25.823226,25.173530,59.560482,36.446015
54.514248,85.231014,139.127871,162.988389,104.961454,102.095613,29.759187,14.211390,138.749271,0.539616,85.512415,55.635514,161.122151,139.268795,159.095391,138.850003,79.300066,136.916261,-0.000673,0.000603,32.000000,-235.797133,139.080951,-0.587159,24.427791,0.689299,495242.077636,0.966302,40.295043,19.782013,2.545904,0.047192,0.037210,185.952064,32.000000,199.468177,187.983241,188.994567,169.868782,32.000000,165.051109,67.944460,60.545328,94.897769,51.610185,47.266778,53.924051,44.772913,25.823226,25.166323,59.556115,36.503829
54.574609,85.226047,139.165664,162.982793,104.957258,102.099590,29.889523,14.217955,138.683433,0.539586,85.511047,55.628272,161.109704,139.270955,159.135272,138.835055,79.326171,136.960697,-0.000672,0.000627,32.000000,-235.789258,139.215432,-0.587360,24.446123,0.686795,495270.085860,0.964413,40.218530,19.795158,2.540471,0.059811,0.036860,186.453889,32.000000,199.027669,187.976311,190.815682,169.902352,32.000000,165.194150,67.936088,60.531007,94.911322,51.610185,47.258963,53.924051,44.623644,25.823226,25.168673,59.556066,36.559001
54.808007,85.226047,139.182708,162.982793,104.960987,102.103398,29.562452,14.214958,138.674062,0.539870,85.536165,55.681803,161.087311,139.261759,159.105293,138.929030,79.304457,136.983492,-0.000674,0.000630,32.000000,-235.795533,139.130203,-0.587197,24.491441,0.689180,495423.546360,0.963039,40.457687,19.773525,2.552138,0.058022,0.045486,186.593313,32.000000,198.819366,188.631724,191.406576,169.051145,32.000000,165.625930,67.931684,60.510196,94.905308,51.610185,47.291044,53.924051,44.617353,25.823226,25.153736,59.567445,36.425692
54.990226,85.213630,139.182820,162.977756,104.985852,102.102907,29.632266,14.213103,138.658968,0.539668,85.584114,55.600191,161.132000,139.172142,159.054034,138.911529,79.346113,136.990942,-0.000674,0.000590,32.000000,-235.793290,139.052968,-0.586921,24.480426,0.687972,495355.650361,0.957711,40.394438,19.768802,2.550008,0.056865,0.045474,186.087933,32.000000,199.301044,188.934907,189.052023,168.839006,32.000000,166.176301,67.950787,60.555907,94.910757,51.610185,47.251094,53.924051,44.698825,25.823226,25.112858,59.556085,36.522537
54.770015,85.211699,139.077526,162.983632,104.985772,102.100863,29.647809,14.210962,138.621035,0.539624,85.602178,55.686579,161.072956,139.283048,159.066794,138.874837,79.304936,136.926770,-0.000674,0.000581,32.000000,-235.798545,139.123760,-0.586581,24.476807,0.683296,495299.513691,0.963857,40.169540,19.801481,2.539459,0.040454,0.039975,185.698744,32.000000,199.776566,188.642731,186.966135,169.256641,32.000000,165.963041,67.916210,60.533613,94.895297,51.610185,47.258877,53.924051,44.632956,25.823226,25.108322,59.551994,36.549243
54.424304,85.197350,139.203962,162.978316,104.958300,102.098350,29.757565,14.213959,138.633675,0.539604,85.520070,55.609981,161.044589,139.260597,159.108424,138.994200,79.294699,137.020528,-0.000673,0.000568,32.000000,-235.794565,138.996230,-0.586573,24.443002,0.680853,495107.813393,0.958084,39.982048,19.763409,2.531047,0.052095,0.046751,185.676736,32.000000,199.784958,188.212529,187.266822,169.697339,32.000000,164.772136,67.942629,60.522498,94.906203,51.610185,47.275157,53.924051,44.244804,25.823226,25.110476,59.562134,36.563476
54.943740,85.197350,139.136501,162.978316,104.936057,102.095777,29.670785,14.210677,138.694460,0.539582,85.459029,55.655430,161.088211,139.335779,159.110338,138.807404,79.308296,137.028510,-0.000673,0.000569,32.000000,-235.799978,139.027537,-0.586695,24.396083,0.683678,495285.639230,0.961750,40.191750,19.773712,2.539300,0.049796,0.041486,186.172274,32.000000,199.094311,187.893799,189.947489,169.882515,32.000000,164.978043,67.957636,60.549809,94.939314,51.610185,47.284124,53.924051,44.531156,25.823226,25.062687,59.553558,36.519016
54.561538,85.206180,139.176330,162.976917,104.926910,102.095728,29.463838,14.207965,138.738818,0.539581,85.467860,55.609998,161.128169,139.373034,159.145872,138.882271,79.250363,137.044898,-0.000673,0.000562,32.000000,-235.803345,139.294364,-0.587220,24.391153,0.690473,495448.925747,0.964770,40.510961,19.829055,2.557754,0.054497,0.040001,186.561466,32.000000,198.967775,188.174424,191.622804,169.688752,32.000000,165.529827,67.959024,60.507145,94.933600,51.610185,47.265964,53.924051,44.638932,25.823226,25.095399,59.561760,36.456066
54.680105,85.197626,139.122020,162.974398,104.943161,102.098190,29.492886,14.213531,138.723627,0.539573,85.500926,55.621411,161.109323,139.358698,159.087428,138.931840,79.315496,136.930971,-0.000672,0.000576,32.000000,-235.796468,139.243966,-0.587522,24.359944,0.683576,495149.332549,0.957616,40.010390,19.819297,2.532345,0.045786,0.032497,186.515512,32.000000,198.986227,188.782206,190.511550,168.898994,32.000000,165.505082,67.947730,60.530162,94.937923,51.610185,47.283524,53.924051,44.682474,25.823226,25.067781,59.550893,36.566704
54.723054,85.187693,139.196645,162.974678,104.937876,102.100262,29.878085,14.214387,138.715004,0.539568,85.561656,55.670187,161.123853,139.303928,159.104254,138.828390,79.313077,136.962680,-0.000673,0.000584,32.000000,-235.792170,139.302580,-0.587584,24.341979,0.689710,495465.910811,0.971718,40.387188,19.885110,2.550814,0.061744,0.051836,185.842947,32.000000,199.544753,188.905353,188.033150,168.748079,32.000000,166.167419,67.978372,60.540934,94.937158,51.610185,47.283166,53.924051,44.651456,25.823226,25.069792,59.554748,36.423565
54.847668,85.187693,139.085155,162.974678,104.957304,102.095022,28.576722,14.213673,138.677517,0.539484,85.574699,55.699362,161.123961,139.255907,159.081760,138.941273,79.314406,136.950213,-0.000673,0.000583,32.000000,-235.790916,139.204951,-0.587379,24.373424,0.688514,495278.399651,0.968473,40.264271,19.765174,2.544290,0.053887,0.093842,185.657288,32.000000,199.888936,188.220558,186.278799,169.482233,32.000000,165.381235,67.992216,60.567491,94.969504,51.610185,47.275862,53.924051,44.589655,25.823226,25.037227,59.566274,36.535450
55.419525,85.183002,139.189233,162.973279,104.959701,102.083604,28.905839,14.213245,138.801629,0.539564,85.497631,55.652314,161.088215,139.395768,159.152152,138.883965,79.348675,136.914035,-0.000673,0.000591,32.000000,-235.793639,139.015585,-0.587266,24.442503,0.688762,495258.717518,0.955167,40.212960,19.782850,2.543656,0.056110,0.040184,185.966547,32.000000,199.700672,188.095849,188.582905,169.629294,32.000000,164.931824,68.006721,60.563662,94.947943,51.610185,47.292863,53.924051,44.839830,25.823226,25.022825,59.553351,36.581525
54.532037,85.184105,139.119302,162.972160,105.007507,102.072161,0.000000,14.216099,138.634181,0.539399,85.458913,55.624955,161.125156,139.274483,159.123641,138.923326,79.291354,136.927336,-0.000674,0.000583,32.000000,-235.790129,139.119271,-0.587939,24.486904,0.685359,495167.707012,0.996144,40.093042,19.775524,2.535844,0.062427,0.043164,186.436703,32.000000,199.082066,187.947004,190.631884,169.867695,32.000000,165.105052,67.991876,60.546586,94.941618,51.610185,47.289135,53.924051,44.768723,25.823226,25.028522,59.554836,36.488055
54.848171,85.176931,139.153165,162.973839,104.982474,102.065838,29.344714,14.213816,138.697436,0.539095,85.484863,55.669616,161.139485,139.332883,159.165501,138.894641,79.290589,137.018100,-0.000675,0.000621,32.000000,-235.796838,139.100998,-0.587718,24.452364,0.675359,494752.195070,0.973619,39.540699,19.723845,2.511556,0.050180,0.039500,186.649506,32.000000,198.935162,188.517953,191.609323,169.220917,32.000000,165.527985,68.011895,60.551676,94.970294,51.610185,47.310125,53.924051,44.440226,25.823226,25.030395,59.560423,36.693630
54.840957,85.176931,139.092313,162.973839,104.986652,102.062034,29.627408,14.208536,138.651460,0.539105,85.522818,55.699585,161.146085,139.311779,159.089249,138.881701,79.242086,137.035837,-0.000677,0.000622,32.000000,-235.802446,139.018054,-0.588498,24.417667,0.686956,NaN,Inf,40.393597,19.787566,2.551148,0.053213,0.039315,186.196365,32.000000,199.232230,188.934617,189.242019,168.717098,32.000000,165.950839,67.967626,60.527574,94.949657,51.610185,47.287158,53.924051,44.585855,25.823226,25.007297,59.564179,36.484460
54.896801,85.177207,139.184194,162.970201,104.979394,102.063339,29.792691,14.216813,138.675590,0.539034,85.534105,55.641587,161.078244,139.376824,159.104867,138.921921,79.263794,137.002977,-0.000677,0.000624,32.000000,-235.787285,139.180843,-0.589000,24.362278,0.683288,495058.726975,0.969761,40.081796,19.831996,2.537061,0.056044,0.034938,185.662671,32.000000,199.667725,188.793076,187.473012,169.068955,32.000000,166.174624,67.989863,60.552947,94.998795,51.610185,47.322773,53.924051,44.340991,25.823226,25.010056,59.557816,36.536770
54.607341,85.172516,139.100829,162.965164,104.928166,102.067147,29.634858,14.214102,138.730736,0.538709,85.454389,55.687120,161.041861,139.348339,159.115107,138.937463,79.344624,136.932521,-0.000676,0.000614,32.000000,-235.793930,139.156268,-0.588554,24.352627,0.684025,495139.065934,0.960610,40.088733,19.889029,2.536285,0.047278,0.038721,185.591441,32.000000,199.913411,188.203909,186.855254,169.566682,32.000000,165.167330,68.011151,60.535818,94.978631,51.610185,47.293833,53.924051,44.707916,25.823226,24.995564,59.552683,36.560762
54.799383,85.168101,139.149264,162.959848,104.922624,102.072126,29.601320,14.219382,138.734218,0.538371,85.384769,55.669171,161.068089,139.282985,159.138006,138.938343,79.271972,136.980897,-0.000677,0.000609,32.000000,-235.789470,139.262543,-0.588275,24.325771,0.685236,495074.944779,0.954236,40.035332,19.851518,2.535379,0.046035,0.035086,186.095389,32.000000,199.195732,188.086006,189.584575,169.879418,32.000000,164.889560,67.989853,60.544545,94.966114,51.610185,47.315068,53.924051,44.707323,25.823226,24.997319,59.560059,36.422171
54.713790,85.168101,139.070490,162.959848,104.910449,102.071934,29.945589,14.212532,138.659542,0.538265,85.374136,55.657123,161.091573,139.325073,159.126138,138.930352,79.234103,136.994779,-0.000677,0.000589,32.000000,-235.799106,139.123861,-0.588251,24.362462,0.689454,495074.054405,0.964879,40.309322,19.736791,2.547292,0.047931,0.037062,186.512085,32.000000,198.961979,188.154286,191.396424,169.723421,32.000000,165.411199,67.983818,60.506561,95.005910,51.610185,47.288019,53.924051,44.652785,25.823226,24.983708,59.558997,36.509771
54.430298,85.162859,139.164162,162.962087,104.891356,102.078266,29.941303,14.215100,138.791716,0.537895,85.450285,55.630616,161.123533,139.254398,159.088112,138.829104,79.295325,136.997347,-0.000679,0.000578,32.000000,-235.791948,139.151230,-0.588407,24.436944,0.687593,495138.075119,0.962325,40.119891,19.832720,2.539249,0.059637,0.037482,186.603489,32.000000,198.844290,188.767438,190.679896,169.014490,32.000000,165.713380,67.975105,60.523370,95.010419,51.610185,47.319538,53.924051,44.598237,25.823226,24.967188,59.554630,36.526572
55.474033,85.157064,139.047202,162.962087,104.893894,102.079522,29.574214,14.218383,138.638098,0.537758,85.485228,55.704071,161.107153,139.278071,159.108231,138.958042,79.337738,136.999813,-0.000679,0.000564,32.000000,-235.789485,138.959211,-0.587757,24.455643,0.687420,495253.922252,0.952880,40.202293,19.877264,2.541781,0.038180,0.047876,185.746077,32.000000,199.403905,188.855011,188.417147,168.922081,32.000000,165.973100,67.984011,60.558793,95.083118,51.610185,47.279994,53.924051,44.235099,25.823226,24.948715,59.556095,36.450417
55.438616,85.158168,139.158795,162.963486,104.850180,102.084647,29.649138,14.210962,138.696543,0.537546,85.540204,55.679107,161.079616,139.325461,159.085901,138.887712,79.281470,137.014920,-0.000678,0.000568,32.000000,-235.796086,139.175318,-0.588320,24.486694,0.690143,495300.860576,0.958465,40.470674,19.817279,2.556741,0.049552,0.033390,185.650952,32.000000,199.882939,188.426169,186.398569,169.422380,32.000000,165.654590,67.985974,60.565809,95.085487,51.610185,47.345896,53.924051,44.845965,25.823226,24.950313,59.559675,36.405003
54.675723,85.158168,139.090688,162.963486,104.836873,102.087264,29.623711,14.213673,138.707263,0.537233,85.421819,55.700011,161.092221,139.281681,159.101927,138.905906,79.348116,136.978453,-0.000678,0.000586,32.000000,-235.796489,139.138382,-0.588528,24.459734,0.673362,494692.566779,0.950498,39.462787,19.776052,2.506528,0.063300,0.069069,185.669459,32.000000,199.789510,188.059264,188.059264,169.623749,32.000000,165.111211,67.973721,60.573591,95.074368,51.610185,47.300944,53.924051,44.669856,25.823226,24.955753,59.548405,36.575729
54.668449,85.163687,139.108634,162.963486,104.804060,102.095068,29.973036,14.214530,138.665299,0.536939,85.379001,55.585212,161.113341,139.326582,159.143439,138.884272,79.276792,136.962006,-0.000676,0.000600,32.000000,-235.792683,139.315123,-0.588752,24.414940,0.673663,494846.661036,0.948806,39.497657,19.839586,2.510142,0.059159,0.046086,186.300046,32.000000,198.991941,188.099202,190.446404,169.757938,32.000000,164.956220,67.962992,60.540945,95.081295,51.610185,47.356131,53.924051,44.601224,25.823226,24.976552,59.555053,36.514540
54.716588,85.163687,139.214637,162.971320,104.816509,102.101406,29.604583,14.210248,138.710866,0.536929,85.440095,55.594088,161.089919,139.346117,159.112426,138.924810,79.248058,136.956746,-0.000676,0.000597,32.000000,-235.799095,139.212784,-0.588292,24.404712,0.685453,495111.379148,0.964084,40.229036,19.755400,2.543920,0.052564,0.032345,186.512453,32.000000,198.890726,188.341633,191.926733,169.219606,32.000000,165.684579,67.947048,60.518983,95.099828,51.610185,47.357621,53.924051,44.643287,25.823226,24.978217,59.554925,36.503535
55.380997,85.158720,139.152480,162.971320,104.890723,102.109026,29.514964,14.211533,138.630105,0.536647,85.539755,55.680815,161.147422,139.317060,159.069871,138.996664,79.321640,136.972558,-0.000675,0.000579,32.000000,-235.801088,139.136078,-0.588131,24.361753,0.686983,495299.700459,0.953072,40.241566,19.818811,2.544587,0.058637,0.040123,186.290246,32.000000,199.165656,188.897796,189.703105,168.900779,32.000000,165.854475,67.961618,60.572710,95.139451,51.610185,47.347074,53.924051,44.781975,25.823226,24.979883,59.554404,36.588421
54.568580,85.158720,139.090883,162.971320,104.905332,102.114147,29.604332,14.211533,138.639584,0.536649,85.524206,55.640368,161.096453,139.306783,159.115963,138.892846,79.347313,136.977782,-0.000676,0.000558,32.000000,-235.797810,139.166752,-0.587679,24.369857,0.687156,495362.306429,0.964070,40.195182,19.845014,2.544286,0.050614,0.105723,185.708389,32.000000,199.537756,188.952091,187.769629,168.910605,32.000000,165.870689,67.967591,60.575799,95.156607,51.610185,47.315029,53.924051,44.725127,25.823226,24.964261,59.556980,36.437358
55.117871,85.165066,139.085821,162.969641,104.882647,102.112879,28.896615,14.215814,138.634386,0.536593,85.486123,55.620283,161.067874,139.346952,159.159637,138.975520,79.328798,137.000509,-0.000676,0.000533,32.000000,-235.795004,139.094838,-0.588016,24.361832,0.678101,494915.342236,0.954429,39.553177,19.779039,2.512639,0.053215,0.038715,185.569570,32.000000,199.894769,187.997525,186.801550,169.691383,32.000000,165.460615,67.988367,60.574518,95.118269,51.610185,47.346460,53.924051,44.478772,25.823226,24.987944,59.566117,36.435450
54.521950,85.150166,139.103681,162.961247,104.867956,102.121754,29.526749,14.213388,138.733945,0.536585,85.370347,55.598527,161.071778,139.296077,159.136807,138.910999,79.329978,137.058319,-0.000675,0.000517,32.000000,-235.796283,139.050970,-0.588480,24.341009,0.689794,495297.933545,0.967033,40.332930,19.755879,2.548919,0.054746,0.038879,185.987994,32.000000,199.283503,188.051234,189.349008,169.840316,32.000000,164.773124,67.991856,60.542369,95.082751,51.610185,47.323222,53.924051,44.746211,25.823226,24.937861,59.548562,36.582112
54.418218,85.144371,139.119460,162.961807,104.872433,102.129534,29.434886,14.209250,138.681429,0.536547,85.402865,55.620379,161.093150,139.290145,159.128849,138.877688,79.309610,137.033286,-0.000675,0.000495,32.000000,-235.794848,139.202974,-0.588519,24.410219,0.681714,495061.059454,0.979976,39.811107,19.785327,2.523425,0.052120,0.067868,186.449721,32.000000,198.965113,188.131811,191.166936,169.750121,32.000000,165.246373,68.010104,60.541057,95.101034,51.610185,47.367363,53.924051,44.285566,25.823226,24.939389,59.551611,36.536770
55.441898,85.144371,139.187371,162.961807,104.860418,102.135880,29.189624,14.216670,138.736737,0.536480,85.475950,55.668409,161.108789,139.364937,159.104597,138.893909,79.312736,136.967575,-0.000674,0.000459,32.000000,-235.792181,139.050336,-0.588918,24.454987,0.691423,495382.298937,0.970528,40.369399,19.811949,2.551334,0.050651,0.033919,186.619419,32.000000,199.025697,188.554432,191.067600,169.424728,32.000000,165.796130,68.002458,60.522851,95.130706,51.610185,47.359670,53.924051,44.225724,25.823226,24.920748,59.555594,36.456066
54.972168,85.153477,139.058877,162.965444,104.874615,102.142226,29.410757,14.219239,138.737017,0.536604,85.480372,55.563606,161.131644,139.249728,159.078916,139.002740,79.380001,136.982223,-0.000674,0.000455,32.000000,-235.787154,139.257832,-0.588970,24.471588,0.691166,495503.689202,0.975636,40.463868,19.820280,2.556487,0.052462,0.037723,185.942084,32.000000,199.421120,188.950353,188.559759,168.946879,32.000000,165.699058,68.024844,60.560965,95.120198,51.610185,47.351167,53.924051,44.709562,25.823226,24.953880,59.562065,36.443154
54.800272,85.148234,139.166202,162.961247,104.838370,102.146018,29.657266,14.212960,138.717827,0.536709,85.549705,55.599724,161.053907,139.290756,159.078588,138.829082,79.323524,137.092008,-0.000675,0.000499,32.000000,-235.796875,139.354996,-0.588816,24.473398,0.674946,495013.534911,0.964132,39.480730,19.785545,2.510509,0.054599,0.035376,185.658838,32.000000,199.788986,188.521643,186.680558,169.174708,32.000000,165.783202,68.009094,60.533743,95.129211,51.610185,47.355765,53.924051,44.578257,25.823226,24.937229,59.552683,36.506176
55.198601,85.143544,139.094504,162.959568,104.859021,102.142200,29.797268,14.212817,138.715069,0.536656,85.427225,55.645713,161.093693,139.256030,159.107169,138.949054,79.367548,136.956049,-0.000675,0.000527,32.000000,-235.798329,139.128226,-0.588982,24.421890,0.680866,495160.527572,0.965875,39.939225,19.725327,2.529623,0.057176,0.030732,185.654906,32.000000,199.930578,188.063395,187.823808,169.903741,32.000000,165.070133,68.035660,60.547538,95.116027,51.610185,47.382502,53.924051,44.691652,25.823226,24.938737,59.561455,36.434423
54.475150,85.143544,139.184471,162.959568,104.904686,102.138219,29.647752,14.218811,138.713054,0.536568,85.409358,55.680133,161.120276,139.257456,159.152650,138.956515,79.308397,136.925477,-0.000676,0.000524,32.000000,-235.788729,139.016908,-0.589293,24.388032,0.683983,495370.546345,0.961141,40.099169,19.834602,2.539517,0.048371,0.035013,186.207590,32.000000,199.117842,187.952008,190.177062,169.991281,32.000000,164.751451,68.062587,60.541975,95.133296,51.610185,47.363218,53.924051,44.764968,25.823226,24.923918,59.552604,36.560542
55.131833,85.151270,139.042703,162.962366,104.886403,102.133088,29.652340,14.212532,138.707756,0.536405,85.474175,55.675966,161.142612,139.251993,159.167129,138.916336,79.340070,137.089295,-0.000675,0.000497,32.000000,-235.796811,138.955318,-0.589225,24.365215,0.679036,495057.056593,0.949064,39.712298,19.725189,2.519892,0.046444,0.041894,186.541148,32.000000,198.893104,188.378822,191.884229,169.280592,32.000000,165.595357,68.046550,60.518239,95.115234,51.610185,47.379392,53.924051,44.699809,25.823226,24.952245,59.561691,36.406764
54.819841,85.157064,139.219133,162.963206,104.866456,102.129037,29.871019,14.212532,138.752374,0.536234,85.547266,55.675966,161.134721,139.332251,159.090287,138.879177,79.304227,137.102681,-0.000674,0.000498,32.000000,-235.799106,138.936881,-0.589964,24.333272,0.691336,495516.747068,0.967611,40.407995,19.769629,2.555008,0.068844,0.044963,186.505071,32.000000,199.148558,188.806597,190.076047,168.870135,32.000000,165.909783,68.078990,60.516560,95.110660,51.610185,47.383454,53.924051,44.569068,25.823226,24.973914,59.562881,36.602654
54.778267,85.155133,139.095393,162.972160,104.828206,102.124442,29.562017,14.211247,138.739159,0.536142,85.455763,55.639920,161.111616,139.331945,159.058838,138.827858,79.322218,137.007859,-0.000674,0.000498,32.000000,-235.797112,139.167119,-0.590672,24.321523,0.681286,495112.871526,0.954894,39.783939,19.816751,2.522004,0.053103,0.041673,185.735863,32.000000,199.574875,189.048491,187.797622,168.929777,32.000000,165.964359,68.082531,60.532304,95.102537,51.610185,47.405662,53.924051,44.670142,25.823226,24.975512,59.565015,36.502508
54.570967,85.155133,139.222997,162.972160,104.823285,102.125693,29.597070,14.210248,138.835569,0.536052,85.468131,55.567936,161.046125,139.276136,159.091129,138.841202,79.321631,137.084400,-0.000674,0.000528,32.000000,-235.801061,139.123373,-0.591827,24.344051,0.687811,495327.816008,0.953755,40.089174,19.859029,2.539576,0.061357,0.050661,185.533785,32.000000,199.900836,188.197425,186.564523,169.659233,32.000000,165.403632,68.077424,60.518337,95.127754,51.610185,47.393782,53.924051,44.708120,25.823226,24.970387,59.553342,36.550930
54.561472,85.137749,139.164026,162.979715,104.884659,102.133336,29.929686,14.217669,138.693607,0.535994,85.371351,55.704494,161.110693,139.243101,159.122703,138.848296,79.347821,136.978531,-0.000674,0.000504,32.000000,-235.791018,139.285957,-0.591861,24.372611,0.688075,495286.944605,0.964472,40.127242,19.795442,2.539244,0.066095,0.042483,185.997346,32.000000,199.626794,187.967335,188.932927,169.918933,32.000000,165.129947,68.096480,60.550576,95.115996,51.610185,47.372162,53.924051,44.649533,25.823226,24.911517,59.561465,36.568759
54.806724,85.125884,139.230629,162.966563,104.934920,102.135902,29.828069,14.216528,138.713713,0.535976,85.362169,55.685160,161.076536,139.339835,159.143836,138.882358,79.349589,137.034361,-0.000673,0.000481,32.000000,-235.791176,139.260505,-0.592316,24.409695,0.691265,495399.581615,0.967325,40.327038,19.832836,2.551228,0.058378,0.066577,186.420531,32.000000,199.025722,188.136618,190.907618,169.901470,32.000000,165.062609,68.113158,60.541807,95.127809,51.610185,47.401948,53.924051,44.585584,25.823226,24.871701,59.557108,36.437284
55.038399,85.125884,139.132918,162.951734,104.914076,102.134910,29.566548,14.214102,138.691184,0.535896,85.434636,55.636764,161.109460,139.275258,159.139172,138.839676,79.336493,137.103271,-0.000674,0.000493,32.000000,-235.793111,139.225774,-0.592059,24.480715,0.690301,495365.798295,0.956787,40.318821,19.755731,2.550591,0.061978,0.037702,186.581967,32.000000,198.878105,188.574223,191.569411,169.155170,32.000000,165.688770,68.129218,60.549620,95.135500,51.610185,47.339609,53.924051,44.757017,25.823226,24.872982,59.557285,36.545061
54.461829,85.125884,139.182394,162.951734,104.911370,102.137542,29.671017,14.216242,138.699535,0.535825,85.479862,55.607067,161.096935,139.308719,159.052408,138.862515,79.303573,137.048604,-0.000675,0.000469,32.000000,-235.789659,139.212904,-0.592176,24.457505,0.685902,495235.911282,0.955368,40.070610,19.780817,2.540393,0.050216,0.057550,185.974286,32.000000,199.422846,188.760660,188.761759,169.029962,32.000000,166.058100,68.103712,60.535212,95.126139,51.610185,47.384108,53.924051,44.788133,25.823226,24.874262,59.556312,36.527746
54.443366,85.126712,139.177265,162.937183,104.897445,102.145181,29.712584,14.217384,138.684823,0.535808,85.558801,55.577345,161.090182,139.236617,159.092726,138.913365,79.321260,137.013832,-0.000675,0.000466,32.000000,-235.790976,139.017765,-0.591822,24.490130,0.679921,495141.245173,0.959393,39.848092,19.827048,2.527925,0.057518,0.046562,185.606883,32.000000,199.749259,188.890429,187.176091,169.015236,32.000000,165.823376,68.122438,60.577608,95.149154,51.610185,47.371145,53.924051,44.248562,25.823226,24.878422,59.562675,36.503022
55.265011,85.131955,139.191665,162.937463,104.892250,102.155417,29.728274,14.218383,138.691543,0.535808,85.498696,55.526202,161.024448,139.306618,159.090119,138.889917,79.312415,137.005527,-0.000676,0.000454,32.000000,-235.789813,139.087780,-0.592529,24.489369,0.689518,495508.358139,0.967061,40.403211,19.833682,2.555595,0.063235,0.044417,185.598235,32.000000,199.854386,188.037293,187.336682,169.676684,32.000000,165.370628,68.135779,60.570088,95.145303,51.610185,47.395218,53.924051,44.329785,25.823226,24.897924,59.562291,36.450711
54.749060,85.145199,139.140910,162.938023,104.877237,102.156660,29.546077,14.214102,138.663236,0.535559,85.395048,55.646348,161.059552,139.235945,159.096301,138.891830,79.371029,136.995532,-0.000675,0.000440,32.000000,-235.793111,139.200810,-0.592406,24.455643,0.688912,495520.426449,0.966139,40.421889,19.799273,2.556368,0.058521,0.043320,186.111683,32.000000,199.199475,187.913221,189.856074,169.954811,32.000000,164.967565,68.130544,60.564386,95.140807,51.610185,47.358432,53.924051,44.648134,25.823226,24.899266,59.562390,36.400307
55.036547,85.145199,139.139854,162.938023,104.876063,102.156676,29.659686,14.208251,138.627803,0.535563,85.474691,55.559603,161.100590,139.169737,159.121993,138.870333,79.386959,136.903980,-0.000676,0.000437,32.000000,-235.804043,139.211765,-0.593051,24.476414,0.676754,495180.911842,0.950117,39.637198,19.804124,2.518622,0.048807,0.047994,186.492461,32.000000,198.853939,188.406294,191.566992,169.445018,32.000000,165.309063,68.127302,60.558178,95.168143,51.610185,47.382480,53.924051,44.449599,25.823226,24.946709,59.551896,36.546162
54.891693,85.163962,139.187512,162.948935,104.858232,102.157972,29.755995,14.213245,138.641950,0.535543,85.610812,55.474445,161.156869,139.180604,159.095915,138.860333,79.351855,136.882856,-0.000675,0.000426,32.000000,-235.799212,139.261302,-0.592689,24.428971,0.685175,495349.363408,0.965834,40.145423,19.740702,2.541430,0.055189,0.040436,186.568923,32.000000,199.136030,188.669485,190.505733,168.980709,32.000000,166.110815,68.156733,60.598367,95.198951,51.610185,47.347648,53.924051,44.779879,25.823226,25.013432,59.558180,36.487761
54.375705,85.187693,139.176653,162.951734,104.822244,102.156674,29.746958,14.212960,138.585933,0.535517,85.693762,55.537672,161.076744,139.245733,159.046105,138.847499,79.309611,137.007450,-0.000674,0.000440,32.000000,-235.793761,139.175521,-0.593038,24.420028,0.680275,495172.368417,0.956664,39.869182,19.680722,2.528136,0.058231,0.053905,185.686773,32.000000,199.593099,188.845096,188.020467,168.885494,32.000000,166.072562,68.117963,60.600369,95.158670,51.610185,47.399127,53.924051,44.826704,25.823226,25.097537,59.558170,36.475142
54.722068,85.209215,139.080154,162.964045,104.844634,102.156782,29.547743,14.213959,138.648057,0.535504,85.664608,55.535098,161.045630,139.174630,159.111351,138.743213,79.404777,136.895160,-0.000675,0.000448,32.000000,-235.796204,139.118599,-0.592994,24.413183,0.684069,495345.265508,0.956364,40.026995,19.705660,2.535675,0.063362,0.038526,185.521168,32.000000,199.849729,188.368808,186.533332,169.177547,32.000000,165.457513,68.138010,60.588706,95.196928,51.610185,47.364136,53.924051,44.659470,25.823226,25.099447,59.565271,36.562449
54.695484,85.209215,139.109778,162.964045,104.862475,102.146776,29.516815,14.219239,138.666249,0.535541,85.583523,55.474915,161.107115,139.269140,159.132301,138.762184,79.409523,136.931292,-0.000676,0.000459,32.000000,-235.786006,139.063021,-0.593125,24.368939,0.692091,495714.778582,0.966581,40.548325,19.807851,2.559537,0.045962,0.036987,185.834156,32.000000,199.772688,187.982185,188.423521,169.792430,32.000000,165.444194,68.144504,60.602392,95.192724,51.610185,47.374792,53.924051,44.661790,25.823226,25.176270,59.550971,36.581965
54.613899,85.219425,139.137338,162.977196,104.838088,102.136611,29.897017,14.219382,138.549861,0.535560,85.579645,55.517129,161.091921,139.295057,159.127240,138.735272,79.356352,136.976000,-0.000675,0.000447,32.000000,-235.791437,139.001000,-0.593324,24.340589,0.686562,495382.062688,0.966450,40.235431,19.658660,2.541573,0.057052,0.073017,186.362743,32.000000,199.109400,188.057039,190.467928,169.949816,32.000000,164.901137,68.130185,60.571997,95.194099,51.610185,47.341032,53.924051,44.637468,25.823226,25.213901,59.558357,36.496125
54.794578,85.221356,139.124663,162.979994,104.866755,102.129038,29.699762,14.217526,138.600796,0.535514,85.563154,55.592595,161.155561,139.239043,159.109672,138.861518,79.337165,136.929743,-0.000675,0.000468,32.000000,-235.789358,139.015787,-0.593703,24.353046,0.688306,495338.069416,0.967880,40.261041,19.671302,2.543350,0.058023,0.032342,186.592472,32.000000,198.976513,188.552009,191.626489,169.093016,32.000000,165.771954,68.126591,60.596487,95.209106,51.610185,47.384969,53.924051,44.610643,25.823226,25.222843,59.555004,36.542933
