OSU 80 Ton Compressor Load Stand
54.453068,85.212251,139.115429,162.986990,104.896626,102.116315,29.390451,14.212104,138.678072,0.535497,85.599494,55.634928,161.121416,139.275707,159.024964,138.807365,79.326424,136.982760,-0.000674,0.000475,32.000000,-235.792650,139.107933,-0.594288,24.324644,0.690436,495447.582306,0.957053,40.349905,19.745983,2.547654,0.047551,0.133140,186.128305,32.000000,199.369517,188.706444,189.388975,169.062370,32.000000,166.202801,68.067175,60.547864,95.169138,51.610185,47.346536,53.924051,44.742056,25.823226,25.225096,59.562213,36.583285
54.581475,85.212251,139.095296,162.986990,104.916012,102.108700,29.652501,14.214102,138.584786,0.535360,85.624869,55.538164,161.098427,139.211476,159.069725,138.815556,79.369395,136.992267,-0.000674,0.000490,32.000000,-235.794914,139.217942,-0.594526,24.349532,0.687238,495359.413042,0.959886,40.177770,19.742915,2.539022,0.044786,0.028720,185.666470,32.000000,199.739855,188.923756,187.104254,168.997353,32.000000,165.788228,68.085401,60.593110,95.196834,51.610185,47.380436,53.924051,44.738349,25.823226,25.195653,59.563835,36.451151
54.673058,85.204248,139.156481,162.988389,104.913307,102.113638,28.356917,14.206681,138.635549,0.535389,85.570721,55.573140,161.115135,139.210091,159.137703,138.742129,79.413772,136.982561,-0.000674,0.000467,32.000000,-235.803482,139.298627,-0.594037,24.358528,0.693065,495479.579050,0.976466,40.498048,19.779163,2.554777,0.058709,0.040224,185.564097,32.000000,200.030843,188.118233,186.920559,169.620017,32.000000,165.195438,68.093911,60.626874,95.184000,51.610185,47.364850,53.924051,44.750282,25.823226,25.169987,59.549890,36.580497
54.567394,85.200109,139.103639,162.978595,104.927875,102.109697,28.949514,14.217526,138.578895,0.535360,85.445691,55.594057,161.063943,139.247363,159.150424,138.806920,79.369450,137.013485,-0.000675,0.000442,32.000000,-235.792636,139.209130,-0.593385,24.346123,0.690253,495293.843060,0.965288,40.374015,19.740765,2.548398,0.070843,0.037941,186.128253,32.000000,199.361777,187.835053,189.527497,169.958776,32.000000,165.029957,68.092568,60.576423,95.149332,51.610185,47.383182,53.924051,44.763558,25.823226,25.157687,59.562331,36.463477
54.418132,85.183554,139.092578,162.981953,104.900695,102.107872,29.500106,14.216670,138.642760,0.535319,85.464742,55.556165,161.119588,139.199852,159.141037,138.812420,79.337479,136.912563,-0.000675,0.000456,32.000000,-235.791034,139.022110,-0.593714,24.416566,0.688961,495174.641728,1.007580,40.277685,19.691719,2.545248,0.058059,0.039882,186.446023,32.000000,198.997314,188.201691,191.469613,169.506645,32.000000,165.080829,68.093849,60.572260,95.174757,51.610185,47.355828,53.924051,44.648001,25.823226,25.159723,59.568507,36.493997
55.375228,85.183554,139.139202,162.981953,104.856173,102.106084,29.262837,14.211533,138.636315,0.535272,85.501987,55.537220,161.107862,139.220326,159.084834,138.828307,79.316984,136.954928,-0.000674,0.000481,32.000000,-235.796663,138.907166,-0.593653,24.416015,0.690589,495289.528611,0.988986,40.375464,19.750915,2.549208,0.053000,0.051480,186.525279,32.000000,199.004279,188.707446,191.082922,169.135738,32.000000,165.851104,68.083366,60.572594,95.176390,51.610185,47.404086,53.924051,44.311171,25.823226,25.104133,59.554964,36.438312
55.153332,85.178035,139.164769,162.982793,104.847315,102.103526,29.333125,14.208821,138.616606,0.535203,85.566434,55.692235,161.111197,139.199671,159.061055,138.769857,79.357315,136.961358,-0.000673,0.000493,32.000000,-235.799374,139.053093,-0.593742,24.449191,0.690756,495394.992459,0.973368,40.503135,19.734333,2.555997,0.069313,0.044401,185.870039,32.000000,199.592849,188.755527,188.202624,169.183225,32.000000,166.161692,68.093711,60.596879,95.170864,51.610185,47.373330,53.924051,44.840398,25.823226,25.086811,59.559341,36.486587
54.715118,85.175000,139.119587,162.978316,104.870418,102.100955,28.369657,14.216385,138.712262,0.535156,85.559186,55.561727,161.091021,139.201851,159.068705,138.771227,79.356529,136.981491,-0.000674,0.000510,32.000000,-235.793122,139.002082,-0.593642,24.464376,0.676630,494946.108114,0.962793,39.583519,19.775214,2.512661,0.058973,0.050825,185.628159,32.000000,199.874122,188.575437,186.453476,169.374908,32.000000,165.500667,68.066391,60.583581,95.199915,51.610185,47.398594,53.924051,44.677523,25.823226,25.078078,59.571526,36.439045
54.440827,85.179139,139.149161,162.984471,104.859536,102.095917,28.835922,14.211533,138.632229,0.535153,85.474500,55.655799,161.081156,139.225546,159.130387,138.813476,79.427385,136.917056,-0.000675,0.000523,32.000000,-235.793712,139.116173,-0.593252,24.459839,0.679128,494959.179421,0.964659,39.790117,19.737976,2.523234,0.054628,0.073538,185.695595,32.000000,199.842243,188.138571,188.123553,169.866192,32.000000,165.117019,68.093735,60.599421,95.206641,51.610185,47.361486,53.924051,44.581473,25.823226,25.079858,59.561298,36.516961
54.699346,85.179139,139.105084,162.984471,104.849400,102.088306,29.397917,14.215529,138.564803,0.535206,85.458007,55.581663,161.097295,139.298544,159.147318,138.846156,79.358551,137.040871,-0.000676,0.000533,32.000000,-235.791028,139.267664,-0.593086,24.459891,0.685004,495164.242068,1.006088,40.207909,19.748448,2.542617,0.059338,0.039786,186.327654,32.000000,199.201724,187.909997,190.180837,170.153473,32.000000,165.132749,68.084148,60.562052,95.176512,51.610185,47.399561,53.924051,44.689117,25.823226,25.096045,59.550637,36.578663
54.612688,85.178035,139.118874,162.985591,104.833780,102.081971,29.641510,14.207680,138.624781,0.535219,85.477846,55.578525,161.105949,139.190862,159.104387,138.827550,79.320404,137.035307,-0.000677,0.000538,32.000000,-235.801991,139.164367,-0.593478,24.468913,0.689405,495144.142491,0.995209,40.476771,19.646589,2.555971,0.047251,0.052679,186.643145,32.000000,198.856369,188.566195,191.711095,169.451989,32.000000,165.350123,68.056295,60.574234,95.201914,51.610185,47.355865,53.924051,44.428389,25.823226,25.094030,59.564593,36.402948
54.586740,85.177207,139.099832,162.979715,104.829476,102.078124,29.697075,14.208679,138.592602,0.535207,85.545072,55.510163,161.139441,139.275708,159.057350,138.864894,79.306515,137.055569,-0.000677,0.000554,32.000000,-235.797714,139.158350,-0.593419,24.432065,0.685214,495113.419540,0.971092,40.227244,19.774985,2.543085,0.052838,0.042787,186.428979,32.000000,199.094432,188.814188,189.607488,169.077038,32.000000,165.910433,68.061756,60.563798,95.199559,51.610185,47.403494,53.924051,44.747039,25.823226,25.092966,59.559223,36.451444
54.534336,85.174448,139.132117,162.978875,104.813443,102.071779,29.647565,14.214530,138.598616,0.534918,85.569089,55.632319,161.074529,139.132787,159.040495,138.854610,79.310767,136.885120,-0.000676,0.000530,32.000000,-235.796125,138.958621,-0.593229,24.394720,0.686297,495199.325555,0.964713,40.309684,19.810458,2.547373,0.049685,0.041032,185.831338,32.000000,199.698158,188.747306,187.555459,169.241598,32.000000,166.024631,68.019857,60.574816,95.202122,51.610185,47.375584,53.924051,44.719606,25.823226,25.094769,59.559774,36.427967
54.573827,85.174448,139.064755,162.978875,104.795885,102.062937,29.620084,14.211961,138.660115,0.534903,85.516422,55.581831,161.054314,139.155830,159.102727,138.851389,79.361577,136.992086,-0.000676,0.000524,32.000000,-235.793612,138.898947,-0.593576,24.395244,0.687593,495219.906585,0.963367,40.333890,19.834089,2.548235,0.060262,0.037303,185.528407,32.000000,199.800266,188.239353,186.862140,169.631457,32.000000,165.001768,68.046560,60.565251,95.205679,51.610185,47.391729,53.924051,44.769467,25.823226,25.086968,59.559124,36.513440
54.826509,85.184933,139.101060,162.986150,104.745393,102.061692,29.560636,14.213103,138.638702,0.534750,85.445586,55.578100,161.078472,139.261209,159.150673,138.905662,79.306973,136.978046,-0.000675,0.000522,32.000000,-235.797880,139.029147,-0.593630,24.359026,0.689570,495200.758230,0.965918,40.381718,19.747837,2.551276,0.056968,0.037339,186.066140,32.000000,199.391812,187.913765,189.180235,169.946049,32.000000,165.040383,68.059156,60.595584,95.195575,51.610185,47.388133,53.924051,44.402052,25.823226,25.125204,59.555594,36.547482
54.759864,85.183002,139.056522,162.982513,104.714591,102.063003,29.798241,14.211105,138.644386,0.534608,85.418663,55.535330,161.109343,139.135072,159.177098,138.785667,79.343274,137.022735,-0.000675,0.000518,32.000000,-235.797255,139.059944,-0.593971,24.357636,0.688531,495040.649482,0.965970,40.343592,19.748496,2.548195,0.054804,0.037594,186.471380,32.000000,199.093091,187.969133,191.054392,169.947963,32.000000,165.132907,68.091244,60.596069,95.223570,51.610185,47.392217,53.924051,44.658414,25.823226,25.120375,59.560757,36.402875
54.411461,85.175827,139.124226,162.975517,104.707369,102.068074,29.552887,14.210819,138.631025,0.534621,85.499859,55.598395,161.097619,139.224832,159.093024,138.813577,79.299643,136.965315,-0.000676,0.000530,32.000000,-235.800163,139.144991,-0.593825,24.319634,0.685939,495027.747720,0.963071,40.110628,19.796346,2.537113,0.046828,0.040534,186.681439,32.000000,198.956538,188.681586,191.375973,169.054575,32.000000,165.517484,68.073278,60.568708,95.205705,51.610185,47.398748,53.924051,44.397896,25.823226,25.122237,59.558456,36.466118
55.376664,85.175827,139.030305,162.975517,104.706467,102.072942,29.665277,14.212674,138.585157,0.534625,85.538267,55.575235,161.089689,139.179055,159.060589,138.814780,79.296331,136.934196,-0.000675,0.000522,32.000000,-235.794866,139.140483,-0.593860,24.328787,0.686754,494994.937762,0.956666,40.172823,19.781541,2.539388,0.055469,0.050209,185.955697,32.000000,199.488647,188.719848,188.730830,169.115183,32.000000,166.203779,68.065749,60.572862,95.172629,51.610185,47.384477,53.924051,44.310106,25.823226,25.099128,59.564061,36.557680
54.729944,85.171413,139.155389,162.970201,104.743478,102.079315,29.882568,14.215671,138.596162,0.534612,85.573095,55.554029,161.062942,139.293956,159.112129,138.878242,79.343144,137.054236,-0.000675,0.000522,32.000000,-235.790230,139.156043,-0.593365,24.303873,0.693504,495269.393820,0.971362,40.501862,19.797552,2.556892,0.056580,0.043574,185.691076,32.000000,199.851449,188.626853,186.566251,169.318771,32.000000,165.747793,68.039473,60.589992,95.210143,51.610185,47.398441,53.924051,44.495637,25.823226,25.085565,59.554355,36.492090
54.545731,85.174172,139.027098,162.967403,104.695764,102.078104,29.402096,14.218811,138.670070,0.534644,85.462961,55.645047,161.064022,139.205908,159.102665,138.879752,79.278635,136.990610,-0.000675,0.000532,32.000000,-235.788565,139.122635,-0.592815,24.330020,0.678223,494815.012179,0.949378,39.574421,19.785891,2.510630,0.046470,0.034108,185.620513,32.000000,199.946652,188.001620,187.469956,169.732074,32.000000,165.033202,68.002404,60.562663,95.170565,51.610185,47.387130,53.924051,44.765955,25.823226,25.096895,59.563412,36.387395
54.570671,85.171137,139.096605,162.967683,104.663683,102.071753,29.643806,14.214672,138.603825,0.534648,85.422957,55.606634,161.157503,139.219224,159.132337,138.811237,79.286487,136.999041,-0.000676,0.000562,32.000000,-235.793523,139.001512,-0.592368,24.374080,0.689345,495074.329941,0.954659,40.190045,19.796820,2.542582,0.050403,0.034712,186.268355,32.000000,199.178667,187.832480,190.209138,170.164804,32.000000,165.053536,68.028512,60.571799,95.199233,51.610185,47.398441,53.924051,44.731777,25.823226,25.098667,59.554355,36.563109
54.534820,85.171137,139.052423,162.967683,104.631787,102.069140,29.725499,14.215243,138.649341,0.534669,85.460330,55.639530,161.143426,139.149814,159.129902,138.787035,79.310026,136.951456,-0.000674,0.000542,32.000000,-235.794919,138.815592,-0.592537,24.421365,0.690702,495289.490868,0.973821,40.370441,19.830729,2.548817,0.061383,0.087336,186.652575,32.000000,199.031358,188.236072,191.565964,169.556549,32.000000,165.510487,68.017506,60.569087,95.197767,51.610185,47.399016,53.924051,44.785960,25.823226,25.089874,59.564947,36.517842
54.809039,85.164790,139.137445,162.962366,104.613770,102.065347,29.758038,14.218383,138.662614,0.534645,85.517560,55.650791,161.162775,139.232559,159.086015,138.875412,79.300770,136.979571,-0.000674,0.000524,32.000000,-235.789649,138.929679,-0.592957,24.437337,0.689409,495227.315405,0.965333,40.343329,19.826932,2.548926,0.055832,0.035173,186.520689,32.000000,199.157585,188.750917,190.174356,169.069637,32.000000,165.623155,67.999825,60.562160,95.206409,51.610185,47.400977,53.924051,44.846674,25.823226,25.069547,59.556843,36.569786
54.828112,85.165618,138.987247,162.964325,104.620773,102.061478,29.577373,14.209820,138.649966,0.534544,85.514365,55.573843,161.096082,139.248139,159.074531,138.780471,79.342667,136.971989,-0.000675,0.000495,32.000000,-235.800342,138.904801,-0.593079,24.456141,0.688354,495186.234525,0.963344,40.377941,19.780501,2.549792,0.066393,0.046063,185.758195,32.000000,199.664039,188.795211,188.017433,168.922689,32.000000,166.009993,67.995048,60.577482,95.212496,51.610185,47.381325,53.924051,44.626138,25.823226,25.074099,59.557128,36.476316
54.418043,85.151270,139.109014,162.961527,104.610667,102.056419,29.616107,14.216385,138.614363,0.534544,85.529815,55.601037,161.006932,139.229093,159.084616,138.893787,79.354644,137.012997,-0.000674,0.000471,32.000000,-235.790336,139.083498,-0.592918,24.472401,0.684186,495039.845558,0.957002,40.107291,19.803282,2.538586,0.055902,0.052769,185.614357,32.000000,200.045505,188.027929,186.487217,169.655601,32.000000,165.453504,68.027395,60.577806,95.221840,51.610185,47.441445,53.924051,44.693672,25.823226,25.075785,59.565615,36.596051
55.296002,85.151270,139.048304,162.961527,104.596431,102.050114,29.659295,14.211247,138.650249,0.534492,85.427823,55.580793,161.042288,139.233743,159.120431,138.799337,79.352563,136.949093,-0.000676,0.000477,32.000000,-235.794653,139.139872,-0.592785,24.445703,0.682551,494930.727139,0.962448,40.089772,19.757738,2.534963,0.054935,0.034407,185.923413,32.000000,199.661339,187.897476,189.014656,169.790481,32.000000,164.539888,68.059037,60.582456,95.211737,51.610185,47.406894,53.924051,44.370194,25.823226,25.027527,59.555279,36.530314
55.171068,85.146027,139.046673,162.958449,104.612346,102.053820,29.802490,14.213673,138.556083,0.534506,85.400607,55.601574,161.067958,139.268631,159.147668,138.809586,79.261360,136.932420,-0.000674,0.000472,32.000000,-235.796161,139.163345,-0.592667,24.448352,0.688865,495070.558224,0.968992,40.470937,19.765488,2.556303,0.060477,0.036512,186.449508,32.000000,199.174663,187.844920,190.853079,169.866337,32.000000,165.036297,68.044193,60.559925,95.203170,51.610185,47.449265,53.924051,44.884668,25.823226,25.010836,59.559705,36.545501
54.590344,85.137473,139.055200,162.957610,104.628151,102.055060,29.553926,14.213103,138.684955,0.534525,85.436054,55.565105,161.100960,139.222385,159.128768,138.904847,79.290331,136.945071,-0.000675,0.000488,32.000000,-235.794110,139.031595,-0.593008,24.441428,0.676079,494601.821521,0.950809,39.626894,19.736827,2.514618,0.069805,0.041219,186.631304,32.000000,199.119201,188.378616,191.496673,169.136074,32.000000,165.689814,68.075312,60.558591,95.234442,51.610185,47.413922,53.924051,44.759706,25.823226,24.982607,59.561406,36.530974
54.754284,85.133610,139.056129,162.951174,104.681803,102.052532,29.492359,14.211818,138.662097,0.534509,85.510392,55.634318,161.078665,139.140842,159.083817,138.842282,79.316069,136.892203,-0.000676,0.000488,32.000000,-235.801623,139.056089,-0.592614,24.429705,0.677871,494853.233877,0.948598,39.741132,19.820007,2.520282,0.049439,0.035196,186.069137,32.000000,199.471023,188.786612,189.189932,168.677049,32.000000,165.814164,68.071431,60.567265,95.212972,51.610185,47.439422,53.924051,44.608010,25.823226,24.984005,59.548454,36.581451
55.356607,85.133610,139.094752,162.951174,104.704309,102.047465,29.719546,14.216385,138.638225,0.534493,85.540290,55.550031,161.072942,139.303642,159.053972,138.856465,79.323824,136.897586,-0.000676,0.000491,32.000000,-235.794925,138.921482,-0.592736,24.433272,0.686815,495083.302140,0.967651,40.290679,19.797123,2.547249,0.053547,0.042222,185.644421,32.000000,199.927704,188.624815,187.053790,169.053057,32.000000,165.890120,68.075079,60.552901,95.250811,51.610185,47.430044,53.924051,44.331298,25.823226,24.971958,59.558918,36.441246
55.122360,85.126988,139.110876,162.957050,104.684564,102.049811,29.640082,14.212960,138.595739,0.534476,85.423265,55.567561,161.049701,139.208213,159.109404,138.823052,79.312652,136.869348,-0.000676,0.000461,32.000000,-235.793761,138.997678,-0.593242,24.393382,0.684651,494932.531621,0.966479,40.128805,19.745944,2.539639,0.051190,0.039825,185.571645,32.000000,200.186087,187.961268,187.286633,169.689529,32.000000,164.959385,68.075559,60.556323,95.257571,51.610185,47.435055,53.924051,44.912730,25.823226,24.950290,59.560423,36.424812
54.724633,85.125884,139.100711,162.960408,104.717177,102.049813,29.589332,14.213245,138.640152,0.534450,85.379129,55.649715,161.075467,139.187945,159.123178,138.772814,79.351194,136.905710,-0.000678,0.000478,32.000000,-235.795114,138.987521,-0.593777,24.379351,0.675719,494590.382847,0.947684,39.551348,19.740780,2.512704,0.056665,0.041947,186.189353,32.000000,199.296546,187.907623,189.725776,169.818692,32.000000,164.967460,68.080785,60.548167,95.243035,51.610185,47.436344,53.924051,44.681126,25.823226,24.947748,59.553499,36.455846
54.810488,85.123953,138.989875,162.959848,104.684891,102.049780,29.508781,14.212817,138.602460,0.534448,85.393459,55.557509,161.117112,139.189801,159.132528,138.856646,79.334950,136.934665,-0.000678,0.000474,32.000000,-235.799804,139.134752,-0.593767,24.332616,0.680404,494731.605231,0.954632,39.768729,19.738362,2.523674,0.045905,0.027103,186.501723,32.000000,199.111752,188.133406,191.455214,169.511702,32.000000,165.485672,68.093187,60.548093,95.264962,51.610185,47.444821,53.924051,44.625077,25.823226,24.949028,59.562901,36.421730
54.477821,85.123953,139.129381,162.959848,104.645729,102.052322,29.914517,14.212532,138.553144,0.534414,85.462198,55.612940,161.113094,139.226708,159.062203,138.818060,79.302072,136.988902,-0.000679,0.000468,32.000000,-235.793533,139.152088,-0.593337,24.329889,0.686727,494855.335805,0.963836,40.149630,19.717321,2.541830,0.057031,0.041951,186.505713,32.000000,199.226749,188.605851,190.548927,169.109818,32.000000,165.673573,68.070442,60.545285,95.246376,51.610185,47.452927,53.924051,44.817574,25.823226,24.943586,59.565655,36.480204
54.477412,85.128919,139.024861,162.958449,104.631181,102.053580,29.560087,14.211533,138.550184,0.534436,85.501313,55.547941,161.079583,139.166984,159.035014,138.817550,79.299475,136.839191,-0.000680,0.000442,32.000000,-235.798138,139.073099,-0.593443,24.346044,0.686142,494841.138495,0.964814,40.065059,19.747497,2.535826,0.056522,0.038836,185.768378,32.000000,199.705833,188.898913,188.038794,168.890727,32.000000,165.895271,68.066625,60.551925,95.253497,51.610185,47.452773,53.924051,44.580755,25.823226,24.962118,59.554925,36.503682
54.765144,85.132506,139.106096,162.968242,104.628372,102.049955,29.432409,14.213959,138.570424,0.534405,85.466600,55.509920,161.038691,139.142004,159.090458,138.777276,79.378754,136.947723,-0.000680,0.000430,32.000000,-235.793745,138.968166,-0.593085,24.357662,0.692031,495085.758200,0.958079,40.385822,19.806469,2.553872,0.066084,0.038744,185.619409,32.000000,199.994193,188.241975,186.534678,169.430964,32.000000,165.338746,68.083337,60.544448,95.271714,51.610185,47.447740,53.924051,44.664773,25.823226,24.975891,59.562655,36.555186
54.935357,85.127816,139.045727,162.968802,104.603556,102.051094,29.356005,14.210391,138.585815,0.534152,85.415391,55.572139,161.077455,139.159480,159.123664,138.887141,79.346111,136.853883,-0.000681,0.000428,32.000000,-235.795510,138.828198,-0.593916,24.401670,0.691033,495101.654564,0.969598,40.391183,19.737021,2.551973,0.050783,0.036421,185.874332,32.000000,199.923109,187.864617,188.366060,169.787243,32.000000,164.917141,68.061359,60.535700,95.256983,51.610185,47.446011,53.924051,44.733660,25.823226,24.977239,59.550332,36.512633
55.030579,85.127816,139.123344,162.968802,104.607141,102.049967,29.192824,14.215100,138.534466,0.534070,85.382335,55.525031,161.043548,139.192247,159.085533,138.819162,79.260885,136.878834,-0.000682,0.000435,32.000000,-235.794079,138.837802,-0.594535,24.405708,0.686769,494791.409273,0.968212,40.117246,19.709976,2.540048,0.058219,0.036678,186.347463,32.000000,199.176083,187.971282,190.495667,169.775002,32.000000,164.801863,68.070413,60.508326,95.260332,51.610185,47.453693,53.924051,44.520561,25.823226,24.962260,59.559675,36.546088
54.452576,85.139405,139.016021,162.970481,104.607083,102.049731,29.837557,14.216956,138.484184,0.534164,85.488579,55.629222,161.071743,139.157725,159.117562,138.800482,79.318568,136.924601,-0.000683,0.000434,32.000000,-235.790748,139.080806,-0.594683,24.455092,0.682645,494767.080118,0.967457,39.948905,19.697457,2.531079,0.050880,0.049480,186.736864,32.000000,199.046181,188.368597,191.755764,169.157196,32.000000,165.538132,68.045887,60.506659,95.280306,51.610185,47.435827,53.924051,44.811153,25.823226,25.003859,59.563216,36.468612
54.793598,85.155133,139.138093,162.967123,104.591787,102.045925,29.729565,14.215957,138.554281,0.534223,85.514278,55.623025,161.136830,139.181521,159.063772,138.763139,79.408230,136.905320,-0.000684,0.000432,32.000000,-235.793386,138.927253,-0.594860,24.417746,0.681508,494880.582366,0.971022,39.857523,19.794695,2.528110,0.050409,0.040958,186.182016,32.000000,199.424696,188.755207,189.231356,168.983007,32.000000,165.908890,68.037239,60.524791,95.305498,51.610185,47.462011,53.924051,44.663372,25.823226,25.059916,59.558652,36.489375
54.690790,85.154305,139.012135,162.962926,104.593449,102.049709,29.614616,14.215529,138.475239,0.534220,85.541036,55.569317,161.089695,139.218938,159.084327,138.893094,79.345508,136.943743,-0.000685,0.000448,32.000000,-235.797257,139.066000,-0.595310,24.403059,0.688270,495074.130535,0.961046,40.425677,19.759036,2.552974,0.050423,0.036511,185.774318,32.000000,199.751471,188.845445,187.232584,169.007815,32.000000,165.678622,68.040801,60.531743,95.325298,51.610185,47.460353,53.924051,44.783197,25.823226,25.061494,59.569559,36.502435
54.791642,85.154305,139.166883,162.962926,104.610335,102.050908,29.507973,14.216099,138.518140,0.534223,85.465242,55.690742,161.042732,139.169919,159.067763,138.837111,79.327728,136.909380,-0.000684,0.000423,32.000000,-235.793899,139.198077,-0.595615,24.391494,0.684824,494729.553359,0.958007,40.112489,19.660096,2.539313,0.053568,0.048404,185.644610,32.000000,200.056392,187.938196,187.012049,169.605299,32.000000,165.329263,68.003797,60.501119,95.295346,51.610185,47.474010,53.924051,44.674441,25.823226,25.060191,59.559567,36.545648
55.108669,85.147683,139.086798,162.955651,104.625458,102.058553,29.842242,14.213103,138.544072,0.534066,85.375174,55.643075,161.095295,139.203136,159.131000,138.866384,79.348825,136.962538,-0.000684,0.000424,32.000000,-235.798207,139.033879,-0.595451,24.326506,0.686138,494921.658487,0.963728,40.210654,19.741308,2.541783,0.052008,0.037711,186.060265,32.000000,199.354025,187.921009,189.469559,169.890442,32.000000,164.769945,68.017470,60.519952,95.323719,51.610185,47.444589,53.924051,44.814466,25.823226,25.038733,59.555328,36.571180
54.379519,85.139129,139.169173,162.952853,104.622411,102.066179,29.775952,14.213103,138.557310,0.533929,85.440761,55.589958,161.123055,139.169532,159.153176,138.726222,79.297977,136.914708,-0.000684,0.000432,32.000000,-235.795913,139.055416,-0.595600,24.328866,0.685785,494910.688886,0.965284,40.113543,19.742552,2.539929,0.061426,0.045798,186.496916,32.000000,198.963066,188.263794,191.291611,169.568363,32.000000,165.139444,68.003276,60.515283,95.340677,51.610185,47.481911,53.924051,44.902442,25.823226,25.010521,59.564829,36.412633
54.425785,85.138577,139.086389,162.955651,104.592920,102.064893,29.475321,14.212817,138.494592,0.533766,85.484515,55.602342,161.115830,139.195184,159.101108,138.756577,79.279156,136.849780,-0.000684,0.000451,32.000000,-235.795378,138.854445,-0.595883,24.305971,0.682448,494739.171372,0.948551,39.802538,19.747034,2.523864,0.059616,0.039479,186.604075,32.000000,199.147758,188.619454,190.854468,169.163576,32.000000,165.961328,67.967827,60.528616,95.352417,51.610185,47.419233,53.924051,44.475242,25.823226,25.011936,59.560442,36.486074
55.079758,85.138577,139.157923,162.955651,104.577507,102.061088,29.741003,14.209107,138.567370,0.533760,85.524425,55.596520,161.117294,139.226546,159.113500,138.749444,79.327019,136.865005,-0.000684,0.000457,32.000000,-235.796466,138.890382,-0.596210,24.313471,0.693890,495230.195107,0.964597,40.496069,19.774867,2.559220,0.055582,0.037218,185.902767,32.000000,199.647331,188.884854,188.217021,168.928620,32.000000,165.981528,67.968616,60.534028,95.357912,51.610185,47.484083,53.924051,44.509284,25.823226,25.011431,59.557167,36.560908
54.640162,85.146579,139.091360,162.962087,104.589814,102.063583,29.760793,14.210534,138.610474,0.533520,85.482267,55.521927,161.071537,139.197631,159.097014,138.772873,79.326118,136.903488,-0.000685,0.000446,32.000000,-235.798317,138.996557,-0.596467,24.357584,0.693383,495235.269457,0.973520,40.450755,19.762438,2.555524,0.049999,0.043224,185.601317,32.000000,199.798400,188.545067,186.470370,169.223547,32.000000,165.440433,67.966217,60.511465,95.379996,51.610185,47.453406,53.924051,44.661709,25.823226,25.040666,59.558741,36.554819
55.200235,85.134438,139.119431,162.971880,104.585052,102.063601,29.377176,14.218811,138.578872,0.533168,85.423930,55.560092,161.037967,139.205745,159.121750,138.829066,79.319892,136.889727,-0.000686,0.000407,32.000000,-235.787254,139.046603,-0.596367,24.355040,0.683638,494795.102495,0.952326,39.821135,19.721903,2.526480,0.054052,0.041609,185.697806,32.000000,200.003226,187.952581,188.013391,169.918085,32.000000,165.118613,67.959424,60.536086,95.383149,51.610185,47.469093,53.924051,44.444554,25.823226,24.999981,59.560649,36.429214
55.293296,85.134438,139.111236,162.978595,104.562863,102.061044,29.617309,14.214672,138.559861,0.533684,85.391684,55.673233,161.081164,139.196386,159.134915,138.797058,79.304426,136.855879,-0.000686,0.000426,32.000000,-235.795490,139.123228,-0.596199,24.429049,0.688693,495040.961774,0.960074,40.251730,19.741327,2.545588,0.043498,0.063581,186.335393,32.000000,199.186555,187.981862,190.150920,169.906507,32.000000,164.683848,67.970634,60.533546,95.379244,51.610185,47.471999,53.924051,44.387841,25.823226,25.001805,59.551473,36.458121
54.688389,85.127540,139.062028,162.973839,104.522712,102.061077,29.926143,14.216242,138.583821,0.533656,85.457144,55.479228,161.155115,139.108237,159.144633,138.849477,79.275608,136.958658,-0.000686,0.000421,32.000000,-235.794248,139.226609,-0.595934,24.460783,0.680462,494755.377501,0.961842,39.701630,19.740930,2.520269,0.051641,0.038360,186.537080,32.000000,198.959217,188.471204,191.714223,169.132661,32.000000,165.470849,67.980533,60.522551,95.407358,51.610185,47.474321,53.924051,44.855176,25.823226,25.003173,59.559626,36.547776
54.559798,85.127540,139.112641,162.973839,104.504992,102.056045,29.654390,14.212389,138.548588,0.533667,85.479837,55.619782,161.161417,139.149243,159.118556,138.852958,79.276874,136.916444,-0.000686,0.000442,32.000000,-235.795807,139.144929,-0.595828,24.468703,0.676954,494726.643069,0.952271,39.612647,19.740104,2.515879,0.062546,0.044133,186.442834,32.000000,199.255116,188.742490,189.818938,168.927157,32.000000,165.842772,67.986261,60.521616,95.380799,51.610185,47.476337,53.924051,44.802705,25.823226,24.980530,59.565842,36.475582
54.370589,85.128368,139.029146,162.973839,104.501809,102.044582,29.547793,14.214958,138.598554,0.533465,85.484288,55.623326,161.138217,139.149528,159.057629,138.803211,79.285491,136.842126,-0.000687,0.000432,32.000000,-235.790943,138.889054,-0.595728,24.436970,0.684857,495078.641192,0.953785,40.186202,19.818384,2.542807,0.051588,0.093718,185.767249,32.000000,199.738787,188.853865,187.488063,168.883613,32.000000,165.862697,67.973474,60.499481,95.395304,51.610185,47.481598,53.924051,44.807475,25.823226,24.984706,59.551542,36.530608
54.971679,85.127264,139.106518,162.980274,104.535322,102.035667,29.693564,14.219667,138.524323,0.533205,85.445820,55.552989,161.100101,139.155216,159.139960,138.836441,79.340038,136.846345,-0.000689,0.000413,32.000000,-235.792299,138.915464,-0.595953,24.435894,0.686803,495115.980618,0.964947,40.310226,19.796805,2.549728,0.056810,0.028973,185.595782,32.000000,199.879078,188.254544,186.850581,169.465009,32.000000,165.232935,67.995754,60.543783,95.402125,51.610185,47.474124,53.924051,44.591835,25.823226,24.982178,59.568536,36.494438
54.723439,85.125884,139.056673,162.981393,104.532082,102.033090,29.837813,14.217526,138.608641,0.533088,85.350468,55.618260,161.109747,139.135132,159.152642,138.748248,79.334852,136.846000,-0.000688,0.000382,32.000000,-235.795750,138.974997,-0.595787,24.406443,0.690038,495139.107973,0.971987,40.493952,19.752418,2.557065,0.069954,0.031368,185.999326,32.000000,199.526810,187.907315,189.091090,169.866452,32.000000,164.998222,67.995200,60.544903,95.389377,51.610185,47.468033,53.924051,44.932030,25.823226,24.983473,59.558475,36.552251
54.565121,85.125884,139.126767,162.981393,104.534693,102.030499,29.548061,14.214958,138.563742,0.533012,85.332842,55.563061,161.122611,139.192267,159.147457,138.779905,79.289897,136.946926,-0.000689,0.000416,32.000000,-235.792090,139.077666,-0.595969,24.368520,0.681357,494685.117210,0.955625,39.913482,19.699902,2.530512,0.059953,0.052955,186.307727,32.000000,199.172136,188.029935,190.978036,169.854051,32.000000,165.099955,67.997377,60.522340,95.392780,51.610185,47.485007,53.924051,44.829142,25.823226,24.979966,59.564907,36.425472
54.683549,85.126160,139.006353,162.981673,104.530941,102.022345,29.511542,14.216385,138.549152,0.532952,85.369688,55.547432,161.132198,139.110174,159.136727,138.735046,79.299356,136.836860,-0.000690,0.000444,32.000000,-235.791647,139.157409,-0.595932,24.337258,0.685633,494805.813467,0.955676,40.150780,19.704922,2.541081,0.060864,0.065990,186.602691,32.000000,198.980124,188.670249,191.466547,169.115748,32.000000,165.835539,67.996343,60.537664,95.416572,51.610185,47.465578,53.924051,44.603728,25.823226,24.982206,59.565143,36.560908
54.452059,85.126988,139.137059,162.977476,104.542969,102.016796,29.597069,14.213816,138.554101,0.533003,85.504061,55.616824,161.130725,139.197977,159.085152,138.841673,79.302263,136.863022,-0.000691,0.000464,32.000000,-235.792904,139.168546,-0.595756,24.303269,0.689452,494962.095292,0.968070,40.303433,19.798451,2.549738,0.050575,0.031026,185.940083,32.000000,199.550702,188.774827,188.548578,168.991062,32.000000,166.185150,67.946879,60.534760,95.379941,51.610185,47.493965,53.924051,44.893788,25.823226,24.986365,59.551866,36.546822
54.310848,85.133058,139.054487,162.981114,104.525210,102.012899,29.818602,14.212389,138.515901,0.532864,85.545510,55.555295,161.098776,139.182847,159.067438,138.830793,79.322552,136.933747,-0.000690,0.000490,32.000000,-235.795970,139.083255,-0.596428,24.338150,0.687838,494843.431462,0.966907,40.189486,19.736017,2.542014,0.072254,0.041804,185.583074,32.000000,199.801812,188.763050,186.726914,169.282616,32.000000,165.452564,67.938551,60.518803,95.380120,51.610185,47.482540,53.924051,44.362076,25.823226,24.987658,59.554345,36.534056
55.360796,85.133058,139.157341,162.981114,104.509876,102.011619,28.441246,14.214672,138.525375,0.532822,85.426233,55.594451,161.069225,139.206500,159.141028,138.834380,79.314841,136.901097,-0.000690,0.000481,32.000000,-235.795490,139.113275,-0.596632,24.380558,0.692983,494928.970040,0.968523,40.413759,19.745705,2.555221,0.053026,0.049469,185.651804,32.000000,200.026947,188.132609,187.596612,169.631665,32.000000,165.316811,67.948683,60.550009,95.427344,51.610185,47.505951,53.924051,44.381653,25.823226,25.010079,59.550588,36.566851
54.948177,85.128368,139.089276,162.985870,104.530094,102.006660,29.346651,14.213245,138.553694,0.532788,85.306472,55.673918,161.082686,139.123021,159.148118,138.771184,79.294344,136.934277,-0.000691,0.000494,32.000000,-235.795442,138.934005,-0.596788,24.431016,0.693681,494950.311181,0.964024,40.556491,19.759453,2.560345,0.058662,0.039372,186.246027,32.000000,199.331094,187.876955,189.985526,170.109441,32.000000,165.231506,67.930308,60.533148,95.393924,51.610185,47.486929,53.924051,44.755023,25.823226,24.995121,59.561986,36.512853
54.522154,85.112916,139.183957,162.978875,104.532542,102.004109,29.344301,14.215100,138.532504,0.532806,85.358026,55.528767,161.131153,139.161090,159.133419,138.863003,79.284657,136.890588,-0.000691,0.000477,32.000000,-235.793751,139.019071,-0.596961,24.454803,0.677208,494431.527995,0.989848,39.546799,19.751453,2.513644,0.056127,0.043159,186.515823,32.000000,198.872165,188.465339,191.501359,169.316859,32.000000,165.232047,67.961495,60.521808,95.415034,51.610185,47.521319,53.924051,44.843368,25.823226,24.942749,59.558328,36.503535
54.330990,85.100775,139.097900,162.974678,104.517465,102.006645,29.380694,14.217812,138.529005,0.532538,85.445173,55.644698,161.153226,139.191696,159.119008,138.809324,79.356615,136.878281,-0.000691,0.000449,32.000000,-235.793826,138.963209,-0.597752,24.447067,0.681564,494648.464223,0.967100,39.937147,19.787917,2.531281,0.059194,0.054836,186.491378,32.000000,199.205416,188.818239,190.340654,169.135612,32.000000,165.924673,67.942254,60.537227,95.418000,51.610185,47.484792,53.924051,44.499333,25.823226,24.943897,59.556341,36.557754
55.012718,85.100775,139.131735,162.974678,104.512466,102.011739,29.671455,14.209107,138.568841,0.532313,85.467845,55.559972,161.142909,139.188700,159.061956,138.765253,79.275791,136.866311,-0.000692,0.000442,32.000000,-235.797941,138.992846,-0.597672,24.434242,0.687773,494847.951061,0.975345,40.331951,19.776578,2.552796,0.048198,0.071260,185.836757,32.000000,199.796573,188.879285,187.931230,169.076979,32.000000,166.166589,67.981163,60.560116,95.399076,51.610185,47.506408,53.924051,44.571967,25.823226,24.902788,59.566796,36.572867
54.794734,85.105190,139.114713,162.980274,104.538760,102.011764,29.952891,14.215814,138.524229,0.532075,85.424771,55.469379,161.079848,139.220529,159.113255,138.767886,79.290789,136.929663,-0.000691,0.000453,32.000000,-235.794021,139.113112,-0.597328,24.392674,0.690421,494799.657156,0.977861,40.504699,19.698698,2.560194,0.061749,0.043101,185.626981,32.000000,199.831420,188.311854,186.659685,169.310468,32.000000,165.038073,67.962937,60.513191,95.393656,51.610185,47.486502,53.924051,44.869720,25.823226,24.919165,59.562075,36.528920
54.761608,85.102706,139.140550,162.978036,104.543220,102.019354,29.570732,14.212389,138.592063,0.531817,85.351695,55.506076,161.076341,139.149733,159.146654,138.767720,79.288086,136.929013,-0.000690,0.000456,32.000000,-235.794823,139.097287,-0.597160,24.373424,0.680721,494639.217914,0.955275,39.847614,19.773761,2.529083,0.056068,0.044834,185.856197,32.000000,199.686346,187.983931,188.988669,169.812467,32.000000,165.117706,67.983597,60.556277,95.376094,51.610185,47.511830,53.924051,44.718827,25.823226,24.911608,59.559813,36.546602
55.058813,85.106569,139.104860,162.975797,104.551402,102.023197,29.434183,14.219239,138.557726,0.531512,85.405682,55.580013,161.122340,139.106176,159.170916,138.792009,79.218081,136.868934,-0.000691,0.000455,32.000000,-235.788465,139.015052,-0.596780,24.328184,0.685079,494725.889119,0.950409,40.061452,19.789251,2.538834,0.050523,0.047138,186.360559,32.000000,199.212610,188.024302,190.556604,170.004452,32.000000,164.957539,68.001653,60.522038,95.394794,51.610185,47.489648,53.924051,44.868468,25.823226,24.912653,59.559685,36.455626
54.393546,85.106569,139.157497,162.975797,104.577430,102.019363,29.688128,14.212246,138.568222,0.531505,85.488177,55.530461,161.148317,139.169165,159.153639,138.720640,79.279587,136.901119,-0.000690,0.000449,32.000000,-235.797752,139.046075,-0.597272,24.315622,0.686300,494781.188346,0.963391,40.090850,19.791643,2.540841,0.059041,0.102098,186.665348,32.000000,199.031104,188.719514,191.479901,168.950370,32.000000,165.568229,67.991725,60.532585,95.428992,51.610185,47.522971,53.924051,44.927587,25.823226,24.927144,59.558082,36.446749
54.433747,85.115951,139.102410,162.979155,104.567855,102.015607,29.727674,14.209535,138.523834,0.531378,85.498501,55.552278,161.165342,139.201363,159.107047,138.831850,79.261743,136.810258,-0.000690,0.000468,32.000000,-235.798333,138.962764,-0.597432,24.330230,0.682941,494792.289446,0.962219,39.809204,19.832732,2.526478,0.057585,0.043774,186.077068,32.000000,199.366389,188.777599,189.118347,168.898029,32.000000,166.118419,68.006411,60.523482,95.407041,51.610185,47.467814,53.924051,44.384955,25.823226,24.960851,59.556233,36.496418
55.231153,85.119262,139.158033,162.981393,104.575747,102.015237,29.545355,14.219667,138.525794,0.531150,85.496283,55.560623,161.118441,139.157826,159.128210,138.748270,79.321867,136.835245,-0.000690,0.000467,32.000000,-235.789348,138.851832,-0.597704,24.337940,0.693610,494987.832877,0.966658,40.449936,19.786717,2.558346,0.059576,0.051158,185.653684,32.000000,199.817890,188.659948,187.183927,169.157090,32.000000,165.889358,68.023956,60.521040,95.425782,51.610185,47.526116,53.924051,44.457025,25.823226,24.973533,59.555840,36.453792
54.554011,85.104086,139.097321,162.986430,104.595629,102.007624,29.861749,14.210962,138.500745,0.531087,85.433475,55.468588,161.108430,139.089743,159.124579,138.755700,79.271301,136.908813,-0.000691,0.000475,32.000000,-235.796086,138.869395,-0.597778,24.399991,0.692278,494995.781550,0.964584,40.420428,19.760823,2.555444,0.044461,0.032355,185.720782,32.000000,199.908916,188.282868,187.285539,169.606788,32.000000,165.187393,68.016619,60.524549,95.371298,51.610185,47.495910,53.924051,44.690827,25.823226,24.974747,59.551630,36.560615
54.490729,85.104086,139.080088,162.986430,104.624244,102.007523,30.162176,14.210819,138.536559,0.530900,85.335539,55.488100,161.104452,139.134950,159.154491,138.772018,79.335718,136.812685,-0.000692,0.000458,32.000000,-235.798688,139.030453,-0.597264,24.402456,0.680342,494480.712840,0.955296,39.656878,19.712729,2.519557,0.049115,0.043187,186.185787,32.000000,199.221935,187.960458,189.723663,169.898895,32.000000,165.015469,68.028020,60.516748,95.351143,51.610185,47.503273,53.924051,44.869147,25.823226,24.923137,59.561042,36.512266
54.582760,85.102430,139.091114,162.986430,104.621727,102.007621,29.500210,14.210534,138.486425,0.530574,85.387609,55.578292,161.123347,139.108075,159.176822,138.769125,79.318349,136.792484,-0.000691,0.000447,32.000000,-235.797662,139.079605,-0.597382,24.438281,0.688383,494862.958209,0.957847,40.292359,19.798706,2.549718,0.057868,0.047247,186.492017,32.000000,198.999132,188.196934,191.368466,169.518206,32.000000,165.308061,68.017325,60.482874,95.379619,51.610185,47.494949,53.924051,44.844158,25.823226,24.918439,59.546860,36.538458
54.518780,85.104638,139.174738,162.982233,104.624253,102.005145,29.531085,14.210677,138.524975,0.530172,85.424061,55.532303,161.132628,139.104792,159.113050,138.726078,79.232207,136.796382,-0.000690,0.000440,32.000000,-235.797027,139.155127,-0.597692,24.464350,0.689177,494767.593816,0.949504,40.353482,19.688017,2.552362,0.069488,0.046219,186.658211,32.000000,198.998205,188.813697,190.655913,169.045210,32.000000,165.763279,67.998898,60.486944,95.374414,51.610185,47.541258,53.924051,44.869735,25.823226,24.927150,59.571792,36.436404
54.460595,85.101327,139.160775,162.978875,104.578160,102.003956,29.665606,14.216385,138.525127,0.530144,85.484768,55.538661,161.109311,139.164495,159.093820,138.732601,79.290903,136.844369,-0.000689,0.000437,32.000000,-235.794270,139.001266,-0.597567,24.432800,0.686829,494753.415149,0.969027,40.262955,19.695659,2.548261,0.063103,0.058874,185.888081,32.000000,199.511751,188.819686,188.089179,168.953968,32.000000,165.986750,68.023000,60.483565,95.383292,51.610185,47.472589,53.924051,44.772277,25.823226,24.928214,59.550765,36.574995
54.868352,85.101327,139.105784,162.978875,104.553005,102.002784,29.884612,14.210819,138.490469,0.529950,85.442967,55.550151,161.076532,139.097104,159.131779,138.760283,79.285441,136.797014,-0.000690,0.000463,32.000000,-235.795901,138.858974,-0.597811,24.428473,0.687495,494944.560606,0.969231,40.326933,19.783676,2.552785,0.046599,0.058196,185.548034,32.000000,199.820874,188.328663,186.586290,169.296635,32.000000,165.237197,68.019578,60.471298,95.371079,51.610185,47.520952,53.924051,44.682709,25.823226,24.917754,59.558406,36.492530
54.620762,85.098567,139.128080,162.986710,104.543996,101.992616,29.683208,14.214672,138.517204,0.529853,85.395261,55.551568,161.096247,139.175017,159.142877,138.728933,79.332673,136.773443,-0.000690,0.000478,32.000000,-235.793359,138.871311,-0.597985,24.382603,0.689172,494849.458158,0.965939,40.379846,19.748086,2.555256,0.052794,0.046783,185.776786,32.000000,199.640917,188.010915,188.391087,169.644625,32.000000,164.886191,68.033912,60.489539,95.379985,51.610185,47.491599,53.924051,44.796313,25.823226,24.909190,59.561849,36.554819
55.166376,85.101051,139.059341,162.989228,104.559408,101.990070,29.626473,14.212817,138.533490,0.529854,85.337544,55.426422,161.119912,139.077733,159.136465,138.663842,79.285227,136.854514,-0.000689,0.000478,32.000000,-235.793411,138.881040,-0.597836,24.347093,0.682844,494649.057622,0.951096,39.986791,19.730748,2.535265,0.049239,0.034519,186.386101,32.000000,199.073930,187.910943,190.512220,169.937589,32.000000,165.069697,68.053450,60.463928,95.371272,51.610185,47.502660,53.924051,44.524379,25.823226,24.918820,59.558918,36.598179
55.135543,85.093325,139.071987,162.981393,104.574554,101.986322,29.635041,14.216242,138.457484,0.529837,85.378926,55.507005,161.165641,139.101222,159.134467,138.627663,79.259480,136.814353,-0.000688,0.000471,32.000000,-235.795396,138.945323,-0.597265,24.334242,0.687914,494627.613935,0.962173,40.222427,19.672163,2.547165,0.055440,0.073855,186.585021,32.000000,198.863721,188.466702,191.643289,169.207131,32.000000,165.429570,68.050828,60.441977,95.382255,51.610185,47.500590,53.924051,44.986953,25.823226,24.919848,59.551296,36.539999
54.402430,85.093325,139.016230,162.981393,104.557554,101.984333,30.070498,14.212246,138.382720,0.529708,85.496374,55.486116,161.136755,138.997230,159.091573,138.744109,79.262048,136.751917,-0.000688,0.000474,32.000000,-235.798736,139.004633,-0.597371,24.324749,0.680325,494438.351691,0.953621,39.700646,19.758646,2.520726,0.054993,0.048281,186.231093,32.000000,199.153413,188.866038,189.482623,168.755387,32.000000,165.662630,68.062942,60.476445,95.388805,51.610185,47.493086,53.924051,44.947075,25.823226,24.893984,59.563393,36.425546
54.802135,85.092221,139.068986,162.978316,104.593462,101.985560,29.383941,14.214102,138.453709,0.529909,85.506740,55.518834,161.143308,139.077549,159.069137,138.589993,79.260250,136.747080,-0.000687,0.000499,32.000000,-235.795405,139.029657,-0.597187,24.315333,0.681175,494475.443817,0.953873,39.722440,19.765057,2.522365,0.056298,0.043376,185.789454,32.000000,199.751802,188.831504,187.621427,168.992118,32.000000,166.145070,68.073522,60.461101,95.393890,51.610185,47.498203,53.924051,44.563222,25.823226,24.891096,59.565212,36.426206
54.575482,85.100223,138.937675,162.976637,104.594106,101.986786,29.422599,14.210534,138.430039,0.530264,85.420380,55.521114,161.060088,139.035483,159.110775,138.690569,79.303161,136.803258,-0.000687,0.000520,32.000000,-235.795859,138.968820,-0.597618,24.345257,0.692200,494828.112696,0.953839,40.428094,19.732422,2.555331,0.049863,0.040112,185.689079,32.000000,199.890869,188.217384,186.684277,169.580769,32.000000,165.029854,68.084559,60.452933,95.381628,51.610185,47.467706,53.924051,44.848043,25.823226,24.919832,59.555820,36.585560
54.306441,85.094428,139.033752,162.971040,104.631847,101.984171,29.339756,14.211818,138.383109,0.529976,85.340236,55.541891,161.082367,139.056832,159.125574,138.656161,79.341712,136.702354,-0.000688,0.000529,32.000000,-235.798180,138.861930,-0.597881,24.384727,0.686694,494635.253785,0.968389,40.041362,19.731889,2.537656,0.054348,0.043810,186.068950,32.000000,199.172136,188.034331,189.555285,169.808959,32.000000,164.767827,68.121691,60.477814,95.381608,51.610185,47.499231,53.924051,44.519392,25.823226,24.920852,59.548257,36.567732
55.129569,85.094428,138.928171,162.971040,104.711336,101.976580,29.242587,14.221808,138.379206,0.529699,85.377242,55.479921,161.085663,139.044473,159.155621,138.557444,79.249565,136.722791,-0.000689,0.000511,32.000000,-235.789502,138.715287,-0.598244,24.399283,0.688598,494682.545383,0.971520,40.267771,19.716034,2.545789,0.062725,0.051922,186.482252,32.000000,198.982688,188.118428,191.222622,169.807314,32.000000,165.411237,68.122011,60.445402,95.388637,51.610185,47.460191,53.924051,44.548865,25.823226,24.901703,59.560993,36.488715
54.723275,85.093325,138.997544,162.967123,104.750544,101.974005,0.000000,14.207822,138.331880,0.529357,85.391718,55.487052,161.149265,139.060993,159.118051,138.616473,79.277377,136.758104,-0.000689,0.000498,32.000000,-235.800373,138.799687,-0.597889,24.432800,0.692046,494721.061912,0.979476,40.522130,19.628881,2.560171,0.063159,0.047043,186.638431,32.000000,198.936490,188.732371,190.886048,169.071254,32.000000,165.638248,68.107563,60.449287,95.388546,51.610185,47.506980,53.924051,44.969215,25.823226,24.898826,59.561072,36.514687
54.585413,85.097464,138.902945,162.963486,104.751989,101.968962,29.747161,14.210106,138.383358,0.529289,85.506283,55.454574,161.105822,139.041091,159.048886,138.534007,79.316416,136.699009,-0.000689,0.000481,32.000000,-235.797434,138.844555,-0.598067,24.399860,0.678618,494450.378066,0.966699,39.729266,19.730874,2.520030,0.051565,0.045635,185.831619,32.000000,199.381046,188.953816,188.437267,168.911990,32.000000,165.801746,68.122696,60.459103,95.381348,51.610185,47.457865,53.924051,44.852279,25.823226,24.914154,59.547254,36.579177
54.504056,85.090841,138.934314,162.967963,104.731438,101.966411,29.377656,14.214672,138.434177,0.529518,85.450788,55.505760,161.098248,139.026082,159.092901,138.584045,79.301580,136.687251,-0.000688,0.000470,32.000000,-235.795326,138.908022,-0.598212,24.398286,0.684119,NaN,Inf,40.118379,19.720072,2.540008,0.051611,0.040752,185.533101,32.000000,199.848293,188.358567,186.494461,169.515725,32.000000,165.548465,68.110571,60.443510,95.379271,51.610185,47.504501,53.924051,44.711935,25.823226,24.915145,59.566668,36.532735
54.572900,85.090841,138.941355,162.967963,104.751450,101.961345,29.559301,14.212246,138.453162,0.529398,85.391319,55.501223,161.107142,139.010280,159.122158,138.673213,79.274920,136.725146,-0.000689,0.000501,32.000000,-235.792015,138.931864,-0.598814,24.426270,0.686595,494560.154492,0.960555,40.255428,19.652566,2.544690,0.050935,0.051082,185.712640,32.000000,199.753724,188.123093,188.098552,169.776283,32.000000,164.788171,68.115008,60.466454,95.361152,51.610185,47.468021,53.924051,44.876199,25.823226,24.893087,59.559478,36.539558
54.629336,85.096912,138.888865,162.963206,104.751274,101.957536,29.873210,14.218525,138.404035,0.529115,85.350265,55.554609,161.077409,139.057341,159.125124,138.600122,79.281711,136.653886,-0.000689,0.000493,32.000000,-235.787867,138.999817,-0.598904,24.365976,0.688007,494608.605545,0.974177,40.327360,19.661737,2.549064,0.060956,0.043985,186.314717,32.000000,199.045958,188.104311,190.323570,169.880899,32.000000,164.936356,68.125769,60.432406,95.391592,51.610185,47.510394,53.924051,44.918948,25.823226,24.915120,59.567474,36.435303
54.697256,85.095808,138.930645,162.957050,104.744795,101.953714,29.551541,14.214815,138.385125,0.528953,85.397052,55.477314,161.145001,139.037644,159.135247,138.673663,79.231900,136.756445,-0.000688,0.000503,32.000000,-235.792889,138.905880,-0.598844,24.376886,0.686186,494601.686119,0.966813,40.260882,19.706653,2.545977,0.051577,0.042893,186.477100,32.000000,198.878132,188.329649,191.687731,169.406880,32.000000,165.488227,68.128627,60.442846,95.411988,51.610185,47.467581,53.924051,44.815243,25.823226,24.912272,59.550824,36.488862
