OSU 80 Ton Compressor Load Stand
54.232320,85.102706,138.944033,162.952013,104.700271,101.954706,29.505760,14.209392,138.437396,0.528724,85.462499,55.486511,161.150474,139.047066,159.097038,138.654061,79.228511,136.649323,-0.000687,0.000493,32.000000,-235.796345,138.792283,-0.598908,24.337389,0.686726,494548.940941,0.955557,40.212503,19.665527,2.542386,0.060350,0.044817,186.329526,32.000000,199.166000,188.830794,189.834747,168.839586,32.000000,165.619491,68.135932,60.451897,95.400602,51.610185,47.497556,53.924051,44.565735,25.823226,24.913246,59.565684,36.565164
55.224449,85.102706,138.944646,162.952013,104.701063,101.952204,29.651520,14.213816,138.366802,0.528595,85.478613,55.462995,161.148653,139.023268,159.074872,138.584819,79.243213,136.679213,-0.000687,0.000500,32.000000,-235.795691,138.690654,-0.598593,24.302273,0.685592,494593.509099,0.964614,40.145928,19.764750,2.539993,0.049134,0.073472,185.706670,32.000000,199.505557,188.899449,187.844802,168.961396,32.000000,166.244410,68.135581,60.447345,95.397309,51.610185,47.472988,53.924051,44.523734,25.823226,24.938232,59.553568,36.570299
55.159385,85.098015,138.904100,162.964605,104.707211,101.954623,29.568106,14.208679,138.392064,0.528472,85.355092,55.433330,161.043195,139.047494,159.094972,138.562894,79.319845,136.731862,-0.000687,0.000507,32.000000,-235.799189,138.797280,-0.598377,24.307728,0.693860,494846.652733,0.975151,40.602253,19.716529,2.562015,0.048311,0.040478,185.600110,32.000000,199.866167,188.137844,186.739964,169.598599,32.000000,165.181041,68.146127,60.456729,95.399219,51.610185,47.495492,53.924051,45.084979,25.823226,24.922966,59.565202,36.430388
54.478825,85.096084,138.986865,162.971600,104.691040,101.949509,29.547617,14.212389,138.429769,0.528202,85.389452,55.557244,161.143259,139.010259,159.177948,138.635871,79.323501,136.760222,-0.000686,0.000513,32.000000,-235.794987,138.808822,-0.598451,24.289186,0.679843,494307.576649,0.951375,39.646734,19.716230,2.515999,0.063979,0.032794,185.923477,32.000000,199.423223,188.015475,189.111308,169.811763,32.000000,164.739187,68.186999,60.482450,95.412479,51.610185,47.492378,53.924051,44.938237,25.823226,24.917253,59.566540,36.506396
54.887954,85.094704,138.910361,162.967403,104.696269,101.941920,29.606012,14.210391,138.298002,0.527907,85.342448,55.499205,161.109393,139.007283,159.130817,138.558414,79.262705,136.733412,-0.000687,0.000538,32.000000,-235.796493,139.041610,-0.598084,24.295244,0.680450,494197.372153,0.955296,39.704304,19.664965,2.518231,0.050091,0.038769,186.367066,32.000000,198.943803,188.074028,191.074246,169.832202,32.000000,165.155874,68.159501,60.426578,95.400329,51.610185,47.488198,53.924051,44.756357,25.823226,24.918231,59.558239,36.529654
55.247449,85.094704,138.989074,162.967403,104.642389,101.936826,29.868511,14.213245,138.327497,0.527906,85.427844,55.572070,161.138095,138.962993,159.112128,138.598753,79.213883,136.695292,-0.000687,0.000559,32.000000,-235.796917,138.866784,-0.597295,24.309590,0.691657,494504.343592,0.968913,40.356984,19.674969,2.551209,0.047631,0.067756,186.556370,32.000000,198.934191,188.589468,191.349819,169.135644,32.000000,165.711458,68.157997,60.452341,95.419279,51.610185,47.494624,53.924051,44.505372,25.823226,24.914406,59.563068,36.574848
55.258655,85.094704,138.871571,162.968802,104.624109,101.925394,29.550943,14.214387,138.400878,0.527847,85.485468,55.490693,161.167628,138.905409,159.047183,138.613585,79.275609,136.577595,-0.000686,0.000558,32.000000,-235.792170,138.788630,-0.597217,24.295533,0.684831,494378.695847,0.959085,39.961330,19.722852,2.530799,0.051784,0.032833,185.799521,32.000000,199.294481,188.931576,188.584545,168.885594,32.000000,165.942494,68.149927,60.450492,95.425892,51.610185,47.481876,53.924051,45.098603,25.823226,24.915370,59.565251,36.454306
54.494256,85.091945,138.921988,162.969082,104.610276,101.921570,29.662439,14.212674,138.275606,0.527726,85.518918,55.499377,161.110396,138.953614,159.074943,138.483608,79.212686,136.686233,-0.000685,0.000552,32.000000,-235.796832,138.728344,-0.597305,24.343474,0.679419,494268.331751,0.943874,39.616738,19.753308,2.515756,0.039923,0.035733,185.640080,32.000000,199.646734,188.714769,186.970819,169.249473,32.000000,165.692847,68.159779,60.459595,95.437847,51.610185,47.469605,53.924051,44.926898,25.823226,24.906748,59.562950,36.498326
54.814409,85.108225,138.850218,162.967683,104.563698,101.912783,30.007614,14.214672,138.324674,0.527743,85.431095,55.495202,161.059300,138.987095,159.116390,138.550797,79.314436,136.701617,-0.000685,0.000550,32.000000,-235.793032,138.724958,-0.597198,24.367471,0.678930,494085.642271,0.953699,39.606024,19.634857,2.513119,0.054407,0.042513,185.725231,32.000000,199.841116,188.109227,187.480132,169.742795,32.000000,165.316498,68.193474,60.454991,95.411637,51.610185,47.484944,53.924051,44.691004,25.823226,24.907683,59.559341,36.505883
54.490270,85.108225,138.974443,162.967683,104.581006,101.903871,29.522291,14.213245,138.382738,0.527843,85.371177,55.524475,161.106013,138.994477,159.118766,138.477008,79.256547,136.647136,-0.000687,0.000570,32.000000,-235.795606,138.756325,-0.597465,24.387193,0.689339,494570.506543,0.964591,40.337932,19.750140,2.549296,0.045463,0.042387,186.177739,32.000000,198.965850,188.134021,189.969346,169.868643,32.000000,164.766763,68.201503,60.434135,95.412817,51.610185,47.489073,53.924051,44.932746,25.823226,24.965284,59.570651,36.559881
54.509396,85.115123,138.900451,162.967403,104.578443,101.903919,29.450286,14.208964,138.342991,0.527570,85.393810,55.459443,161.127741,138.838162,159.128870,138.490491,79.204809,136.735576,-0.000687,0.000561,32.000000,-235.800051,138.755797,-0.597612,24.378853,0.683412,494190.691553,0.947392,40.045558,19.655802,2.533097,0.053745,0.037450,186.465724,32.000000,198.808669,188.311152,191.563046,169.480134,32.000000,165.376134,68.187707,60.413495,95.400701,51.610185,47.472727,53.924051,44.578013,25.823226,24.990372,59.551670,36.565531
54.403243,85.105741,138.844964,162.970481,104.596195,101.906421,29.753237,14.220238,138.389894,0.527435,85.435021,55.425721,161.102440,138.865748,159.071111,138.557015,79.194075,136.636989,-0.000689,0.000569,32.000000,-235.787466,138.828908,-0.597145,24.432983,0.688347,494422.969109,0.969117,40.358063,19.687439,2.550445,0.042809,0.034461,186.405503,32.000000,199.085332,188.761809,190.055443,169.210506,32.000000,165.748782,68.175926,60.444414,95.396207,51.610185,47.437456,53.924051,44.992431,25.823226,24.958953,59.572057,36.454379
54.535958,85.098291,138.858238,162.972440,104.608528,101.899634,29.738969,14.213103,138.375895,0.527489,85.457198,55.507764,161.070731,138.879004,159.044975,138.583779,79.178401,136.577290,-0.000689,0.000583,32.000000,-235.795257,138.880836,-0.596856,24.413681,0.687914,494524.375909,0.971133,40.346483,19.781789,2.548193,0.059450,0.038659,185.716975,32.000000,199.406044,189.042367,187.917156,168.915329,32.000000,165.634107,68.189073,60.437119,95.393711,51.610185,47.470074,53.924051,44.951407,25.823226,24.960029,59.568576,36.501628
54.514582,85.098291,138.823474,162.972440,104.575222,101.892856,29.709062,14.215100,138.343571,0.527520,85.455133,55.459244,161.067310,138.980835,159.083736,138.528735,79.224323,136.577166,-0.000689,0.000595,32.000000,-235.793751,138.826870,-0.596748,24.428184,0.687696,494597.249992,0.963287,40.439726,19.745020,2.552145,0.060634,0.038239,185.548058,32.000000,199.725326,188.204640,186.385027,169.465285,32.000000,165.147487,68.191525,60.440014,95.380776,51.610185,47.429287,53.924051,44.947627,25.823226,24.935173,59.547608,36.584973
54.569579,85.103258,138.921936,162.967963,104.533729,101.892866,29.586678,14.214958,138.356503,0.527400,85.336415,55.513030,161.057415,138.944315,159.134087,138.574389,79.248379,136.599550,-0.000688,0.000595,32.000000,-235.793894,138.660795,-0.596924,24.428000,0.686247,494517.081860,0.961116,40.303996,19.731918,2.546178,0.055716,0.034667,185.841971,32.000000,199.575095,187.961609,188.762123,169.908637,32.000000,164.994181,68.183903,60.419309,95.357656,51.610185,47.467883,53.924051,44.991282,25.823226,24.953444,59.562881,36.556726
54.327765,85.099947,138.845625,162.964885,104.511701,101.880125,29.664249,14.215243,138.377545,0.527391,85.393682,55.528423,161.071012,138.928777,159.146210,138.593743,79.214940,136.719165,-0.000690,0.000601,32.000000,-235.793444,138.720307,-0.597138,24.393251,0.685928,494405.869299,0.962430,40.324642,19.685936,2.546538,0.052296,0.047892,186.384899,32.000000,198.945758,188.156218,190.714887,169.857315,32.000000,164.816795,68.236373,60.429878,95.380428,51.610185,47.438854,53.924051,45.068368,25.823226,24.942992,59.573621,36.567511
54.373636,85.093601,138.867198,162.961807,104.528029,101.867351,29.740769,14.212104,138.269642,0.527450,85.393891,55.473465,161.120596,138.963972,159.072360,138.625807,79.179857,136.639465,-0.000692,0.000596,32.000000,-235.793797,138.795321,-0.597391,24.410508,0.685645,494337.797738,0.965363,40.276503,19.672671,2.545776,0.055016,0.049388,186.521923,32.000000,198.869267,188.418839,191.548465,169.149067,32.000000,165.713327,68.196848,60.403415,95.358475,51.610185,47.484530,53.924051,44.910218,25.823226,24.944009,59.571959,36.382479
54.555791,85.093601,138.928105,162.961807,104.589330,101.857095,29.611070,14.210677,138.357452,0.527216,85.507138,55.457257,161.159233,138.963035,159.097909,138.545661,79.162159,136.589066,-0.000693,0.000598,32.000000,-235.797027,138.791610,-0.597391,24.402246,0.689775,494460.138379,0.967373,40.506992,19.763753,2.555703,0.053942,0.032925,186.043432,32.000000,199.362301,188.744552,189.065914,169.064271,32.000000,165.865829,68.210913,60.408797,95.360843,51.610185,47.474874,53.924051,44.952226,25.823226,24.922936,59.551247,36.533762
54.840930,85.091117,138.867217,162.959288,104.589023,101.848158,29.580935,14.212246,138.385172,0.526978,85.489139,55.405060,161.090304,138.920560,159.086068,138.560595,79.222700,136.654952,-0.000692,0.000593,32.000000,-235.795785,138.897111,-0.597521,24.371510,0.688611,494433.536982,0.963863,40.456234,19.760431,2.553944,0.055351,0.052157,185.729802,32.000000,199.629746,188.826100,187.183150,168.992953,32.000000,165.741910,68.228197,60.426243,95.384018,51.610185,47.476245,53.924051,45.049461,25.823226,24.915253,59.552102,36.484973
54.545123,85.095256,138.892125,162.962926,104.580443,101.839310,29.759337,14.210106,138.319290,0.527030,85.383396,55.443041,161.059249,138.960669,159.110311,138.598547,79.240212,136.694438,-0.000690,0.000567,32.000000,-235.799729,138.950771,-0.597342,24.392753,0.686351,494326.061093,0.964472,40.280157,19.753837,2.546533,0.051688,0.060184,185.610736,32.000000,199.840158,188.085915,187.343916,169.754109,32.000000,165.298291,68.212129,60.410445,95.333922,51.610185,47.458277,53.924051,44.974519,25.823226,24.930558,59.558593,36.524665
55.035143,85.091117,138.815204,162.958169,104.588536,101.825352,29.617071,14.209535,138.330324,0.526792,85.285267,55.493638,161.124270,138.900721,159.109192,138.522028,79.231805,136.661219,-0.000690,0.000558,32.000000,-235.799972,138.839415,-0.597530,24.357741,0.682520,494019.325788,0.959902,40.002945,19.725053,2.532182,0.060142,0.039086,186.164056,32.000000,199.093615,187.914710,189.625319,169.783416,32.000000,164.899441,68.234180,60.426825,95.353471,51.610185,47.473458,53.924051,45.058610,25.823226,24.931528,59.568251,36.569199
54.417678,85.091117,138.845730,162.958169,104.590372,101.816467,29.560624,14.210677,138.313324,0.526645,85.360489,55.421358,161.115724,138.922090,159.135657,138.478025,79.230934,136.664320,-0.000690,0.000567,32.000000,-235.800469,138.707746,-0.597709,24.363878,0.686466,494097.236036,0.959707,40.292112,19.726569,2.546371,0.071076,0.041436,186.535663,32.000000,198.762799,188.271799,191.531844,169.508295,32.000000,165.226241,68.222644,60.376986,95.360674,51.610185,47.440171,53.924051,45.054818,25.823226,24.918090,59.559892,36.563109
54.407485,85.090565,138.822094,162.959009,104.606928,101.815539,29.595219,14.208679,138.326199,0.526402,85.440632,55.480761,161.138560,138.915524,159.098656,138.569414,79.201818,136.624124,-0.000692,0.000533,32.000000,-235.799189,138.687311,-0.598121,24.345677,0.679565,493793.803047,0.954834,39.816447,19.718968,2.522301,0.061103,0.039769,186.592905,32.000000,199.002852,188.669396,190.781180,169.110777,32.000000,165.955498,68.218391,60.403333,95.352637,51.610185,47.466144,53.924051,44.953496,25.823226,24.917099,59.559823,36.562889
54.540231,85.094152,138.829275,162.954811,104.602138,101.809509,29.844111,14.210819,138.307910,0.526162,85.495952,55.396323,161.075314,138.947517,159.051829,138.453558,79.213195,136.669523,-0.000694,0.000526,32.000000,-235.801146,138.570672,-0.597924,24.324749,0.688798,494062.580392,0.968393,40.411138,19.721333,2.551482,0.050473,0.069148,185.792514,32.000000,199.504520,188.928781,187.893214,168.942426,32.000000,165.685237,68.203293,60.414536,95.326736,51.610185,47.434145,53.924051,45.002534,25.823226,24.930481,59.557187,36.595831
55.088199,85.093325,138.874208,162.962366,104.586844,101.806915,29.570832,14.207680,138.292022,0.525939,85.462683,55.425671,161.043517,139.026104,159.114130,138.558962,79.171652,136.602720,-0.000694,0.000514,32.000000,-235.797565,138.798729,-0.598119,24.313524,0.689335,494118.347817,0.967448,40.420446,19.731078,2.551526,0.051945,0.036724,185.533614,32.000000,199.795651,188.318922,186.527747,169.421311,32.000000,165.313333,68.203454,60.407145,95.335510,51.610185,47.461355,53.924051,45.006613,25.823226,24.931439,59.545661,36.442493
54.244233,85.093325,138.870065,162.962366,104.545819,101.801871,29.537360,14.212389,138.325823,0.525787,85.386931,55.451010,161.056767,138.902759,159.128917,138.563182,79.230664,136.613469,-0.000695,0.000485,32.000000,-235.795807,138.758080,-0.598064,24.322205,0.687917,494005.851993,0.956792,40.295731,19.741580,2.545447,0.057650,0.038280,185.820620,32.000000,199.723923,187.908715,188.336165,170.024377,32.000000,165.023240,68.215620,60.400957,95.304400,51.610185,47.448859,53.924051,45.174392,25.823226,24.929516,59.555564,36.607717
54.343322,85.088910,138.953737,162.964325,104.499015,101.794234,29.780409,14.219096,138.312101,0.526010,85.322042,55.449595,161.073379,138.883855,159.100367,138.558155,79.200973,136.600913,-0.000695,0.000495,32.000000,-235.786641,138.944751,-0.597935,24.324512,0.680202,493797.126961,0.955156,39.767795,19.750926,2.520943,0.051140,0.042303,186.328388,32.000000,199.074988,187.917141,190.372570,169.951346,32.000000,164.672735,68.214042,60.381316,95.303051,51.610185,47.432170,53.924051,44.588895,25.823226,24.915114,59.548936,36.580644
55.016284,85.086426,138.815579,162.965724,104.444282,101.786616,29.912510,14.212246,138.300348,0.526190,85.380637,55.441770,161.085539,138.867218,159.117077,138.538267,79.137685,136.638302,-0.000694,0.000524,32.000000,-235.792507,138.843595,-0.598169,24.316592,0.692654,494081.208366,0.972393,40.581319,19.697094,2.560089,0.055684,0.058794,186.572634,32.000000,198.861372,188.545982,191.605144,169.310984,32.000000,165.376994,68.213776,60.376430,95.319086,51.610185,47.428943,53.924051,44.744780,25.823226,24.907391,59.560570,36.515714
54.585876,85.077045,138.901858,162.964045,104.413955,101.784043,29.553611,14.218240,138.304707,0.526134,85.425399,55.345266,161.095917,138.921660,159.077757,138.578486,79.164206,136.601200,-0.000696,0.000539,32.000000,-235.788480,138.799662,-0.598155,24.307938,0.691468,494046.474553,0.962462,40.480891,19.720733,2.556961,0.049196,0.035018,186.317900,32.000000,199.309778,188.684928,189.418327,169.163890,32.000000,165.913762,68.179103,60.393059,95.275412,51.610185,47.459508,53.924051,45.066478,25.823226,24.908271,59.553528,36.517475
54.357491,85.077045,138.754529,162.964045,104.406378,101.784032,29.627536,14.213531,138.255379,0.525921,85.436150,55.433471,161.050660,138.848111,159.042560,138.406072,79.188243,136.627017,-0.000695,0.000549,32.000000,-235.794173,138.701789,-0.597826,24.292648,0.680738,493792.379708,0.945385,39.829844,19.802044,2.523173,0.041385,0.028678,185.818650,32.000000,199.742344,188.883811,187.292268,169.056604,32.000000,165.837562,68.157299,60.420158,95.284104,51.610185,47.403760,53.924051,45.127518,25.823226,24.876496,59.564573,36.459808
54.209723,85.079252,138.832371,162.958449,104.408110,101.782738,30.025624,14.214530,138.201136,0.525828,85.397087,55.368195,161.064498,138.913872,159.123859,138.450423,79.133438,136.588838,-0.000695,0.000563,32.000000,-235.793174,138.668688,-0.598189,24.293330,0.687894,493930.684127,0.965036,40.234562,19.757639,2.544648,0.052909,0.046961,185.618018,32.000000,199.742038,188.125567,187.041201,169.753085,32.000000,165.044200,68.133106,60.383568,95.275023,51.610185,47.446713,53.924051,45.144436,25.823226,24.884956,59.561416,36.529067
54.932293,85.085599,138.814258,162.955931,104.413705,101.784006,29.378602,14.214244,138.284204,0.525831,85.339024,55.493312,161.032671,138.875414,159.123976,138.468391,79.193981,136.529786,-0.000695,0.000565,32.000000,-235.797230,138.592208,-0.598239,24.283364,0.690997,493999.012135,0.967029,40.455306,19.746046,2.552629,0.057258,0.045510,186.142345,32.000000,199.298588,187.806736,189.347766,170.001519,32.000000,165.163878,68.123253,60.423571,95.237350,51.610185,47.424582,53.924051,44.830576,25.823226,24.907809,59.565596,36.534496
54.535990,85.082564,138.762741,162.959848,104.454019,101.782726,29.431681,14.210677,138.246805,0.525845,85.365662,55.314149,161.110103,138.884734,159.146972,138.427338,79.196372,136.622204,-0.000695,0.000563,32.000000,-235.797191,138.867805,-0.598638,24.273922,0.693646,494175.812150,0.957030,40.600718,19.782448,2.561023,0.051352,0.045097,186.528981,32.000000,198.887780,188.266878,191.115718,169.985554,32.000000,165.084944,68.129928,60.386238,95.244131,51.610185,47.441143,53.924051,45.122003,25.823226,24.908680,59.566441,36.562082
54.509660,85.082564,138.782816,162.959848,104.478859,101.776368,29.535916,14.211818,138.231603,0.525786,85.443383,55.344042,161.091902,138.890117,159.075615,138.400285,79.121294,136.587106,-0.000695,0.000555,32.000000,-235.799000,138.841046,-0.598293,24.283364,0.682897,493709.504213,0.964142,39.909629,19.693432,2.527006,0.057066,0.048543,186.617040,32.000000,198.808470,188.726894,190.926250,169.055978,32.000000,165.598973,68.108539,60.368846,95.246577,51.610185,47.411687,53.924051,45.079098,25.823226,24.898986,59.559311,36.508964
54.127134,85.074286,138.741807,162.969641,104.474824,101.769965,29.874751,14.205111,138.135495,0.525762,85.521424,55.273822,161.137699,138.869544,159.049952,138.451924,79.142997,136.523264,-0.000695,0.000561,32.000000,-235.802921,138.797628,-0.598568,24.267733,0.688858,493894.185617,0.969999,40.288237,19.735597,2.544425,0.055733,0.069637,185.822965,32.000000,199.490587,188.866398,188.323074,169.129857,32.000000,166.169878,68.093099,60.383065,95.197363,51.610185,47.407431,53.924051,45.172689,25.823226,24.871041,59.555377,36.440586
55.055143,85.089186,138.724192,162.977756,104.452659,101.761184,29.537849,14.207537,138.056856,0.525609,85.529968,55.379883,161.049526,138.840650,159.088135,138.418332,79.148791,136.491900,-0.000695,0.000568,32.000000,-235.798036,138.776396,-0.598580,24.280689,0.689062,494022.849921,0.967023,40.313668,19.793756,2.546022,0.052829,0.046246,185.578516,32.000000,199.687465,188.667682,186.564610,169.376384,32.000000,165.457988,68.082020,60.386993,95.203858,51.610185,47.388338,53.924051,44.794885,25.823226,24.923559,59.561573,36.547922
54.630497,85.108225,138.816192,162.980274,104.454160,101.754830,29.588385,14.216670,138.198374,0.525319,85.405749,55.478682,161.083936,138.827761,159.104922,138.439199,79.209121,136.581021,-0.000695,0.000553,32.000000,-235.792181,138.603771,-0.598494,24.290864,0.695056,494129.643511,0.963326,40.675920,19.741270,2.563258,0.050007,0.044480,185.695996,32.000000,199.628480,188.174532,187.882214,169.821914,32.000000,165.085640,68.112198,60.387231,95.192573,51.610185,47.415130,53.924051,45.169886,25.823226,24.924466,59.569913,36.586880
54.852043,85.108225,138.677599,162.980274,104.445573,101.751050,30.108876,14.214672,138.109264,0.524983,85.392438,55.324155,161.095046,138.709453,159.115306,138.270963,79.237070,136.495280,-0.000697,0.000529,32.000000,-235.791556,138.584641,-0.598074,24.271431,0.680496,493629.725715,0.956408,39.795340,19.720349,2.519732,0.059245,0.035310,186.326171,32.000000,199.044311,187.929746,190.178244,170.232416,32.000000,165.021521,68.126157,60.379493,95.183749,51.610185,47.365488,53.924051,44.920431,25.823226,24.991643,59.555072,36.563990
55.114008,85.111536,138.764163,162.981393,104.461761,101.744696,29.323850,14.204968,138.161666,0.524957,85.451320,55.359771,161.058653,138.749992,159.128548,138.293855,79.129755,136.605395,-0.000697,0.000525,32.000000,-235.807325,138.590763,-0.598675,24.275627,0.687093,493720.624642,0.962842,40.222696,19.702996,2.541002,0.055540,0.053308,186.617265,32.000000,198.706300,188.561906,191.619928,169.379770,32.000000,165.245799,68.107092,60.341781,95.162597,51.610185,47.402843,53.924051,45.258065,25.823226,25.004258,59.555918,36.543007
54.182982,85.126988,138.696138,162.983072,104.479551,101.740767,29.498015,14.211818,138.105756,0.524787,85.556133,55.378479,161.082540,138.748197,159.054176,138.389365,79.156043,136.422070,-0.000696,0.000524,32.000000,-235.797361,138.634324,-0.599018,24.286668,0.683529,493535.398209,0.942003,40.009367,19.633701,2.528212,0.060913,0.061978,186.419565,32.000000,199.004487,188.863961,189.880318,169.140799,32.000000,165.889850,68.126041,60.340759,95.183575,51.610185,47.370922,53.924051,45.300669,25.823226,25.059072,59.565330,36.558414
54.323490,85.146579,138.711869,162.985311,104.464672,101.733135,29.589353,14.217098,138.126072,0.524791,85.648707,55.294743,161.089652,138.690836,159.042470,138.290013,79.139555,136.510929,-0.000696,0.000528,32.000000,-235.794212,138.678436,-0.598647,24.256561,0.679905,493588.429261,0.962164,39.761278,19.794112,2.517766,0.053518,0.044488,185.785015,32.000000,199.559466,188.900077,187.494021,169.146270,32.000000,165.967535,68.159695,60.347444,95.179877,51.610185,47.364004,53.924051,44.871757,25.823226,25.060364,59.540635,36.486734
54.726635,85.146579,138.649306,162.985311,104.484326,101.722919,29.777543,14.213673,138.146346,0.524583,85.547601,55.429553,161.073098,138.771585,159.043958,138.336949,79.185966,136.468653,-0.000696,0.000543,32.000000,-235.794522,138.742232,-0.598686,24.300988,0.693305,494002.791111,0.974381,40.674401,19.679408,2.559773,0.053848,0.044779,185.564411,32.000000,199.678084,188.283988,186.434427,169.440924,32.000000,164.872166,68.166327,60.335250,95.160969,51.610185,47.346272,53.924051,45.014967,25.823226,25.129846,59.550863,36.563770
54.390887,85.152373,138.693989,162.991747,104.452671,101.708608,29.556529,14.211390,138.088494,0.524287,85.503604,55.239004,161.089970,138.640921,159.116998,138.332221,79.152829,136.385892,-0.000695,0.000510,32.000000,-235.801395,138.669464,-0.598843,24.308069,0.692087,493954.992906,0.968615,40.557766,19.738763,2.553442,0.051531,0.049224,186.030319,32.000000,199.337198,187.993758,189.218422,169.921589,32.000000,165.068223,68.192898,60.365009,95.186866,51.610185,47.363601,53.924051,45.078798,25.823226,25.151487,59.537567,36.396345
55.044517,85.163687,138.576683,163.002379,104.394031,101.699481,29.303385,14.213959,138.059355,0.524270,85.575404,55.417168,161.086994,138.717059,159.111001,138.352065,79.157534,136.463551,-0.000695,0.000506,32.000000,-235.795384,138.658328,-0.598926,24.304082,0.684316,493612.114438,0.954686,40.168397,19.671959,2.533489,0.048171,0.039751,186.412460,32.000000,198.879392,188.073810,190.871642,169.975819,32.000000,164.968456,68.194179,60.320129,95.188666,51.610185,47.317301,53.924051,44.843430,25.823226,25.192338,59.562075,36.385047
54.341933,85.182450,138.676782,163.008815,104.386564,101.691810,28.833261,14.214102,138.173741,0.524083,85.559514,55.316599,161.096148,138.699748,159.061790,138.256050,79.091751,136.339141,-0.000693,0.000508,32.000000,-235.792783,138.480464,-0.599060,24.293330,0.689346,493781.875494,0.968164,40.498312,19.665164,2.549949,0.054368,0.036852,186.574132,32.000000,198.749754,188.692896,191.274042,169.090337,32.000000,165.395065,68.193912,60.316502,95.197017,51.610185,47.368943,53.924051,45.350792,25.823226,25.194004,59.550598,36.519896
54.520855,85.182450,138.591549,163.008815,104.356996,101.679129,29.473414,14.220095,138.141490,0.523708,85.674023,55.342898,161.099096,138.687308,159.024438,138.284372,79.085615,136.395250,-0.000693,0.000502,32.000000,-235.791870,138.539485,-0.598935,24.288609,0.678930,493417.410471,0.963854,39.880027,19.697931,2.517538,0.057708,0.039295,185.955538,32.000000,199.249005,188.799283,188.724972,168.959661,32.000000,166.107288,68.182205,60.321894,95.178499,51.610185,47.315073,53.924051,45.162026,25.823226,25.260979,59.548139,36.528700
54.483255,85.186037,138.685885,163.006856,104.386759,101.681613,29.611631,14.213245,138.017946,0.523443,85.598052,55.260027,161.057829,138.716509,159.092313,138.300339,79.124282,136.353793,-0.000691,0.000507,32.000000,-235.796262,138.447139,-0.599591,24.319582,0.690360,493883.173335,0.993331,40.575775,19.703675,2.551929,0.057810,0.039535,185.653149,32.000000,199.633333,188.740038,186.830385,169.271855,32.000000,165.581350,68.219706,60.324490,95.199942,51.610185,47.354311,53.924051,45.149423,25.823226,25.275308,59.554984,36.275729
54.381332,85.180794,138.614081,162.996224,104.403967,101.673981,29.659334,14.217669,138.126153,0.523471,85.510934,55.424127,161.017176,138.704131,159.070021,138.250980,79.156570,136.452896,-0.000690,0.000498,32.000000,-235.789707,138.562674,-0.599862,24.321103,0.687230,493744.384899,0.968167,40.402741,19.736894,2.541991,0.053216,0.043994,185.590616,32.000000,199.760298,188.251335,187.528873,169.567611,32.000000,164.891952,68.215474,60.314341,95.164747,51.610185,47.318398,53.924051,45.258321,25.823226,25.258989,59.564927,36.521510
54.580149,85.174172,138.699144,162.995384,104.422338,101.670154,29.744505,14.213103,138.099359,0.523187,85.475258,55.366119,161.114919,138.753233,159.103209,138.329207,79.170043,136.447187,-0.000688,0.000481,32.000000,-235.799191,138.648661,-0.600201,24.319293,0.687454,493704.410951,0.964404,40.442654,19.678217,2.545477,0.059704,0.052420,186.206440,32.000000,199.007892,187.987839,190.062557,169.970343,32.000000,165.141915,68.221754,60.321520,95.184828,51.610185,47.346455,53.924051,45.260576,25.823226,25.260828,59.555259,36.438018
54.723863,85.174172,138.566979,162.995384,104.393429,101.671373,29.455244,14.212246,138.099973,0.522851,85.512370,55.379232,161.110921,138.764448,159.130843,138.225511,79.093178,136.393930,-0.000687,0.000493,32.000000,-235.796769,138.618763,-0.599914,24.301460,0.688504,493650.530692,0.964731,40.535980,19.693754,2.548928,0.058053,0.053908,186.545330,32.000000,198.750847,188.452721,191.532958,169.318924,32.000000,165.502106,68.208597,60.282213,95.182298,51.610185,47.300783,53.924051,45.077380,25.823226,25.239617,59.534292,36.423345
55.045909,85.166170,138.692860,162.991747,104.376288,101.672652,29.605972,14.207680,138.033464,0.522666,85.547541,55.405691,161.124758,138.709965,159.102525,138.280106,79.140350,136.426583,-0.000686,0.000477,32.000000,-235.801827,138.615828,-0.599829,24.329391,0.685966,493497.023925,0.958106,40.337216,19.677527,2.541201,0.063644,0.046125,186.520727,32.000000,198.855994,188.913585,190.102113,168.887030,32.000000,165.790179,68.210187,60.306905,95.213302,51.610185,47.316137,53.924051,45.291537,25.823226,25.213564,59.553106,36.576169
54.088565,85.164238,138.640504,162.987549,104.340461,101.673925,29.382656,14.215814,138.061211,0.522440,85.531720,55.329033,161.105190,138.702439,159.072361,138.358484,79.127174,136.359137,-0.000686,0.000461,32.000000,-235.793529,138.498493,-0.599557,24.308777,0.683599,493579.405366,0.964762,40.198660,19.728693,2.532113,0.059340,0.043350,185.793763,32.000000,199.448144,188.860512,188.084247,169.084330,32.000000,165.973111,68.228452,60.312751,95.195528,51.610185,47.320797,53.924051,45.446247,25.823226,25.208545,59.543733,36.535670
54.541704,85.153201,138.668859,162.989228,104.368395,101.673974,29.527482,14.212817,138.092536,0.522303,85.511357,55.484575,160.999929,138.774970,159.084377,138.273998,79.127449,136.372464,-0.000686,0.000464,32.000000,-235.792428,138.489948,-0.599389,24.328709,0.678655,493322.947372,0.953731,39.881176,19.697279,2.519585,0.062605,0.052829,185.596874,32.000000,199.749192,188.366092,186.647621,169.535686,32.000000,165.285188,68.248368,60.314387,95.184917,51.610185,47.301524,53.924051,45.336923,25.823226,25.210216,59.577083,36.460395
54.558782,85.153201,138.642702,162.989228,104.355760,101.676489,29.498434,14.214815,138.120847,0.521976,85.392005,55.332095,161.059066,138.680723,159.105984,138.238347,79.113918,136.459184,-0.000686,0.000464,32.000000,-235.794036,138.472694,-0.599352,24.318585,0.693430,493831.059089,0.979508,40.803343,19.677904,2.563213,0.053616,0.064235,185.903771,32.000000,199.420623,188.144348,188.722174,169.772940,32.000000,164.709910,68.226480,60.313279,95.152688,51.610185,47.318953,53.924051,45.204271,25.823226,25.173470,59.546044,36.402655
54.848695,85.149062,138.693965,162.978595,104.328000,101.677712,29.537303,14.204112,138.064708,0.521920,85.421803,55.493251,161.161826,138.666268,159.143073,138.374814,79.170409,136.478354,-0.000686,0.000444,32.000000,-235.806378,138.613402,-0.599384,24.338884,0.686115,493588.423739,0.965875,40.353358,19.684062,2.542437,0.059073,0.040248,186.405625,32.000000,199.011367,187.977428,190.814604,169.865105,32.000000,165.017837,68.263679,60.296262,95.185993,51.610185,47.294942,53.924051,45.319016,25.823226,25.160636,59.554099,36.340513
54.266996,85.145751,138.564068,162.975797,104.340143,101.676399,28.611335,14.212532,138.066754,0.521931,85.483090,55.443843,161.123114,138.693936,159.111047,138.290173,79.077841,136.379198,-0.000685,0.000429,32.000000,-235.801729,138.640585,-0.599171,24.372349,0.686012,493619.991237,0.966521,40.336868,19.739439,2.541162,0.061874,0.037715,186.623691,32.000000,198.870276,188.582430,191.408167,169.098642,32.000000,165.623819,68.271154,60.304229,95.194241,51.610185,47.285295,53.924051,45.380123,25.823226,25.150650,59.572608,36.469419
54.443380,85.147683,138.671972,162.969641,104.344623,101.676480,29.257649,14.213103,138.061768,0.521730,85.528014,55.534566,161.147914,138.687656,159.065467,138.314865,79.045838,136.363608,-0.000683,0.000421,32.000000,-235.793946,138.655351,-0.599773,24.370487,0.681355,493365.122318,0.959699,40.053423,19.692197,2.528665,0.054762,0.041650,186.021999,32.000000,199.158321,188.961032,189.134501,168.819004,32.000000,165.740655,68.241633,60.275264,95.180149,51.610185,47.309014,53.924051,45.073977,25.823226,25.152133,59.560954,36.359148
54.635374,85.147683,138.607010,162.969641,104.352584,101.676559,29.202561,14.210106,138.078874,0.521638,85.523535,55.481051,161.069938,138.665573,159.073563,138.276013,79.155398,136.421989,-0.000683,0.000428,32.000000,-235.797434,138.614011,-0.599953,24.366317,0.688481,493824.971092,1.002298,40.611678,19.736921,2.553376,0.051061,0.046593,185.743388,32.000000,199.633198,188.839469,186.960426,169.083029,32.000000,165.884272,68.248906,60.295620,95.182538,51.610185,47.293717,53.924051,45.191299,25.823226,25.160339,59.551581,36.495171
54.596646,85.148234,138.670308,162.957050,104.405105,101.675282,29.527756,14.209963,138.040814,0.521152,85.501770,55.355020,161.086050,138.628564,159.114952,138.338291,79.117723,136.349858,-0.000682,0.000416,32.000000,-235.796757,138.467678,-0.599736,24.352076,0.686446,493801.146729,0.976709,40.442847,19.761398,2.547086,0.061336,0.041299,185.630395,32.000000,199.841435,188.187200,186.976768,169.621245,32.000000,165.091849,68.265486,60.308580,95.191085,51.610185,47.279804,53.924051,45.274449,25.823226,25.163761,59.586534,36.361716
54.601885,85.142440,138.572903,162.949215,104.420398,101.676548,29.761562,14.215957,138.114797,0.520664,85.430786,55.388790,161.098392,138.629501,159.162354,138.276648,79.096613,136.408415,-0.000681,0.000429,32.000000,-235.794370,138.464862,-0.599816,24.349506,0.683319,493493.084998,0.974812,40.257451,19.680015,2.536946,0.049911,0.070496,186.055287,32.000000,199.032699,188.063447,189.815513,169.714476,32.000000,164.757522,68.261679,60.292144,95.175193,51.610185,47.275443,53.924051,45.223016,25.823226,25.145139,59.555466,36.570446
54.615517,85.144647,138.655190,162.950055,104.426449,101.679066,29.609954,14.217098,138.005455,0.520459,85.396237,55.446622,161.086417,138.651196,159.159014,138.240142,79.057874,136.437471,-0.000681,0.000420,32.000000,-235.791261,138.534040,-0.600291,24.338858,0.684626,493579.735977,0.964809,40.295360,19.682876,2.539905,0.049391,0.035832,186.419133,32.000000,198.795461,188.314296,191.370458,169.571308,32.000000,165.447837,68.252171,60.280026,95.150455,51.610185,47.270736,53.924051,45.332504,25.823226,25.146588,59.549398,36.567805
54.442855,85.144647,138.653194,162.950055,104.423238,101.676495,29.506973,14.210677,138.058035,0.520445,85.514193,55.514760,161.122693,138.594858,159.100078,138.335745,79.063832,136.335716,-0.000680,0.000400,32.000000,-235.798994,138.503961,-0.600850,24.305105,0.684098,493617.413222,0.957128,40.284509,19.732248,2.537878,0.059811,0.042226,186.451606,32.000000,198.937979,188.788783,190.605095,169.021318,32.000000,165.556338,68.230772,60.273535,95.139781,51.610185,47.298768,53.924051,45.329631,25.823226,25.155721,59.563540,36.462596
54.471291,85.149614,138.680379,162.940821,104.430834,101.680247,29.625304,14.216099,137.998409,0.520380,85.552133,55.416222,161.124052,138.615125,159.084489,138.258863,79.115046,136.426840,-0.000678,0.000414,32.000000,-235.793080,138.654758,-0.600685,24.269753,0.684657,493701.417926,0.961796,40.273567,19.785009,2.538751,0.052554,0.042742,185.665080,32.000000,199.376072,188.996373,188.291988,168.656188,32.000000,166.053604,68.240176,60.292684,95.148557,51.610185,47.270885,53.924051,45.328165,25.823226,25.174464,59.549122,36.482625
54.541118,85.148234,138.625643,162.933266,104.424138,101.684063,29.911685,14.208821,138.011888,0.520195,85.537176,55.437046,161.044436,138.675382,159.100360,138.200899,79.076888,136.373365,-0.000678,0.000403,32.000000,-235.801177,138.707196,-0.600176,24.256036,0.688196,493762.194010,0.968459,40.440318,19.729939,2.546766,0.066443,0.067768,185.466463,32.000000,199.692631,188.335674,186.618622,169.401084,32.000000,165.452843,68.241063,60.290221,95.160661,51.610185,47.287444,53.924051,45.287656,25.823226,25.171193,59.556046,36.513660
55.029462,85.137749,138.642682,162.928229,104.411174,101.687926,29.732647,14.214672,138.031631,0.520200,85.532363,55.353556,161.069490,138.671119,159.102872,138.236738,79.085550,136.366320,-0.000677,0.000376,32.000000,-235.791720,138.655126,-0.600282,24.242163,0.688946,493674.360083,0.964091,40.417795,19.722707,2.545935,0.053689,0.070006,185.687156,32.000000,199.622447,188.085291,188.321891,169.778070,32.000000,164.743528,68.279179,60.315688,95.154657,51.610185,47.263861,53.924051,45.304385,25.823226,25.172702,59.553637,36.552691
54.288721,85.137749,138.623089,162.928229,104.374873,101.686722,29.644656,14.215243,138.027135,0.520251,85.449502,55.456300,161.055865,138.711982,159.117466,138.232908,79.068806,136.377665,-0.000678,0.000349,32.000000,-235.792789,138.595164,-0.600223,24.245362,0.687998,493729.516098,0.953563,40.348956,19.735058,2.541672,0.064524,0.036133,186.304532,32.000000,198.945395,188.172333,190.389991,169.900169,32.000000,164.916776,68.283229,60.283677,95.147083,51.610185,47.277030,53.924051,45.442122,25.823226,25.137713,59.543684,36.590329
54.384641,85.150994,138.564876,162.923473,104.362830,101.693278,29.934110,14.214815,138.027034,0.520206,85.492676,55.372542,161.116059,138.652502,159.142772,138.226124,79.093312,136.353893,-0.000677,0.000348,32.000000,-235.794036,138.390135,-0.600770,24.252076,0.681124,493473.246571,0.950054,39.868527,19.722996,2.519426,0.053645,0.042180,186.457776,32.000000,198.765595,188.486282,191.779999,169.098419,32.000000,165.741458,68.299937,60.280815,95.167921,51.610185,47.258396,53.924051,44.939075,25.823226,25.185171,59.582620,36.394585
54.989745,85.154857,138.691328,162.922074,104.350046,101.692274,29.530781,14.210819,138.149212,0.520060,85.506908,55.358150,161.092462,138.608377,159.056212,138.217239,79.018267,136.313658,-0.000676,0.000360,32.000000,-235.796885,138.429213,-0.601637,24.269097,0.692135,493871.169985,0.967020,40.582620,19.745216,2.553442,0.050017,0.042121,186.256423,32.000000,199.123900,188.861137,189.329556,168.818659,32.000000,165.800919,68.300854,60.293495,95.146631,51.610185,47.298409,53.924051,45.052016,25.823226,25.200127,59.559547,36.616668
55.174338,85.145475,138.591496,162.924872,104.330682,101.687728,29.604716,14.214387,138.005849,0.519960,85.545015,55.426530,161.080785,138.655989,159.061081,138.171098,79.072527,136.360648,-0.000675,0.000332,32.000000,-235.791678,138.349244,-0.601884,24.319844,0.690228,493824.051537,0.955924,40.502977,19.709235,2.547868,0.053062,0.035951,185.709649,32.000000,199.558231,188.933236,187.411408,168.895120,32.000000,165.839820,68.321196,60.300600,95.141870,51.610185,47.228930,53.924051,45.377768,25.823226,25.201702,59.553774,36.562376
54.138211,85.145475,138.623739,162.924872,104.332966,101.690231,30.229483,14.216385,138.052629,0.519876,85.488071,55.405624,161.036732,138.637270,159.089624,138.292070,79.125170,136.368196,-0.000675,0.000335,32.000000,-235.789188,138.474916,-0.602295,24.341192,0.681284,493667.114558,0.957381,39.923735,19.764856,2.522131,0.057206,0.043850,185.648804,32.000000,199.710576,188.160433,186.830428,169.631651,32.000000,165.165944,68.334406,60.292948,95.157289,51.610185,47.264083,53.924051,45.535697,25.823226,25.170623,59.566628,36.423051
54.406596,85.137473,138.619135,162.922074,104.329854,101.692800,29.594927,14.215100,138.007707,0.519874,85.434270,55.408076,161.066170,138.568940,159.145123,138.192999,79.129288,136.283822,-0.000673,0.000326,32.000000,-235.792767,138.478526,-0.602728,24.373634,0.676518,493435.345649,0.951447,39.737450,19.733282,2.511883,0.061767,0.041245,186.047069,32.000000,199.284999,187.920867,189.264536,169.907067,32.000000,164.784031,68.348266,60.291831,95.126269,51.610185,47.227105,53.924051,44.880473,25.823226,25.144278,59.564996,36.436697
54.903250,85.140784,138.609486,162.922353,104.314172,101.695282,29.590483,14.214672,137.988974,0.519700,85.386046,55.363790,161.098488,138.676013,159.120262,138.206261,79.058209,136.366810,-0.000671,0.000305,32.000000,-235.797129,138.676173,-0.602904,24.361072,0.691738,493863.989992,0.951229,40.736351,19.684281,2.560553,0.051664,0.035648,186.372840,32.000000,198.837451,188.193718,191.277976,169.602905,32.000000,164.861128,68.362818,60.261186,95.120959,51.610185,47.253993,53.924051,45.110123,25.823226,25.157180,59.560698,36.552691
54.433223,85.138301,138.580587,162.917037,104.333956,101.694092,29.677234,14.211961,137.989041,0.519660,85.497955,55.441160,161.082561,138.592390,159.106558,138.201431,79.054747,136.291946,-0.000671,0.000315,32.000000,-235.798693,138.540161,-0.601963,24.371641,0.686718,493722.207739,0.966419,40.468213,19.639428,2.547837,0.050904,0.038144,186.602321,32.000000,198.847538,188.643684,191.230426,169.078992,32.000000,165.908278,68.383861,60.287472,95.144967,51.610185,47.236697,53.924051,45.181367,25.823226,25.158612,59.583849,36.437945
54.351321,85.138301,138.627893,162.917037,104.357063,101.697911,29.794140,14.221522,138.024098,0.519366,85.549910,55.540062,161.053106,138.606193,159.060080,138.241306,79.062716,136.377088,-0.000673,0.000331,32.000000,-235.787165,138.553638,-0.602017,24.345467,0.679562,493628.937283,0.957084,39.992713,19.750573,2.524614,0.053253,0.043826,185.817975,32.000000,199.337512,188.899252,188.269517,168.914945,32.000000,165.903847,68.355016,60.271360,95.133042,51.610185,47.254373,53.924051,45.429302,25.823226,25.151401,59.531361,36.364431
54.431852,85.135266,138.578798,162.914519,104.372417,101.697871,29.743918,14.213245,138.023176,0.519336,85.540430,55.542831,161.006459,138.640329,159.079621,138.177291,79.024364,136.336816,-0.000673,0.000306,32.000000,-235.796753,138.450729,-0.602247,24.352784,0.686180,493860.916809,0.963240,40.443286,19.717892,2.545882,0.063114,0.043314,185.564879,32.000000,199.539149,188.616358,186.654038,169.006401,32.000000,165.389802,68.347480,60.276764,95.111104,51.610185,47.206090,53.924051,45.136948,25.823226,25.142254,59.591245,36.463330
54.865660,85.143820,138.613071,162.912560,104.375036,101.710578,29.530410,14.214815,138.022458,0.519484,85.449427,55.527994,161.046554,138.637168,159.105497,138.262957,79.113469,136.382460,-0.000673,0.000284,32.000000,-235.794856,138.480688,-0.602667,24.364743,0.688433,493906.580134,0.961070,40.522537,19.751027,2.550589,0.055846,0.039462,185.735254,32.000000,199.736868,188.022907,188.017046,169.632227,32.000000,165.296041,68.344441,60.298463,95.119199,51.610185,47.242957,53.924051,45.150861,25.823226,25.173345,59.552850,36.440659
55.172111,85.144095,138.527320,162.907524,104.439923,101.713638,29.645141,14.209963,138.083471,0.519477,85.425190,55.522980,161.108368,138.639820,159.116606,138.156570,79.077803,136.268074,-0.000673,0.000275,32.000000,-235.796593,138.411226,-0.602697,24.332013,0.686738,493935.406982,0.961136,40.441578,19.769938,2.545914,0.050932,0.036402,186.242128,32.000000,199.004399,187.993103,190.271445,169.739062,32.000000,165.024122,68.343814,60.282299,95.094654,51.610185,47.204954,53.924051,45.398339,25.823226,25.174808,59.543772,36.419456
54.228363,85.144095,138.586429,162.907524,104.460627,101.711124,29.928948,14.211533,138.041240,0.519282,85.433910,55.512692,161.117560,138.652645,159.127327,138.255926,79.066535,136.319922,-0.000673,0.000275,32.000000,-235.797155,138.484422,-0.602657,24.284596,0.680153,493618.669571,0.959898,40.031873,19.702867,2.526409,0.054736,0.047797,186.481167,32.000000,198.713780,188.484876,191.696093,169.126448,32.000000,165.317150,68.339434,60.267381,95.112207,51.610185,47.229426,53.924051,45.505686,25.823226,25.177232,59.535255,36.292677
54.311388,85.142164,138.497918,162.915638,104.485979,101.716167,29.637049,14.213388,137.974778,0.519516,85.523288,55.494242,161.093049,138.638188,159.051903,138.282391,79.017235,136.291578,-0.000672,0.000247,32.000000,-235.796447,138.568835,-0.602535,24.296975,0.676041,493549.309374,0.950430,39.738201,19.683308,2.510821,0.055356,0.050016,186.379510,32.000000,198.973603,188.755920,189.869290,169.054968,32.000000,165.912611,68.303583,60.260148,95.080727,51.610185,47.217993,53.924051,44.917924,25.823226,25.171982,59.575076,36.559221
54.999600,85.139681,138.593529,162.923753,104.471527,101.718675,29.598021,14.217526,137.928904,0.519629,85.581331,55.442177,161.105972,138.602523,159.096876,138.242852,79.122094,136.302082,-0.000672,0.000258,32.000000,-235.787555,138.575584,-0.602700,24.257269,0.691907,494032.118295,0.959238,40.647480,19.719612,2.555608,0.053092,0.041046,185.805372,32.000000,199.538303,188.911284,187.671616,168.913033,32.000000,165.868635,68.317465,60.310685,95.076884,51.610185,47.223442,53.924051,45.081835,25.823226,25.164801,59.530191,36.397079
54.563275,85.142992,138.475372,162.915638,104.439978,101.721157,29.699688,14.210391,138.032089,0.519497,85.441974,55.464606,161.000990,138.620836,159.073386,138.181607,79.074715,136.286459,-0.000672,0.000257,32.000000,-235.798788,138.467454,-0.602425,24.245467,0.689845,494107.832663,0.967119,40.565074,19.755226,2.550071,0.053561,0.046601,185.630474,32.000000,199.678227,188.246776,186.601844,169.441817,32.000000,164.992134,68.288211,60.265618,95.018667,51.610185,47.195293,53.924051,45.243127,25.823226,25.166223,59.542317,36.513440
55.018787,85.142992,138.590917,162.915638,104.422084,101.733863,29.776423,14.207537,137.991481,0.519683,85.353026,55.473447,161.076642,138.557788,159.133772,138.168486,79.137590,136.255690,-0.000672,0.000254,32.000000,-235.794594,138.435068,-0.602135,24.248536,0.681086,493567.877941,0.955232,39.899104,19.655440,2.519901,0.056174,0.061695,185.956137,32.000000,199.362763,187.897233,188.940483,169.809986,32.000000,164.950850,68.306633,60.283378,95.021967,51.610185,47.217277,53.924051,45.069956,25.823226,25.179169,59.572136,36.457094
54.318208,85.124505,138.469855,162.912280,104.448558,101.745285,29.302924,14.211390,138.006775,0.519931,85.385929,55.481524,161.079736,138.499327,159.118793,138.146262,79.077792,136.377240,-0.000673,0.000260,32.000000,-235.798117,138.361747,-0.601813,24.238517,0.687398,493894.475416,0.960283,40.322323,19.695275,2.537886,0.053309,0.038709,186.475454,32.000000,198.991904,188.035429,190.881587,169.769080,32.000000,165.058771,68.270973,60.246115,95.017255,51.610185,47.189823,53.924051,44.996606,25.823226,25.116338,59.562881,36.285561
54.963758,85.121193,138.582692,162.909202,104.451225,101.751709,29.556261,14.212960,137.955554,0.520199,85.424922,55.456778,161.088255,138.581644,159.094184,138.171790,79.014728,136.291476,-0.000674,0.000256,32.000000,-235.796875,138.321059,-0.601893,24.255223,0.691422,494105.515331,0.978251,40.540807,19.736024,2.549235,0.060422,0.044364,186.682832,32.000000,198.679672,188.715889,191.149790,169.000385,32.000000,165.572756,68.280815,60.256471,95.023850,51.610185,47.204125,53.924051,45.103439,25.823226,25.106102,59.528932,36.588274
54.391853,85.126712,138.433454,162.902207,104.464794,101.754190,29.707805,14.205111,137.874486,0.520209,85.529702,55.433985,161.048355,138.565150,159.071516,138.197515,79.057402,136.248694,-0.000674,0.000276,32.000000,-235.806199,138.415347,-0.601898,24.292805,0.691422,494105.515331,0.978251,40.540807,19.736024,2.549235,0.064435,0.045595,185.606912,32.000000,199.655503,188.706421,186.714190,169.197342,32.000000,165.557838,68.227103,60.251779,95.024237,51.610185,47.145884,53.924051,45.424640,25.823226,25.126917,59.532610,36.567145
54.259533,85.138853,138.562064,162.893533,104.465811,101.759171,28.594932,14.207822,137.969703,0.520149,85.423714,55.481042,161.019738,138.569492,159.108752,138.158666,79.130894,136.213043,-0.000674,0.000269,32.000000,-235.800045,138.513670,-0.602180,24.342923,0.681820,493930.330935,0.957529,39.915013,19.757685,2.521347,0.062007,0.040578,185.685862,32.000000,199.668545,188.242486,187.403470,169.555250,32.000000,164.723748,68.262385,60.260113,95.007328,51.610185,47.195300,53.924051,45.306728,25.823226,25.128207,59.551650,36.404709
55.164301,85.138853,138.473625,162.893533,104.464510,101.766759,30.033306,14.215529,137.943414,0.520237,85.421766,55.443753,161.083604,138.564801,159.107980,138.214940,79.018505,136.287188,-0.000675,0.000264,32.000000,-235.794142,138.549276,-0.602169,24.338963,0.688622,494152.206326,0.963587,40.471717,19.694349,2.545114,0.058809,0.047655,186.194991,32.000000,198.960155,187.844366,190.092675,169.908627,32.000000,165.010645,68.244068,60.239101,95.000955,51.610185,47.151264,53.924051,45.011941,25.823226,25.171755,59.585718,36.339192
54.298518,85.142164,138.530332,162.886818,104.477207,101.769308,29.268541,14.213959,137.938739,0.520256,85.421766,55.481331,161.083604,138.545124,159.107980,138.135630,79.018505,136.364627,-0.000675,0.000267,32.000000,-235.793417,138.527148,-0.602318,24.338779,0.689963,494115.744218,1.003823,40.612014,19.603636,2.553691,0.047153,0.033163,186.194991,32.000000,198.960155,187.844366,190.092675,169.908627,32.000000,165.010645,68.244068,60.239101,95.000955,51.610185,47.172655,53.924051,45.491594,25.823226,25.184199,59.523650,36.376096
54.553909,85.151822,138.450677,162.889616,104.466638,101.769333,29.573511,14.214958,137.940882,0.520230,85.518484,55.499061,161.070578,138.516760,159.043692,138.158957,79.050946,136.288903,-0.000676,0.000308,32.000000,-235.796516,138.512158,-0.602733,24.318743,0.676016,493919.524895,0.938769,39.740434,19.751838,2.510204,0.058139,0.042603,186.445224,32.000000,198.759713,188.862548,190.365528,168.714897,32.000000,165.766819,68.223834,60.225809,95.008223,51.610185,47.135133,53.924051,45.364588,25.823226,25.219677,59.536396,36.386294
