OSU 80 Ton Compressor Load Stand
54.395133,85.150442,138.525256,162.898570,104.447964,101.761633,29.808284,14.212817,138.003789,0.520327,85.571310,55.388412,161.036353,138.558174,159.012773,138.107760,79.100024,136.325450,-0.000677,0.000339,32.000000,-235.796034,138.337884,-0.602070,24.281790,0.689394,494370.966560,0.980060,40.577543,19.789224,2.551273,0.060674,0.037901,185.722128,32.000000,199.348438,188.913211,187.795194,168.825846,32.000000,166.101022,68.212160,60.235854,94.976607,51.610185,47.154813,53.924051,45.218794,25.823226,25.221222,59.564524,36.350417
54.715614,85.150442,138.439748,162.898570,104.473650,101.761560,29.681789,14.212389,137.944687,0.520209,85.513300,55.490807,160.981225,138.579442,159.077306,138.174153,79.097815,136.261685,-0.000676,0.000356,32.000000,-235.796954,138.243151,-0.601836,24.262540,0.685675,494191.169244,0.965038,40.340194,19.720223,2.537869,0.056809,0.045413,185.420559,32.000000,199.607169,188.293271,186.227996,169.417567,32.000000,165.052396,68.221021,60.244379,94.959926,51.610185,47.124470,53.924051,45.283016,25.823226,25.217965,59.542750,36.341320
54.542425,85.149338,138.523109,162.899129,104.441946,101.767912,29.628193,14.207965,138.007109,0.520232,85.393739,55.468677,161.032664,138.534726,159.085923,138.057600,79.069295,136.339371,-0.000676,0.000373,32.000000,-235.801378,138.371864,-0.602299,24.213839,0.689474,494136.753364,0.960402,40.492273,19.688793,2.546648,0.055773,0.039127,185.707861,32.000000,199.369584,188.056518,188.672831,169.691772,32.000000,164.724223,68.197266,60.218298,94.935947,51.610185,47.168735,53.924051,45.470246,25.823226,25.215657,59.546182,36.355186
54.458894,85.144647,138.462493,162.899689,104.419370,101.771744,29.801618,14.212389,137.922460,0.520229,85.405270,55.349486,161.036712,138.497226,159.089604,138.104561,79.035020,136.280947,-0.000678,0.000357,32.000000,-235.800560,138.419525,-0.602452,24.236629,0.684697,493979.420759,0.958349,40.182875,19.660210,2.530169,0.056818,0.033932,186.330468,32.000000,198.789206,187.979800,190.707352,169.863419,32.000000,165.009777,68.227527,60.198051,94.908735,51.610185,47.123120,53.924051,45.446635,25.823226,25.200881,59.582689,36.229801
54.677574,85.136645,138.514669,162.901088,104.434359,101.773015,29.530490,14.207394,137.939202,0.520046,85.440070,55.496208,161.086327,138.598427,159.042528,138.187737,78.957436,136.369816,-0.000678,0.000342,32.000000,-235.801129,138.525315,-0.602303,24.231436,0.689199,494152.165305,0.963458,40.348798,19.726242,2.539731,0.055444,0.039431,186.586160,32.000000,198.640187,188.539482,191.454799,169.201825,32.000000,165.554105,68.217143,60.180011,94.915588,51.610185,47.158601,53.924051,45.482974,25.823226,25.202353,59.520729,36.546822
54.305543,85.136645,138.452868,162.901088,104.462055,101.771760,29.513456,14.211247,137.984568,0.519871,85.547367,55.408934,161.109838,138.665410,159.011850,138.149216,79.062599,136.284050,-0.000679,0.000321,32.000000,-235.798423,138.558863,-0.601945,24.257820,0.689506,494271.823776,0.959475,40.424812,19.732308,2.542514,0.056516,0.034287,186.093867,32.000000,198.991223,188.924511,189.286068,168.807521,32.000000,165.688729,68.277670,60.225589,94.915260,51.610185,47.113277,53.924051,45.548290,25.823226,25.175972,59.552840,36.623711
54.265365,85.135542,138.444407,162.901368,104.433897,101.766603,29.819836,14.206966,137.940245,0.519709,85.540244,55.372652,161.069621,138.509584,159.058931,138.220883,79.020071,136.165337,-0.000680,0.000306,32.000000,-235.801885,138.409860,-0.602394,24.302063,0.686615,494309.979945,0.964065,40.205730,19.852797,2.533299,0.054754,0.035991,185.707155,32.000000,199.419906,188.822484,187.082374,169.000457,32.000000,165.773383,68.264771,60.200810,94.920257,51.610185,47.154665,53.924051,45.241403,25.823226,25.173525,59.587134,36.301701
54.915204,85.138577,138.522452,162.903886,104.437497,101.756344,29.800542,14.212104,137.900437,0.519714,85.407571,55.456085,161.005669,138.559745,159.073932,138.234658,78.988916,136.321472,-0.000682,0.000308,32.000000,-235.796748,138.422992,-0.602920,24.323542,0.691178,494284.549901,0.971801,40.565217,19.706229,2.549516,0.054743,0.042578,185.511877,32.000000,199.667303,188.033186,187.065691,169.743319,32.000000,165.053110,68.292971,60.196118,94.882806,51.610185,47.131942,53.924051,45.220443,25.823226,25.185448,59.534852,36.355333
54.703752,85.133334,138.427229,162.897451,104.440905,101.749955,29.532199,14.216099,137.937937,0.519605,85.344652,55.411512,161.020836,138.531767,159.086499,138.177700,79.013347,136.377542,-0.000681,0.000337,32.000000,-235.794883,138.323382,-0.602828,24.335842,0.690448,494359.774741,0.962539,40.603049,19.691410,2.551248,0.055093,0.079551,185.987078,32.000000,198.788378,187.956984,189.656188,169.849898,32.000000,164.475996,68.304347,60.205925,94.863663,51.610185,47.138137,53.924051,45.541252,25.823226,25.186858,59.549988,36.551591
54.402629,85.133334,138.557874,162.897451,104.438749,101.748655,29.531579,14.217526,137.868759,0.519295,85.398674,55.485386,161.024257,138.527975,159.125713,138.205367,78.982354,136.296532,-0.000680,0.000355,32.000000,-235.790669,138.267051,-0.603123,24.363222,0.680374,494051.028397,0.950678,39.979022,19.797980,2.522479,0.052089,0.043899,186.476736,32.000000,198.640254,188.167853,191.566234,169.562044,32.000000,165.319141,68.333494,60.192114,94.886843,51.610185,47.135464,53.924051,45.522427,25.823226,25.170020,59.555643,36.499353
55.126425,85.130575,138.462605,162.892694,104.452095,101.745439,29.684030,14.210534,137.912923,0.519145,85.474174,55.418616,161.071146,138.555075,159.080801,138.205545,78.982184,136.265217,-0.000682,0.000367,32.000000,-235.792253,138.389117,-0.603411,24.348037,0.682638,494071.649311,0.963281,40.177193,19.800615,2.530489,0.045802,0.051813,186.461911,32.000000,198.707872,188.683943,190.655749,169.008492,32.000000,165.697261,68.313026,60.159691,94.894337,51.610185,47.103911,53.924051,45.444889,25.823226,25.161782,59.549122,36.463110
54.382437,85.138853,138.622949,162.899969,104.470278,101.750266,29.761736,14.210677,137.969942,0.519146,85.498701,55.369215,161.032961,138.590943,159.007489,138.207969,79.000090,136.281031,-0.000682,0.000359,32.000000,-235.798830,138.497761,-0.602910,24.347539,0.687119,494275.705806,0.969091,40.467911,19.792500,2.546897,0.056279,0.037416,185.670563,32.000000,199.099652,188.879853,188.062577,168.575465,32.000000,165.761685,68.277847,60.157335,94.872413,51.610185,47.154016,53.924051,45.537008,25.823226,25.191867,59.557079,36.570079
54.499288,85.135818,138.479818,162.898570,104.485752,101.758582,29.672457,14.218525,137.972724,0.519073,85.509122,55.446588,161.017064,138.547896,159.043164,138.213700,79.023387,136.334424,-0.000683,0.000359,32.000000,-235.788523,138.563694,-0.603064,24.324617,0.676114,493894.522632,0.950307,39.768423,19.777548,2.511728,0.057100,0.069743,185.539406,32.000000,199.579572,188.363900,186.402588,169.259431,32.000000,165.618651,68.294353,60.200451,94.925529,51.610185,47.109765,53.924051,45.350341,25.823226,25.193280,59.541579,36.275729
54.559501,85.135818,138.561932,162.898570,104.500537,101.759890,29.709983,14.209535,138.010313,0.519190,85.442506,55.367911,160.995295,138.654726,159.063910,138.186618,79.046933,136.292785,-0.000684,0.000350,32.000000,-235.798825,138.644278,-0.602394,24.276755,0.688235,494266.477874,0.962014,40.492969,19.767278,2.549039,0.060967,0.038438,185.717963,32.000000,199.520218,188.093705,187.902851,169.625249,32.000000,164.839388,68.296462,60.172773,94.894633,51.610185,47.127700,53.924051,45.446250,25.823226,25.184128,59.521398,36.288715
54.336350,85.133334,138.460008,162.897171,104.511718,101.755971,29.771906,14.209535,137.986942,0.519347,85.445289,55.462450,161.033630,138.531565,159.058262,138.155327,78.977510,136.210185,-0.000683,0.000336,32.000000,-235.795710,138.464640,-0.602291,24.272821,0.686389,494199.401041,0.962729,40.376944,19.769762,2.540947,0.051424,0.040787,186.144402,32.000000,198.701510,187.995275,190.379254,169.785995,32.000000,164.685951,68.259460,60.158921,94.904663,51.610185,47.115533,53.924051,45.461926,25.823226,25.176874,59.548237,36.518575
54.549896,85.140508,138.604070,162.890735,104.539295,101.754690,29.795084,14.211961,138.015845,0.519340,85.460574,55.428165,161.056274,138.467598,159.088118,138.163131,79.015594,136.281825,-0.000683,0.000325,32.000000,-235.794268,138.412244,-0.602280,24.256980,0.687286,494129.264327,0.960371,40.318792,19.726112,2.539648,0.054272,0.034424,186.475260,32.000000,198.667409,188.433677,191.640298,169.118682,32.000000,165.580688,68.251666,60.141396,94.931582,51.610185,47.134002,53.924051,45.473502,25.823226,25.203153,59.540212,36.565384
54.806142,85.147959,138.438444,162.895772,104.540719,101.753504,29.409990,14.210962,137.916620,0.519138,85.502758,55.394841,161.063483,138.485196,159.015860,138.218848,78.958229,136.260095,-0.000684,0.000324,32.000000,-235.799856,138.400314,-0.603141,24.219818,0.690210,494352.577047,0.962613,40.532065,19.755640,2.548202,0.060182,0.038866,186.302926,32.000000,198.887584,188.866769,189.458477,168.733376,32.000000,165.790962,68.225962,60.146511,94.928058,51.610185,47.117901,53.924051,45.512115,25.823226,25.204583,59.561406,36.517988
54.437672,85.147959,138.547709,162.895772,104.550465,101.754359,29.528580,14.209820,137.988535,0.519312,85.540078,55.354552,161.000801,138.636415,159.067546,138.170606,79.028523,136.287357,-0.000683,0.000329,32.000000,-235.798211,138.368662,-0.603515,24.253545,0.688187,494176.093721,0.957774,40.332754,19.752159,2.540868,0.049240,0.037726,185.722790,32.000000,199.346161,188.976793,187.109720,168.744046,32.000000,165.858902,68.211494,60.150796,94.902757,51.610185,47.104621,53.924051,45.549276,25.823226,25.231944,59.559596,36.268099
55.189947,85.147407,138.491781,162.893253,104.539151,101.763213,29.936172,14.215243,137.967317,0.519282,85.438304,55.494960,161.004609,138.512641,159.092081,138.138218,79.017631,136.314491,-0.000684,0.000350,32.000000,-235.791477,138.480464,-0.603723,24.257689,0.684477,494163.077154,0.965385,40.093246,19.799028,2.525966,0.050980,0.039242,185.506352,32.000000,199.563989,188.125848,186.628190,169.604283,32.000000,165.231669,68.229429,60.166385,94.902138,51.610185,47.084563,53.924051,45.673087,25.823226,25.231530,59.529482,36.510725
54.345362,85.135542,138.563502,162.889056,104.520532,101.767033,29.953058,14.211105,137.924771,0.519149,85.374850,55.368182,161.017599,138.641288,159.076850,138.138317,79.064091,136.279010,-0.000684,0.000391,32.000000,-235.799058,138.641442,-0.603385,24.271431,0.689701,494215.676238,0.968600,40.448642,19.741901,2.545070,0.078559,0.056555,185.984371,32.000000,199.057388,187.913283,189.257692,169.820722,32.000000,164.805114,68.213448,60.160745,94.872783,51.610185,47.103499,53.924051,45.611144,25.823226,25.191812,59.571841,36.441833
54.790456,85.136921,138.491755,162.888217,104.476537,101.769545,29.582850,14.212389,137.929324,0.518957,85.349627,55.500716,161.061482,138.588251,159.115940,138.183116,78.990891,136.310984,-0.000684,0.000422,32.000000,-235.795315,138.549073,-0.603267,24.319713,0.677989,493903.152658,0.941325,39.724443,19.765894,2.509366,0.057164,0.100206,186.427504,32.000000,198.552314,188.243524,191.050416,169.618928,32.000000,164.901565,68.217511,60.126641,94.881923,51.610185,47.064970,53.924051,45.298642,25.823226,25.193191,59.536200,36.571767
54.486576,85.136921,138.584627,162.888217,104.437691,101.771999,29.109783,14.215386,137.962230,0.519137,85.464903,55.438575,161.074270,138.643611,159.091466,138.133797,78.984683,136.325734,-0.000684,0.000419,32.000000,-235.796580,138.506549,-0.602608,24.314153,0.690748,494237.185328,0.956728,40.525548,19.702301,2.549684,0.049259,0.035824,186.493491,32.000000,198.657862,188.574895,190.942989,169.096560,32.000000,165.618737,68.234156,60.138409,94.910901,51.610185,47.103654,53.924051,45.537845,25.823226,25.199373,59.583515,36.286588
54.323496,85.130851,138.519084,162.889616,104.435593,101.774528,29.426657,14.213531,137.859043,0.518898,85.496734,55.390912,161.067807,138.535071,159.047317,138.130149,79.060077,136.251400,-0.000685,0.000437,32.000000,-235.797779,138.388851,-0.602807,24.349821,0.682276,494171.576750,0.960168,40.097300,19.790942,2.527662,0.058971,0.042814,185.844980,32.000000,199.179404,188.856404,188.252281,168.751537,32.000000,165.978264,68.214945,60.125730,94.890208,51.610185,47.062044,53.924051,45.177009,25.823226,25.179657,59.582295,36.514173
55.227120,85.137749,138.550893,162.887657,104.419324,101.772026,29.400479,14.212389,137.875390,0.518786,85.526646,55.454908,161.014029,138.492006,159.049162,138.161277,79.015306,136.298414,-0.000685,0.000415,32.000000,-235.796462,138.315756,-0.602451,24.371300,0.687532,494347.389364,0.981719,40.390329,19.804270,2.543464,0.053732,0.034186,185.551637,32.000000,199.423161,188.617105,186.460009,168.972476,32.000000,165.453441,68.238604,60.138283,94.900661,51.610185,47.084800,53.924051,45.124745,25.823226,25.204952,59.567809,36.600233
55.159322,85.144647,138.519669,162.879543,104.422674,101.771996,30.073248,14.211533,137.934188,0.518667,85.398715,55.455027,160.987020,138.517576,159.057499,138.156510,78.981985,136.159293,-0.000686,0.000417,32.000000,-235.798958,138.377390,-0.602206,24.325850,0.688656,494285.665108,0.974330,40.542032,19.692980,2.549893,0.058197,0.050933,185.648498,32.000000,199.569161,188.015324,187.750810,169.742289,32.000000,164.996288,68.265686,60.124063,94.878821,51.610185,47.032152,53.924051,45.672430,25.823226,25.206354,59.582984,36.423051
54.567018,85.144647,138.478198,162.879543,104.414477,101.766890,29.572831,14.206824,137.888619,0.518383,85.378837,55.433911,161.015554,138.523797,159.034869,138.113500,78.993428,136.273586,-0.000688,0.000451,32.000000,-235.801208,138.409554,-0.602190,24.296215,0.674631,493918.921714,0.957834,39.679223,19.760457,2.508747,0.050220,0.032152,186.159732,32.000000,198.831078,187.857966,190.060910,169.837123,32.000000,164.798002,68.245281,60.102199,94.878772,51.610185,47.050559,53.924051,45.492446,25.823226,25.231766,59.581980,36.581525
54.604944,85.144923,138.577199,162.878144,104.429367,101.762095,29.504208,14.213245,137.907299,0.518428,85.388842,55.460638,161.023879,138.598568,159.097083,138.214124,78.974021,136.258134,-0.000686,0.000432,32.000000,-235.796589,138.480587,-0.603184,24.286590,0.676749,494024.350041,0.937676,39.750995,19.726575,2.511265,0.062764,0.040515,186.514044,32.000000,198.437144,188.421714,191.735340,169.089344,32.000000,165.125305,68.254493,60.122837,94.912927,51.610185,47.032747,53.924051,45.378134,25.823226,25.234197,59.567081,36.285781
54.385594,85.138577,138.514895,162.876185,104.466802,101.759906,29.874284,14.215243,137.950810,0.518246,85.429683,55.416503,161.006642,138.615737,159.058333,138.144085,78.991233,136.266008,-0.000686,0.000430,32.000000,-235.795575,138.496290,-0.603004,24.242976,0.686233,494274.926263,0.964768,40.320366,19.770345,2.537764,0.067009,0.041389,186.361040,32.000000,198.807087,188.718909,190.047696,168.711019,32.000000,165.791363,68.203403,60.094341,94.902417,51.610185,47.053171,53.924051,45.608962,25.823226,25.213625,59.578853,36.392677
54.397538,85.133610,138.524784,162.880942,104.488614,101.759900,29.433025,14.212960,137.896390,0.518229,85.453807,55.507134,161.008532,138.602851,158.992418,138.111488,78.992309,136.300944,-0.000686,0.000421,32.000000,-235.794252,138.489112,-0.603926,24.247224,0.686433,494270.505519,0.966236,40.284042,19.782289,2.537814,0.060835,0.031795,185.678656,32.000000,199.383649,188.878849,187.348147,168.810224,32.000000,165.783480,68.201336,60.106110,94.898233,51.610185,47.028162,53.924051,45.164841,25.823226,25.215035,59.553568,36.398987
54.655126,85.133610,138.542381,162.880942,104.482191,101.759939,29.879055,14.213959,137.992346,0.518235,85.457211,55.506346,161.017369,138.571877,159.068332,138.098471,79.021623,136.265050,-0.000686,0.000437,32.000000,-235.794729,138.394990,-0.603791,24.246936,0.690639,494328.254854,0.958419,40.489639,19.768880,2.546904,0.054178,0.073998,185.498541,32.000000,199.620755,188.256824,186.345582,169.230204,32.000000,165.047335,68.217767,60.122701,94.904446,51.610185,47.058107,53.924051,45.460830,25.823226,25.199157,59.565497,36.483139
54.700860,85.122573,138.510909,162.879543,104.482770,101.761199,30.141368,14.209535,137.943467,0.518063,85.416014,55.547242,161.000651,138.636945,159.049690,138.182544,78.977777,136.213940,-0.000687,0.000447,32.000000,-235.802267,138.326118,-0.604207,24.275103,0.690373,494314.147210,0.972543,40.473114,19.784676,2.546527,0.047873,0.041077,185.837457,32.000000,199.223400,187.798174,188.886906,169.671202,32.000000,165.030086,68.198853,60.102763,94.884768,51.610185,47.026503,53.924051,45.527371,25.823226,25.162137,59.549388,36.570299
54.384153,85.134714,138.524365,162.882341,104.505420,101.765009,29.443837,14.210819,137.934128,0.517891,85.496143,55.417765,161.081323,138.538069,159.106070,138.107554,78.974096,136.252280,-0.000687,0.000467,32.000000,-235.795573,138.302765,-0.603975,24.332144,0.686572,494127.187079,0.953114,40.224332,19.738028,2.534847,0.050427,0.044378,186.344624,32.000000,198.736790,188.026506,190.744440,169.727950,32.000000,164.875542,68.207863,60.101784,94.916629,51.610185,47.043263,53.924051,45.624592,25.823226,25.205561,59.582748,36.417255
54.274519,85.154305,138.567214,162.884300,104.474716,101.772542,29.629934,14.218383,138.041062,0.517945,85.490716,55.543420,161.062064,138.556073,159.014814,138.186665,78.946833,136.245151,-0.000686,0.000462,32.000000,-235.789977,138.437756,-0.603914,24.371169,0.684896,494180.998134,0.943946,40.169220,19.757187,2.532152,0.052437,0.039339,186.607496,32.000000,198.583998,188.691830,191.290144,168.813618,32.000000,165.472568,68.198611,60.065149,94.924525,51.610185,47.002627,53.924051,45.129826,25.823226,25.206931,59.578145,36.360982
55.069178,85.154305,138.567699,162.884300,104.537342,101.785250,29.722509,14.215671,137.903514,0.517798,85.580715,55.506759,161.060502,138.628400,159.000440,138.183302,78.983551,136.271497,-0.000686,0.000434,32.000000,-235.790066,138.585640,-0.604226,24.378827,0.688207,494381.688530,0.972498,40.487169,19.779388,2.547146,0.049928,0.037826,185.859872,32.000000,199.111759,188.858765,188.587135,168.911360,32.000000,166.197234,68.180250,60.099935,94.931155,51.610185,47.049556,53.924051,45.248507,25.823226,25.276493,59.560550,36.583212
54.766381,85.165618,138.637180,162.884300,104.498048,101.791590,29.784035,14.216670,137.948151,0.517831,85.518151,55.465524,160.971505,138.700848,159.026503,138.177130,78.999298,136.341220,-0.000685,0.000420,32.000000,-235.790378,138.666587,-0.605110,24.380374,0.689088,494552.315511,0.968631,40.612940,19.803208,2.553080,0.050373,0.067095,185.480041,32.000000,199.459095,188.690737,186.771461,168.920305,32.000000,165.432903,68.164524,60.081537,94.932914,51.610185,47.033210,53.924051,45.650132,25.823226,25.317402,59.567523,36.552251
54.607134,85.164790,138.536973,162.880102,104.490469,101.790487,29.621925,14.209535,138.004103,0.518006,85.468244,55.503059,161.012480,138.535154,159.065315,138.177166,79.000798,136.333758,-0.000685,0.000390,32.000000,-235.796202,138.520114,-0.604320,24.336708,0.676983,494145.060558,0.950579,39.847004,19.779214,2.516248,0.056401,0.047424,185.588960,32.000000,199.540614,188.185371,187.258703,169.450519,32.000000,164.992636,68.224832,60.081129,94.928339,51.610185,47.034545,53.924051,45.510173,25.823226,25.316211,59.573326,36.428920
54.862042,85.161479,138.586528,162.877864,104.499436,101.790860,29.617039,14.212246,137.944381,0.517995,85.431394,55.500086,161.031328,138.539823,159.094755,138.179877,78.967518,136.248646,-0.000685,0.000385,32.000000,-235.792835,138.402903,-0.604647,24.318690,0.681916,494312.761056,0.954413,40.149168,19.797132,2.531429,0.049743,0.040705,186.087031,32.000000,198.874005,187.818525,189.946590,169.732530,32.000000,164.957653,68.216995,60.098829,94.940807,51.610185,47.041483,53.924051,45.573296,25.823226,25.317888,59.541333,36.580938
54.455417,85.161479,138.518219,162.877864,104.503284,101.791051,29.606547,14.214387,137.981497,0.517960,85.465278,55.518632,161.041486,138.545715,159.106067,138.184788,78.984243,136.203284,-0.000684,0.000372,32.000000,-235.793973,138.351854,-0.604602,24.302824,0.684992,494383.062382,0.962669,40.301796,19.792029,2.536976,0.055384,0.063664,186.396983,32.000000,198.485704,188.307032,191.302590,169.250375,32.000000,164.954141,68.255262,60.104720,94.954006,51.610185,47.018706,53.924051,45.607512,25.823226,25.308039,59.574034,36.422978
54.381845,85.169481,138.508212,162.881222,104.489997,101.801215,29.782447,14.207822,137.897300,0.517803,85.547405,55.531073,161.073362,138.657418,159.042338,138.137805,78.969457,136.201943,-0.000683,0.000387,32.000000,-235.802340,138.330442,-0.604999,24.267628,0.681918,494316.203239,0.957956,40.053010,19.784211,2.526091,0.053919,0.050395,186.476950,32.000000,198.607621,188.798398,190.420628,168.760316,32.000000,165.665702,68.230240,60.087010,94.970930,51.610185,47.015958,53.924051,45.270051,25.823226,25.337508,59.521792,36.426719
55.051232,85.170033,138.475320,162.879823,104.502495,101.808903,29.454012,14.212674,137.907872,0.517809,85.581019,55.490767,161.039753,138.571082,159.011661,138.209315,78.968671,136.199449,-0.000682,0.000410,32.000000,-235.796669,138.409042,-0.604734,24.262068,0.688145,494487.559024,0.966087,40.445005,19.745573,2.543700,0.046335,0.037848,185.699000,32.000000,199.303695,188.851569,187.936095,168.866726,32.000000,166.056361,68.273303,60.099844,94.981041,51.610185,46.994440,53.924051,45.279943,25.823226,25.341149,59.564888,36.479911
54.772424,85.169481,138.591160,162.873107,104.511177,101.821742,29.532365,14.211961,137.983484,0.517701,85.570534,55.473485,160.962192,138.587660,159.073674,138.113422,78.978147,136.276112,-0.000682,0.000402,32.000000,-235.799349,138.508671,-0.604693,24.250450,0.690295,494613.177842,0.961909,40.524171,19.759711,2.546957,0.054889,0.044311,185.491964,32.000000,199.513744,188.304719,186.382189,169.043665,32.000000,165.106406,68.267739,60.088347,94.977044,51.610185,47.009967,53.924051,45.538429,25.823226,25.342879,59.565910,36.264137
55.041659,85.169481,138.489123,162.873107,104.537048,101.831934,29.762149,14.210248,137.884690,0.517595,85.454769,55.518555,160.971502,138.522980,159.080368,138.142187,78.996159,136.277338,-0.000682,0.000399,32.000000,-235.793522,138.433864,-0.604712,24.236524,0.680196,494317.817714,0.959844,39.879936,19.759293,2.515390,0.065386,0.043493,185.658237,32.000000,199.326448,188.017698,188.644650,169.634381,32.000000,164.778160,68.272218,60.115123,94.979817,51.610185,46.996495,53.924051,45.278603,25.823226,25.342689,59.579689,36.379691
55.260030,85.172240,138.527258,162.870309,104.549488,101.834453,29.801326,14.213959,137.872383,0.517763,85.478146,55.512356,161.005096,138.590963,159.088049,138.134978,78.936132,136.229137,-0.000683,0.000392,32.000000,-235.797843,138.540201,-0.604685,24.264612,0.685435,494501.792326,0.962724,40.147214,19.786847,2.530309,0.056607,0.041572,186.278406,32.000000,198.805549,187.866252,190.641962,169.779216,32.000000,165.029642,68.314789,60.097652,94.995044,51.610185,47.040103,53.924051,45.601027,25.823226,25.354008,59.584705,36.568392
54.322233,85.170309,138.536861,162.870589,104.547388,101.842492,29.450817,14.219382,137.947267,0.517909,85.437321,55.444520,161.024359,138.638798,159.052736,138.237047,78.865150,136.293817,-0.000683,0.000397,32.000000,-235.791928,138.477750,-0.603706,24.272349,0.681290,494381.405495,0.950300,39.888563,19.769427,2.516078,0.054803,0.043559,186.515807,32.000000,198.609539,188.517704,191.446956,168.963342,32.000000,165.372042,68.278308,60.063749,94.964449,51.610185,47.003860,53.924051,45.684343,25.823226,25.349051,59.520149,36.359882
54.454819,85.154305,138.526499,162.868351,104.550879,101.843830,29.437488,14.210248,137.945488,0.517873,85.526308,55.475834,161.038708,138.633580,159.027565,138.142513,78.839255,136.272114,-0.000682,0.000379,32.000000,-235.798275,138.264505,-0.603939,24.315360,0.677451,494404.780284,0.944997,39.682245,19.806173,2.506826,0.046041,0.032052,186.078802,32.000000,198.905325,188.878451,189.265637,168.571423,32.000000,165.529008,68.294184,60.071804,94.976514,51.610185,47.044960,53.924051,45.129098,25.823226,25.350783,59.540350,36.399867
54.844139,85.154305,138.507690,162.868351,104.571280,101.845157,29.424703,14.213816,138.023093,0.518026,85.530429,55.583686,161.019023,138.639758,159.017250,138.168409,78.946075,136.336570,-0.000682,0.000411,32.000000,-235.793232,138.261057,-0.603169,24.335973,0.691505,495049.191075,0.974299,40.582713,19.908393,2.550279,0.052219,0.075916,185.578200,32.000000,199.507379,188.727050,187.173037,168.848760,32.000000,165.950444,68.276562,60.059887,94.970946,51.610185,46.988479,53.924051,45.390990,25.823226,25.296811,59.580023,36.392384
54.706971,85.152097,138.500561,162.863314,104.567207,101.848951,28.113506,14.217384,138.015710,0.517815,85.467903,55.520979,160.978667,138.532889,159.034811,138.202779,78.968023,136.237296,-0.000682,0.000415,32.000000,-235.792287,138.411141,-0.603588,24.348195,0.688188,495017.882541,0.972133,40.438408,19.923807,2.543880,0.055038,0.061726,185.405798,32.000000,199.647007,188.147105,186.993463,169.418652,32.000000,165.000695,68.239396,60.069384,94.961862,51.610185,46.996079,53.924051,45.576876,25.823226,25.290705,59.556833,36.487908
54.641600,85.146855,138.454249,162.851842,104.569816,101.855333,28.773423,14.209678,137.952599,0.517612,85.390498,55.529192,161.031744,138.555687,159.069180,138.196866,78.959691,136.266972,-0.000683,0.000428,32.000000,-235.799829,138.389729,-0.603404,24.349401,0.681634,494622.687991,0.965058,40.063047,19.848111,2.525478,0.062297,0.039039,186.026087,32.000000,198.870830,187.955634,189.467187,169.542527,32.000000,164.654411,68.257790,60.078720,94.966177,51.610185,46.959484,53.924051,45.514100,25.823226,25.274040,59.562340,36.570079
54.853262,85.152373,138.464283,162.850723,104.547453,101.859365,29.284896,14.211105,137.921502,0.517632,85.432197,55.528508,161.023333,138.636883,159.085234,138.114033,78.917839,136.298925,-0.000683,0.000447,32.000000,-235.801680,138.505531,-0.603215,24.355276,0.683339,494662.623800,1.012857,40.192857,19.778224,2.531680,0.050009,0.037959,186.385700,32.000000,198.672505,188.091631,191.405167,169.541132,32.000000,165.319853,68.246404,60.045387,94.960151,51.610185,46.995057,53.924051,45.587826,25.823226,25.275534,59.560275,36.429728
54.945614,85.152373,138.521416,162.850723,104.539328,101.860768,29.505036,14.214387,137.941618,0.517633,85.454765,55.536988,161.015239,138.576709,159.014588,138.199782,78.895166,136.322939,-0.000681,0.000432,32.000000,-235.796431,138.578971,-0.603076,24.314678,0.684077,494735.549639,0.990965,40.250618,19.800889,2.533862,0.052355,0.033557,186.514381,32.000000,198.648555,188.762463,190.717318,168.770325,32.000000,165.481904,68.209173,60.042223,94.974976,51.610185,46.974332,53.924051,45.352551,25.823226,25.296237,59.559292,36.443374
55.264868,85.150166,138.458673,162.853801,104.504003,101.864803,29.691346,14.206110,137.829068,0.517776,85.515687,55.511005,161.011337,138.649506,158.982045,138.104475,78.889652,136.288544,-0.000680,0.000441,32.000000,-235.802086,138.582931,-0.603513,24.328525,0.680814,494739.030659,0.969620,40.052344,19.858171,2.524267,0.053038,0.084833,185.694052,32.000000,199.106338,188.902707,188.062005,168.627863,32.000000,165.783548,68.206519,60.069355,94.982864,51.610185,46.984052,53.924051,45.606064,25.823226,25.290112,59.550037,36.350858
54.359667,85.144647,138.601020,162.851282,104.493431,101.868941,29.735533,14.211247,137.937008,0.517715,85.553327,55.503148,160.964332,138.559378,159.009895,138.179367,78.977518,136.286172,-0.000681,0.000425,32.000000,-235.800882,138.388526,-0.603801,24.335029,0.680874,494743.881733,0.960638,39.963613,19.892439,2.521064,0.054298,0.044346,185.437793,32.000000,199.599035,188.349140,186.329468,169.297350,32.000000,165.543322,68.203993,60.071844,94.992954,51.610185,47.002059,53.924051,45.670463,25.823226,25.272468,59.582807,36.495905
54.583953,85.156512,138.414309,162.840370,104.536678,101.876576,29.452109,14.206253,137.984477,0.517690,85.483324,55.489381,160.952952,138.621754,159.026742,138.133791,78.941796,136.319213,-0.000681,0.000422,32.000000,-235.799812,138.314678,-0.604064,24.288425,0.675393,494611.594803,0.948638,39.655546,19.881344,2.505365,0.050533,0.039252,185.526276,32.000000,199.540845,187.930658,187.970589,169.628194,32.000000,164.720262,68.162293,60.049052,94.947798,51.610185,46.968097,53.924051,45.228586,25.823226,25.273940,59.550381,36.368539
54.574834,85.156512,138.570455,162.840370,104.562143,101.884236,29.535108,14.209820,137.971537,0.517647,85.440630,55.503182,161.042841,138.580136,159.041880,138.187556,78.946921,136.240997,-0.000681,0.000417,32.000000,-235.797720,138.355446,-0.604112,24.279954,0.689634,494906.261210,0.964437,40.520805,19.792333,2.549703,0.052852,0.043821,186.134305,32.000000,198.759365,187.910830,190.445955,169.744064,32.000000,164.896224,68.183162,60.054168,94.971777,51.610185,46.981720,53.924051,45.555846,25.823226,25.316710,59.548680,36.561422
55.158211,85.164790,138.537312,162.837012,104.600104,101.889343,29.859315,14.207537,137.948661,0.517535,85.460107,55.565874,161.062518,138.702318,159.066501,138.118288,78.876364,136.245406,-0.000681,0.000437,32.000000,-235.800003,138.442737,-0.605307,24.292753,0.686613,494916.572717,0.969467,40.315885,19.844009,2.535806,0.055447,0.042797,186.387525,32.000000,198.590138,188.269253,191.690683,169.074678,32.000000,165.380472,68.155450,60.014848,94.956111,51.610185,46.952062,53.924051,45.599778,25.823226,25.347088,59.547008,36.544841
54.266662,85.155133,138.526268,162.842049,104.593305,101.891930,29.658987,14.211247,137.976723,0.517408,85.559953,55.455391,161.043941,138.634416,158.988734,138.154268,78.947705,136.256789,-0.000681,0.000421,32.000000,-235.798915,138.481363,-0.605972,24.243290,0.687878,494947.315262,0.966991,40.324687,19.801113,2.539091,0.051652,0.038841,186.163629,32.000000,198.896941,188.778479,189.432430,168.669506,32.000000,165.652451,68.136140,60.026843,94.958438,51.610185,46.956889,53.924051,45.735024,25.823226,25.315215,59.547549,36.565531
54.381778,85.157616,138.493424,162.841209,104.596005,101.897039,29.528168,14.214672,137.910851,0.517395,85.628016,55.500075,160.994721,138.615166,158.993266,138.221744,78.943698,136.351629,-0.000682,0.000427,32.000000,-235.792212,138.574036,-0.606085,24.267261,0.678600,494829.251727,0.945550,39.772202,19.873799,2.511635,0.057809,0.036759,185.650236,32.000000,199.350865,188.916758,187.302538,168.666064,32.000000,165.815121,68.127835,60.026855,94.949666,51.610185,46.971161,53.924051,45.198710,25.823226,25.316793,59.567868,36.494364
55.058440,85.157616,138.498225,162.841209,104.636162,101.902173,29.912316,14.209392,137.928288,0.517608,85.473674,55.532643,160.945933,138.559643,159.017446,138.183542,78.923794,136.287255,-0.000683,0.000436,32.000000,-235.796017,138.592087,-0.606148,24.227450,0.693427,495136.049649,0.968972,40.621382,19.807955,2.552696,0.058170,0.054057,185.447755,32.000000,199.493450,188.020868,186.530768,169.350935,32.000000,165.015435,68.129575,60.009716,94.955518,51.610185,46.940110,53.924051,45.294256,25.823226,25.327016,59.560924,36.417035
54.693447,85.165066,138.455128,162.834774,104.658941,101.899616,29.557786,14.206253,137.897364,0.517746,85.428795,55.497666,161.013417,138.554057,159.075295,138.129227,78.974323,136.226818,-0.000682,0.000397,32.000000,-235.803582,138.488442,-0.606114,24.252679,0.690854,495115.195558,0.971079,40.512371,19.857756,2.546688,0.055647,0.071915,185.799130,32.000000,199.117576,187.878835,189.153031,169.641816,32.000000,164.590126,68.126067,60.040187,94.956358,51.610185,46.958191,53.924051,45.480192,25.823226,25.354526,59.552791,36.554232
55.210461,85.154581,138.555297,162.828059,104.652110,101.909467,29.487796,14.208679,138.004064,0.517557,85.430176,55.560193,161.028248,138.586987,159.076223,138.205972,78.921125,136.232346,-0.000681,0.000412,32.000000,-235.799681,138.374862,-0.605845,24.262698,0.681786,494839.641691,0.945840,39.860609,19.846579,2.515477,0.055900,0.037997,186.340208,32.000000,198.653887,188.042063,191.006205,169.463101,32.000000,165.079404,68.114616,60.004689,94.989580,51.610185,46.956308,53.924051,45.202248,25.823226,25.319780,59.562852,36.411312
55.428887,85.143544,138.495114,162.830857,104.643192,101.916922,29.760504,14.212674,137.970959,0.517628,85.491434,55.697063,161.044322,138.558847,159.058055,138.170853,78.916771,136.123379,-0.000682,0.000408,32.000000,-235.796996,138.282105,-0.606256,24.259813,0.686347,494920.266104,0.964135,40.218856,19.766862,2.531476,0.049678,0.039783,186.604479,32.000000,198.660930,188.510255,191.077224,168.835275,32.000000,165.888289,68.091648,60.010472,95.001026,51.610185,46.925962,53.924051,45.649937,25.823226,25.321353,59.587626,36.308378
54.334121,85.143544,138.548686,162.830857,104.657380,101.926960,29.388998,14.207109,137.898711,0.517743,85.545217,55.588999,160.987489,138.571063,159.010504,138.180118,78.900320,136.196332,-0.000682,0.000413,32.000000,-235.800267,138.359261,-0.606504,24.289894,0.678873,494799.569019,0.956641,39.711990,19.822729,2.509584,0.050301,0.037479,185.750579,32.000000,199.060547,188.897850,188.366260,168.577766,32.000000,165.777461,68.043725,60.036831,95.000191,51.610185,46.945954,53.924051,45.686356,25.823226,25.284508,59.554414,36.587174
54.557477,85.140508,138.534506,162.833655,104.657353,101.930749,29.450428,14.211247,137.952534,0.517727,85.561058,55.560488,161.017689,138.564272,159.051701,138.203814,78.930353,136.317514,-0.000682,0.000419,32.000000,-235.796293,138.561800,-0.606676,24.313891,0.675394,494718.793591,0.943849,39.492311,19.774433,2.498609,0.050495,0.037926,185.492910,32.000000,199.437121,188.674770,186.455427,168.782432,32.000000,165.430802,68.061343,60.032783,95.026858,51.610185,46.912744,53.924051,45.183408,25.823226,25.275414,59.544608,36.413587
54.931493,85.142992,138.558235,162.838691,104.633610,101.932049,29.822155,14.211247,137.895985,0.517729,85.467434,55.506396,160.943404,138.578300,159.041657,138.182301,78.944968,136.345592,-0.000683,0.000430,32.000000,-235.798096,138.564737,-0.606974,24.306495,0.691412,495348.170938,0.976862,40.544435,19.826137,2.549939,0.052643,0.041484,185.472569,32.000000,199.633072,187.949136,187.672514,169.721911,32.000000,165.137928,68.024883,60.003951,94.974697,51.610185,46.942203,53.924051,45.352174,25.823226,25.285471,59.561082,36.385780
55.088674,85.149890,138.498921,162.841209,104.580152,101.924426,29.906508,14.213531,137.916573,0.517928,85.412675,55.578528,160.999750,138.546164,159.045020,138.155737,78.932928,136.192960,-0.000682,0.000439,32.000000,-235.795484,138.489357,-0.607259,24.355276,0.687273,495193.741126,0.970512,40.325437,19.854631,2.539240,0.055771,0.035817,186.072257,32.000000,198.761619,187.928127,189.896186,169.740416,32.000000,164.399284,68.053550,59.992162,94.985449,51.610185,46.899712,53.924051,45.591746,25.823226,25.286926,59.549290,36.547482
54.398034,85.149890,138.529395,162.841209,104.588371,101.914338,29.493784,14.208964,137.884059,0.517995,85.488655,55.525067,161.022809,138.601465,159.056834,138.184744,78.926678,136.255975,-0.000683,0.000422,32.000000,-235.803329,138.514975,-0.607581,24.359655,0.681974,494988.085584,0.951332,39.967791,19.853572,2.522382,0.062463,0.041257,186.389930,32.000000,198.576886,188.371600,191.722616,169.197543,32.000000,165.315522,68.069504,59.963337,94.991001,51.610185,46.921802,53.924051,45.654440,25.823226,25.312392,59.561288,36.544694
54.550816,85.155685,138.498091,162.841209,104.529429,101.913069,29.671388,14.207537,137.894726,0.517893,85.545995,55.568473,161.005975,138.565455,159.011329,138.075751,78.970079,136.181089,-0.000684,0.000450,32.000000,-235.799675,138.344189,-0.607571,24.345913,0.677894,494903.116803,0.945647,39.823905,19.791900,2.514109,0.076035,0.044801,186.347637,32.000000,198.832225,188.676920,189.996617,168.834237,32.000000,165.872659,68.044636,59.981061,94.973556,51.610185,46.887104,53.924051,45.451901,25.823226,25.334066,59.561858,36.509038
54.599471,85.166170,138.495474,162.837292,104.498201,101.916892,29.696935,14.206395,137.840794,0.517782,85.584667,55.483189,161.000330,138.521574,158.957448,138.115517,78.923520,136.240510,-0.000684,0.000469,32.000000,-235.805898,138.327384,-0.606800,24.372821,0.688282,495213.164928,0.972042,40.488915,19.828590,2.546588,0.057892,0.079652,185.617139,32.000000,199.231963,188.966556,187.445141,168.680263,32.000000,165.860410,68.043795,59.984411,94.982258,51.610185,46.904215,53.924051,45.548464,25.823226,25.372075,59.571713,36.512192
54.535825,85.173620,138.595988,162.842888,104.475831,101.916989,29.719349,14.217526,137.875297,0.517662,85.594816,55.605102,160.948651,138.552607,159.003972,138.126322,78.946955,136.214585,-0.000684,0.000480,32.000000,-235.793620,138.282551,-0.607062,24.357820,0.686185,495051.938136,0.963281,40.347043,19.749014,2.538882,0.054076,0.046557,185.412658,32.000000,199.453189,188.228893,186.488560,169.373282,32.000000,164.935659,68.061883,59.999735,94.981083,51.610185,46.876573,53.924051,45.557047,25.823226,25.373766,59.559213,36.300308
54.666837,85.173620,138.527225,162.842888,104.449850,101.916648,29.621238,14.208393,137.860280,0.517817,85.454756,55.489085,160.936539,138.544778,159.028372,138.148644,78.874629,136.206268,-0.000683,0.000502,32.000000,-235.798491,138.277823,-0.606973,24.349611,0.684717,495152.153193,0.961580,40.310570,19.824278,2.536572,0.051253,0.058405,185.748899,32.000000,199.272847,187.777793,188.730374,169.647114,32.000000,164.839261,68.058877,59.985362,94.950376,51.610185,46.906147,53.924051,45.526588,25.823226,25.401389,59.553686,36.401408
54.591543,85.175276,138.390655,162.844567,104.453054,101.923871,29.655212,14.207680,137.905166,0.517911,85.536842,55.461894,160.981956,138.533788,159.038862,138.150212,78.893464,136.179436,-0.000684,0.000521,32.000000,-235.802155,138.406169,-0.606831,24.307570,0.686665,495148.091540,0.962094,40.379454,19.788320,2.541375,0.043152,0.044783,186.293108,32.000000,198.712157,187.916275,190.617675,169.633689,32.000000,164.789823,68.096243,59.958421,94.987816,51.610185,46.882843,53.924051,45.664609,25.823226,25.408912,59.553991,36.379031
54.460791,85.183829,138.548315,162.845127,104.417998,101.926360,29.798748,14.211533,137.952656,0.517989,85.564283,55.522113,161.001192,138.442864,159.021226,138.095556,78.902425,136.191288,-0.000684,0.000556,32.000000,-235.797155,138.501064,-0.606603,24.278984,0.684534,495222.159574,0.962760,40.253054,19.856629,2.534027,0.056632,0.045348,186.380364,32.000000,198.482870,188.527176,191.651745,168.832743,32.000000,165.259703,68.102558,59.980335,94.991374,51.610185,46.904460,53.924051,45.658902,25.823226,25.440411,59.575952,36.282039
54.551315,85.194039,138.474812,162.845686,104.431298,101.927651,29.706700,14.211676,137.895759,0.517977,85.571565,55.501139,160.997348,138.515109,158.963124,138.067829,78.947584,136.200409,-0.000685,0.000554,32.000000,-235.801765,138.531718,-0.606396,24.260364,0.686175,495259.623033,0.963173,40.327324,19.824830,2.535020,0.052924,0.043921,185.875428,32.000000,199.002813,188.641899,188.838846,168.707527,32.000000,166.025406,68.076678,59.967221,94.957110,51.610185,46.856450,53.924051,45.649946,25.823226,25.442281,59.561495,36.323492
54.496584,85.194039,138.570079,162.845686,104.446086,101.928907,29.436985,14.215100,137.973548,0.517964,85.636392,55.511874,161.004836,138.495859,159.011694,138.139868,78.923050,136.103931,-0.000686,0.000561,32.000000,-235.796865,138.451932,-0.606697,24.274735,0.689861,495331.762118,0.961081,40.462160,19.821595,2.544001,0.055864,0.037029,185.554304,32.000000,199.462150,188.741412,186.792521,168.963730,32.000000,165.509782,68.131127,60.020941,95.014850,51.610185,46.902973,53.924051,45.658418,25.823226,25.479688,59.562655,36.408304
54.466522,85.182450,138.510671,162.838971,104.417435,101.925085,29.648374,14.207822,137.939630,0.517784,85.499463,55.473895,160.961695,138.531484,159.036635,138.124604,78.959812,136.216471,-0.000685,0.000571,32.000000,-235.801193,138.438943,-0.607266,24.258056,0.688642,495217.912765,0.962355,40.384915,19.780843,2.538432,0.050406,0.033205,185.460510,32.000000,199.422310,188.128105,186.984710,169.489532,32.000000,164.707908,68.134124,60.016828,94.986049,51.610185,46.851398,53.924051,45.562369,25.823226,25.441363,59.582010,36.337285
54.605306,85.167825,138.538440,162.832535,104.405401,101.924231,29.900230,14.211247,137.892880,0.517634,85.428842,55.511919,160.963170,138.468027,159.039621,138.141556,78.921003,136.173373,-0.000685,0.000567,32.000000,-235.796784,138.303520,-0.607384,24.253073,0.689585,495297.853650,0.972245,40.437777,19.758753,2.542730,0.057434,0.034231,185.965811,32.000000,198.846137,187.694009,189.847552,169.765762,32.000000,164.915404,68.092922,59.998321,94.973337,51.610185,46.886532,53.924051,45.606760,25.823226,25.392416,59.572293,36.372574
54.712014,85.158720,138.476564,162.832535,104.393456,101.922981,29.304052,14.213673,137.895469,0.517567,85.436906,55.419644,161.008279,138.559683,159.037748,138.088732,78.867193,136.243707,-0.000684,0.000553,32.000000,-235.794358,138.342330,-0.607549,24.282787,0.690152,495208.950135,0.965829,40.455240,19.776374,2.543042,0.054692,0.044927,186.359152,32.000000,198.524306,188.169469,191.242107,169.391458,32.000000,165.059498,68.105410,59.979856,94.970890,51.610185,46.834896,53.924051,45.616198,25.823226,25.394123,59.578538,36.363183
54.486980,85.158720,138.502157,162.832535,104.376179,101.924231,29.656843,14.205825,137.907396,0.517534,85.491760,55.451105,161.011576,138.491641,158.987182,138.126844,78.894523,136.180519,-0.000686,0.000554,32.000000,-235.804994,138.408555,-0.607351,24.293251,0.688304,495190.774660,0.955004,40.306595,19.794360,2.537088,0.065710,0.053245,186.484459,32.000000,198.581085,188.758445,190.326271,168.836362,32.000000,165.533183,68.078283,60.027212,95.002158,51.610185,46.870677,53.924051,45.673902,25.823226,25.364137,59.551719,36.399867
54.461316,85.156512,138.495046,162.838971,104.319542,101.930552,29.616870,14.213959,137.833812,0.517487,85.511202,55.452904,160.969004,138.547408,158.948649,138.052348,78.912197,136.208732,-0.000686,0.000536,32.000000,-235.796204,138.514585,-0.607407,24.325273,0.685484,495225.141562,0.972332,40.194621,19.882149,2.531008,0.063712,0.046696,185.581680,32.000000,199.189430,188.729620,187.862405,168.937542,32.000000,165.987484,68.097713,60.024995,94.991295,51.610185,46.826606,53.924051,45.575540,25.823226,25.358076,59.569972,36.457827
54.483590,85.151546,138.525618,162.837292,104.300739,101.934387,29.978421,14.210106,137.888960,0.517412,85.519558,55.439955,160.940847,138.515823,159.011594,138.163883,78.891527,136.230018,-0.000688,0.000533,32.000000,-235.798746,138.497516,-0.607826,24.347277,0.688741,495289.481738,0.965095,40.411737,19.824295,2.541931,0.052851,0.081812,185.391722,32.000000,199.485192,188.251337,186.160296,169.182481,32.000000,165.103874,68.076121,60.002773,94.996395,51.610185,46.864732,53.924051,45.700138,25.823226,25.342414,59.552417,36.298106
54.618109,85.146303,138.567497,162.825261,104.292113,101.930555,28.982746,14.215100,137.795238,0.517544,85.501135,55.431305,161.013621,138.557195,159.011835,137.986668,78.859284,136.316633,-0.000688,0.000521,32.000000,-235.796373,138.466779,-0.607989,24.336498,0.688231,495296.259432,0.966948,40.434336,19.820250,2.542999,0.050500,0.035944,185.591269,32.000000,199.341074,187.911586,188.403485,169.589406,32.000000,164.870785,68.099677,60.022358,95.003032,51.610185,46.827729,53.924051,45.694806,25.823226,25.343956,59.564101,36.415421
54.509004,85.146303,138.591027,162.825261,104.304546,101.931784,29.462392,14.202114,137.826380,0.517645,85.459969,55.497426,160.981881,138.573245,159.024472,138.078966,78.912351,136.166851,-0.000689,0.000508,32.000000,-235.803787,138.397992,-0.608406,24.362226,0.687445,495337.580726,0.954886,40.407839,19.851204,2.542520,0.057200,0.093527,186.154045,32.000000,198.779788,187.736909,190.359805,169.936097,32.000000,164.842789,68.111963,60.025106,95.032562,51.610185,46.883356,53.924051,45.698643,25.823226,25.327250,59.565606,36.560028
54.702030,85.152097,138.519800,162.824981,104.321784,101.932218,29.400039,14.209820,137.871677,0.517728,85.403333,55.454614,161.009296,138.522389,159.005616,138.100688,78.853245,136.203451,-0.000690,0.000541,32.000000,-235.798047,138.212192,-0.608167,24.338911,0.685908,495308.592179,0.984994,40.272723,19.925275,2.537025,0.044353,0.042148,186.328344,32.000000,198.639700,188.312326,191.427651,169.086840,32.000000,165.350758,68.084910,60.017106,95.032978,51.610185,46.831919,53.924051,45.754645,25.823226,25.348888,59.555564,36.408744
54.417850,85.147959,138.436830,162.829737,104.342008,101.930908,29.698492,14.209963,137.854985,0.517609,85.478950,55.462391,160.972004,138.547816,158.956555,138.074917,78.868386,136.199676,-0.000691,0.000552,32.000000,-235.801019,138.247414,-0.608196,24.327502,0.686968,495263.954133,0.971080,40.378041,19.799862,2.542535,0.057490,0.050006,186.050894,32.000000,198.806291,188.704561,189.175975,168.671027,32.000000,165.693264,68.071922,60.016170,95.043812,51.610185,46.818924,53.924051,45.763598,25.823226,25.336057,59.549093,36.528773
54.252462,85.141060,138.566786,162.830297,104.368763,101.930840,29.897510,14.209963,137.898296,0.517616,85.488995,55.417883,160.983790,138.504425,158.963095,138.141413,78.894180,136.266278,-0.000691,0.000534,32.000000,-235.800036,138.377288,-0.607701,24.291573,0.684336,495292.695465,0.969422,40.197616,19.876652,2.532261,0.051374,0.038880,185.468635,32.000000,199.449658,188.553433,187.271566,168.877398,32.000000,165.837758,68.087044,60.021361,95.077600,51.610185,46.822474,53.924051,45.338120,25.823226,25.337562,59.562980,36.275656
55.216543,85.141060,138.456144,162.830297,104.388235,101.928279,29.562143,14.219810,137.884935,0.517632,85.423012,55.473537,160.932351,138.509378,159.006469,138.043694,78.884298,136.206258,-0.000692,0.000572,32.000000,-235.792648,138.416014,-0.607963,24.259682,0.688496,495393.786371,0.965112,40.467812,19.859687,2.543960,0.065585,0.033976,185.337150,32.000000,199.585632,187.908514,186.554722,169.500918,32.000000,164.912954,68.075870,59.991601,95.048147,51.610185,46.811710,53.924051,45.330548,25.823226,25.315057,59.543723,36.339926
54.950079,85.123401,138.519414,162.823862,104.374394,101.923041,29.468279,14.213245,137.896022,0.517638,85.318692,55.575318,160.958381,138.525651,159.022388,137.965745,78.896288,136.256175,-0.000692,0.000553,32.000000,-235.795606,138.454645,-0.608311,24.247801,0.692728,495417.994890,0.961849,40.621077,19.866065,2.554111,0.068043,0.039755,185.866271,32.000000,198.866627,187.860533,189.270139,169.566538,32.000000,164.508484,68.078056,60.011446,95.048634,51.610185,46.814362,53.924051,45.730118,25.823226,25.255085,59.570080,36.451077
54.928201,85.120366,138.428143,162.824141,104.347846,101.927415,29.809375,14.205825,137.858855,0.517630,85.366227,55.479694,160.979573,138.494414,158.994658,137.988475,78.810260,136.140362,-0.000692,0.000542,32.000000,-235.803191,138.507756,-0.608648,24.228237,0.678431,494941.309350,0.954265,39.692650,19.846955,2.507512,0.052680,0.048397,186.295069,32.000000,198.645409,187.939357,191.199302,169.582251,32.000000,165.088626,68.078218,59.975076,95.054464,51.610185,46.800246,53.924051,45.477575,25.823226,25.245796,59.559154,36.550490
55.173116,85.127264,138.471662,162.818545,104.369438,101.937617,29.633378,14.214672,137.830603,0.517899,85.443550,55.531263,160.989018,138.415173,158.975871,138.044423,78.843552,136.218261,-0.000692,0.000541,32.000000,-235.792704,138.396682,-0.608250,24.230466,0.683039,495002.454686,0.962271,39.930355,19.859077,2.520823,0.066795,0.080645,186.389022,32.000000,198.578605,188.519437,190.558057,168.945712,32.000000,165.611079,68.078273,59.994448,95.071427,51.610185,46.794308,53.924051,45.764932,25.823226,25.247021,59.553951,36.495391
