OSU 80 Ton Compressor Load Stand
54.299134,85.127264,138.376167,162.818545,104.398835,101.940176,29.625239,14.207822,137.820975,0.518059,85.507835,55.525225,160.973869,138.473248,158.968973,138.060553,78.832416,136.197046,-0.000692,0.000524,32.000000,-235.803160,138.393095,-0.608416,24.225929,0.683453,495197.107801,0.951706,39.948327,19.889152,2.520165,0.054232,0.051679,185.717764,32.000000,199.109739,188.809507,188.183749,168.567934,32.000000,165.806886,68.120980,60.026233,95.106444,51.610185,46.771605,53.924051,45.831621,25.823226,25.272256,59.562114,36.569126
54.445402,85.132782,138.520360,162.812949,104.377091,101.943980,30.096555,14.208536,137.883304,0.517957,85.511518,55.556477,160.934302,138.460748,158.988082,138.135422,78.868999,136.182578,-0.000691,0.000515,32.000000,-235.796381,138.229997,-0.609020,24.249952,0.680025,495069.494054,0.952843,39.720408,19.893500,2.509767,0.059502,0.077442,185.321262,32.000000,199.491364,188.265996,186.230390,169.088144,32.000000,165.417190,68.110052,60.013098,95.091170,51.610185,46.760707,53.924051,45.334330,25.823226,25.292741,59.553715,36.343814
55.064545,85.131955,138.348835,162.813509,104.361653,101.950288,29.317222,14.211105,137.825564,0.517691,85.426198,55.493259,160.975442,138.510623,159.044010,138.078015,78.884656,136.143194,-0.000692,0.000534,32.000000,-235.798402,138.183455,-0.609411,24.275470,0.692898,495540.740409,0.969838,40.562045,19.894386,2.548405,0.060657,0.039508,185.459016,32.000000,199.575318,187.857057,187.565387,169.618541,32.000000,164.718053,68.127711,60.020011,95.103719,51.610185,46.749663,53.924051,45.409437,25.823226,25.291216,59.566422,36.444621
54.701475,85.129195,138.529449,162.807913,104.352024,101.945229,29.560724,14.210248,137.847099,0.517852,85.404277,55.619591,160.953356,138.560663,159.027524,138.013760,78.844761,136.083897,-0.000691,0.000544,32.000000,-235.801881,138.381000,-0.609650,24.321995,0.690793,495421.752610,0.951909,40.425990,19.850812,2.544207,0.060933,0.050642,186.084457,32.000000,198.690635,187.896738,190.176380,169.548579,32.000000,164.790449,68.154007,60.021369,95.113725,51.610185,46.788445,53.924051,45.687721,25.823226,25.292559,59.562891,36.395832
54.714601,85.129195,138.394040,162.807913,104.363436,101.937614,29.788042,14.210819,137.839498,0.517840,85.428660,55.569319,161.013460,138.524856,159.039927,138.136891,78.824749,136.189922,-0.000690,0.000545,32.000000,-235.796065,138.446835,-0.610092,24.342582,0.679818,495110.394585,0.965318,39.829094,19.816124,2.512485,0.094553,0.037574,186.349474,32.000000,198.488437,188.251560,191.434618,169.124535,32.000000,165.607891,68.143165,59.991944,95.129145,51.610185,46.759728,53.924051,45.605995,25.823226,25.284297,59.559695,36.363037
54.459611,85.128919,138.498276,162.799519,104.311708,101.931296,30.010803,14.211533,137.818147,0.517626,85.486326,55.462499,161.009644,138.482341,158.962641,138.068664,78.812643,136.181004,-0.000690,0.000552,32.000000,-235.796991,138.528475,-0.609491,24.346752,0.684914,495340.333721,0.964232,40.175249,19.827358,2.532463,0.054165,0.037999,186.151528,32.000000,198.810697,188.598445,189.599322,168.758006,32.000000,165.593787,68.154744,59.991459,95.116053,51.610185,46.768351,53.924051,45.753797,25.823226,25.284652,59.563039,36.531561
54.485833,85.126436,138.351480,162.793923,104.295637,101.927474,29.589473,14.210677,137.849488,0.517643,85.546966,55.577136,160.970175,138.511500,158.959618,138.085247,78.844208,136.062778,-0.000691,0.000544,32.000000,-235.795716,138.400192,-0.609839,24.353309,0.683356,495337.273225,0.956552,40.162604,19.898611,2.529380,0.062521,0.044854,185.536666,32.000000,199.234580,188.824986,187.456583,168.707205,32.000000,165.622161,68.165131,59.988510,95.120840,51.610185,46.733858,53.924051,45.751810,25.823226,25.277337,59.568094,36.418869
54.692267,85.138853,138.491331,162.800918,104.323091,101.928743,29.679367,14.211105,137.842235,0.517635,85.500835,55.469705,160.914609,138.487459,158.984164,138.061065,78.837631,136.098139,-0.000690,0.000524,32.000000,-235.798894,138.275640,-0.609523,24.363511,0.687626,495457.520308,0.954231,40.408390,19.906409,2.543137,0.048089,0.048895,185.416223,32.000000,199.500494,188.000146,186.304941,169.453994,32.000000,164.999122,68.184324,59.978917,95.124057,51.610185,46.749511,53.924051,45.644421,25.823226,25.278623,59.564219,36.529507
54.653097,85.138853,138.367578,162.800918,104.378777,101.935113,29.799372,14.212389,137.890426,0.517514,85.421550,55.550097,160.972200,138.535561,159.007987,137.949731,78.852843,136.095832,-0.000690,0.000539,32.000000,-235.791709,138.319509,-0.609941,24.358397,0.686214,495359.166064,0.967269,40.380562,19.817702,2.539219,0.056485,0.043555,185.796596,32.000000,199.168869,187.714857,188.837349,169.784731,32.000000,164.698163,68.189828,59.988254,95.106747,51.610185,46.730262,53.924051,45.667385,25.823226,25.323129,59.554227,36.390990
54.736652,85.147131,138.428479,162.796441,104.368992,101.947810,29.715708,14.208251,137.774496,0.517436,85.413212,55.508760,161.001177,138.479875,159.009156,138.055440,78.839046,136.168580,-0.000691,0.000527,32.000000,-235.802240,138.221554,-0.609673,24.347618,0.683597,495291.731697,0.960421,40.193778,19.841373,2.532192,0.067773,0.045020,186.243374,32.000000,198.549628,187.970859,190.836185,169.715313,32.000000,164.768101,68.194861,59.956801,95.112146,51.610185,46.767299,53.924051,45.818492,25.823226,25.353327,59.561190,36.422904
54.490573,85.137197,138.384564,162.790285,104.407239,101.960423,29.629283,14.212532,137.818329,0.517524,85.467070,55.476168,160.962373,138.440111,158.987211,138.044401,78.810347,136.186900,-0.000690,0.000502,32.000000,-235.799106,138.337925,-0.609854,24.348063,0.683700,495312.835570,0.957359,40.231532,19.825047,2.531743,0.059774,0.099758,186.408146,32.000000,198.543241,188.402091,191.117625,168.938077,32.000000,165.550281,68.187687,59.933599,95.104932,51.610185,46.723938,53.924051,45.776529,25.823226,25.320316,59.558436,36.294291
54.513220,85.139957,138.426681,162.791684,104.418182,101.958131,29.701373,14.211247,137.792366,0.517538,85.509972,55.555128,161.019420,138.524632,158.985627,138.058274,78.851008,136.178760,-0.000690,0.000473,32.000000,-235.795965,138.441552,-0.609969,24.341900,0.683170,495371.748748,0.958598,40.159301,19.874003,2.528991,0.054225,0.066539,185.852584,32.000000,199.095356,188.646726,188.381634,168.776612,32.000000,165.596360,68.221700,59.989785,95.115022,51.610185,46.764897,53.924051,45.724240,25.823226,25.321712,59.549004,36.529874
54.978374,85.139957,138.388347,162.791684,104.414008,101.955538,29.861941,14.214102,137.833791,0.517683,85.475134,55.530855,160.880594,138.460278,158.973051,138.051024,78.828384,136.146354,-0.000691,0.000450,32.000000,-235.792291,138.456806,-0.610561,24.352469,0.686716,495599.040605,0.966216,40.386742,19.911552,2.539606,0.046236,0.044283,185.430720,32.000000,199.352758,188.588842,186.617669,168.966063,32.000000,165.240397,68.202413,59.971987,95.117398,51.610185,46.717926,53.924051,45.512962,25.823226,25.332712,59.572549,36.565090
54.338597,85.138025,138.387544,162.779653,104.428677,101.963229,29.539831,14.210962,137.819211,0.517805,85.404266,55.483694,160.921352,138.471330,159.020308,138.049188,78.861172,136.107628,-0.000692,0.000448,32.000000,-235.796086,138.460683,-0.610466,24.307702,0.686763,495501.427331,0.963420,40.367623,19.866959,2.539323,0.054269,0.043894,185.492356,32.000000,199.527030,187.829501,187.517300,169.495450,32.000000,165.050117,68.220477,59.959574,95.105653,51.610185,46.737967,53.924051,45.571579,25.823226,25.327419,59.550735,36.498106
55.196605,85.118434,138.409870,162.781891,104.412625,101.968372,29.589078,14.208821,137.820666,0.517810,85.343308,55.471320,160.956797,138.416173,159.005355,138.040691,78.870353,136.106956,-0.000691,0.000441,32.000000,-235.797407,138.404536,-0.610767,24.291914,0.679227,495299.470790,0.949394,39.919749,19.873924,2.517142,0.054310,0.050475,185.968243,32.000000,198.834335,187.767094,189.830532,169.703693,32.000000,164.751931,68.201893,59.933667,95.071539,51.610185,46.717213,53.924051,45.391867,25.823226,25.260766,59.565783,36.310946
54.829776,85.122297,138.376050,162.787487,104.450099,101.964557,29.750776,14.210534,137.831858,0.517683,85.423451,55.460850,160.969354,138.478243,159.075578,138.037514,78.840813,136.125483,-0.000692,0.000402,32.000000,-235.799137,138.269522,-0.610546,24.300148,0.690198,495589.915640,0.972119,40.534582,19.822418,2.546763,0.055230,0.043281,186.329709,32.000000,198.460553,188.286040,191.487255,169.176797,32.000000,164.980606,68.234082,59.942659,95.095341,51.610185,46.744042,53.924051,45.746945,25.823226,25.261971,59.553922,36.389669
55.074571,85.122297,138.430663,162.787487,104.492593,101.960714,29.646010,14.209820,137.823953,0.517710,85.498487,55.438695,161.010724,138.467579,159.007801,137.992797,78.811024,136.133911,-0.000692,0.000401,32.000000,-235.799031,138.300624,-0.610505,24.264009,0.677804,495141.496605,0.954094,39.689098,19.812913,2.507579,0.061464,0.040676,186.410218,32.000000,198.785910,188.529490,190.023058,168.683268,32.000000,165.861179,68.214157,59.968730,95.098342,51.610185,46.715473,53.924051,45.457403,25.823226,25.276622,59.566845,36.325032
54.748427,85.134714,138.355077,162.789166,104.474280,101.954406,29.585504,14.204683,137.877326,0.517817,85.486321,55.622472,160.948213,138.486421,158.961715,138.074527,78.810174,136.149995,-0.000692,0.000396,32.000000,-235.803840,138.199876,-0.610742,24.262462,0.682884,495369.649937,0.955797,40.044851,19.851408,2.523739,0.053745,0.041111,185.635100,32.000000,199.257002,188.838837,187.558041,168.626186,32.000000,165.671492,68.192396,59.937514,95.071712,51.610185,46.727907,53.924051,45.842297,25.823226,25.321044,59.556695,36.562229
54.589877,85.135542,138.421291,162.793923,104.470595,101.948090,29.682536,14.211390,137.864258,0.517964,85.508211,55.620895,160.903527,138.432608,158.980967,138.034296,78.849632,136.117687,-0.000693,0.000363,32.000000,-235.797953,138.267931,-0.610286,24.246123,0.680488,495286.883570,0.954498,39.809826,19.885270,2.513513,0.058938,0.039502,185.322668,32.000000,199.431195,188.115106,186.379359,169.130665,32.000000,164.909198,68.214893,59.954356,95.081427,51.610185,46.702967,53.924051,45.735003,25.823226,25.325290,59.562517,36.330755
54.621076,85.139681,138.390044,162.798120,104.484346,101.950477,29.695519,14.206824,137.778136,0.517961,85.478842,55.464124,160.946923,138.481221,159.016931,137.994689,78.850212,136.159154,-0.000694,0.000371,32.000000,-235.802519,138.358159,-0.610074,24.234321,0.685019,495437.312439,0.962625,40.135548,19.893893,2.527106,0.047222,0.041425,185.683015,32.000000,199.326415,187.736296,188.623382,169.711127,32.000000,164.994187,68.164354,59.960849,95.044108,51.610185,46.716837,53.924051,45.682549,25.823226,25.326669,59.566943,36.429728
54.802264,85.139681,138.373510,162.798120,104.486860,101.947759,29.505135,14.206395,137.878222,0.517989,85.409063,55.521199,160.947926,138.527120,159.029615,138.007299,78.758877,136.163460,-0.000695,0.000394,32.000000,-235.804587,138.456442,-0.610729,24.269438,0.688205,495409.774480,0.962453,40.289197,19.838822,2.535659,0.051389,0.042027,186.171730,32.000000,198.811576,187.901649,190.436429,169.657944,32.000000,164.769253,68.169623,59.926694,95.056825,51.610185,46.679579,53.924051,45.618163,25.823226,25.342455,59.553823,36.580718
54.531840,85.138301,138.388510,162.802876,104.505419,101.942640,29.603990,14.206395,137.791273,0.517866,85.465866,55.583413,160.953613,138.438216,159.005554,138.116658,78.758211,136.042499,-0.000695,0.000402,32.000000,-235.798194,138.362626,-0.610919,24.255459,0.687913,495410.533478,0.961467,40.263238,19.858281,2.533638,0.052341,0.032642,186.446308,32.000000,198.498555,188.397271,191.165051,168.802613,32.000000,165.348125,68.172589,59.921710,95.077131,51.610185,46.706452,53.924051,45.724804,25.823226,25.339079,59.547057,36.504342
54.367592,85.143820,138.404247,162.801757,104.542510,101.935057,29.921255,14.214387,137.792890,0.517750,85.576822,55.504013,161.015634,138.410483,158.949055,138.045768,78.829343,136.177981,-0.000695,0.000397,32.000000,-235.794628,138.345328,-0.611787,24.250319,0.684073,495484.919481,0.964164,40.088698,19.951697,2.524960,0.048370,0.037933,185.881666,32.000000,198.996537,188.521332,188.911573,168.773445,32.000000,165.726389,68.161373,59.940621,95.064733,51.610185,46.677969,53.924051,45.878575,25.823226,25.359657,59.546123,36.413220
54.600703,85.153477,138.459027,162.797280,104.555107,101.924899,29.585765,14.213103,137.798961,0.517862,85.572518,55.455947,160.976925,138.524366,158.975804,138.012703,78.811015,136.123807,-0.000695,0.000395,32.000000,-235.795585,138.214332,-0.612316,24.265347,0.688612,495593.542950,0.966079,40.347982,19.893891,2.537756,0.058942,0.058566,185.479812,32.000000,199.408930,188.534267,186.692837,168.835864,32.000000,165.527445,68.174264,59.943980,95.081001,51.610185,46.646408,53.924051,45.733987,25.823226,25.361120,59.554856,36.336478
54.773166,85.153477,138.375122,162.797280,104.556102,101.919825,29.580871,14.211818,137.823336,0.517862,85.452965,55.574866,160.919144,138.479853,158.972133,138.035376,78.792340,136.226834,-0.000694,0.000387,32.000000,-235.799492,138.268685,-0.612503,24.255302,0.691304,495509.469156,0.958919,40.512303,19.888248,2.545712,0.050503,0.037647,185.401789,32.000000,199.365007,188.018926,187.081849,169.335163,32.000000,164.765560,68.148173,59.912591,95.032438,51.610185,46.658499,53.924051,45.661825,25.823226,25.396198,59.566815,36.349537
54.409953,85.155685,138.489963,162.794762,104.540272,101.918637,29.689151,14.218097,137.853313,0.517886,85.344106,55.525916,160.945811,138.512396,159.015440,138.055182,78.803008,136.249437,-0.000693,0.000412,32.000000,-235.787312,138.344796,-0.613242,24.248877,0.687572,495390.712805,0.965216,40.296687,19.880396,2.535847,0.058678,0.064733,185.957956,32.000000,198.896030,187.701175,189.507603,169.661612,32.000000,164.717512,68.175184,59.913412,95.031624,51.610185,46.653865,53.924051,45.798685,25.823226,25.405436,59.563393,36.550564
54.689270,85.140784,138.415819,162.788886,104.518669,101.919593,29.708753,14.215386,137.821347,0.517905,85.431233,55.483733,160.973054,138.418170,159.057815,138.052145,78.761664,136.125764,-0.000692,0.000396,32.000000,-235.790843,138.407185,-0.613754,24.260521,0.684753,495318.042717,0.962020,40.130495,19.948852,2.526331,0.047516,0.032101,186.301910,32.000000,198.621790,188.004891,190.997994,169.296643,32.000000,165.039541,68.169980,59.902697,95.066413,51.610185,46.663077,53.924051,45.724444,25.823226,25.355258,59.560737,36.374922
54.346775,85.142440,138.490433,162.785249,104.501280,101.922137,29.481210,14.214387,137.833259,0.517868,85.405294,55.572074,160.931588,138.503139,158.958612,138.089283,78.717686,136.224342,-0.000693,0.000383,32.000000,-235.792989,138.477650,-0.613961,24.245625,0.691072,495476.493041,0.965470,40.483177,19.949103,2.545306,0.047285,0.039867,186.306641,32.000000,198.547334,188.620053,190.569682,168.753910,32.000000,165.585562,68.113702,59.881979,95.032110,51.610185,46.651830,53.924051,45.589509,25.823226,25.356690,59.542041,36.512413
55.246379,85.142440,138.338856,162.785249,104.463548,101.919692,29.712100,14.210962,137.906487,0.517956,85.465674,55.471349,160.925527,138.510317,158.945756,138.020178,78.803594,136.228263,-0.000692,0.000401,32.000000,-235.795103,138.462151,-0.614328,24.250293,0.686070,495400.117398,0.959446,40.198597,19.930692,2.530950,0.046711,0.039467,185.543304,32.000000,199.090256,188.546020,187.894465,168.711677,32.000000,165.764338,68.136107,59.926444,95.058802,51.610185,46.625565,53.924051,45.415688,25.823226,25.363885,59.559439,36.546748
55.282779,85.134990,138.474307,162.784689,104.403930,101.913334,29.888143,14.206253,137.843920,0.518229,85.506652,55.552245,160.875907,138.536765,158.982291,138.127109,78.815614,136.169847,-0.000691,0.000365,32.000000,-235.803582,138.304399,-0.614647,24.261177,0.692133,495673.129484,0.973511,40.531077,20.022302,2.548273,0.051857,0.052621,185.321253,32.000000,199.429661,188.193037,186.129405,169.098508,32.000000,165.062998,68.127780,59.899136,95.059317,51.610185,46.651026,53.924051,45.965781,25.823226,25.339428,59.560777,36.586073
54.434415,85.120642,138.374366,162.784129,104.340556,101.914599,29.469830,14.207252,137.794417,0.518475,85.377050,55.483720,160.923833,138.502366,158.990773,138.030809,78.836843,136.168071,-0.000691,0.000333,32.000000,-235.805861,138.189881,-0.614881,24.255381,0.677557,495044.352101,0.948814,39.665496,19.938289,2.504035,0.050116,0.042133,185.620398,32.000000,199.262394,187.867619,188.134668,169.454458,32.000000,164.644580,68.141302,59.906912,95.055167,51.610185,46.630186,53.924051,45.866776,25.823226,25.290957,59.562744,36.284460
54.473761,85.120090,138.537386,162.779093,104.346817,101.910136,29.591935,14.208964,137.801196,0.518462,85.320395,55.517920,160.964760,138.456119,158.986967,138.042790,78.758009,136.124892,-0.000690,0.000339,32.000000,-235.798412,138.220799,-0.614317,24.243028,0.677381,494961.051368,0.942473,39.623250,19.898047,2.504836,0.082732,0.037113,186.026736,32.000000,198.688427,187.661846,190.190240,169.686834,32.000000,164.880290,68.138764,59.883350,95.062020,51.610185,46.655630,53.924051,45.568828,25.823226,25.292185,59.551483,36.565824
55.291065,85.120090,138.358982,162.779093,104.337920,101.907849,29.920177,14.214244,137.837366,0.518312,85.426180,55.596460,160.976798,138.453569,158.990746,138.041225,78.814842,136.179308,-0.000689,0.000330,32.000000,-235.796410,138.279759,-0.614237,24.247932,0.689797,495330.842232,0.972058,40.424475,19.875959,2.542038,0.055775,0.039423,186.194224,32.000000,198.530493,188.267276,191.334526,168.923480,32.000000,165.245575,68.156658,59.887982,95.084355,51.610185,46.614807,53.924051,45.391892,25.823226,25.291491,59.564248,36.369860
54.559702,85.117054,138.538813,162.776855,104.322913,101.906580,29.429577,14.210391,137.849040,0.518210,85.508527,55.686171,160.986069,138.400778,158.942775,138.035253,78.778922,136.107383,-0.000690,0.000360,32.000000,-235.796821,138.408227,-0.613936,24.234688,0.690403,495441.787237,0.967243,40.385883,19.933926,2.543195,0.048657,0.038355,185.981936,32.000000,198.730713,188.677341,189.284154,168.550382,32.000000,165.672553,68.136143,59.898763,95.080532,51.610185,46.631815,53.924051,45.963258,25.823226,25.282159,59.554974,36.567511
54.909887,85.126160,138.423671,162.764543,104.321814,101.905299,29.513971,14.210819,137.831326,0.518153,85.484648,55.622598,160.935824,138.505933,158.934226,138.053446,78.789589,136.170496,-0.000691,0.000367,32.000000,-235.795901,138.409798,-0.613629,24.250083,0.676943,494911.839292,0.941225,39.600432,19.903390,2.502375,0.053876,0.046863,185.532250,32.000000,199.322923,188.609239,187.162478,168.708942,32.000000,165.791151,68.147084,59.900572,95.065611,51.610185,46.630976,53.924051,45.611976,25.823226,25.314982,59.556213,36.331269
54.570626,85.137749,138.457872,162.755869,104.342696,101.904082,29.696155,14.214530,137.860206,0.518192,85.449759,55.593171,160.895938,138.468046,158.951510,138.087796,78.833840,136.196081,-0.000691,0.000414,32.000000,-235.793010,138.379734,-0.613503,24.261308,0.689309,495336.168752,0.970871,40.299834,19.904552,2.539215,0.059303,0.074001,185.333147,32.000000,199.448949,187.948790,186.557268,169.257812,32.000000,164.735802,68.140378,59.903459,95.067939,51.610185,46.640929,53.924051,45.647591,25.823226,25.316266,59.551620,36.372501
55.288981,85.137749,138.314096,162.755869,104.344270,101.910460,28.668132,14.212389,137.835511,0.518167,85.393681,55.601427,160.895418,138.446657,159.019554,138.068706,78.806090,136.176800,-0.000690,0.000406,32.000000,-235.793676,138.318204,-0.613661,24.235711,0.682949,495147.059972,0.961386,39.971713,19.924385,2.520924,0.055398,0.056392,185.821604,32.000000,198.836869,187.747303,189.281466,169.509861,32.000000,164.795742,68.135645,59.891119,95.060447,51.610185,46.579785,53.924051,45.399605,25.823226,25.357887,59.560905,36.430828
55.375760,85.139129,138.436178,162.752512,104.317647,101.927950,29.505655,14.213245,137.907299,0.517920,85.419746,55.686426,160.948113,138.537885,159.012097,138.141598,78.846497,136.222221,-0.000692,0.000422,32.000000,-235.794295,138.194080,-0.613961,24.269910,0.687972,495240.167574,0.961971,40.309984,19.892496,2.537223,0.058119,0.051222,186.334787,32.000000,198.660937,187.841100,190.973485,169.592987,32.000000,165.231556,68.151533,59.884066,95.090037,51.610185,46.619352,53.924051,45.347869,25.823226,25.364558,59.561534,36.426059
54.430379,85.140508,138.392009,162.758388,104.328846,101.932975,29.485076,14.211247,137.799884,0.517891,85.489530,55.693687,160.965846,138.497716,158.965075,138.053548,78.783868,136.205694,-0.000691,0.000447,32.000000,-235.798587,138.191103,-0.614393,24.263773,0.677126,494966.123284,0.982440,39.620082,19.910929,2.501658,0.058346,0.046859,186.436581,32.000000,198.488617,188.469998,190.808360,168.703982,32.000000,165.284722,68.149530,59.898423,95.098286,51.610185,46.600045,53.924051,45.872160,25.823226,25.370295,59.543871,36.575362
54.509386,85.142716,138.403257,162.758388,104.328534,101.938098,29.848269,14.211676,137.866668,0.518029,85.502533,55.656592,160.904267,138.500591,158.911258,138.029203,78.786798,136.095772,-0.000690,0.000453,32.000000,-235.799143,138.288937,-0.614019,24.293461,0.675655,494931.525684,0.953090,39.538584,19.892467,2.499942,0.055968,0.048059,185.660824,32.000000,199.140753,188.589682,188.273671,168.592009,32.000000,165.734126,68.142941,59.864889,95.076576,51.610185,46.597075,53.924051,45.828854,25.823226,25.379869,59.557669,36.566044
54.579416,85.142716,138.390459,162.758388,104.306668,101.935519,28.043907,14.217812,137.878851,0.518298,85.524674,55.580047,160.897493,138.505912,158.951562,138.072010,78.775188,136.167531,-0.000690,0.000457,32.000000,-235.789400,138.321832,-0.614025,24.326532,0.689877,495552.504281,0.971856,40.448244,19.947112,2.542551,0.054427,0.062285,185.449241,32.000000,199.506955,188.206668,186.294970,169.150425,32.000000,165.338595,68.157070,59.869919,95.073643,51.610185,46.586999,53.924051,45.797834,25.823226,25.380837,59.572647,36.314688
54.500913,85.150718,138.354710,162.756429,104.252093,101.935486,29.283968,14.208251,137.942020,0.518269,85.429268,55.610771,160.894362,138.440072,158.974042,138.125358,78.767061,136.168744,-0.000691,0.000463,32.000000,-235.799617,138.481140,-0.613335,24.331567,0.687926,495533.377501,0.958570,40.374085,19.891061,2.539072,0.051828,0.074456,185.424715,32.000000,199.409088,187.878835,187.636641,169.419643,32.000000,164.353372,68.183131,59.868100,95.045108,51.610185,46.568988,53.924051,45.846773,25.823226,25.410626,59.564435,36.541833
54.848445,85.152649,138.499751,162.755869,104.255200,101.935488,29.489550,14.211533,137.870121,0.518101,85.431137,55.539007,160.929800,138.579565,159.002781,138.094415,78.787845,136.145581,-0.000691,0.000467,32.000000,-235.798958,138.421606,-0.613370,24.346097,0.685848,495509.322502,1.018795,40.306468,19.937353,2.535580,0.048907,0.040110,185.989546,32.000000,198.700309,187.691070,190.058166,169.626360,32.000000,164.476077,68.201547,59.868221,95.092113,51.610185,46.579014,53.924051,45.886045,25.823226,25.418876,59.557472,36.569639
54.856642,85.153753,138.454967,162.756429,104.263103,101.938119,29.591234,14.209535,137.876131,0.517969,85.431401,55.567222,160.951935,138.576588,158.989557,138.041731,78.741715,136.184230,-0.000693,0.000487,32.000000,-235.799480,138.454361,-0.612828,24.368021,0.686712,495575.377129,0.977201,40.390273,19.946066,2.538576,0.053510,0.041152,186.248126,32.000000,198.524749,188.006183,191.503661,168.998137,32.000000,165.194353,68.206910,59.832897,95.066984,51.610185,46.599178,53.924051,45.653705,25.823226,25.424263,59.567336,36.529580
54.713975,85.153201,138.480387,162.757268,104.310942,101.940454,29.836033,14.207537,137.909599,0.518078,85.490351,55.586991,160.971893,138.514070,158.947401,138.144528,78.761707,136.300581,-0.000693,0.000502,32.000000,-235.800167,138.306499,-0.613016,24.330125,0.681840,495362.794093,0.963704,40.057252,19.914089,2.525135,0.058819,0.038226,186.106006,32.000000,198.717652,188.601555,189.711060,168.497021,32.000000,165.433054,68.208200,59.833781,95.074114,51.610185,46.574762,53.924051,45.853757,25.823226,25.425828,59.560029,36.552471
54.639876,85.153201,138.439911,162.757268,104.351864,101.945633,29.542326,14.212674,137.871099,0.518082,85.510197,55.544047,160.905795,138.568145,158.922586,138.190573,78.817570,136.252502,-0.000693,0.000529,32.000000,-235.792735,138.292220,-0.612711,24.311609,0.680884,495463.584261,0.960263,40.050473,19.978896,2.523942,0.055526,0.047957,185.440877,32.000000,199.192073,188.669322,187.345808,168.558254,32.000000,165.561080,68.202434,59.862396,95.065670,51.610185,46.583771,53.924051,45.783951,25.823226,25.425471,59.572008,36.382332
54.577547,85.146303,138.559890,162.760346,104.401401,101.940553,29.669397,14.208108,138.005127,0.517948,85.510929,55.641978,160.889769,138.496534,159.008618,138.125704,78.816670,136.249731,-0.000693,0.000538,32.000000,-235.798613,138.369233,-0.613402,24.286537,0.684248,495507.945802,0.955108,40.187214,20.015101,2.530988,0.050183,0.034120,185.290614,32.000000,199.534272,187.908262,186.218417,169.278459,32.000000,164.946022,68.252897,59.890687,95.116781,51.610185,46.580525,53.924051,45.637556,25.823226,25.403043,59.559892,36.378957
54.372982,85.149614,138.420588,162.760906,104.482500,101.937978,29.698027,14.212532,137.920641,0.517827,85.399294,55.619925,160.901257,138.589046,158.995269,138.127846,78.829851,136.216284,-0.000694,0.000546,32.000000,-235.796975,138.457031,-0.613800,24.274657,0.685709,495460.452572,0.966077,40.258628,19.936021,2.533679,0.060532,0.042455,185.686101,32.000000,199.130591,187.749095,188.679370,169.380457,32.000000,164.576601,68.220283,59.838425,95.058379,51.610185,46.569181,53.924051,45.939245,25.823226,25.416034,59.550667,36.375289
54.426182,85.145751,138.544620,162.764823,104.476367,101.944383,29.788438,14.208821,137.877215,0.517773,85.413582,55.504945,160.924966,138.549122,158.996053,138.129514,78.795899,136.320965,-0.000694,0.000578,32.000000,-235.799538,138.510263,-0.614603,24.241848,0.687957,495459.980782,0.963070,40.311858,19.935583,2.538771,0.056890,0.047822,186.106106,32.000000,198.533418,187.887815,190.896951,169.312459,32.000000,164.739009,68.249840,59.851900,95.097601,51.610185,46.599288,53.924051,45.412483,25.823226,25.417556,59.566392,36.444108
55.192523,85.145751,138.462474,162.764823,104.473440,101.955849,29.562013,14.212246,137.906300,0.517751,85.510768,55.567822,160.919281,138.436727,158.962100,138.190634,78.756559,136.316391,-0.000692,0.000575,32.000000,-235.797424,138.476488,-0.615129,24.240930,0.690639,495527.961238,0.966064,40.512881,19.906246,2.545760,0.061883,0.042193,186.379530,32.000000,198.530302,188.365596,190.991357,168.694987,32.000000,165.532820,68.250619,59.845967,95.093647,51.610185,46.576447,53.924051,45.480314,25.823226,25.405632,59.563314,36.502068
54.710031,85.147407,138.509163,162.756989,104.477695,101.966018,29.646072,14.210248,137.959381,0.517656,85.498329,55.638596,160.949127,138.516781,158.926841,138.113992,78.770626,136.228365,-0.000693,0.000587,32.000000,-235.796308,138.415427,-0.614891,24.231646,0.691473,495594.979349,0.962159,40.457546,19.990752,2.545551,0.058631,0.040852,185.672796,32.000000,198.966036,188.661520,188.358714,168.542839,32.000000,165.629441,68.237900,59.841100,95.093751,51.610185,46.585987,53.924051,45.670842,25.823226,25.412872,59.560550,36.555259
55.253830,85.147407,138.410987,162.756429,104.511084,101.977835,29.649057,14.210677,137.953108,0.517539,85.504991,55.666151,160.912527,138.582950,158.984338,138.072697,78.794221,136.232385,-0.000692,0.000600,32.000000,-235.796863,138.367723,-0.615329,24.251237,0.679536,495344.166373,0.954991,39.720323,20.027884,2.508718,0.062369,0.052650,185.256579,32.000000,199.329733,188.576209,186.650861,168.746167,32.000000,165.498087,68.264353,59.851859,95.124570,51.610185,46.550487,53.924051,45.435923,25.823226,25.414372,59.560511,36.421070
54.781399,85.135818,138.579243,162.753911,104.509265,101.984163,29.392928,14.210248,137.902831,0.517648,85.400464,55.567936,160.908625,138.476326,159.001524,138.213735,78.812973,136.264442,-0.000692,0.000586,32.000000,-235.798275,138.246068,-0.615529,24.284859,0.687401,495608.018253,0.961531,40.185218,19.971306,2.531696,0.047214,0.048816,185.313381,32.000000,199.501759,187.813485,186.968635,169.418387,32.000000,164.857392,68.297041,59.845399,95.099448,51.610185,46.575776,53.924051,45.871155,25.823226,25.415872,59.557167,36.390696
55.313130,85.135818,138.460629,162.753911,104.484671,101.995618,29.809966,14.212246,137.865441,0.517727,85.338926,55.631335,160.956453,138.574406,159.033265,138.189167,78.805964,136.268072,-0.000692,0.000589,32.000000,-235.795949,138.335356,-0.615077,24.278905,0.678206,495348.135654,0.951246,39.663338,19.949653,2.505003,0.059172,0.044026,185.879852,32.000000,198.638097,187.822430,189.729238,169.674259,32.000000,164.392727,68.310037,59.834587,95.090150,51.610185,46.559782,53.924051,45.401685,25.823226,25.377034,59.560521,36.408818
54.818318,85.126712,138.546774,162.751672,104.505277,102.008348,30.034649,14.216385,137.930868,0.517980,85.403757,55.628489,160.967026,138.609049,159.010712,138.192490,78.746101,136.305511,-0.000692,0.000589,32.000000,-235.792630,138.445384,-0.614862,24.323883,0.685296,495563.199041,0.968582,40.104912,19.946385,2.529677,0.063583,0.047746,186.275528,32.000000,198.365019,188.230636,191.356786,169.166251,32.000000,165.060624,68.314250,59.797260,95.106758,51.610185,46.582183,53.924051,45.671878,25.823226,25.346753,59.558121,36.551004
55.108435,85.129471,138.401803,162.744118,104.519036,102.021036,29.606410,14.207394,138.039879,0.517968,85.446816,55.653773,160.980045,138.574284,158.972527,138.226852,78.749556,136.266158,-0.000691,0.000610,32.000000,-235.801129,138.466415,-0.614451,24.334452,0.676914,495366.579112,0.945144,39.595078,19.955147,2.503215,0.062277,0.037252,186.168904,32.000000,198.638491,188.494931,189.935892,168.893892,32.000000,165.677335,68.282085,59.832391,95.089997,51.610185,46.533707,53.924051,45.500878,25.823226,25.357627,59.559233,36.345795
55.509732,85.127540,138.551027,162.737682,104.562280,102.034981,29.500644,14.206253,137.897528,0.517987,85.479820,55.591554,160.926997,138.594512,158.960039,138.196700,78.778121,136.273505,-0.000692,0.000621,32.000000,-235.801615,138.533147,-0.614262,24.380269,0.683619,495781.304137,0.947396,40.060287,20.033089,2.527381,0.055124,0.032886,185.428364,32.000000,199.105481,188.754327,187.712363,168.548628,32.000000,165.525979,68.273292,59.835689,95.081761,51.610185,46.564222,53.924051,45.905855,25.823226,25.358945,59.561082,36.433249
54.446162,85.127540,138.469548,162.737682,104.561311,102.048944,29.728109,14.207394,137.957344,0.517975,85.511589,55.633305,160.879814,138.571185,158.961720,138.204198,78.790651,136.273504,-0.000693,0.000641,32.000000,-235.799982,138.553868,-0.614090,24.391284,0.678265,495694.324653,0.955717,39.784552,20.010630,2.511445,0.047237,0.041987,185.276890,32.000000,199.288344,188.085795,186.355137,169.090381,32.000000,165.041361,68.291364,59.841344,95.112602,51.610185,46.549092,53.924051,45.866838,25.823226,25.353539,59.559272,36.572134
54.645303,85.140508,138.481787,162.741879,104.584774,102.060377,29.813281,14.214102,137.920086,0.517723,85.425634,55.622307,160.900978,138.597957,158.964097,138.174398,78.801560,136.294903,-0.000692,0.000622,32.000000,-235.793438,138.420259,-0.614133,24.384124,0.671902,495503.374328,0.951716,39.399242,19.985613,2.495977,0.065089,0.056536,185.528268,32.000000,199.243340,187.730387,188.446489,169.583606,32.000000,164.532379,68.292740,59.851974,95.073734,51.610185,46.561195,53.924051,45.364164,25.823226,25.399933,59.559429,36.491796
55.060872,85.154857,138.494403,162.744677,104.603643,102.070058,29.647036,14.215529,138.012548,0.517960,85.447903,55.539104,160.910413,138.614065,159.020268,138.203369,78.755996,136.307267,-0.000692,0.000657,32.000000,-235.791684,138.406023,-0.614063,24.377594,0.687205,496078.503978,0.964673,40.420013,19.973083,2.543238,0.059175,0.057938,186.068608,32.000000,198.585697,187.929982,190.352119,169.585386,32.000000,164.267427,68.307335,59.817156,95.078181,51.610185,46.547764,53.924051,45.520889,25.823226,25.451207,59.563166,36.589595
54.601220,85.164790,138.484732,162.744957,104.628462,102.080204,29.664299,14.211390,138.022138,0.518118,85.524925,55.630479,160.969574,138.598345,158.988402,138.274689,78.752039,136.276684,-0.000693,0.000667,32.000000,-235.795986,138.289305,-0.613633,24.385331,0.684553,496030.865281,0.958241,40.240702,19.972508,2.534194,0.099271,0.044131,186.269460,32.000000,198.503245,188.330962,191.401319,168.869730,32.000000,165.565910,68.322890,59.829089,95.108959,51.610185,46.554132,53.924051,45.726644,25.823226,25.452783,59.561249,36.413367
54.797208,85.164790,138.475868,162.744957,104.656651,102.087736,29.696613,14.209535,137.932190,0.517988,85.544255,55.657213,160.933727,138.654726,158.926849,138.241542,78.795881,136.307313,-0.000693,0.000663,32.000000,-235.797513,138.473124,-0.613324,24.360363,0.678642,495977.690943,0.955823,39.855517,20.024041,2.515296,0.057966,0.039484,185.869738,32.000000,198.899012,188.563474,188.896969,168.696258,32.000000,165.603323,68.301526,59.825149,95.080252,51.610185,46.536255,53.924051,45.666125,25.823226,25.488934,59.561318,36.518869
54.838145,85.163687,138.533138,162.748315,104.721118,102.094061,29.700650,14.210248,138.003672,0.517726,85.591994,55.659388,160.921045,138.672241,158.951435,138.132082,78.797934,136.257422,-0.000693,0.000681,32.000000,-235.794013,138.515443,-0.613074,24.334977,0.685382,496277.682881,0.964144,40.307502,20.013230,2.536294,0.056286,0.046193,185.317190,32.000000,199.239701,188.729489,186.777277,168.643827,32.000000,165.369598,68.307038,59.837017,95.111690,51.610185,46.555149,53.924051,45.773798,25.823226,25.486773,59.569205,36.423785
54.634936,85.165342,138.493968,162.741040,104.786082,102.095312,29.490940,14.212389,138.003688,0.517486,85.427105,55.634239,160.848535,138.607500,158.977460,138.210334,78.710664,136.304454,-0.000693,0.000698,32.000000,-235.798593,138.687595,-0.612766,24.317458,0.683123,496131.265173,0.959417,40.118673,19.984178,2.527061,0.053277,0.066406,185.252359,32.000000,199.526825,187.872160,186.751598,169.451623,32.000000,165.069000,68.266325,59.789589,95.067138,51.610185,46.534301,53.924051,45.762643,25.823226,25.494190,59.550637,36.401775
54.600503,85.157064,138.528898,162.731527,104.819160,102.100349,29.577733,14.209820,138.014358,0.517512,85.389340,55.657173,160.936562,138.650933,158.997504,138.252747,78.792242,136.297804,-0.000693,0.000687,32.000000,-235.800670,138.608668,-0.612739,24.291625,0.683564,496135.603672,0.958564,40.078192,19.958033,2.526219,0.044800,0.042074,185.889975,32.000000,198.767125,187.781278,189.310636,169.611150,32.000000,164.662312,68.338756,59.819497,95.099250,51.610185,46.531323,53.924051,45.666066,25.823226,25.495872,59.556292,36.552251
54.901348,85.157064,138.433893,162.731527,104.844487,102.105405,29.987896,14.207394,138.029093,0.517410,85.402051,55.670179,160.940572,138.647528,159.050120,138.249995,78.768186,136.320354,-0.000693,0.000674,32.000000,-235.801457,138.454668,-0.612929,24.312894,0.686934,496416.110372,0.969305,40.275533,20.068015,2.534898,0.056294,0.045241,186.153996,32.000000,198.416162,188.054436,191.221635,169.257587,32.000000,164.893983,68.334876,59.795837,95.097805,51.610185,46.504065,53.924051,45.617831,25.823226,25.468741,59.553568,36.559074
54.593645,85.148234,138.589949,162.728169,104.867358,102.116828,29.659727,14.208536,137.961427,0.517575,85.439717,55.638183,160.918032,138.642634,158.966499,138.287644,78.775612,136.207880,-0.000692,0.000665,32.000000,-235.797365,138.408493,-0.613246,24.293382,0.688394,496287.458976,0.967152,40.300469,19.983226,2.537136,0.053847,0.049334,186.249063,32.000000,198.499152,188.486488,190.590952,168.866641,32.000000,165.590877,68.295806,59.798789,95.106706,51.610185,46.555814,53.924051,45.819615,25.823226,25.439636,59.553587,36.411826
55.026030,85.139129,138.440001,162.719216,104.881084,102.128240,29.550249,14.207109,137.986967,0.517572,85.465292,55.661284,160.938029,138.635661,158.937944,138.178814,78.749417,136.278279,-0.000692,0.000665,32.000000,-235.802726,138.382919,-0.613289,24.273582,0.682766,496208.545126,0.948283,40.010820,20.018170,2.521503,0.051032,0.049768,185.495594,32.000000,199.091048,188.720721,187.710605,168.648322,32.000000,165.683590,68.302960,59.818197,95.123717,51.610185,46.499901,53.924051,45.552742,25.823226,25.409511,59.566982,36.547409
54.723711,85.138577,138.506575,162.715298,104.878282,102.139670,29.588411,14.207537,138.014853,0.517617,85.538372,55.665123,160.880583,138.624344,158.971532,138.189347,78.783342,136.314783,-0.000691,0.000652,32.000000,-235.800986,138.443715,-0.613577,24.279168,0.688877,496390.909303,0.964745,40.298254,19.956426,2.538573,0.056737,0.042342,185.184045,32.000000,199.276714,188.295266,186.338232,169.005694,32.000000,165.087757,68.323813,59.815742,95.146134,51.610185,46.549955,53.924051,45.569984,25.823226,25.410927,59.557718,36.377196
55.177719,85.138577,138.481241,162.715298,104.859554,102.148584,30.232783,14.212817,137.961949,0.517664,85.408608,55.600393,160.863246,138.670405,159.006144,138.156164,78.786336,136.319574,-0.000692,0.000621,32.000000,-235.801771,138.470533,-0.613925,24.256272,0.682141,496269.316780,0.960125,39.873199,20.016622,2.515900,0.049398,0.040497,185.364839,32.000000,199.313733,187.685738,188.031592,169.581425,32.000000,164.765401,68.320019,59.803508,95.141012,51.610185,46.508127,53.924051,45.458946,25.823226,25.410422,59.558239,36.534276
54.917685,85.130575,138.554098,162.714739,104.894880,102.151406,29.404792,14.202685,138.029123,0.517887,85.396559,55.667256,160.926707,138.634826,159.004956,138.265495,78.781501,136.239901,-0.000693,0.000598,32.000000,-235.806002,138.546711,-0.613093,24.265189,0.686996,496409.763829,0.964762,40.163210,20.000325,2.531016,0.061212,0.043806,185.977636,32.000000,198.702110,187.665773,190.083382,169.751580,32.000000,164.734136,68.309145,59.809324,95.152791,51.610185,46.495792,53.924051,45.831151,25.823226,25.384007,59.557226,36.529214
54.504957,85.134438,138.548921,162.718656,104.955704,102.151413,29.528924,14.213245,137.994901,0.517898,85.448304,55.674893,160.906318,138.651911,158.982635,138.223902,78.746960,136.340897,-0.000693,0.000568,32.000000,-235.795278,138.649620,-0.612921,24.274919,0.680703,496219.965491,0.935825,39.727315,19.999644,2.509731,0.057431,0.042750,186.253180,32.000000,198.353547,188.309517,191.438362,168.793051,32.000000,165.037555,68.311535,59.786537,95.186192,51.610185,46.524996,53.924051,45.837198,25.823226,25.398755,59.570021,36.519016
54.784742,85.138577,138.606169,162.720894,104.973062,102.155162,29.657240,14.210248,138.096668,0.517761,85.500918,55.682292,160.937830,138.669631,158.926819,138.182932,78.723157,136.282725,-0.000693,0.000563,32.000000,-235.796472,138.590496,-0.612422,24.288347,0.684777,496361.862099,0.967147,39.968637,19.966004,2.522941,0.054334,0.050855,185.891352,32.000000,198.668666,188.578476,189.149484,168.529845,32.000000,165.580114,68.279456,59.779752,95.164040,51.610185,46.482423,53.924051,45.394579,25.823226,25.400123,59.559124,36.542053
54.860881,85.138577,138.544221,162.720894,104.995838,102.158935,28.812297,14.206824,138.066439,0.517477,85.494332,55.655313,160.903032,138.630481,158.911527,138.187330,78.756304,136.367939,-0.000693,0.000552,32.000000,-235.803503,138.583319,-0.612629,24.296293,0.690743,496642.645520,0.971030,40.370087,20.049314,2.541951,0.050273,0.042654,185.354138,32.000000,199.223469,188.690038,187.138905,168.618171,32.000000,165.796651,68.291685,59.812267,95.200603,51.610185,46.518135,53.924051,45.628033,25.823226,25.415897,59.561396,36.496198
54.603983,85.140784,138.509650,162.718096,105.030126,102.158926,29.467398,14.211105,138.018584,0.517800,85.464432,55.723108,160.824979,138.646018,158.948199,138.204160,78.769896,136.307577,-0.000692,0.000493,32.000000,-235.794796,138.416936,-0.612951,24.307072,0.686451,496571.852641,0.961502,40.104455,20.045029,2.530014,0.056406,0.045290,185.221968,32.000000,199.333867,188.059260,186.408905,169.110355,32.000000,164.661483,68.321346,59.792248,95.162761,51.610185,46.501082,53.924051,45.655044,25.823226,25.424983,59.567720,36.450711
54.813279,85.134162,138.620290,162.718656,105.062411,102.161490,29.538278,14.213673,138.052859,0.518161,85.362175,55.671747,160.902802,138.625260,158.976851,138.351943,78.777817,136.380339,-0.000691,0.000483,32.000000,-235.794358,138.463231,-0.613430,24.299362,0.684767,496488.557022,0.988240,40.031224,20.053024,2.525374,0.059260,0.043456,185.615347,32.000000,198.835691,187.718633,189.214782,169.499704,32.000000,164.676180,68.358370,59.798570,95.163281,51.610185,46.536830,53.924051,45.660752,25.823226,25.403410,59.554895,36.485047
55.124119,85.133334,138.524584,162.718656,105.091905,102.164025,30.071927,14.207965,138.030481,0.518304,85.440977,55.624455,160.927011,138.713839,158.993959,138.317224,78.805221,136.341330,-0.000689,0.000477,32.000000,-235.800394,138.578260,-0.613279,24.305079,0.688173,496592.939134,0.971224,40.280830,20.010291,2.536622,0.061874,0.044166,186.101594,32.000000,198.462785,187.930799,190.843729,169.375964,32.000000,164.620405,68.352720,59.773541,95.157938,51.610185,46.488544,53.924051,45.799539,25.823226,25.404775,59.566038,36.331048
54.697529,85.133334,138.523405,162.718656,105.058300,102.169061,29.571408,14.210106,138.055666,0.518450,85.543811,55.706840,160.907467,138.607011,158.923132,138.286932,78.767510,136.356693,-0.000688,0.000472,32.000000,-235.802516,138.572243,-0.613499,24.333246,0.685815,496476.821309,0.964877,40.072583,20.037495,2.528955,0.055150,0.107649,186.240355,32.000000,198.328520,188.546079,190.701952,168.644582,32.000000,165.346027,68.332764,59.778581,95.131400,51.610185,46.495035,53.924051,45.721388,25.823226,25.403259,59.560944,36.548216
54.797749,85.154581,138.514369,162.724532,105.054735,102.168973,29.465271,14.206110,138.044152,0.518357,85.546140,55.729321,160.901186,138.592738,158.917588,138.275439,78.780139,136.377347,-0.000688,0.000483,32.000000,-235.800283,138.582605,-0.613268,24.320552,0.680471,496278.537479,0.941958,39.773390,19.991261,2.512958,0.051438,0.029216,185.530775,32.000000,198.935039,188.706378,188.253438,168.578485,32.000000,165.758353,68.337457,59.784582,95.153469,51.610185,46.480125,53.924051,45.655696,25.823226,25.478496,59.564297,36.508891
54.632793,85.159272,138.529390,162.727050,105.038034,102.174020,29.849502,14.209820,138.087578,0.518393,85.574823,55.692260,160.871966,138.687473,158.925220,138.378893,78.820334,136.307272,-0.000688,0.000463,32.000000,-235.801162,138.702974,-0.613103,24.325929,0.686143,496590.464520,0.966086,40.183189,20.036389,2.532535,0.058520,0.046157,185.211626,32.000000,199.262990,188.412140,186.356998,168.860657,32.000000,165.001326,68.362093,59.791411,95.161085,51.610185,46.489623,53.924051,45.759422,25.823226,25.496365,59.563009,36.506543
54.546675,85.154581,138.482148,162.726770,104.982109,102.180367,29.539679,14.207822,138.030338,0.518382,85.440132,55.725673,160.865037,138.619083,158.957080,138.289701,78.813397,136.282421,-0.000688,0.000459,32.000000,-235.800045,138.508775,-0.612969,24.310954,0.684969,496543.875140,0.967685,40.107941,20.033730,2.527738,0.057951,0.038223,185.306783,32.000000,199.281800,188.039256,187.686443,169.236169,32.000000,164.753014,68.358171,59.793749,95.134123,51.610185,46.505295,53.924051,45.646126,25.823226,25.497985,59.562704,36.499867
55.357506,85.154581,138.583590,162.726770,104.955383,102.184172,29.554636,14.209678,137.986431,0.518385,85.417911,55.592868,160.877537,138.639698,158.971870,138.210882,78.775246,136.369977,-0.000688,0.000448,32.000000,-235.798846,138.414530,-0.612622,24.309905,0.687441,496577.673360,0.958426,40.271529,19.959705,2.535645,0.055904,0.037626,185.858632,32.000000,198.550475,187.793296,189.880088,169.602502,32.000000,164.759612,68.364099,59.765294,95.135367,51.610185,46.501780,53.924051,45.356832,25.823226,25.483279,59.555663,36.563109
54.815657,85.150166,138.506761,162.727330,104.972047,102.185388,29.433623,14.215100,138.050037,0.518633,85.472062,55.706311,160.900572,138.771543,158.973485,138.237166,78.725491,136.334427,-0.000690,0.000427,32.000000,-235.795882,138.340494,-0.611922,24.310429,0.688951,496658.775029,0.970192,40.349937,19.954642,2.538783,0.053588,0.042692,186.069235,32.000000,198.345749,188.202397,191.505736,168.795107,32.000000,164.986452,68.340104,59.759114,95.159075,51.610185,46.496793,53.924051,45.846377,25.823226,25.469499,59.564947,36.386661
54.670144,85.155409,138.577360,162.717817,104.985005,102.189186,0.000000,14.209963,138.131685,0.518855,85.436280,55.739834,160.886550,138.705886,158.887470,138.208886,78.712584,136.378425,-0.000690,0.000434,32.000000,-235.799380,138.413510,-0.612618,24.300699,0.677333,496347.442361,0.954281,39.571462,20.035066,2.503429,0.063553,0.049854,185.978062,32.000000,198.532597,188.705860,189.834275,168.573852,32.000000,165.416178,68.314198,59.753944,95.139556,51.610185,46.491502,53.924051,45.743215,25.823226,25.489240,59.572736,36.570226
54.678762,85.157892,138.484440,162.715858,104.999034,102.192124,29.357962,14.216385,138.081231,0.518957,85.543585,55.549219,160.896496,138.717365,158.883877,138.411371,78.751678,136.455366,-0.000690,0.000441,32.000000,-235.793122,138.642154,-0.612165,24.305892,0.685047,496715.119517,0.968526,40.086301,20.067660,2.526774,0.070156,0.046081,185.428217,32.000000,199.131653,188.711925,187.471662,168.705393,32.000000,165.705655,68.321875,59.799503,95.144879,51.610185,46.491740,53.924051,45.496764,25.823226,25.490821,59.556695,36.492310
54.898033,85.157892,138.551984,162.715858,105.000138,102.190014,29.471580,14.211390,138.077870,0.519246,85.455611,55.737200,160.841399,138.702746,158.926606,138.298810,78.745341,136.441230,-0.000688,0.000455,32.000000,-235.798445,138.572874,-0.611923,24.319241,0.687941,NaN,Inf,40.231655,20.101805,2.534790,0.058893,0.039797,185.118099,32.000000,199.275272,188.054274,186.304854,169.197015,32.000000,164.625298,68.346160,59.776574,95.142287,51.610185,46.476484,53.924051,45.610343,25.823226,25.501046,59.564396,36.544474
54.786387,85.155409,138.534332,162.719775,105.028255,102.189949,29.837826,14.209107,138.146355,0.519352,85.392913,55.739303,160.897751,138.670121,158.971410,138.334501,78.820502,136.390301,-0.000688,0.000450,32.000000,-235.800400,138.702913,-0.611827,24.295847,0.687181,496777.348301,0.973751,40.225832,20.099838,2.532692,0.060813,0.037347,185.547043,32.000000,199.026799,187.874321,188.681489,169.555219,32.000000,164.319908,68.364007,59.816446,95.172131,51.610185,46.497783,53.924051,45.753137,25.823226,25.494017,59.569303,36.450637
54.768392,85.144923,138.608349,162.726770,105.042725,102.189939,29.314612,14.204683,138.094044,0.519285,85.443165,55.744300,160.935451,138.703053,158.969266,138.234735,78.728604,136.420158,-0.000687,0.000441,32.000000,-235.803185,138.623599,-0.611955,24.305446,0.683838,496669.029626,0.965761,40.014832,20.099354,2.523806,0.056970,0.079074,186.020640,32.000000,198.537982,187.852124,190.755400,169.481190,32.000000,164.634358,68.380349,59.804395,95.148026,51.610185,46.493194,53.924051,45.681862,25.823226,25.459173,59.554551,36.535670
54.780251,85.152097,138.526097,162.729009,105.025346,102.190023,29.525832,14.212674,138.118380,0.519308,85.498381,55.703885,160.931270,138.759819,158.954150,138.437811,78.730848,136.435985,-0.000687,0.000422,32.000000,-235.797816,138.488664,-0.611655,24.296949,0.686086,496573.597452,0.956016,40.119702,19.999618,2.528627,0.055399,0.041859,186.184478,32.000000,198.409225,188.417340,191.127722,168.719723,32.000000,165.302387,68.355768,59.786701,95.178440,51.610185,46.475564,53.924051,45.737116,25.823226,25.460648,59.554217,36.544841
