OSU 80 Ton Compressor Load Stand
54.566102,85.009167,138.722734,162.698790,104.848834,102.413838,29.458448,14.212104,138.336488,0.148710,85.374817,55.669203,160.884705,138.972455,158.858870,138.547577,78.761903,136.542827,-0.000690,0.000714,32.000000,-235.794617,138.743436,-0.613479,24.403689,0.676095,497137.203286,0.959191,39.306651,20.098620,2.499833,0.053448,0.043779,185.916076,32.000000,198.835708,188.475771,188.920200,168.613235,32.000000,165.626324,68.128366,59.539309,95.240756,51.610185,46.369232,53.924051,45.450640,25.823226,25.083074,59.557777,36.520776
54.844742,85.016341,138.849416,162.700189,104.853128,102.405011,29.680695,14.207109,138.309756,0.133380,85.425182,55.683051,160.819044,138.872357,158.872173,138.564421,78.810955,136.593823,-0.000690,0.000716,32.000000,-235.801087,138.823610,-0.613226,24.390445,0.673625,497197.013606,0.958561,39.204303,20.156255,2.497344,0.050763,0.036013,185.505828,32.000000,199.255769,188.638082,187.024545,168.664091,32.000000,165.516049,68.134317,59.558346,95.236107,51.610185,46.402878,53.924051,44.986450,25.823226,25.108114,59.556302,36.575142
55.002635,85.011375,138.746463,162.700749,104.860275,102.401187,29.983907,14.212104,138.332402,0.118067,85.353488,55.574014,160.812472,138.996924,158.898741,138.530138,78.816632,136.566660,-0.000689,0.000715,32.000000,-235.794781,138.888974,-0.613433,24.384019,0.688647,497693.035669,0.974366,40.185769,20.131797,2.542288,0.057650,0.033123,185.273320,32.000000,199.287006,187.801261,186.708500,169.233693,32.000000,164.937014,68.153244,59.551839,95.227172,51.610185,46.376482,53.924051,45.193942,25.823226,25.091027,59.569746,36.504269
55.585692,85.003373,138.827652,162.704386,104.891431,102.401281,29.507276,14.211533,138.277407,0.102382,85.285262,55.761546,160.836780,138.984445,158.909919,138.539672,78.769584,136.626814,-0.000688,0.000725,32.000000,-235.800269,138.937514,-0.612826,24.355931,0.685440,497424.149195,0.961658,39.924504,20.107333,2.531681,0.048180,0.037692,185.698663,32.000000,198.934713,187.512690,188.968133,169.581344,32.000000,164.771312,68.142295,59.568506,95.218875,51.610185,46.387538,53.924051,45.467353,25.823226,25.091142,59.559124,36.461349
54.507125,85.003373,138.731125,162.704386,104.882010,102.403878,29.745042,14.214102,138.227185,0.086980,85.285918,55.726917,160.866783,138.983262,158.923416,138.613951,78.775997,136.580901,-0.000689,0.000752,32.000000,-235.792127,138.973856,-0.613202,24.306154,0.682648,497308.505971,0.948911,39.767887,20.088561,2.522542,0.061084,0.049532,186.078044,32.000000,198.626237,187.886658,190.683510,169.281079,32.000000,164.645317,68.165509,59.526837,95.232827,51.610185,46.366542,53.924051,45.463284,25.823226,25.063406,59.560039,36.566631
54.891781,85.005856,138.782414,162.718656,104.872270,102.403888,29.807074,14.206253,138.340934,0.071965,85.314833,55.614458,160.862148,138.943766,158.881094,138.618000,78.767148,136.600803,-0.000689,0.000783,32.000000,-235.803090,138.877739,-0.612672,24.284596,0.675135,497098.877401,0.953205,39.202746,20.164608,2.497543,0.049515,0.060901,186.281493,32.000000,198.482752,188.296361,190.455289,168.623707,32.000000,165.590053,68.115469,59.527118,95.234216,51.610185,46.401849,53.924051,44.941088,25.823226,25.072076,59.566215,36.408671
54.652374,84.993164,138.772754,162.722853,104.912962,102.401375,29.404922,14.211961,138.358736,0.056368,85.381458,55.733710,160.863787,139.017009,158.863145,138.536515,78.785066,136.681928,-0.000690,0.000806,32.000000,-235.796071,138.835968,-0.613615,24.278486,0.692272,497639.935898,0.966007,40.236927,20.136061,2.545193,0.052254,0.047852,185.481574,32.000000,199.139361,188.369313,188.019904,168.808452,32.000000,165.451293,68.112707,59.549538,95.226414,51.610185,46.380240,53.924051,45.371311,25.823226,25.028043,59.560049,36.583652
54.536141,84.986542,138.734351,162.715578,104.937285,102.398846,29.676920,14.212532,138.349337,0.040937,85.372723,55.748738,160.836407,138.965379,158.889200,138.480858,78.808639,136.625528,-0.000690,0.000795,32.000000,-235.796483,138.765728,-0.614248,24.288347,0.687322,497466.853081,0.956652,39.868805,20.154505,2.528291,0.056024,0.041782,185.222466,32.000000,199.363293,188.210592,186.308074,168.793009,32.000000,165.008684,68.117346,59.545402,95.248342,51.610185,46.408997,53.924051,44.915058,25.823226,25.027973,59.559596,36.568465
55.231686,84.986542,138.847280,162.715578,104.934785,102.393832,29.704158,14.212104,138.402026,0.025626,85.296167,55.679111,160.843048,138.961852,158.921854,138.619939,78.788038,136.502669,-0.000690,0.000799,32.000000,-235.798223,138.808700,-0.614147,24.317772,0.691043,497523.926331,0.974307,40.086539,20.175687,2.539190,0.062327,0.039914,185.287774,32.000000,199.354823,187.695021,187.781861,169.342214,32.000000,164.884985,68.103901,59.536859,95.229734,51.610185,46.408634,53.924051,45.033444,25.823226,25.004854,59.562183,36.525178
55.008358,84.982127,138.767687,162.722573,104.920311,102.393847,29.788325,14.209107,138.394617,0.010625,85.246785,55.780075,160.889907,138.993601,158.934162,138.598037,78.782282,136.646916,-0.000691,0.000798,32.000000,-235.800400,138.970657,-0.613811,24.342372,0.692296,497514.676060,0.967577,40.192070,20.124933,2.543897,0.054198,0.040852,185.844734,32.000000,198.647891,187.550172,189.715704,169.619094,32.000000,164.630593,68.135369,59.533779,95.254309,51.610185,46.420213,53.924051,45.266665,25.823226,24.989366,59.550558,36.535743
55.221295,84.978540,138.860001,162.731247,104.908222,102.391278,29.430262,14.216956,138.362260,-0.001231,85.284996,55.722786,160.931203,138.996882,158.957850,138.694872,78.752889,136.654928,-0.000690,0.000807,32.000000,-235.788617,139.035448,-0.614328,24.381449,0.681520,497179.389920,0.953395,39.523649,20.086296,2.513906,0.070939,0.085681,186.166379,32.000000,198.352243,188.139360,191.305581,168.927487,32.000000,164.878948,68.148209,59.534567,95.292758,51.610185,46.404095,53.924051,45.037863,25.823226,24.976723,59.569500,36.515347
55.243643,84.981575,138.818451,162.734325,104.915203,102.384878,29.684527,14.219667,138.363500,-0.001172,85.350765,55.698533,160.863926,139.038091,158.873080,138.599144,78.792519,136.734689,-0.000691,0.000806,32.000000,-235.790823,139.088086,-0.614674,24.408252,0.683750,497298.832153,0.954896,39.733148,20.161597,2.522665,0.053947,0.057155,186.043267,32.000000,198.760628,188.388992,189.565291,168.710242,32.000000,165.663748,68.102880,59.514819,95.273624,51.610185,46.419397,53.924051,45.315032,25.823226,24.976504,59.553086,36.579177
54.626927,84.981575,138.855474,162.734325,104.919104,102.381111,29.826795,14.212674,138.368439,-0.000743,85.358446,55.753754,160.816162,139.067150,158.867778,138.582536,78.789637,136.627303,-0.000691,0.000811,32.000000,-235.797488,138.937677,-0.614701,24.403112,0.679929,497232.549892,0.962422,39.525585,20.194852,2.514610,0.065478,0.050117,185.421404,32.000000,199.235906,188.514411,187.273555,168.595524,32.000000,165.529978,68.099938,59.543360,95.307466,51.610185,46.409135,53.924051,45.347875,25.823226,24.986851,59.568281,36.489522
54.757423,84.973573,138.730662,162.732646,104.934232,102.372207,29.578980,14.212532,138.421413,-0.001011,85.267732,55.721611,160.830023,139.000288,158.901263,138.570170,78.828990,136.657360,-0.000691,0.000851,32.000000,-235.797631,138.964455,-0.614416,24.410849,0.678583,497118.072003,0.953705,39.507249,20.193651,2.512840,0.051932,0.037251,185.218267,32.000000,199.274202,187.972969,186.351467,169.070615,32.000000,164.850023,68.116105,59.528182,95.294912,51.610185,46.395563,53.924051,44.913128,25.823226,24.958839,59.556361,36.595391
55.207074,84.958950,138.886648,162.737682,104.984559,102.365855,29.599466,14.211390,138.351955,-0.001146,85.173805,55.744348,160.827431,138.985118,158.917126,138.589564,78.786260,136.710414,-0.000690,0.000834,32.000000,-235.795494,138.831971,-0.614152,24.422519,0.688186,497413.114033,0.960796,40.099488,20.144790,2.541887,0.063285,0.040773,185.651531,32.000000,199.056573,187.676136,188.772679,169.447149,32.000000,164.807268,68.082046,59.520662,95.273526,51.610185,46.417175,53.924051,45.013273,25.823226,24.907768,59.561868,36.463330
54.772355,84.958398,138.749153,162.735164,105.017884,102.369647,29.781485,14.211105,138.411487,-0.000709,85.192661,55.709950,160.847960,138.981244,158.923010,138.675983,78.761043,136.705395,-0.000690,0.000820,32.000000,-235.798238,138.871006,-0.613710,24.427791,0.678940,497025.491892,0.956906,39.519599,20.188217,2.515740,0.060186,0.073404,186.062844,32.000000,198.673359,187.811878,190.500746,169.517407,32.000000,164.891324,68.072738,59.529745,95.289478,51.610185,46.404742,53.924051,45.103541,25.823226,24.907350,59.548690,36.569859
55.132118,84.958398,138.888411,162.735164,105.065129,102.373477,29.734114,14.215243,138.369863,-0.000778,85.310679,55.687936,160.874976,138.960750,158.909400,138.631065,78.750204,136.757853,-0.000690,0.000783,32.000000,-235.792952,138.881671,-0.613277,24.440300,0.678940,497025.491892,0.956906,39.519599,20.188217,2.515740,0.061486,0.089827,186.304878,32.000000,198.346680,188.420868,191.035172,168.696084,32.000000,165.278670,68.077260,59.522130,95.306645,51.610185,46.417272,53.924051,45.041857,25.823226,24.905012,59.564504,36.550343
55.110015,84.959225,138.760161,162.732926,105.088646,102.379786,29.601113,14.206253,138.365613,-0.001094,85.333488,55.693403,160.855845,138.974108,158.837098,138.582145,78.780738,136.651897,-0.000689,0.000792,32.000000,-235.802762,138.973350,-0.613371,24.438412,0.684607,497310.886846,0.959315,39.936197,20.211015,2.533197,0.054905,0.048379,185.587118,32.000000,198.922048,188.601740,188.248011,168.621460,32.000000,165.637567,68.064827,59.527635,95.259644,51.610185,46.384890,53.924051,45.317367,25.823226,24.907467,59.562124,36.509551
54.631792,84.952603,138.873479,162.739641,105.067580,102.383591,29.634863,14.205967,138.301260,-0.001100,85.330571,55.686295,160.853938,138.989156,158.893210,138.583163,78.784759,136.623371,-0.000690,0.000777,32.000000,-235.802556,138.922322,-0.613298,24.420815,0.679621,497170.399524,0.954053,39.590793,20.247124,2.519192,0.044234,0.036711,185.355350,32.000000,199.386288,188.407774,186.537517,168.872995,32.000000,165.413129,68.098067,59.540209,95.264799,51.610185,46.411801,53.924051,45.312898,25.823226,24.884047,59.559459,36.571253
54.892167,84.953155,138.673917,162.735724,105.090146,102.387415,29.791762,14.209392,138.314818,-0.000787,85.300491,55.713111,160.834904,138.882471,158.929515,138.538672,78.759166,136.580925,-0.000690,0.000771,32.000000,-235.799459,138.836989,-0.613298,24.423699,0.679363,497151.772166,0.958819,39.612792,20.165543,2.517876,0.057726,0.047017,185.214941,32.000000,199.278583,187.904494,187.207095,169.203776,32.000000,164.692390,68.085325,59.547503,95.225174,51.610185,46.429187,53.924051,45.124236,25.823226,24.883565,59.556322,36.590109
54.859488,84.953155,138.784355,162.735724,105.105952,102.393712,29.704530,14.203399,138.349847,-0.001038,85.236755,55.733757,160.895507,138.936997,158.914910,138.660780,78.781962,136.613946,-0.000691,0.000767,32.000000,-235.807584,138.901969,-0.613681,24.407465,0.687672,497393.468805,0.966880,40.065826,20.147773,2.541990,0.051488,0.044497,185.824627,32.000000,198.649203,187.741314,189.656312,169.510478,32.000000,164.674271,68.063796,59.573232,95.204829,51.610185,46.375773,53.924051,45.182614,25.823226,24.885003,59.553833,36.592236
54.582534,84.961985,138.730168,162.736843,105.120905,102.389433,29.566779,14.208964,138.319783,-0.001089,85.304273,55.658754,160.853969,139.029183,158.947493,138.561061,78.796262,136.617226,-0.000691,0.000771,32.000000,-235.799395,138.761018,-0.613850,24.406338,0.682619,497331.446536,0.956859,39.815733,20.152905,2.526297,0.111345,0.034140,186.133585,32.000000,198.494267,188.086399,190.860085,169.155884,32.000000,164.837161,68.069405,59.555369,95.225313,51.610185,46.370835,53.924051,44.955935,25.823226,24.915230,59.556558,36.554379
55.362651,84.955363,138.882228,162.739641,105.078629,102.381794,29.676809,14.214102,138.314787,-0.000804,85.297902,55.700439,160.889958,138.954225,158.927055,138.610692,78.768858,136.557394,-0.000691,0.000770,32.000000,-235.797536,138.758161,-0.614263,24.402483,0.684205,497334.046715,0.960351,39.847139,20.146027,2.529815,0.047514,0.040662,186.134047,32.000000,198.580116,188.565632,189.862425,168.604811,32.000000,165.239875,68.049338,59.575011,95.233074,51.610185,46.408419,53.924051,44.892995,25.823226,24.891838,59.563491,36.440879
55.321545,84.956190,138.754604,162.738242,105.088102,102.366549,29.778573,14.214958,138.341957,-0.000843,85.339641,55.778616,160.831400,139.006629,158.848388,138.613178,78.774252,136.619629,-0.000692,0.000768,32.000000,-235.794549,138.837822,-0.614336,24.366474,0.688120,497437.049517,0.970135,40.122727,20.133309,2.541659,0.053528,0.044600,185.422333,32.000000,199.135326,188.483148,187.591916,168.723722,32.000000,165.594199,68.026965,59.561653,95.212576,51.610185,46.376697,53.924051,45.318595,25.823226,24.891384,59.563757,36.567952
54.728239,84.956190,138.865209,162.738242,105.058417,102.361510,29.559145,14.208393,138.322808,-0.001022,85.325644,55.730630,160.825359,139.017519,158.904500,138.579559,78.785918,136.608167,-0.000692,0.000787,32.000000,-235.802097,138.938127,-0.614450,24.364035,0.677244,497052.015928,0.951629,39.367332,20.131868,2.508591,0.049534,0.041758,185.256865,32.000000,199.351958,187.943465,186.289632,169.152084,32.000000,164.935946,68.058959,59.575067,95.240952,51.610185,46.403656,53.924051,45.229802,25.823226,24.893811,59.558800,36.584533
55.160500,84.961157,138.752439,162.737123,105.071631,102.357669,29.632192,14.213531,138.388581,-0.000885,85.243139,55.640416,160.866964,138.989053,158.914932,138.529609,78.847972,136.588982,-0.000691,0.000789,32.000000,-235.795812,138.979812,-0.614357,24.373922,0.687633,497240.273244,0.967297,39.976464,20.139286,2.537359,0.043498,0.042947,185.550680,32.000000,199.122228,187.793040,188.295247,169.406531,32.000000,164.660477,68.036788,59.584600,95.231739,51.610185,46.367228,53.924051,45.020950,25.823226,24.910636,59.563275,36.523418
54.676816,84.963916,138.790110,162.720335,105.048561,102.356324,29.855116,14.204112,138.318200,-0.000658,85.244270,55.721151,160.891329,138.904433,158.931820,138.494440,78.760843,136.690077,-0.000691,0.000773,32.000000,-235.801789,138.989483,-0.613729,24.352758,0.687633,497240.273244,0.967297,39.976464,20.139286,2.537359,0.053084,0.041973,186.051655,32.000000,198.627079,187.647881,190.213964,169.476560,32.000000,164.931924,68.051271,59.564780,95.250596,51.610185,46.374879,53.924051,45.244325,25.823226,24.919826,59.552043,36.495611
54.593129,84.956190,138.780353,162.717257,105.057555,102.361379,29.656518,14.212674,138.283615,-0.000902,85.262091,55.702099,160.943582,138.962096,158.919398,138.542932,78.753055,136.615223,-0.000691,0.000754,32.000000,-235.795521,138.858218,-0.613726,24.351525,0.680214,496889.153813,0.956657,39.566378,20.067982,2.515431,0.056844,0.040607,186.184507,32.000000,198.443506,188.197417,191.146160,168.798988,32.000000,165.257648,68.035479,59.531600,95.232475,51.610185,46.369657,53.924051,44.853275,25.823226,24.919459,59.567474,36.541319
55.111353,84.956190,138.835104,162.717257,105.077126,102.366450,29.529344,14.204968,138.229002,-0.000977,85.302554,55.688707,160.905227,139.022903,158.871153,138.599114,78.785896,136.576338,-0.000692,0.000777,32.000000,-235.802572,138.771706,-0.614098,24.341507,0.688303,497301.597417,0.958658,40.033731,20.203836,2.538372,0.056321,0.031961,185.811259,32.000000,198.808100,188.631337,188.696868,168.443043,32.000000,165.604205,68.042112,59.552586,95.255841,51.610185,46.386857,53.924051,44.996455,25.823226,24.892200,59.561563,36.451224
54.970257,84.937152,138.711968,162.713899,105.125400,102.367735,29.699076,14.209820,138.368200,-0.000552,85.329536,55.654087,160.894540,138.931674,158.910174,138.509112,78.778781,136.564540,-0.000692,0.000777,32.000000,-235.801326,138.763995,-0.614477,24.337494,0.689571,497371.952631,0.966717,40.106709,20.175550,2.542085,0.056236,0.041801,185.440337,32.000000,199.260979,188.343095,186.759924,168.766823,32.000000,165.777739,68.034029,59.576773,95.256111,51.610185,46.353526,53.924051,45.203132,25.823226,24.825552,59.553892,36.573087
54.894836,84.922804,138.888753,162.710822,105.167303,102.376669,29.748519,14.212389,138.361126,-0.000655,85.268084,55.728291,160.851308,138.980570,158.937668,138.573613,78.804301,136.559763,-0.000693,0.000762,32.000000,-235.799577,138.736380,-0.614592,24.335947,0.682352,497071.167484,0.960992,39.608476,20.123963,2.519174,0.053841,0.042632,185.319948,32.000000,199.382242,187.802976,186.482067,169.339093,32.000000,164.598721,68.045666,59.567100,95.223129,51.610185,46.404594,53.924051,45.110088,25.823226,24.775069,59.562232,36.512706
54.989146,84.924184,138.678737,162.717817,105.182993,102.375371,29.500674,14.208679,138.337803,-0.000740,85.180870,55.660580,160.863925,138.896275,158.951445,138.511556,78.778235,136.607147,-0.000696,0.000800,32.000000,-235.799189,138.944612,-0.614811,24.357479,0.683909,497136.699020,0.958139,39.724734,20.125390,2.523400,0.063434,0.050377,185.872683,32.000000,198.730123,187.680146,189.263801,169.479561,32.000000,164.585152,68.039663,59.556834,95.195530,51.610185,46.392289,53.924051,45.177899,25.823226,24.774283,59.554060,36.542933
54.610731,84.924184,138.874438,162.717817,105.234783,102.371597,29.655428,14.214672,138.243282,-0.000495,85.194820,55.643020,160.903583,138.960832,158.967085,138.578993,78.759539,136.621792,-0.000697,0.000795,32.000000,-235.796638,138.885179,-0.615375,24.332774,0.686073,497148.374485,0.958028,39.782817,20.097566,2.530088,0.043172,0.082793,186.226628,32.000000,198.543590,187.789640,190.868102,169.477633,32.000000,165.198819,68.034054,59.521337,95.191687,51.610185,46.396256,53.924051,45.267321,25.823226,24.778300,59.564416,36.465237
54.595568,84.918665,138.717393,162.723972,105.263621,102.363949,29.827359,14.210819,138.278491,-0.000346,85.296699,55.679776,160.898747,138.996781,158.926823,138.523476,78.783651,136.599329,-0.000698,0.000781,32.000000,-235.796065,138.911348,-0.615840,24.347277,0.682905,497148.375738,0.964263,39.693638,20.146476,2.521929,0.049941,0.043442,186.273125,32.000000,198.506482,188.353272,190.241235,168.863360,32.000000,165.105875,68.053241,59.549544,95.227040,51.610185,46.355312,53.924051,45.160249,25.823226,24.758339,59.554532,36.555259
54.989612,84.924735,138.810831,162.716977,105.271671,102.363920,29.593262,14.215243,138.309718,-0.000783,85.306788,55.600870,160.877381,138.974289,158.876395,138.493348,78.758986,136.663663,-0.000699,0.000774,32.000000,-235.793608,138.895377,-0.615378,24.327686,0.690356,497357.246095,0.966434,40.057721,20.172232,2.542988,0.052955,0.054789,185.549678,32.000000,198.973315,188.509604,187.733454,168.695091,32.000000,165.708044,68.055385,59.550029,95.224594,51.610185,46.365468,53.924051,45.066475,25.823226,24.778599,59.559508,36.482845
54.898851,84.925287,138.730814,162.725091,105.300634,102.372777,29.629425,14.210962,138.256733,-0.000843,85.327449,55.588954,160.898662,138.891218,158.940677,138.422572,78.793087,136.554581,-0.000699,0.000740,32.000000,-235.794775,138.707216,-0.615631,24.315674,0.689271,497272.989011,0.961069,40.066831,20.137293,2.540818,0.039091,0.031091,185.443951,32.000000,199.365902,187.956456,186.216051,169.275309,32.000000,165.179101,68.096399,59.617511,95.245973,51.610185,46.368580,53.924051,45.247085,25.823226,24.777834,59.567228,36.562669
55.171120,84.925287,138.811059,162.725091,105.307521,102.376543,29.710557,14.210677,138.280473,-0.000578,85.232739,55.668101,160.849540,138.857492,158.908016,138.485685,78.762695,136.527198,-0.000699,0.000748,32.000000,-235.798339,138.780515,-0.615981,24.341769,0.684370,497131.753081,0.961131,39.693742,20.192965,2.524310,0.061644,0.041245,185.521786,32.000000,199.274481,187.653762,187.691505,169.327823,32.000000,164.628226,68.044541,59.589072,95.207278,51.610185,46.367326,53.924051,44.954026,25.823226,24.778989,59.562822,36.478884
55.442409,84.939083,138.695444,162.731247,105.283363,102.366385,29.701996,14.211247,138.252115,-0.001131,85.331376,55.590701,160.890404,138.909284,158.958019,138.412915,78.764224,136.572986,-0.000700,0.000734,32.000000,-235.796293,138.690532,-0.616461,24.317667,0.685712,497152.994205,0.961771,39.781442,20.106282,2.527026,0.059214,0.066709,186.316304,32.000000,198.433933,187.962848,191.310376,168.974903,32.000000,165.346589,68.073954,59.616263,95.243034,51.610185,46.320375,53.924051,44.799333,25.823226,24.825995,59.544215,36.528260
54.353013,84.960053,138.715979,162.743558,105.278431,102.361276,29.658907,14.206824,138.225627,-0.001212,85.331376,55.556227,160.890404,138.875987,158.958019,138.426256,78.764224,136.579173,-0.000699,0.000738,32.000000,-235.798422,138.726735,-0.616931,24.328604,0.681339,497093.890417,0.954025,39.520342,20.123469,2.516009,0.056164,0.041722,186.316304,32.000000,198.433933,187.962848,191.310376,168.974903,32.000000,165.346589,68.073954,59.616263,95.243034,51.610185,46.330315,53.924051,45.399219,25.823226,24.898430,59.556046,36.533249
54.626071,84.977160,138.617271,162.750833,105.235567,102.354912,29.596551,14.206966,138.176739,-0.001060,85.417291,55.561567,160.933184,138.867647,158.899933,138.468936,78.772563,136.550748,-0.000699,0.000712,32.000000,-235.804344,138.809926,-0.617299,24.322886,0.677277,496925.077617,0.949151,39.274954,20.144019,2.501613,0.049661,0.057551,186.127084,32.000000,198.726845,188.446801,188.913203,168.641547,32.000000,165.542085,68.083446,59.630893,95.263308,51.610185,46.317283,53.924051,44.881619,25.823226,24.898023,59.554728,36.478077
54.789841,85.001442,138.722315,162.758947,105.183592,102.347296,29.801225,14.201972,138.128270,-0.000995,85.434446,55.516613,160.826491,138.823176,158.902997,138.457096,78.785044,136.404224,-0.000700,0.000722,32.000000,-235.806716,138.800036,-0.616790,24.298549,0.693543,497475.414761,0.971294,40.342651,20.147001,2.552130,0.066689,0.034266,185.495875,32.000000,199.415913,187.715726,186.231075,169.332335,32.000000,164.909888,68.102216,59.640611,95.258631,51.610185,46.319676,53.924051,45.151219,25.823226,24.957084,59.561386,36.441099
54.643671,85.001442,138.634054,162.758947,105.155086,102.345953,29.609873,14.210962,138.262944,-0.001213,85.345351,55.685442,160.909471,138.886324,158.962061,138.473421,78.790310,136.449617,-0.000700,0.000707,32.000000,-235.799528,138.833337,-0.616953,24.293644,0.688996,497312.877199,0.968028,40.095900,20.124957,2.537566,0.052656,0.039203,185.883844,32.000000,198.825328,187.648435,188.913751,169.425677,32.000000,164.608548,68.105032,59.667822,95.258158,51.610185,46.292096,53.924051,45.237225,25.823226,25.041367,59.563698,36.489302
54.374882,85.011375,138.645646,162.769300,105.125266,102.343411,29.539708,14.212104,138.245944,-0.001226,85.345351,55.571903,160.909471,138.811449,158.962061,138.417683,78.790310,136.436067,-0.000702,0.000711,32.000000,-235.796748,138.709826,-0.616675,24.279718,0.687760,497199.478227,0.958238,39.962413,20.041796,2.531898,0.059432,0.034786,185.883844,32.000000,198.825328,187.648435,188.913751,169.425677,32.000000,164.608548,68.105032,59.667822,95.258158,51.610185,46.295234,53.924051,45.391950,25.823226,25.075884,59.558475,36.486954
55.069010,85.008891,138.591834,162.772937,105.135746,102.338321,29.934541,14.212389,138.149474,-0.000874,85.421741,55.557569,160.909424,138.788733,158.949958,138.405419,78.740535,136.483366,-0.000703,0.000647,32.000000,-235.796134,138.663611,-0.616073,24.266448,0.689636,497256.821650,0.967226,40.103209,20.058432,2.537056,0.057944,0.037838,186.438953,32.000000,198.444073,188.128033,190.611490,168.959591,32.000000,165.732763,68.094168,59.663989,95.273784,51.610185,46.271450,53.924051,45.009920,25.823226,25.067412,59.551247,36.588421
54.647561,85.016617,138.687549,162.777414,105.131925,102.343382,29.572216,14.208393,138.136489,-0.001129,85.498054,55.583624,160.930529,138.838733,158.911588,138.355952,78.754332,136.496184,-0.000703,0.000649,32.000000,-235.799474,138.593536,-0.616356,24.258974,0.694194,497393.133955,0.974739,40.372804,20.051894,2.549811,0.048266,0.045635,185.757346,32.000000,198.891235,188.451636,188.050239,168.801668,32.000000,165.682110,68.071774,59.656912,95.267176,51.610185,46.297228,53.924051,44.971432,25.823226,25.067502,59.564032,36.531782
55.260018,85.016617,138.619203,162.777414,105.136367,102.340811,29.574767,14.213816,138.274623,-0.001150,85.488518,55.608052,160.867455,138.791302,158.927858,138.464866,78.793106,136.439412,-0.000702,0.000653,32.000000,-235.793888,138.689512,-0.616796,24.285777,0.683693,497114.585266,0.948640,39.701752,20.124488,2.516694,0.055397,0.040810,185.470038,32.000000,199.082548,188.238694,186.414369,168.901083,32.000000,165.282990,68.076841,59.648168,95.255261,51.610185,46.275492,53.924051,44.894193,25.823226,25.094484,59.555004,36.547629
54.640675,85.028206,138.718629,162.784689,105.116463,102.342051,29.742004,14.205539,138.222545,-0.000792,85.415356,55.544709,160.900724,138.829517,158.954801,138.372819,78.818229,136.535119,-0.000701,0.000617,32.000000,-235.803804,138.818451,-0.616883,24.273398,0.690858,497333.711930,0.968395,40.114633,20.116874,2.537854,0.064239,0.043373,185.579155,32.000000,199.284844,187.556498,187.416496,169.647520,32.000000,164.884231,68.099097,59.663508,95.250501,51.610185,46.292908,53.924051,44.779617,25.823226,25.134951,59.559528,36.540292
55.191518,85.031241,138.607539,162.791404,105.075175,102.345951,29.813991,14.214815,138.176743,-0.000962,85.371758,55.656320,160.945430,138.825905,158.957042,138.454783,78.798627,136.531336,-0.000702,0.000607,32.000000,-235.796003,138.926438,-0.617123,24.260757,0.680459,496937.770528,0.956606,39.526633,20.050713,2.508490,0.067802,0.042612,186.121021,32.000000,198.495183,187.683960,189.599425,169.773431,32.000000,164.545600,68.110721,59.666427,95.263097,51.610185,46.264690,53.924051,44.916717,25.823226,25.145782,59.561750,36.342054
54.660610,85.021584,138.675527,162.791964,105.068619,102.339521,29.493934,14.211247,138.284966,-0.001020,85.429840,55.659088,160.934310,138.815650,158.963602,138.393032,78.740952,136.386239,-0.000702,0.000592,32.000000,-235.800554,138.926786,-0.617710,24.287481,0.690731,497222.017712,0.963013,40.132862,20.071754,2.538743,0.056594,0.033270,186.273128,32.000000,198.356892,188.002296,191.243791,169.194817,32.000000,165.334869,68.088434,59.639713,95.246388,51.610185,46.300325,53.924051,44.990298,25.823226,25.146100,59.556636,36.375582
55.311309,85.021584,138.558766,162.791964,105.065890,102.328039,29.696828,14.203541,138.139973,-0.000722,85.443736,55.673148,160.938436,138.784780,158.915746,138.317853,78.768193,136.446767,-0.000701,0.000593,32.000000,-235.805146,138.765385,-0.618330,24.238150,0.682187,497007.033266,0.950295,39.606775,20.089533,2.511392,0.057179,0.064450,186.354705,32.000000,198.587238,188.258268,189.520312,169.044099,32.000000,165.700430,68.089673,59.643065,95.236854,51.610185,46.245747,53.924051,44.832323,25.823226,25.112803,59.562045,36.422538
55.443716,85.024895,138.612984,162.795322,105.014907,102.315377,29.858256,14.207965,138.200619,-0.000540,85.454257,55.506363,160.918865,138.814977,158.914965,138.302393,78.805557,136.456905,-0.000701,0.000581,32.000000,-235.802689,138.596697,-0.617859,24.270880,0.689772,497340.188606,0.970688,40.107020,20.077208,2.537029,0.046803,0.041013,185.716142,32.000000,199.054549,188.500448,187.290734,168.772685,32.000000,165.516456,68.071344,59.655637,95.238063,51.610185,46.300714,53.924051,45.264407,25.823226,25.124537,59.555840,36.556873
55.143224,85.014134,138.603673,162.795881,105.016678,102.295079,29.388502,14.213531,138.258484,-0.000962,85.406286,55.694183,160.875777,138.889382,158.950139,138.401997,78.774536,136.431454,-0.000700,0.000554,32.000000,-235.794501,138.581052,-0.617974,24.262199,0.680619,496905.615143,0.951604,39.482583,20.079174,2.505071,0.050755,0.052798,185.559544,32.000000,199.212383,187.806460,186.137005,169.312065,32.000000,165.093214,68.066087,59.628062,95.205198,51.610185,46.257318,53.924051,44.909317,25.823226,25.087407,59.562635,36.374409
54.668956,85.010271,138.660448,162.800638,104.970339,102.274714,29.590131,14.210677,138.205619,-0.001011,85.382767,55.605237,160.899805,138.802355,159.019807,138.436302,78.770790,136.483286,-0.000701,0.000547,32.000000,-235.795716,138.571345,-0.617728,24.260836,0.677929,496709.095676,0.943887,39.359520,20.046702,2.500067,0.058744,0.042199,185.854649,32.000000,199.006548,187.552662,188.576473,169.520983,32.000000,164.779202,68.071879,59.645676,95.162026,51.610185,46.281068,53.924051,45.041665,25.823226,25.087551,59.563442,36.473381
54.836930,85.010271,138.602208,162.800638,104.950806,102.262018,29.809275,14.207394,138.217699,-0.000724,85.292243,55.554686,160.896240,138.863018,158.953696,138.418515,78.740532,136.471352,-0.000701,0.000538,32.000000,-235.800801,138.737422,-0.618088,24.302325,0.682482,496807.084976,0.964454,39.635895,20.065444,2.513521,0.060283,0.040066,186.215881,32.000000,198.446199,187.693853,190.346095,169.556877,32.000000,164.680440,68.084986,59.619005,95.141194,51.610185,46.252891,53.924051,45.074762,25.823226,25.074249,59.569628,36.266705
54.475208,85.010823,138.577184,162.796441,104.940365,102.256129,29.777748,14.212246,138.154561,-0.001115,85.357795,55.571720,160.932572,138.782229,158.954702,138.359316,78.708085,136.500363,-0.000701,0.000526,32.000000,-235.800539,138.875411,-0.618019,24.316828,0.689856,496948.990495,0.966732,40.087663,20.094195,2.536365,0.056083,0.044660,186.529920,32.000000,198.337622,188.232650,191.136735,168.897166,32.000000,165.464327,68.099820,59.621807,95.118213,51.610185,46.284370,53.924051,45.208059,25.823226,25.076272,59.565360,36.586880
55.244867,84.998130,138.626402,162.795601,104.945204,102.251062,29.553195,14.212532,138.149290,-0.001307,85.363377,55.618301,160.920960,138.804536,158.880897,138.359113,78.740029,136.478448,-0.000701,0.000523,32.000000,-235.796975,138.889728,-0.617745,24.312789,0.685737,496861.356919,0.956307,39.925945,20.118696,2.527534,0.055403,0.045828,185.882943,32.000000,198.818316,188.446496,188.342864,168.719956,32.000000,165.550755,68.074910,59.613027,95.087095,51.610185,46.252339,53.924051,44.858804,25.823226,25.032290,59.554355,36.564577
55.410677,84.985714,138.594473,162.799519,104.913437,102.253587,29.562756,14.209250,138.210239,-0.001164,85.397703,55.595526,160.883348,138.750848,158.944164,138.350615,78.732978,136.445130,-0.000701,0.000533,32.000000,-235.797635,138.813351,-0.617277,24.346542,0.690646,497079.440864,0.964186,40.275218,20.165137,2.543858,0.052403,0.034255,185.624818,32.000000,199.157610,188.493933,186.627493,168.833567,32.000000,165.463391,68.100664,59.645766,95.103550,51.610185,46.268512,53.924051,45.148826,25.823226,25.032271,59.567169,36.559441
54.451571,84.985714,138.665001,162.799519,104.907030,102.256084,29.724670,14.209820,138.238921,-0.000979,85.332482,55.569619,160.883820,138.786817,158.947652,138.439684,78.690612,136.410604,-0.000703,0.000490,32.000000,-235.796408,138.773458,-0.617511,24.338045,0.679336,496589.046077,0.956707,39.522632,20.122621,2.509308,0.053095,0.054307,185.613006,32.000000,199.292876,187.816352,187.102765,169.363517,32.000000,164.937834,68.085384,59.603442,95.054307,51.610185,46.262315,53.924051,45.287972,25.823226,24.989034,59.561799,36.548216
54.537059,84.977436,138.553929,162.790845,104.879582,102.253933,28.773073,14.207680,138.174510,-0.001297,85.278552,55.523133,160.915643,138.791691,158.989722,138.284017,78.713912,136.463802,-0.000703,0.000470,32.000000,-235.799041,138.673259,-0.617491,24.381161,0.675739,496515.118809,0.953274,39.351852,20.113601,2.501223,0.058878,0.041321,186.090447,32.000000,198.557362,187.598716,189.479945,169.613677,32.000000,165.001131,68.122259,59.646575,95.056621,51.610185,46.283142,53.924051,44.746453,25.823226,24.960104,59.563914,36.575508
55.156491,84.971090,138.712275,162.793083,104.852262,102.246682,29.246867,14.213816,138.217093,-0.001352,85.287958,55.654671,160.940546,138.811041,158.995093,138.448895,78.704155,136.457042,-0.000703,0.000462,32.000000,-235.795035,138.614459,-0.617449,24.391389,0.690831,497090.722643,0.966304,40.272957,20.139306,2.546575,0.052391,0.044449,186.376001,32.000000,198.247323,188.083274,191.019541,169.130329,32.000000,165.000970,68.129852,59.617695,95.074856,51.610185,46.275173,53.924051,44.887627,25.823226,24.937828,59.564770,36.375803
54.782801,84.967227,138.654832,162.794762,104.865339,102.237782,29.273343,14.210962,138.205414,-0.001068,85.281224,55.529177,160.943351,138.800846,158.943655,138.471465,78.697323,136.532380,-0.000701,0.000467,32.000000,-235.797561,138.773947,-0.617692,24.401119,0.687682,496981.132576,0.996518,40.182079,20.141674,2.540546,0.056948,0.072675,186.449139,32.000000,198.394611,188.329718,190.101463,168.916953,32.000000,165.554161,68.101765,59.606127,95.052430,51.610185,46.237037,53.924051,45.060747,25.823226,24.937534,59.557492,36.593850
55.070815,84.967227,138.761103,162.794762,104.878302,102.228888,29.345982,14.210391,138.287052,-0.001309,85.372767,55.610637,160.902395,138.843830,158.944043,138.441884,78.733543,136.550419,-0.000700,0.000452,32.000000,-235.796657,138.918588,-0.618319,24.406102,0.678851,496645.966821,0.968310,39.580148,20.148169,2.514886,0.060308,0.157081,185.686266,32.000000,199.037754,188.441381,187.762283,168.823302,32.000000,165.824655,68.117165,59.635127,95.056544,51.610185,46.290060,53.924051,44.926499,25.823226,24.923795,59.564534,36.501701
55.240931,84.953983,138.697227,162.794482,104.844115,102.218717,29.612501,14.207252,138.232920,-0.001328,85.344195,55.610746,160.839917,138.904147,158.971083,138.436137,78.709068,136.549401,-0.000700,0.000439,32.000000,-235.803075,138.886243,-0.618415,24.377961,0.683826,496798.792427,0.974529,39.934973,20.191341,2.530992,0.051628,0.049010,185.463919,32.000000,199.118016,188.023983,186.352296,169.147907,32.000000,164.744889,68.122893,59.624109,95.013574,51.610185,46.241309,53.924051,45.296866,25.823226,24.877407,59.563698,36.539412
54.573619,84.955087,138.708622,162.791125,104.831289,102.205955,29.701659,14.206966,138.224789,-0.001018,85.261783,55.602014,160.852812,138.847419,158.990036,138.453290,78.712091,136.547973,-0.000699,0.000443,32.000000,-235.801065,138.978795,-0.618586,24.341743,0.679867,496540.300595,0.966498,39.658358,20.163818,2.519685,0.046317,0.051790,185.713709,32.000000,199.077032,187.575148,188.312960,169.514779,32.000000,164.677843,68.102643,59.622138,94.969379,51.610185,46.268440,53.924051,45.198403,25.823226,24.880773,59.565458,36.443300
54.685014,84.950396,138.746579,162.789726,104.829912,102.202152,29.523602,14.209392,138.221985,-0.001085,85.278760,55.621821,160.928235,138.846909,158.959396,138.443982,78.667310,136.542727,-0.000698,0.000420,32.000000,-235.797328,138.810720,-0.618575,24.320526,0.677669,496436.107542,0.954460,39.482248,20.187804,2.510769,0.056827,0.041108,186.235947,32.000000,198.657273,187.522635,190.088282,169.694706,32.000000,164.833902,68.111655,59.603934,94.945977,51.610185,46.233040,53.924051,44.855919,25.823226,24.880316,59.569569,36.524078
54.956552,84.950396,138.656861,162.789726,104.807067,102.200865,29.549041,14.206966,138.238191,-0.001254,85.246913,55.644735,160.955132,138.827029,159.007454,138.546025,78.693718,136.468149,-0.000695,0.000370,32.000000,-235.802541,138.734873,-0.618492,24.275994,0.688709,496704.080260,0.964154,40.124433,20.184092,2.541679,0.053042,0.037541,186.418038,32.000000,198.297665,188.178039,191.386875,168.739707,32.000000,165.183938,68.145160,59.592408,94.956583,51.610185,46.245044,53.924051,44.979522,25.823226,24.863532,59.563481,36.472721
54.576571,84.944326,138.728377,162.791404,104.806332,102.195819,29.717375,14.214672,138.255540,-0.001145,85.315064,55.508197,160.991664,138.858388,158.972872,138.401672,78.732070,136.573962,-0.000694,0.000371,32.000000,-235.794015,138.693142,-0.618077,24.247460,0.687791,496711.257505,0.967772,40.012311,20.226344,2.537196,0.051652,0.041551,186.076216,32.000000,198.739351,188.293904,189.037082,168.779386,32.000000,165.811290,68.122373,59.599217,94.941424,51.610185,46.233181,53.924051,44.870886,25.823226,24.841919,59.565379,36.451224
55.011087,84.926667,138.693115,162.793083,104.806300,102.190760,29.532050,14.205967,138.276090,-0.000689,85.308736,55.545299,160.926580,138.867790,158.911020,138.496295,78.715793,136.518734,-0.000693,0.000384,32.000000,-235.801573,138.690310,-0.618990,24.267759,0.684454,496515.694402,0.961726,39.751135,20.163964,2.523027,0.064626,0.041803,185.615695,32.000000,199.161467,188.333777,186.990785,168.760315,32.000000,165.536230,68.139766,59.620569,94.927460,51.610185,46.255888,53.924051,44.940110,25.823226,24.780007,59.563963,36.376903
54.734973,84.922252,138.730627,162.792244,104.778402,102.179322,29.716315,14.211390,138.270563,-0.000973,85.284125,55.578336,160.859891,138.817750,158.987712,138.414036,78.736402,136.508485,-0.000693,0.000412,32.000000,-235.799264,138.801786,-0.619043,24.294693,0.691366,496600.543852,0.963467,40.110823,20.176645,2.541903,0.061910,0.045529,185.530219,32.000000,199.319210,187.804494,186.791320,169.175083,32.000000,164.779672,68.156220,59.608204,94.905364,51.610185,46.248789,53.924051,45.252041,25.823226,24.779261,59.558367,36.554819
55.004301,84.922252,138.600838,162.792244,104.761963,102.167881,30.293320,14.210819,138.264108,-0.001047,85.237003,55.556161,160.917377,138.817179,158.996734,138.346481,78.745258,136.531911,-0.000692,0.000401,32.000000,-235.801638,138.985259,-0.619026,24.305289,0.683943,496365.386093,0.961090,39.675070,20.166288,2.521185,0.048478,0.058312,186.010202,32.000000,198.702762,187.557229,189.288160,169.593097,32.000000,164.739677,68.145387,59.609442,94.873744,51.610185,46.213134,53.924051,44.953358,25.823226,24.763149,59.558967,36.559294
54.558263,84.925287,138.703412,162.799798,104.792280,102.167829,29.377053,14.203969,138.202834,-0.000584,85.268802,55.593170,160.932798,138.821911,158.962839,138.449479,78.740154,136.477885,-0.000691,0.000411,32.000000,-235.803407,138.949856,-0.619065,24.371247,0.687473,496401.693747,0.960260,39.936041,20.140739,2.534588,0.052390,0.041915,186.327084,32.000000,198.484483,187.802864,190.829407,169.392294,32.000000,164.949885,68.119200,59.550215,94.858250,51.610185,46.256747,53.924051,44.954986,25.823226,24.772912,59.569805,36.545795
54.944233,84.940187,138.583272,162.804275,104.838431,102.165312,29.632778,14.203827,138.233091,-0.000677,85.327162,55.487280,160.907628,138.876090,158.933841,138.414784,78.680697,136.508105,-0.000690,0.000376,32.000000,-235.810106,138.949713,-0.618653,24.372900,0.682331,496194.125567,0.936844,39.677166,20.143179,2.519818,0.053857,0.047459,186.457031,32.000000,198.413897,188.468193,190.513853,168.565590,32.000000,165.455795,68.125034,59.563673,94.838982,51.610185,46.207362,53.924051,44.976012,25.823226,24.823912,59.556961,36.398106
54.770341,84.952327,138.701952,162.816866,104.850011,102.160237,29.632369,14.212960,138.247944,-0.000990,85.386816,55.484068,160.894039,138.844930,158.919090,138.426362,78.752727,136.537480,-0.000690,0.000392,32.000000,-235.799170,138.672503,-0.617857,24.404292,0.687769,496431.272666,0.974672,40.109456,20.122225,2.542299,0.065345,0.036225,185.647248,32.000000,198.921660,188.498830,188.011369,168.626658,32.000000,165.863149,68.118732,59.584615,94.781090,51.610185,46.247344,53.924051,45.185892,25.823226,24.823303,59.568349,36.436331
54.515553,84.952327,138.643279,162.816866,104.870438,102.152617,29.797447,14.210106,138.192463,-0.001017,85.369813,55.499894,160.910867,138.834899,158.938595,138.352938,78.746560,136.496264,-0.000689,0.000391,32.000000,-235.797598,138.637506,-0.617477,24.400699,0.681263,496362.052017,0.958885,39.752753,20.196258,2.522253,0.052739,0.044572,185.458157,32.000000,199.287079,188.122611,186.362663,169.065213,32.000000,165.404283,68.128202,59.621070,94.781889,51.610185,46.223489,53.924051,45.223559,25.823226,24.864952,59.564701,36.545501
54.698033,84.949292,138.651258,162.819105,104.909983,102.146889,29.691588,14.212674,138.246188,-0.000832,85.364699,55.498727,160.897906,138.894562,158.967798,138.391688,78.769703,136.456227,-0.000688,0.000399,32.000000,-235.798799,138.725896,-0.617420,24.389396,0.683625,496299.748126,0.962194,39.932065,20.138396,2.532428,0.061606,0.040405,185.659489,32.000000,199.243126,187.810779,187.776704,169.321307,32.000000,164.866983,68.137150,59.597760,94.759455,51.610185,46.235634,53.924051,45.147636,25.823226,24.853913,59.559370,36.555186
54.531638,84.965848,138.642702,162.824141,104.920584,102.139278,29.671649,14.214815,138.196519,-0.001227,85.356194,55.418024,160.910781,138.797848,158.984095,138.446471,78.738489,136.485139,-0.000687,0.000379,32.000000,-235.794036,138.704542,-0.617852,24.373372,0.687210,496402.459247,0.961660,40.177740,20.124685,2.543188,0.054216,0.040257,186.194241,32.000000,198.541240,187.741100,189.983406,169.649670,32.000000,164.940311,68.100244,59.593667,94.747755,51.610185,46.215305,53.924051,45.229253,25.823226,24.910909,59.556115,36.511312
54.509701,84.987369,138.646368,162.836733,104.924005,102.134167,29.806607,14.211105,138.199836,-0.001240,85.382539,55.479289,160.936408,138.810450,158.966835,138.283042,78.694183,136.566640,-0.000686,0.000399,32.000000,-235.799714,138.815043,-0.617908,24.329207,0.684774,496233.161185,0.961525,39.998663,20.082229,2.534849,0.057025,0.063209,186.384702,32.000000,198.484289,188.056179,191.400864,168.950951,32.000000,165.061634,68.113213,59.570637,94.760296,51.610185,46.216566,53.924051,45.073975,25.823226,24.910561,59.552929,36.490256
54.760588,84.987369,138.582585,162.836733,104.941814,102.126544,29.927160,14.213959,138.129470,-0.000931,85.457691,55.464600,161.004018,138.822765,158.955494,138.303498,78.746220,136.421109,-0.000686,0.000373,32.000000,-235.796204,138.914650,-0.618369,24.285436,0.687665,496363.138405,0.965333,40.175724,20.127389,2.542427,0.055872,0.038930,186.180601,32.000000,198.695206,188.546681,189.380422,168.717200,32.000000,165.437217,68.155588,59.605885,94.754137,51.610185,46.188222,53.924051,45.108992,25.823226,24.985125,59.565507,36.447923
54.904437,84.997303,138.592519,162.838411,104.963216,102.121404,29.479792,14.206681,138.195085,-0.001064,85.494845,55.438479,160.955470,138.707824,158.947139,138.361574,78.808150,136.528752,-0.000686,0.000379,32.000000,-235.801515,138.804909,-0.617866,24.285986,0.689276,496465.906784,0.961386,40.218436,20.210999,2.543517,0.057314,0.062048,185.750397,32.000000,199.227534,188.489480,187.508467,168.752930,32.000000,165.663533,68.193357,59.598669,94.769389,51.610185,46.239064,53.924051,45.271726,25.823226,25.019537,59.565261,36.408891
54.347063,84.999510,138.613456,162.827779,104.982071,102.118920,29.557499,14.207822,138.158473,-0.001274,85.434836,55.523763,160.911451,138.791344,158.981752,138.335172,78.774353,136.452191,-0.000687,0.000376,32.000000,-235.803160,138.759876,-0.618138,24.258947,0.686312,496198.923005,0.952669,39.976494,20.088767,2.530699,0.050863,0.040391,185.503939,32.000000,199.451630,187.788832,186.265390,169.301211,32.000000,165.066966,68.227818,59.608699,94.753539,51.610185,46.196801,53.924051,45.344937,25.823226,25.027178,59.563245,36.554599
54.508904,85.002545,138.548943,162.819105,105.016497,102.111196,29.588273,14.208964,138.044391,-0.001122,85.394127,55.481047,160.961061,138.682539,159.010760,138.236734,78.777801,136.484512,-0.000687,0.000374,32.000000,-235.801526,138.590028,-0.618145,24.275942,0.684161,495996.323955,0.964342,39.848090,20.078765,2.524250,0.053712,0.046364,185.901291,32.000000,198.963650,187.698405,188.884239,169.458248,32.000000,164.513918,68.217007,59.610800,94.755311,51.610185,46.206219,53.924051,44.794064,25.823226,25.027173,59.556646,36.596858
55.092681,85.002545,138.594230,162.819105,105.015286,102.108643,30.266727,14.212817,138.176052,-0.000945,85.401194,55.553449,160.968945,138.760614,159.010375,138.324684,78.777170,136.418987,-0.000687,0.000381,32.000000,-235.796198,138.617375,-0.618235,24.329443,0.693492,496331.938594,0.972529,40.387869,20.075631,2.550523,0.055936,0.038896,186.397213,32.000000,198.557966,187.693869,190.626072,169.428282,32.000000,165.120438,68.223235,59.615412,94.771223,51.610185,46.180421,53.924051,44.930599,25.823226,25.037733,59.557689,36.385560
54.673640,85.022964,138.535481,162.829458,104.969521,102.112527,29.599500,14.204968,138.236030,-0.001242,85.433775,55.431081,160.953730,138.773972,158.954059,138.367358,78.721950,136.416526,-0.000688,0.000372,32.000000,-235.804047,138.591416,-0.617896,24.383416,0.690146,496210.459433,0.968313,40.234380,20.087775,2.541767,0.054169,0.057043,186.491683,32.000000,198.516142,188.227519,190.680054,168.791225,32.000000,165.356910,68.216796,59.588740,94.775464,51.610185,46.195435,53.924051,45.080171,25.823226,25.108759,59.563068,36.588274
54.752002,85.028482,138.579450,162.841209,104.956045,102.113752,29.321182,14.209963,138.169602,-0.001327,85.494635,55.529640,160.975047,138.785492,158.941145,138.320852,78.756201,136.407971,-0.000688,0.000353,32.000000,-235.798560,138.866928,-0.618276,24.394720,0.680037,495906.215350,0.935670,39.672721,20.056794,2.515656,0.055704,0.075490,185.783611,32.000000,198.928325,188.593065,188.325397,168.331262,32.000000,165.506710,68.213769,59.602487,94.778856,51.610185,46.168883,53.924051,45.119653,25.823226,25.128164,59.562616,36.318356
55.350444,85.021308,138.565864,162.849044,104.969980,102.112483,29.517714,14.213959,138.140420,-0.000868,85.482748,55.453879,160.892122,138.772686,158.961625,138.412041,78.750296,136.400703,-0.000690,0.000358,32.000000,-235.793089,138.789997,-0.618139,24.397998,0.684582,496270.001563,0.964833,40.095841,20.110826,2.533862,0.053444,0.040068,185.624516,32.000000,199.452017,188.052995,186.626029,168.803355,32.000000,165.731320,68.218078,59.620284,94.810958,51.610185,46.159771,53.924051,45.322189,25.823226,25.128454,59.560423,36.575435
54.460027,85.021308,138.602059,162.849044,104.972930,102.118823,29.662613,14.204540,138.190657,-0.000979,85.445327,55.558492,160.905827,138.802744,158.945976,138.317711,78.772681,136.407282,-0.000690,0.000361,32.000000,-235.806934,138.812721,-0.618715,24.368651,0.683339,496176.905150,0.972499,40.025872,20.072448,2.531039,0.052428,0.049893,185.610387,32.000000,199.393850,187.718709,187.429933,169.235817,32.000000,164.856019,68.238229,59.606615,94.766412,51.610185,46.173811,53.924051,45.278453,25.823226,25.103773,59.566451,36.427453
54.801321,85.034001,138.575316,162.853241,104.958054,102.117553,29.721879,14.212960,138.152497,-0.001027,85.312402,55.556190,160.955411,138.661087,158.987013,138.264036,78.753595,136.461246,-0.000690,0.000368,32.000000,-235.795072,138.733198,-0.618359,24.302666,0.674186,495872.961648,0.954625,39.444932,20.074844,2.503428,0.047928,0.039973,186.179119,32.000000,198.588134,187.692826,189.714346,169.253104,32.000000,164.725831,68.244852,59.620868,94.763798,51.610185,46.146583,53.924051,44.869818,25.823226,25.148125,59.565438,36.453792
55.195616,85.030689,138.669996,162.856039,104.937096,102.111162,29.537203,14.214815,138.225774,-0.000756,85.400363,55.543913,160.962571,138.754782,158.987033,138.339231,78.700773,136.459673,-0.000690,0.000375,32.000000,-235.791086,138.625900,-0.617764,24.295716,0.688630,496306.031359,0.966946,40.300377,20.055634,2.545024,0.053291,0.036699,186.428743,32.000000,198.541370,187.904638,191.434943,169.089439,32.000000,165.519162,68.246537,59.598203,94.781282,51.610185,46.190617,53.924051,44.863132,25.823226,25.136969,59.560855,36.349757
55.413134,85.025723,138.604652,162.855200,104.911478,102.104755,29.639792,14.206395,138.170448,-0.000580,85.447657,55.673078,161.018819,138.773931,158.968071,138.317284,78.738090,136.456967,-0.000689,0.000372,32.000000,-235.803439,138.612748,-0.617453,24.256036,0.685193,496183.949090,0.958497,39.983925,20.100758,2.528686,0.058538,0.032818,186.463549,32.000000,198.769913,188.417773,189.924294,168.584733,32.000000,165.693904,68.222698,59.615290,94.794538,51.610185,46.140048,53.924051,45.272489,25.823226,25.137281,59.567218,36.553058
54.480771,85.025723,138.653820,162.855200,104.894223,102.095894,29.774649,14.212532,138.174132,-0.001004,85.458574,55.637143,160.952194,138.859999,158.944985,138.403443,78.720015,136.518116,-0.000690,0.000345,32.000000,-235.796975,138.727385,-0.617919,24.257426,0.679910,496054.623434,0.956921,39.602301,20.152822,2.512337,0.060377,0.048240,185.760072,32.000000,199.099706,188.552633,187.621149,168.410590,32.000000,165.680924,68.207196,59.617273,94.791305,51.610185,46.179342,53.924051,45.253958,25.823226,25.120306,59.562704,36.368246
54.863820,85.014686,138.697763,162.848764,104.875935,102.088221,29.411163,14.206681,138.242646,-0.001021,85.432824,55.590358,160.920240,138.768833,159.001864,138.468977,78.756709,136.449743,-0.000688,0.000361,32.000000,-235.802662,138.803277,-0.617858,24.274735,0.677363,495835.201930,0.949460,39.389517,20.114198,2.501296,0.059949,0.031034,185.498442,32.000000,199.415645,187.687974,186.381232,169.178064,32.000000,165.129015,68.234216,59.606341,94.801934,51.610185,46.151902,53.924051,44.819106,25.823226,25.082189,59.568546,36.502728
55.178100,85.003925,138.557973,162.845686,104.854035,102.083112,29.642078,14.210248,138.168907,-0.000715,85.324179,55.551042,160.964182,138.793770,158.990155,138.365305,78.717502,136.396340,-0.000686,0.000384,32.000000,-235.800406,138.861013,-0.617688,24.269123,0.691600,496294.787516,0.962703,40.284741,20.161769,2.545005,0.039983,0.027456,185.861705,32.000000,199.232009,187.525084,188.337639,169.320315,32.000000,164.805322,68.230855,59.595803,94.777951,51.610185,46.136998,53.924051,44.855725,25.823226,25.044955,59.554689,36.490622
54.837887,84.990129,138.677441,162.846246,104.859577,102.090076,29.910160,14.213531,138.233642,-0.001117,85.239420,55.556436,160.984209,138.804393,158.987626,138.383418,78.661888,136.480590,-0.000685,0.000393,32.000000,-235.791059,138.982586,-0.618234,24.311163,0.685464,495977.640648,0.967098,39.904506,20.092094,2.528037,0.053057,0.041663,186.356216,32.000000,198.690632,187.735892,190.364273,169.453144,32.000000,164.840252,68.252181,59.573237,94.784631,51.610185,46.149742,53.924051,45.220598,25.823226,25.044995,59.562075,36.442934
54.588348,84.990129,138.603552,162.846246,104.851657,102.092609,29.485840,14.209107,138.258310,-0.001286,85.312268,55.550388,160.966363,138.849397,158.970490,138.315758,78.700078,136.431438,-0.000686,0.000389,32.000000,-235.801220,138.848940,-0.618874,24.347696,0.680081,495857.299352,0.953541,39.592298,20.105533,2.511104,0.059116,0.036815,186.490119,32.000000,198.605392,188.093098,191.230966,168.798685,32.000000,165.565739,68.284411,59.575134,94.829788,51.610185,46.152091,53.924051,45.181824,25.823226,24.997015,59.555072,36.532735
54.584532,84.973297,138.707397,162.844287,104.836592,102.091316,29.438047,14.206110,138.202359,-0.001107,85.381545,55.590275,160.981647,138.888650,158.944747,138.377138,78.716581,136.440521,-0.000686,0.000369,32.000000,-235.803069,138.715579,-0.618963,24.394851,0.689515,496208.633923,0.959544,40.224341,20.135267,2.542055,0.056616,0.041442,186.056869,32.000000,199.010845,188.412747,188.621451,168.571776,32.000000,165.642745,68.297995,59.596422,94.820994,51.610185,46.174640,53.924051,45.211367,25.823226,24.938387,59.559301,36.386074
54.698314,84.969435,138.670391,162.840650,104.856248,102.090083,29.687787,14.209678,138.191381,-0.000927,85.396496,55.632340,160.956998,138.806576,158.983707,138.446549,78.717792,136.433804,-0.000688,0.000362,32.000000,-235.798026,138.606731,-0.618692,24.431279,0.687051,496214.840502,0.969933,40.145260,20.139893,2.539068,0.045387,0.075730,185.691273,32.000000,199.295510,188.479769,187.046034,168.672526,32.000000,165.572035,68.284861,59.606678,94.842342,51.610185,46.170470,53.924051,45.135597,25.823226,24.924696,59.566796,36.299060
54.743614,84.967779,138.731777,162.844567,104.882659,102.091378,29.792505,14.210819,138.308400,-0.001259,85.304348,55.515065,160.929852,138.963830,158.992662,138.470182,78.741728,136.577618,-0.000689,0.000367,32.000000,-235.797868,138.786042,-0.618490,24.415464,0.686304,496155.511173,0.971529,40.132112,20.127773,2.541148,0.068240,0.050433,185.569493,32.000000,199.507879,187.628402,186.907357,169.172258,32.000000,165.234368,68.284767,59.587256,94.819479,51.610185,46.156369,53.924051,45.105212,25.823226,24.924385,59.560305,36.564723
54.489808,84.967779,138.660865,162.844567,104.891789,102.090157,29.628316,14.217241,138.304852,-0.001243,85.230586,55.639091,160.962859,138.954918,159.000884,138.469758,78.726018,136.537027,-0.000688,0.000359,32.000000,-235.792758,138.720021,-0.618619,24.414520,0.683351,496085.065361,0.961155,40.018534,20.123322,2.535186,0.049326,0.037182,186.113743,32.000000,198.891248,187.510917,189.405468,169.611224,32.000000,164.915170,68.294672,59.601887,94.856869,51.610185,46.161371,53.924051,45.259310,25.823226,24.918311,59.564229,36.450490
54.569164,84.960053,138.740764,162.851003,104.867195,102.090107,29.606173,14.212674,138.272991,-0.000951,85.255951,55.599763,160.979876,138.912179,158.992701,138.429010,78.702477,136.608857,-0.000689,0.000374,32.000000,-235.794702,138.882692,-0.618472,24.421890,0.683443,496021.429493,0.956922,39.973246,20.168749,2.534209,0.058558,0.047036,186.436135,32.000000,198.541144,187.958995,191.169208,169.060118,32.000000,165.089976,68.298114,59.589400,94.859559,51.610185,46.201916,53.924051,44.911922,25.823226,24.891119,59.570267,36.531415
55.160481,84.949844,138.650169,162.849604,104.859774,102.091360,29.634514,14.209250,138.235735,-0.001046,85.255951,55.614369,160.979876,138.928003,158.992701,138.454596,78.702477,136.602004,-0.000689,0.000399,32.000000,-235.802060,138.971126,-0.618787,24.409983,0.686910,496173.084330,0.967092,40.218064,20.164885,2.544712,0.051021,0.032446,186.436135,32.000000,198.541144,187.958995,191.169208,169.060118,32.000000,165.089976,68.298114,59.589400,94.859559,51.610185,46.188601,53.924051,45.216194,25.823226,24.890848,59.563540,36.538678
54.566723,84.940463,138.684012,162.847085,104.852065,102.087609,29.976662,14.206824,138.318787,-0.001154,85.320738,55.598135,160.979252,138.887569,158.965704,138.400505,78.720580,136.562522,-0.000689,0.000398,32.000000,-235.798094,138.965110,-0.619431,24.395690,0.685924,496169.870481,0.966265,40.133700,20.223058,2.542475,0.061739,0.040905,185.802057,32.000000,199.216473,188.475381,187.804731,168.599033,32.000000,165.735557,68.346069,59.609709,94.912003,51.610185,46.168356,53.924051,45.207503,25.823226,24.822317,59.564258,36.564944
54.589638,84.929978,138.750674,162.847925,104.859198,102.088858,29.602803,14.214102,138.216071,-0.001001,85.328231,55.572439,160.932448,138.920784,158.975674,138.507852,78.692869,136.608652,-0.000690,0.000399,32.000000,-235.794914,138.822608,-0.619595,24.369018,0.676874,495866.244082,0.954067,39.555083,20.219755,2.513578,0.047068,0.043500,185.562156,32.000000,199.372165,188.067551,186.499383,168.802884,32.000000,165.358876,68.348340,59.590998,94.919468,51.610185,46.191121,53.924051,44.868672,25.823226,24.821711,59.560128,36.512192
55.352943,84.929978,138.726491,162.847925,104.851785,102.090145,29.501709,14.210819,138.278981,-0.001116,85.206559,55.633482,160.927697,138.917339,158.990126,138.534721,78.716424,136.622346,-0.000690,0.000361,32.000000,-235.793934,138.725673,-0.619779,24.327030,0.686336,496096.620471,0.954300,40.116465,20.182617,2.541549,0.046082,0.040150,185.813391,32.000000,199.437971,187.561396,188.068107,169.496689,32.000000,165.192874,68.364704,59.600812,94.922436,51.610185,46.179343,53.924051,44.764759,25.823226,24.784610,59.558446,36.484680
54.791710,84.923356,138.761649,162.845966,104.861389,102.088826,29.837951,14.211676,138.319389,-0.001141,85.205086,55.597140,160.951386,138.933692,158.989383,138.549430,78.706717,136.531951,-0.000690,0.000365,32.000000,-235.800946,138.766340,-0.619264,24.342792,0.687095,496131.739272,0.965898,40.083864,20.232567,2.541703,0.075265,0.050051,186.251345,32.000000,198.714561,187.590403,190.100318,169.498611,32.000000,164.587063,68.370537,59.590742,94.916535,51.610185,46.173719,53.924051,45.196848,25.823226,24.760871,59.560659,36.554525
54.728112,84.913699,138.706290,162.837852,104.838250,102.087555,29.693532,14.214102,138.307596,-0.001150,85.226384,55.511037,160.994365,138.895663,159.021164,138.468900,78.678638,136.514462,-0.000692,0.000326,32.000000,-235.791635,138.742824,-0.618914,24.330518,0.676675,495710.343152,0.954674,39.351215,20.215615,2.506217,0.054925,0.090490,186.582480,32.000000,198.515177,188.182961,191.381922,168.827909,32.000000,165.582332,68.373182,59.589633,94.965563,51.610185,46.168377,53.924051,45.112574,25.823226,24.726543,59.560678,36.563696
54.500099,84.918941,138.781951,162.830017,104.812265,102.090066,29.602266,14.204683,138.344267,-0.000836,85.321009,55.576177,161.000320,138.924742,158.961583,138.416455,78.702787,136.532304,-0.000691,0.000333,32.000000,-235.804496,138.896074,-0.619531,24.303689,0.684830,495993.372960,0.954424,39.882529,20.181740,2.532530,0.057026,0.032565,186.311675,32.000000,198.971858,188.291350,189.138095,168.689488,32.000000,165.999838,68.343599,59.585787,94.967904,51.610185,46.169740,53.924051,45.175739,25.823226,24.725664,59.566107,36.570006
54.528217,84.932461,138.708582,162.828618,104.794446,102.088582,29.838778,14.214672,138.265837,-0.000841,85.397387,55.580482,160.956206,138.927227,158.948253,138.501089,78.729783,136.549803,-0.000691,0.000327,32.000000,-235.792704,138.986012,-0.619805,24.281397,0.685811,496060.747494,0.960245,39.934095,20.201385,2.534461,0.048721,0.040486,185.765133,32.000000,199.291746,188.437886,187.303249,168.735060,32.000000,165.630642,68.325978,59.599070,94.983522,51.610185,46.146591,53.924051,44.965557,25.823226,24.742759,59.560777,36.536624
55.137132,84.932461,138.775986,162.828618,104.781439,102.089927,29.925338,14.205111,138.293866,-0.000864,85.357584,55.540707,160.933985,138.844259,158.982112,138.562097,78.750987,136.476578,-0.000691,0.000320,32.000000,-235.801282,138.913797,-0.619865,24.296136,0.690462,496147.895048,0.967628,40.159283,20.185839,2.546453,0.048917,0.038383,185.579975,32.000000,199.374271,187.731899,186.801541,169.324184,32.000000,165.143943,68.308464,59.591876,94.954755,51.610185,46.162531,53.924051,45.236783,25.823226,24.789223,59.565478,36.511092
54.744796,84.945154,138.634807,162.839251,104.779655,102.087773,29.326674,14.203969,138.317240,-0.000584,85.310278,55.563281,160.953365,138.883736,159.019245,138.499187,78.774434,136.583665,-0.000693,0.000321,32.000000,-235.807996,138.828955,-0.619624,24.293776,0.682305,495832.675388,0.961142,39.677752,20.181756,2.521035,0.068637,0.048091,186.089490,32.000000,199.019761,187.500781,189.247536,169.549848,32.000000,164.956486,68.295811,59.591274,94.953587,51.610185,46.136994,53.924051,45.104000,25.823226,24.832627,59.565153,36.562743
55.109602,84.958122,138.688717,162.848205,104.795698,102.087791,29.573243,14.204398,138.299363,-0.000888,85.340839,55.561598,160.967531,138.878455,158.973921,138.502549,78.728247,136.549975,-0.000692,0.000339,32.000000,-235.805273,138.708646,-0.619608,24.309118,0.681042,495750.958334,0.945177,39.560056,20.110762,2.516924,0.051107,0.042827,186.474931,32.000000,198.592843,187.834982,190.755477,169.292620,32.000000,164.961741,68.299424,59.557953,94.968711,51.610185,46.154247,53.924051,44.897040,25.823226,24.876934,59.560727,36.525545
55.220112,84.969986,138.742568,162.855480,104.739657,102.086607,29.325832,14.204398,138.183976,-0.000945,85.422831,55.573780,160.993714,138.900803,158.997154,138.453492,78.729322,136.516511,-0.000691,0.000336,32.000000,-235.807732,138.717946,-0.619735,24.330230,0.686263,495909.611583,0.972011,39.949483,20.138957,2.532383,0.055726,0.039166,186.584838,32.000000,198.538691,188.196809,190.695822,168.737562,32.000000,165.768971,68.303445,59.583022,94.999597,51.610185,46.142723,53.924051,45.263438,25.823226,24.876508,59.561888,36.399720
