OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 17, 2019
6:21:48 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.518400,84.812161,138.805794,161.431718,98.855246,96.449947,28.710923,14.206395,138.404980,0.836997,84.614532,55.582926,159.409585,138.997251,157.496715,138.608527,78.295745,136.966605,-0.000700,0.000579,32.000000,-235.799505,138.897461,-0.619509,22.843449,0.693765,469460.311557,0.912714,40.062940,20.784681,2.549330,0.050299,0.040062,184.687298,32.000000,199.988774,187.129513,187.669039,169.093908,32.000000,164.520608,68.336340,58.786108,95.520798,51.610185,41.962996,53.924051,37.952333,25.823226,15.523380,54.679635,34.489528
54.379964,84.814093,138.728950,161.439271,98.867442,96.446083,29.768104,14.202828,138.373302,0.836604,84.628911,55.532251,159.539670,139.079488,157.545240,138.708451,78.297595,136.841259,-0.000701,0.000562,32.000000,-235.805696,138.878393,-0.619180,22.859211,0.692155,469366.708882,0.906080,39.969323,20.792805,2.543258,0.053453,0.039046,185.455180,32.000000,199.013585,186.825114,189.645919,169.455896,32.000000,163.978368,68.371937,58.779219,95.577802,51.610185,41.964991,53.924051,37.861145,25.823226,15.528185,54.673862,34.512272
54.937471,84.822922,138.803691,161.441788,98.857452,96.442340,29.467198,14.208964,138.416375,0.836460,84.671305,55.574286,159.524290,139.021190,157.433614,138.686718,78.218167,136.895715,-0.000700,0.000556,32.000000,-235.797756,138.867724,-0.619331,22.846937,0.693675,469349.807226,0.941961,40.034823,20.802070,2.546036,0.044845,0.049560,186.223678,32.000000,198.661061,187.320479,191.127764,168.940224,32.000000,164.670783,68.336239,58.710304,95.537790,51.610185,41.960577,53.924051,37.729102,25.823226,15.556966,54.671059,34.493490
54.962331,84.832303,138.755089,161.442068,98.828996,96.438518,29.707155,14.204255,138.428499,0.836666,84.770160,55.546348,159.509767,139.096739,157.441693,138.658539,78.259295,136.904555,-0.000700,0.000545,32.000000,-235.803941,138.837399,-0.619467,22.823203,0.694865,469394.108447,0.910993,40.170603,20.739897,2.551104,0.050054,0.034411,185.983352,32.000000,198.730287,188.155835,189.618461,167.862044,32.000000,165.571083,68.367176,58.771039,95.595437,51.610185,41.978336,53.924051,38.011897,25.823226,15.555164,54.687050,34.414620
54.524472,84.832303,138.820227,161.442068,98.759822,96.432156,29.728661,14.212960,138.425437,0.837153,84.787740,55.570647,159.465666,139.006915,157.399368,138.621121,78.261109,136.951785,-0.000700,0.000536,32.000000,-235.794580,138.809882,-0.619816,22.862515,0.687141,469270.660970,0.910119,39.641981,20.845537,2.526576,0.048777,0.038492,185.150809,32.000000,199.361485,188.406890,187.769541,167.629972,32.000000,166.023968,68.340912,58.770966,95.574254,51.610185,41.961683,53.924051,37.968884,25.823226,15.586015,54.679802,34.580723
54.399013,84.834786,138.708108,161.449341,98.749667,96.428344,29.324194,14.203256,138.439922,0.837064,84.733707,55.537552,159.489378,138.938812,157.436345,138.648414,78.332007,136.936530,-0.000701,0.000527,32.000000,-235.801825,138.754331,-0.619991,22.845600,0.687212,469176.909005,0.902307,39.627494,20.808663,2.524549,0.041823,0.043350,184.515782,32.000000,200.172007,187.552042,186.870918,168.624929,32.000000,164.854963,68.387475,58.779377,95.565219,51.610185,41.964290,53.924051,37.624712,25.823226,15.592944,54.674235,34.540665
54.635788,84.842236,138.814247,161.455496,98.752284,96.434649,29.623031,14.212389,138.368153,0.837320,84.707915,55.615721,159.473726,139.002429,157.532333,138.626255,78.269688,136.849188,-0.000701,0.000516,32.000000,-235.795643,138.781738,-0.620340,22.853966,0.692982,469349.885950,0.909480,40.049101,20.829576,2.546017,0.043003,0.036554,185.004573,32.000000,199.673776,186.978377,188.223234,169.223972,32.000000,164.283009,68.404276,58.801419,95.585083,51.610185,41.957880,53.924051,37.911112,25.823226,15.617142,54.677825,34.528119
54.499214,84.851341,138.741837,161.463328,98.750866,96.433361,29.746582,14.207109,138.465839,0.837516,84.621386,55.556350,159.540855,138.966808,157.472481,138.660905,78.235730,136.829543,-0.000701,0.000505,32.000000,-235.802890,138.831442,-0.620445,22.882788,0.694786,469262.907916,0.924308,40.172863,20.751338,2.549828,0.047071,0.037555,185.764463,32.000000,198.837066,186.987671,190.557869,169.282270,32.000000,164.595948,68.359943,58.727975,95.539299,51.610185,41.953197,53.924051,37.858641,25.823226,15.615537,54.678258,34.520636
54.597415,84.851341,138.829295,161.463328,98.751023,96.429501,29.747197,14.210962,138.401048,0.837851,84.700292,55.556467,159.525184,139.016662,157.429605,138.592232,78.205667,136.830784,-0.000701,0.000518,32.000000,-235.795922,138.857322,-0.620540,22.844970,0.691553,469304.527302,0.910745,39.951604,20.771620,2.540720,0.041212,0.041701,186.236365,32.000000,198.312278,187.571435,190.664402,168.584603,32.000000,164.821604,68.354272,58.731491,95.582737,51.610185,41.960492,53.924051,37.944296,25.823226,15.645625,54.704280,34.543086
54.562897,84.853549,138.748274,161.465007,98.728128,96.423251,29.369707,14.206538,138.385674,0.837868,84.793406,55.479758,159.506949,139.043722,157.455092,138.524573,78.199065,136.828483,-0.000701,0.000506,32.000000,-235.802149,138.734444,-0.620775,22.840145,0.692379,469437.019374,0.909444,40.092538,20.796120,2.545758,0.049791,0.068815,185.677006,32.000000,198.945588,188.448290,188.993015,167.823428,32.000000,165.833210,68.366142,58.769573,95.594795,51.610185,41.945968,53.924051,38.081150,25.823226,15.651788,54.749737,34.633254
54.695898,84.843340,138.747686,161.463608,98.705503,96.416912,29.728181,14.209392,138.310078,0.837570,84.823176,55.521922,159.470992,139.026838,157.404330,138.547962,78.268303,136.914426,-0.000701,0.000526,32.000000,-235.799131,138.771888,-0.622111,22.860889,0.692464,469426.845439,0.907609,39.997723,20.826782,2.542781,0.050958,0.043417,184.979824,32.000000,199.751302,188.225396,187.154328,167.942288,32.000000,165.608101,68.367166,58.792477,95.595407,51.610185,41.928264,53.924051,37.904360,25.823226,15.614833,54.758981,34.674340
54.853308,84.844167,138.750503,161.466126,98.674131,96.409337,29.581546,14.199546,138.409081,0.837979,84.691607,55.591020,159.454931,138.980777,157.478029,138.487592,78.251501,136.819041,-0.000699,0.000552,32.000000,-235.808978,138.733652,-0.622727,22.853703,0.692656,469428.054959,0.919853,40.033245,20.832274,2.542905,0.046668,0.046745,184.425019,32.000000,200.108128,187.328720,187.219115,168.914667,32.000000,164.534998,68.376034,58.787990,95.605519,51.610185,41.946603,53.924051,37.956041,25.823226,15.613239,54.765256,34.710804
54.507313,84.844167,138.808969,161.466126,98.649413,96.401793,29.833929,14.202685,138.378062,0.837987,84.643407,55.587662,159.466014,139.018499,157.518190,138.608728,78.233417,136.893517,-0.000699,0.000549,32.000000,-235.805019,138.824571,-0.622776,22.871773,0.689936,469194.691614,0.906274,39.894768,20.804406,2.536711,0.040615,0.040100,185.279573,32.000000,199.410226,186.676910,188.986934,169.294795,32.000000,164.131981,68.387444,58.767571,95.613570,51.610185,41.952286,53.924051,38.010350,25.823226,15.614526,54.707969,34.706255
54.985692,84.849134,138.781288,161.471441,98.668544,96.401825,29.336044,14.206110,138.373478,0.838275,84.625922,55.656712,159.564557,138.981632,157.497374,138.550710,78.211160,136.899554,-0.000700,0.000522,32.000000,-235.804544,138.839580,-0.622997,22.867682,0.687733,469114.564319,0.907852,39.744093,20.775294,2.529483,0.047619,0.057373,186.166783,32.000000,198.595279,187.212587,191.024269,169.026631,32.000000,164.796497,68.386125,58.761189,95.617126,51.610185,41.947545,53.924051,38.036126,25.823226,15.630210,54.720537,34.481604
54.516309,84.835890,138.885668,161.472000,98.717895,96.399478,27.899665,14.210534,138.381825,0.838375,84.684089,55.607206,159.514754,139.085563,157.430468,138.619836,78.178134,136.876717,-0.000700,0.000482,32.000000,-235.795531,138.927215,-0.622430,22.855618,0.692711,469275.332830,0.906323,40.077540,20.829230,2.546612,0.057216,0.034162,186.089950,32.000000,198.477740,187.889480,190.041538,168.372650,32.000000,165.314300,68.349818,58.751378,95.616571,51.610185,41.977039,53.924051,38.016414,25.823226,15.582667,54.682713,34.551890
54.649981,84.830096,138.758132,161.469483,98.733802,96.399472,29.309557,14.202257,138.431895,0.838281,84.730935,55.569853,159.487908,139.035036,157.415629,138.587928,78.225251,136.879703,-0.000700,0.000455,32.000000,-235.807086,138.953528,-0.622379,22.861099,0.685425,469097.180532,0.912989,39.621902,20.854392,2.523953,0.054378,0.040206,185.307896,32.000000,199.219753,188.336613,188.408387,167.654653,32.000000,165.759893,68.326399,58.760913,95.647456,51.610185,41.959719,53.924051,37.669696,25.823226,15.580997,54.682388,34.689821
54.882053,84.830096,138.852420,161.469483,98.734712,96.394379,29.743651,14.212817,138.475960,0.838567,84.668309,55.650261,159.492009,139.122592,157.440492,138.673621,78.241834,136.921279,-0.000700,0.000452,32.000000,-235.793411,138.923624,-0.622617,22.851737,0.693441,469351.029741,0.968940,40.060572,20.876425,2.547599,0.048381,0.037197,184.698976,32.000000,200.072968,187.938471,186.800742,168.367323,32.000000,165.511435,68.345897,58.783579,95.644380,51.610185,41.959348,53.924051,37.816019,25.823226,15.559159,54.676015,34.446461
54.821160,84.812989,138.764539,161.463608,98.717557,96.386949,29.870619,14.199688,138.368691,0.838808,84.514670,55.662635,159.509723,139.077654,157.526917,138.586011,78.207599,136.764825,-0.000700,0.000446,32.000000,-235.807688,138.903969,-0.623026,22.838964,0.690538,469193.487577,0.919863,39.925779,20.830747,2.539034,0.045792,0.035815,185.537409,32.000000,199.137011,186.819377,189.904980,169.457892,32.000000,163.972879,68.340519,58.739028,95.631359,51.610185,41.932691,53.924051,37.846899,25.823226,15.497311,54.675140,34.526798
54.778122,84.797814,138.847239,161.448782,98.723109,96.389493,29.262122,14.208251,138.451291,0.838419,84.564396,55.670385,159.547794,139.183440,157.481701,138.603211,78.189833,136.900062,-0.000699,0.000416,32.000000,-235.796175,138.849063,-0.622004,22.858450,0.687778,469029.263767,0.902218,39.702392,20.834172,2.530015,0.045482,0.033636,186.208649,32.000000,198.420838,187.467782,190.889908,168.931231,32.000000,164.849379,68.333932,58.730261,95.634083,51.610185,41.954044,53.924051,37.855004,25.823226,15.442639,54.671364,34.459741
54.595753,84.790916,138.789855,161.442068,98.691423,96.392046,29.875853,14.205825,138.425983,0.838432,84.667040,55.634172,159.523778,139.108585,157.449702,138.594755,78.178916,136.928162,-0.000698,0.000378,32.000000,-235.799421,138.891505,-0.621736,22.845049,0.688521,469061.513966,0.899363,39.743830,20.793089,2.531222,0.052518,0.038542,185.832636,32.000000,198.847216,188.289645,189.517266,168.269075,32.000000,165.577951,68.325279,58.744640,95.649160,51.610185,41.937840,53.924051,37.978067,25.823226,15.416619,54.663447,34.545654
54.790290,84.778776,138.873490,161.433396,98.673454,96.390787,29.600153,14.199831,138.562671,0.838489,84.590996,55.677235,159.492676,139.117926,157.421163,138.627876,78.211887,136.933432,-0.000699,0.000392,32.000000,-235.809676,138.954039,-0.621428,22.839384,0.689023,469109.851809,0.918840,39.770062,20.875964,2.534721,0.047396,0.054491,185.093582,32.000000,199.609192,188.364528,187.635546,167.794400,32.000000,165.733415,68.313372,58.766240,95.631534,51.610185,41.947951,53.924051,37.857789,25.823226,15.414492,54.672406,34.396571
54.392227,84.778776,138.805794,161.433396,98.651954,96.389488,29.753585,14.198404,138.440136,0.838529,84.527614,55.676133,159.455888,139.043581,157.483892,138.668823,78.207169,136.940983,-0.000699,0.000382,32.000000,-235.808808,138.956527,-0.621020,22.870278,0.691902,469219.833897,0.903246,39.938903,20.900403,2.542136,0.053733,0.046964,184.523920,32.000000,200.106773,187.597462,186.749143,168.689451,32.000000,165.070612,68.298095,58.749526,95.620867,51.610185,41.944184,53.924051,38.094303,25.823226,15.370108,54.675956,34.696570
54.849598,84.768567,138.894411,161.429200,98.648318,96.390819,29.484711,14.207965,138.491864,0.838436,84.506571,55.737999,159.425808,139.053305,157.509580,138.764926,78.215819,136.962298,-0.000700,0.000381,32.000000,-235.801050,138.880920,-0.621386,22.860785,0.689534,469045.957340,0.908097,39.739315,20.869968,2.534637,0.043207,0.046815,185.015551,32.000000,199.710474,186.908433,188.434996,169.520465,32.000000,164.193177,68.334718,58.722646,95.617263,51.610185,41.954941,53.924051,37.855898,25.823226,15.332358,54.672622,34.584832
54.689185,84.760841,138.867518,161.429480,98.650056,96.394725,29.814643,14.213531,138.555123,0.838459,84.451236,55.658934,159.525308,139.052020,157.490475,138.690143,78.180647,136.980923,-0.000699,0.000367,32.000000,-235.793190,138.983728,-0.621285,22.840669,0.694285,469236.044636,0.910601,40.123419,20.878318,2.551942,0.055088,0.044204,185.906858,32.000000,198.936542,186.957335,190.703410,169.273047,32.000000,164.225538,68.298697,58.697563,95.614604,51.610185,41.963921,53.924051,37.935509,25.823226,15.303166,54.682969,34.511318
54.634103,84.756427,138.905461,161.426403,98.626288,96.397059,29.782618,14.206966,138.460139,0.838139,84.498310,55.621832,159.550595,139.045781,157.459230,138.763112,78.161420,136.943016,-0.000698,0.000394,32.000000,-235.805655,138.868500,-0.620802,22.850215,0.688081,468998.280928,0.910557,39.672060,20.879925,2.532278,0.054354,0.050091,186.210062,32.000000,198.408761,187.671069,190.362845,168.611425,32.000000,165.373399,68.255948,58.698483,95.625161,51.610185,41.950022,53.924051,37.908282,25.823226,15.300732,54.665089,34.705375
54.842754,84.756427,138.894468,161.426403,98.629976,96.399426,29.715946,14.204826,138.459960,0.838084,84.652346,55.645681,159.493193,139.144942,157.494124,138.628959,78.191126,136.954588,-0.000697,0.000398,32.000000,-235.801075,138.881696,-0.620920,22.868600,0.690997,469147.992048,0.903377,39.818737,20.924057,2.539214,0.046891,0.048584,185.590246,32.000000,199.099502,188.337117,188.989138,168.002791,32.000000,165.782856,68.256981,58.718874,95.642601,51.610185,41.974187,53.924051,37.853402,25.823226,15.282933,54.676871,34.692829
54.892828,84.751460,138.845673,161.424444,98.613662,96.398065,29.510934,14.205825,138.442164,0.837944,84.575412,55.579593,159.478085,139.132728,157.436344,138.742250,78.252367,137.048307,-0.000696,0.000379,32.000000,-235.801551,138.976511,-0.621670,22.840171,0.691765,469215.302112,0.905353,39.867421,20.925046,2.542468,0.056071,0.040063,184.954922,32.000000,199.921110,188.199970,187.109446,167.950718,32.000000,165.610936,68.267317,58.759189,95.661150,51.610185,41.947981,53.924051,38.074187,25.823226,15.263185,54.681710,34.638243
54.544014,84.752564,138.929622,161.417731,98.577831,96.401809,28.247027,14.206538,138.455298,0.838202,84.511261,55.641708,159.443776,139.106036,157.503067,138.733185,78.233312,136.999885,-0.000696,0.000367,32.000000,-235.806083,138.911961,-0.622056,22.868364,0.687999,469073.335724,0.903648,39.666501,20.900907,2.532595,0.054632,0.038148,184.477845,32.000000,199.997505,187.380285,187.131747,169.262494,32.000000,164.869329,68.272658,58.726741,95.626760,51.610185,41.987104,53.924051,38.025647,25.823226,15.264490,54.679330,34.655705
54.749289,84.753944,138.837910,161.419129,98.529737,96.401599,29.722646,14.209250,138.424832,0.838201,84.510570,55.612907,159.468494,139.095698,157.536898,138.687329,78.214123,136.956073,-0.000695,0.000364,32.000000,-235.800585,138.925441,-0.622772,22.841876,0.687813,468925.343450,0.908998,39.613403,20.884746,2.529396,0.061710,0.064787,185.263429,32.000000,199.378852,186.714856,189.087745,169.655456,32.000000,163.710491,68.277927,58.702630,95.636144,51.610185,41.963511,53.924051,37.821617,25.823226,15.261973,54.680549,34.446828
55.175451,84.753944,138.880151,161.419129,98.497871,96.401429,29.578558,14.211533,138.416002,0.838478,84.521465,55.667982,159.533385,139.140394,157.460465,138.651638,78.181621,136.940726,-0.000694,0.000386,32.000000,-235.798302,138.909451,-0.622508,22.854543,0.692737,469143.787709,0.956324,39.950489,20.880512,2.547110,0.054853,0.041505,186.255620,32.000000,198.669453,187.376242,191.109549,169.109222,32.000000,164.715027,68.257725,58.694812,95.605085,51.610185,41.967457,53.924051,37.671533,25.823226,15.264257,54.676468,34.532888
54.811882,84.769671,138.818045,161.423046,98.517049,96.396470,29.683775,14.206966,138.441017,0.838435,84.661243,55.617121,159.505748,139.089662,157.463320,138.621810,78.174267,136.903838,-0.000694,0.000376,32.000000,-235.802049,138.882694,-0.622781,22.868364,0.689920,469082.366238,0.905139,39.753948,20.878625,2.535885,0.053435,0.039658,186.172365,32.000000,198.582178,188.081015,189.933251,168.510666,32.000000,165.493145,68.271267,58.708931,95.647422,51.610185,41.961629,53.924051,38.086146,25.823226,15.316441,54.680067,34.471846
54.473067,84.781259,138.841111,161.428361,98.496600,96.389040,29.900487,14.200402,138.436904,0.838070,84.639829,55.650029,159.440413,139.119475,157.466872,138.697550,78.231431,136.929922,-0.000694,0.000364,32.000000,-235.805827,138.869604,-0.622394,22.847776,0.683330,468940.706199,0.901898,39.344853,20.903744,2.517064,0.050379,0.038264,185.252824,32.000000,199.287002,188.424307,188.414786,167.674249,32.000000,165.469698,68.266865,58.731395,95.637403,51.610185,41.957392,53.924051,38.060751,25.823226,15.354354,54.679841,34.563189
54.652777,84.789536,138.813197,161.426403,98.526549,96.385226,29.699006,14.209250,138.447877,0.838154,84.591079,55.587079,159.441237,139.048880,157.459019,138.658319,78.244429,136.903183,-0.000694,0.000366,32.000000,-235.798127,138.831462,-0.622860,22.857769,0.688056,469120.896327,0.905184,39.709436,20.893346,2.532627,0.052106,0.044317,184.669696,32.000000,200.060534,187.944582,186.850132,168.458259,32.000000,165.591398,68.221204,58.736521,95.610671,51.610185,41.964246,53.924051,37.846843,25.823226,15.352129,54.679094,34.619828
54.854093,84.789536,138.827097,161.426403,98.545046,96.383892,29.625298,14.203969,138.495714,0.838089,84.523703,55.611688,159.454904,139.071169,157.516862,138.709592,78.225800,136.994215,-0.000695,0.000370,32.000000,-235.805701,138.845271,-0.622930,22.864535,0.693930,469154.206590,0.904665,40.047724,20.848735,2.548803,0.046273,0.045808,184.835280,32.000000,199.897323,187.122408,187.759773,169.310043,32.000000,164.507730,68.230897,58.714361,95.623423,51.610185,41.946388,53.924051,37.858902,25.823226,15.378714,54.678651,34.625918
54.741435,84.779052,138.737517,161.423885,98.530991,96.385240,29.630147,14.202542,138.373016,0.838235,84.521573,55.603601,159.508544,138.994540,157.532902,138.601740,78.195289,136.943979,-0.000695,0.000386,32.000000,-235.803031,138.927218,-0.623429,22.844813,0.690723,469036.790681,0.907526,39.882523,20.822869,2.539911,0.052475,0.064797,185.611221,32.000000,199.108004,186.788941,190.017241,169.446338,32.000000,163.928280,68.225290,58.703222,95.612846,51.610185,41.948006,53.924051,38.139329,25.823226,15.340114,54.679910,34.434356
54.573185,84.783742,138.826135,161.429200,98.553049,96.389066,29.399046,14.207680,138.364588,0.838526,84.569816,55.591844,159.570868,138.984996,157.457294,138.619916,78.199851,136.910592,-0.000695,0.000391,32.000000,-235.800024,138.910329,-0.623226,22.849088,0.687534,468970.832682,0.906137,39.688708,20.885297,2.530843,0.049569,0.039045,186.366558,32.000000,198.428374,187.636276,190.857673,168.834910,32.000000,165.200112,68.208076,58.697587,95.610471,51.610185,41.942489,53.924051,38.028865,25.823226,15.354161,54.675170,34.463116
54.876119,84.795606,138.730186,161.431438,98.576247,96.388902,29.551964,14.205539,138.352805,0.838398,84.672385,55.580607,159.511268,138.995253,157.439047,138.636029,78.207758,136.833034,-0.000695,0.000383,32.000000,-235.801017,138.870662,-0.623198,22.848353,0.689339,469073.008615,0.908008,39.786617,20.891640,2.534415,0.049377,0.036428,185.886298,32.000000,198.789503,188.370171,189.445525,168.103680,32.000000,165.514667,68.188797,58.706267,95.647628,51.610185,41.958495,53.924051,38.049949,25.823226,15.351960,54.679890,34.401120
54.411822,84.795606,138.805087,161.431438,98.592137,96.391307,29.253128,14.208393,138.328692,0.838270,84.697551,55.694894,159.448069,138.980979,157.431156,138.654040,78.254244,136.915549,-0.000695,0.000367,32.000000,-235.803244,138.795853,-0.622788,22.841115,0.692282,469167.934247,0.918264,39.953508,20.871012,2.543853,0.055088,0.041682,185.106472,32.000000,199.726748,188.352569,187.731676,167.882272,32.000000,165.685276,68.170120,58.717238,95.625933,51.610185,41.935404,53.924051,38.124013,25.823226,15.391056,54.672485,34.541105
54.785084,84.803608,138.725237,161.437592,98.581069,96.393646,29.813342,14.203541,138.350480,0.838073,84.613185,55.472863,159.448484,138.985425,157.462888,138.545534,78.250829,136.875764,-0.000694,0.000341,32.000000,-235.801868,138.883022,-0.622907,22.852366,0.687200,469023.848127,0.908049,39.673606,20.825773,2.528061,0.043055,0.043988,184.561870,32.000000,200.074924,187.763124,186.716904,168.773798,32.000000,165.105840,68.149370,58.716861,95.598416,51.610185,41.950003,53.924051,37.943987,25.823226,15.416800,54.688397,34.392463
54.719511,84.804436,138.793449,161.447103,98.561625,96.390966,29.505950,14.204255,138.349559,0.837708,84.594610,55.528967,159.441585,139.027899,157.522376,138.592859,78.235274,136.809875,-0.000694,0.000354,32.000000,-235.808694,138.838541,-0.623054,22.849219,0.694919,469169.859108,0.925872,40.121292,20.819005,2.551010,0.053717,0.042968,185.115224,32.000000,199.573995,186.974970,188.413194,169.584006,32.000000,163.920898,68.127609,58.710834,95.608140,51.610185,41.930231,53.924051,37.955951,25.823226,15.417677,54.675642,34.464509
54.461543,84.810230,138.700711,161.454097,98.568375,96.391009,29.820655,14.211105,138.288092,0.837219,84.573710,55.600630,159.584539,138.982059,157.503824,138.657077,78.230097,136.797789,-0.000693,0.000340,32.000000,-235.796927,138.792527,-0.623125,22.847226,0.688481,469021.241327,0.901779,39.769156,20.803271,2.532172,0.052017,0.037985,185.979291,32.000000,198.943638,187.069738,190.707269,169.174070,32.000000,164.271461,68.129616,58.704873,95.619177,51.610185,41.933646,53.924051,37.681408,25.823226,15.415687,54.685555,34.500753
55.263849,84.810230,138.808868,161.454097,98.579224,96.391073,29.427853,14.198404,138.402709,0.837433,84.671515,55.628701,159.546644,138.896441,157.469230,138.621397,78.242210,136.779048,-0.000692,0.000336,32.000000,-235.810775,138.835953,-0.622528,22.850976,0.689929,469068.053518,0.912339,39.833115,20.787107,2.536453,0.049111,0.039579,186.274869,32.000000,198.320487,187.854906,190.311938,168.577000,32.000000,165.156943,68.134319,58.700377,95.636692,51.610185,41.930872,53.924051,37.650644,25.823226,15.433865,54.684355,34.467444
55.161574,84.815748,138.739416,161.457454,98.611517,96.390965,29.842940,14.211818,138.341269,0.837217,84.767997,55.496734,159.491948,138.960424,157.468729,138.543217,78.214372,136.856780,-0.000691,0.000331,32.000000,-235.797197,138.725040,-0.622304,22.828343,0.693430,469206.504751,0.907378,40.087833,20.786464,2.546764,0.043236,0.034304,185.537954,32.000000,199.225057,188.457319,189.007164,167.843463,32.000000,165.856277,68.130024,58.687201,95.636387,51.610185,41.929357,53.924051,38.134324,25.823226,15.451123,54.675583,34.547635
54.576969,84.824026,138.799166,161.460531,98.616323,96.390907,29.570146,14.208251,138.262357,0.837397,84.724477,55.644070,159.477736,138.894379,157.429579,138.584142,78.250747,136.816972,-0.000691,0.000329,32.000000,-235.802240,138.800115,-0.621457,22.838938,0.681738,468806.288152,0.904964,39.316584,20.765326,2.511748,0.044723,0.045744,184.919675,32.000000,200.000232,188.171899,187.111409,168.003117,32.000000,165.564294,68.150501,58.720528,95.625726,51.610185,41.924117,53.924051,38.032645,25.823226,15.478004,54.683657,34.536703
54.557116,84.832579,138.803524,161.458852,98.646922,96.389195,29.745263,14.201543,138.264148,0.837013,84.589452,55.465504,159.434270,138.921276,157.499197,138.588029,78.254694,136.799165,-0.000692,0.000299,32.000000,-235.802882,138.843335,-0.620949,22.820711,0.683595,468913.112245,0.894191,39.419939,20.830592,2.515146,0.050961,0.042683,184.530782,32.000000,199.948341,187.380768,187.171091,169.072432,32.000000,164.802791,68.161112,58.706866,95.610261,51.610185,41.953411,53.924051,38.080600,25.823226,15.476213,54.684168,34.541912
54.588757,84.832579,138.653337,161.458852,98.667529,96.385373,29.470374,14.202828,138.323290,0.836710,84.642699,55.585368,159.497138,139.008528,157.540710,138.517603,78.201473,136.762088,-0.000693,0.000286,32.000000,-235.803893,138.865014,-0.621127,22.833509,0.692474,469131.265742,0.912989,39.990139,20.775052,2.543182,0.049881,0.038072,185.337322,32.000000,199.379193,186.653950,189.317518,169.624870,32.000000,163.999092,68.185244,58.669868,95.637035,51.610185,41.868089,53.924051,38.040165,25.823226,15.504195,54.673055,34.512638
54.708224,84.831475,138.729679,161.459692,98.694282,96.376463,29.832326,14.204540,138.252763,0.836758,84.629229,55.596989,159.560048,138.901925,157.499645,138.583366,78.200956,136.805100,-0.000692,0.000301,32.000000,-235.807261,138.736036,-0.620331,22.809722,0.693359,469135.454900,0.907977,40.017855,20.762530,2.544187,0.044584,0.036457,186.317647,32.000000,198.526052,187.380177,191.232908,169.001715,32.000000,164.834767,68.176992,58.641331,95.630083,51.610185,41.912919,53.924051,37.941954,25.823226,15.498653,54.677510,34.548222
54.727510,84.838925,138.706771,161.454097,98.666301,96.369902,29.769291,14.204255,138.287616,0.837023,84.733746,55.563729,159.526961,138.961017,157.457420,138.522615,78.203040,136.846278,-0.000692,0.000305,32.000000,-235.803449,138.805746,-0.621004,22.832408,0.691647,469199.393118,0.915832,39.987316,20.797895,2.539961,0.048179,0.035875,186.111827,32.000000,198.555077,188.263160,189.764044,168.480554,32.000000,165.477540,68.189502,58.668286,95.654683,51.610185,41.885746,53.924051,37.965988,25.823226,15.522818,54.677255,34.549762
54.390572,84.838097,138.742395,161.451020,98.641691,96.363552,29.862612,14.202257,138.344293,0.836875,84.756088,55.563193,159.501667,138.952821,157.450174,138.496334,78.228173,136.833343,-0.000692,0.000336,32.000000,-235.808233,138.821043,-0.620696,22.827687,0.690893,469099.627926,0.902484,39.871027,20.819127,2.535810,0.050136,0.034967,185.266439,32.000000,199.379795,188.504475,188.351413,167.667505,32.000000,165.714028,68.193575,58.665255,95.660794,51.610185,41.906425,53.924051,37.940277,25.823226,15.521179,54.680323,34.549762
55.207776,84.838097,138.672282,161.451020,98.629265,96.362324,29.447983,14.204683,138.312887,0.837041,84.695183,55.587873,159.480226,138.935671,157.435094,138.493381,78.227601,136.815364,-0.000691,0.000340,32.000000,-235.803185,138.806990,-0.621128,22.822652,0.689753,469065.216916,0.904003,39.859901,20.836867,2.534498,0.042188,0.038042,184.593277,32.000000,200.004451,187.961879,186.673074,168.375121,32.000000,165.193627,68.190678,58.667372,95.635259,51.610185,41.869539,53.924051,37.703083,25.823226,15.516659,54.681297,34.561868
54.721592,84.842512,138.724335,161.454656,98.646422,96.355865,29.353482,14.207680,138.248874,0.836637,84.623624,55.608900,159.455183,138.877822,157.544683,138.541686,78.206364,136.871414,-0.000690,0.000311,32.000000,-235.796254,138.775234,-0.621188,22.824645,0.695184,469145.755627,0.907193,40.184340,20.805506,2.550854,0.048317,0.057484,184.758746,32.000000,199.748832,187.180425,187.873444,169.648259,32.000000,164.417918,68.212910,58.682288,95.632565,51.610185,41.904889,53.924051,38.175872,25.823226,15.530363,54.672750,34.516894
54.580370,84.841132,138.685202,161.458013,98.641573,96.341799,29.729285,14.206538,138.255905,0.837069,84.616418,55.545058,159.483366,138.883532,157.539733,138.571021,78.159197,136.874516,-0.000690,0.000320,32.000000,-235.804936,138.797261,-0.620768,22.816646,0.682537,468755.219231,0.905138,39.398075,20.797422,2.511825,0.050499,0.041210,185.713706,32.000000,199.087694,186.887219,190.288876,169.459383,32.000000,163.982249,68.217849,58.640176,95.607674,51.610185,41.872102,53.924051,38.058894,25.823226,15.523968,54.675524,34.555265
54.560681,84.838925,138.769345,161.463328,98.646679,96.329068,29.430138,14.209535,138.294204,0.836731,84.705491,55.593862,159.558852,138.854719,157.485241,138.592598,78.178070,136.775977,-0.000691,0.000342,32.000000,-235.798661,138.673972,-0.621507,22.803113,0.690080,468997.948517,0.916791,39.869187,20.845643,2.535093,0.047938,0.040732,186.389667,32.000000,198.216551,187.719926,190.929018,168.722356,32.000000,165.088283,68.239292,58.636630,95.657998,51.610185,41.881109,53.924051,38.135421,25.823226,15.522352,54.679920,34.586006
54.485225,84.838925,138.702119,161.463328,98.668180,96.316330,29.741496,14.204398,138.312438,0.836788,84.767339,55.560948,159.515467,138.946642,157.447030,138.443387,78.163577,136.795816,-0.000691,0.000336,32.000000,-235.806912,138.770320,-0.621488,22.837732,0.692163,469081.371586,0.907616,40.003963,20.894304,2.540936,0.076759,0.035407,185.703302,32.000000,198.794259,188.474573,189.306539,168.053327,32.000000,165.884005,68.236266,58.633990,95.657888,51.610185,41.875792,53.924051,38.127200,25.823226,15.513052,54.671009,34.561795
54.352433,84.850789,138.772561,161.466126,98.650118,96.311268,29.317565,14.201686,138.216241,0.836540,84.781018,55.606318,159.438310,138.868240,157.424769,138.506682,78.185673,136.838485,-0.000692,0.000337,32.000000,-235.807985,138.716050,-0.621996,22.821918,0.693231,468989.701183,0.917075,40.020760,20.827988,2.543395,0.049928,0.047623,185.058026,32.000000,199.676053,188.395094,187.615929,167.660515,32.000000,165.601132,68.212149,58.662171,95.669882,51.610185,41.856628,53.924051,38.033185,25.823226,15.552670,54.682634,34.509851
54.755018,84.857963,138.714299,161.469203,98.655180,96.301078,29.895412,14.202685,138.280817,0.837073,84.686423,55.555662,159.412805,138.920950,157.457685,138.485190,78.185844,136.740397,-0.000692,0.000360,32.000000,-235.806658,138.688986,-0.622125,22.826219,0.692870,468990.441292,0.908722,40.093638,20.852034,2.545683,0.038795,0.038427,184.410391,32.000000,200.026301,187.646895,186.808883,168.669639,32.000000,165.138710,68.201021,58.654701,95.638228,51.610185,41.876630,53.924051,37.991474,25.823226,15.576073,54.672032,34.495104
54.788784,84.853549,138.780715,161.471721,98.661587,96.294695,29.609025,14.209963,138.299699,0.836737,84.631721,55.553681,159.469108,138.887609,157.574485,138.549185,78.201430,136.744247,-0.000692,0.000397,32.000000,-235.798233,138.666895,-0.621877,22.824252,0.695758,469003.150965,0.924291,40.233949,20.850483,2.553199,0.056681,0.070068,185.152184,32.000000,199.582340,187.045377,188.512799,169.462863,32.000000,164.178744,68.217482,58.647376,95.643437,51.610185,41.839463,53.924051,38.269541,25.823226,15.574628,54.680598,34.444554
54.441187,84.853549,138.776113,161.471721,98.669186,96.290838,29.679996,14.204255,138.263428,0.837175,84.631784,55.648521,159.517303,138.895604,157.498673,138.494094,78.171910,136.670794,-0.000693,0.000422,32.000000,-235.805744,138.751577,-0.622342,22.780952,0.689108,468771.213757,0.899096,39.852450,20.803077,2.533362,0.058042,0.042918,186.083657,32.000000,198.824105,187.302689,190.978895,169.066832,32.000000,164.504276,68.196712,58.645716,95.626582,51.610185,41.893381,53.924051,38.184715,25.823226,15.557816,54.681316,34.515500
54.438694,84.856584,138.825290,161.468084,98.671454,96.288226,29.292771,14.208679,138.164069,0.836535,84.763272,55.594305,159.513292,138.828089,157.454659,138.557842,78.122057,136.814789,-0.000693,0.000414,32.000000,-235.797878,138.689922,-0.622314,22.789161,0.688963,468690.135711,0.907113,39.815537,20.789345,2.533013,0.053242,0.042154,186.207934,32.000000,198.346028,187.913299,190.256881,168.588710,32.000000,165.317300,68.170241,58.612631,95.626048,51.610185,41.864047,53.924051,37.925201,25.823226,15.566880,54.675829,34.543746
54.884442,84.862654,138.729485,161.463608,98.655542,96.278040,29.826063,14.202257,138.177260,0.836933,84.782130,55.508452,159.475791,138.866853,157.465737,138.505297,78.204059,136.755477,-0.000694,0.000407,32.000000,-235.809217,138.681052,-0.622223,22.800858,0.695521,468888.855847,0.911198,40.150833,20.783477,2.549102,0.046934,0.035680,185.505241,32.000000,199.129356,188.550349,188.900319,167.846478,32.000000,165.744817,68.191600,58.670407,95.663336,51.610185,41.875269,53.924051,37.941837,25.823226,15.586508,54.674117,34.545874
54.816048,84.869000,138.780269,161.463328,98.686811,96.270419,29.561844,14.204968,138.251230,0.836272,84.758817,55.614636,159.465583,138.912140,157.420037,138.468079,78.217795,136.735008,-0.000695,0.000425,32.000000,-235.805850,138.590111,-0.622727,22.797449,0.695565,468974.329767,0.923271,40.156279,20.902691,2.550122,0.050904,0.032984,184.861922,32.000000,200.033250,188.319173,186.901360,168.318575,32.000000,165.597646,68.182400,58.669935,95.658272,51.610185,41.848720,53.924051,38.046277,25.823226,15.585111,54.680136,34.435163
54.307206,84.869000,138.671085,161.463328,98.704383,96.265340,29.707690,14.202257,138.232828,0.836248,84.695357,55.609813,159.445018,138.837001,157.504689,138.446951,78.179294,136.708627,-0.000696,0.000418,32.000000,-235.805939,138.719558,-0.622506,22.825615,0.687833,468570.660237,0.898668,39.732655,20.792124,2.527665,0.051301,0.045904,184.654802,32.000000,200.006000,187.473910,187.333164,169.349535,32.000000,164.905818,68.193778,58.656208,95.628181,51.610185,41.848998,53.924051,38.270106,25.823226,15.605802,54.673645,34.462675
54.488592,84.874518,138.741010,161.464447,98.706369,96.262753,29.618986,14.204683,138.254540,0.836267,84.682880,55.602167,159.523797,138.833717,157.533479,138.472031,78.178140,136.682649,-0.000698,0.000428,32.000000,-235.805480,138.708115,-0.622219,22.823386,0.689208,468548.018556,0.907874,39.804758,20.768530,2.531745,0.047717,0.039588,185.397624,32.000000,199.217921,186.910736,189.398445,169.591022,32.000000,163.986421,68.198897,58.642878,95.627453,51.610185,41.858777,53.924051,37.964600,25.823226,15.623658,54.678523,34.411538
54.870733,84.887486,138.662940,161.470322,98.680713,96.262727,29.243720,14.208251,138.124579,0.836292,84.735164,55.623603,159.572677,138.893237,157.504760,138.433550,78.159281,136.749228,-0.000699,0.000426,32.000000,-235.800765,138.694551,-0.621418,22.807415,0.695480,468834.244389,0.912585,40.295960,20.794322,2.553456,0.046007,0.043757,186.227232,32.000000,198.494632,187.515932,191.139185,169.066385,32.000000,164.785485,68.219222,58.595296,95.612591,51.610185,41.840333,53.924051,37.967308,25.823226,15.667432,54.672593,34.540591
54.904713,84.893557,138.807667,161.470322,98.655699,96.262421,29.877972,14.204826,138.226244,0.835999,84.799782,55.574858,159.506613,138.787858,157.473620,138.487494,78.137738,136.680506,-0.000700,0.000414,32.000000,-235.804845,138.635816,-0.621107,22.806680,0.693147,468745.034746,0.911991,40.125979,20.782960,2.546240,0.052998,0.034349,186.060477,32.000000,198.711276,188.140302,189.758395,168.467701,32.000000,165.618828,68.199040,58.606008,95.634572,51.610185,41.857752,53.924051,38.247960,25.823226,15.666287,54.681365,34.416821
54.279484,84.893557,138.655155,161.470322,98.626677,96.262417,29.529623,14.199974,138.272712,0.835722,84.796006,55.612890,159.473252,138.741898,157.459042,138.436356,78.184857,136.714669,-0.000700,0.000391,32.000000,-235.805272,138.660332,-0.620745,22.792072,0.687419,468616.717458,0.916723,39.770661,20.833893,2.527084,0.042126,0.042146,185.215234,32.000000,199.353630,188.509173,188.141862,167.701798,32.000000,165.823960,68.192953,58.606160,95.606647,51.610185,41.836763,53.924051,38.303175,25.823226,15.686271,54.674963,34.579770
54.511401,84.889418,138.765821,161.468643,98.585458,96.261181,29.875239,14.205396,138.290392,0.835819,84.706567,55.586475,159.494881,138.826927,157.484496,138.437541,78.197652,136.721234,-0.000701,0.000389,32.000000,-235.799029,138.614034,-0.621097,22.778776,0.687717,468645.178452,0.896669,39.744080,20.822329,2.528156,0.046739,0.034189,184.567593,32.000000,199.979058,187.853042,186.760333,168.544505,32.000000,165.408822,68.200215,58.613927,95.625233,51.610185,41.851904,53.924051,37.996707,25.823226,15.670796,54.680303,34.528046
54.568628,84.889970,138.663476,161.470322,98.611290,96.257402,29.132452,14.207680,138.272736,0.835842,84.645113,55.558707,159.422685,138.792017,157.528332,138.527833,78.139001,136.804975,-0.000701,0.000365,32.000000,-235.802483,138.716660,-0.621646,22.812293,0.696873,468853.636132,0.918625,40.347378,20.791669,2.554467,0.055892,0.038326,184.815717,32.000000,199.792754,187.075276,188.084155,169.367254,32.000000,164.371910,68.212768,58.593395,95.619698,51.610185,41.834759,53.924051,38.156009,25.823226,15.671588,54.677343,34.523057
54.491973,84.883072,138.728522,161.462769,98.602069,96.249792,29.957654,14.210391,138.220533,0.835699,84.625973,55.622333,159.526702,138.887874,157.516396,138.445959,78.122047,136.709089,-0.000700,0.000372,32.000000,-235.794690,138.743029,-0.622131,22.813604,0.694303,468709.939504,0.903775,40.118841,20.782038,2.545629,0.046534,0.042906,185.763847,32.000000,198.890072,186.934555,190.133173,169.448978,32.000000,164.186521,68.216245,58.575880,95.620802,51.610185,41.846637,53.924051,38.000937,25.823226,15.670468,54.679674,34.567884
54.726760,84.883072,138.631121,161.462769,98.577927,96.242200,29.625133,14.207537,138.216698,0.835909,84.730664,55.657814,159.560256,138.807209,157.478725,138.573161,78.140334,136.755860,-0.000699,0.000333,32.000000,-235.800495,138.678501,-0.621959,22.834375,0.691830,468773.722176,0.925726,40.064133,20.881020,2.541084,0.051632,0.039499,186.331759,32.000000,198.311584,187.778503,190.797076,168.845410,32.000000,165.091978,68.227537,58.567953,95.652424,51.610185,41.818355,53.924051,38.075993,25.823226,15.645339,54.684640,34.471406
54.915182,84.880588,138.790408,161.454097,98.580349,96.240021,29.783484,14.209820,138.231239,0.835838,84.748036,55.668381,159.504094,138.852557,157.459398,138.602825,78.131251,136.795525,-0.000699,0.000343,32.000000,-235.795917,138.766769,-0.622512,22.848589,0.693245,468794.698367,0.901518,40.131265,20.851791,2.545852,0.045249,0.034598,185.756285,32.000000,198.875422,188.514763,189.339016,168.048012,32.000000,165.782907,68.212058,58.590152,95.666480,51.610185,41.841884,53.924051,38.164182,25.823226,15.635514,54.675651,34.500093
54.450939,84.862102,138.647190,161.449621,98.569922,96.242582,29.623344,14.202828,138.340614,0.835897,84.706981,55.567500,159.455638,138.874112,157.424029,138.534227,78.152052,136.811386,-0.000699,0.000363,32.000000,-235.802581,138.753250,-0.622897,22.814207,0.688464,468613.735933,0.907309,39.904769,20.856035,2.533151,0.049248,0.034064,185.000787,32.000000,199.550211,188.474852,187.393768,167.997241,32.000000,165.679642,68.218402,58.597832,95.667939,51.610185,41.820398,53.924051,38.235962,25.823226,15.570079,54.685988,34.498992
54.469314,84.846927,138.784564,161.445705,98.578267,96.242941,29.753272,14.206681,138.375193,0.836303,84.520791,55.605790,159.467637,138.924945,157.511139,138.561711,78.167377,136.769042,-0.000700,0.000384,32.000000,-235.802498,138.707992,-0.622634,22.820187,0.686020,468528.763154,0.899089,39.721055,20.884219,2.527360,0.058585,0.040607,184.475833,32.000000,200.073379,187.626717,186.893936,169.020626,32.000000,164.750395,68.233737,58.594837,95.671683,51.610185,41.878428,53.924051,37.826222,25.823226,15.568676,54.676684,34.535089
55.173939,84.846927,138.633858,161.445705,98.579086,96.245465,29.712146,14.213103,138.307578,0.836863,84.542706,55.652009,159.461867,138.907388,157.605708,138.451767,78.143177,136.799624,-0.000701,0.000418,32.000000,-235.793454,138.729751,-0.622710,22.823701,0.693322,468698.284622,0.912324,40.149957,20.871056,2.546277,0.051631,0.040086,185.186793,32.000000,199.509894,186.886659,188.728125,169.424144,32.000000,163.967435,68.263122,58.580817,95.672128,51.610185,41.811005,53.924051,37.833263,25.823226,15.514452,54.674806,34.545287
54.777027,84.822370,138.718343,161.439271,98.581728,96.247999,29.838205,14.205254,138.236642,0.836955,84.503736,55.690617,159.535733,139.017642,157.542426,138.525896,78.088439,136.829973,-0.000703,0.000432,32.000000,-235.804581,138.743929,-0.622551,22.797081,0.693582,468643.730674,0.907977,40.117017,20.835340,2.547940,0.045772,0.044220,186.096452,32.000000,198.650186,187.335516,190.856710,169.146846,32.000000,164.667421,68.246182,58.549377,95.672447,51.610185,41.865182,53.924051,38.176903,25.823226,15.427504,54.686067,34.517848
54.553589,84.805539,138.716892,161.432557,98.552085,96.248624,29.722996,14.204540,138.339548,0.837449,84.634475,55.583020,159.544467,139.007304,157.493458,138.506766,78.127386,136.875783,-0.000704,0.000422,32.000000,-235.805622,138.810436,-0.622415,22.834454,0.682000,468369.019309,0.896621,39.439283,20.874268,2.512669,0.054207,0.049253,186.161322,32.000000,198.384563,187.953668,190.220029,168.495873,32.000000,165.248125,68.251258,58.551146,95.695316,51.610185,41.842787,53.924051,38.176311,25.823226,15.367228,54.672976,34.552770
54.417730,84.802504,138.769825,161.430319,98.542871,96.251210,29.190921,14.207680,138.196411,0.837256,84.624322,55.741287,159.501120,139.047963,157.470377,138.553095,78.146260,136.813790,-0.000704,0.000389,32.000000,-235.799860,138.726286,-0.622986,22.831674,0.689234,468638.440398,0.899851,39.795673,20.943618,2.532418,0.044908,0.044757,185.452121,32.000000,199.101160,188.607189,188.889062,167.498520,32.000000,165.665213,68.259917,58.562431,95.743219,51.610185,41.856096,53.924051,37.923103,25.823226,15.365249,54.677923,34.536996
55.007263,84.802504,138.743297,161.430319,98.541760,96.258710,27.515074,14.206110,138.369066,0.837560,84.502997,55.608630,159.492340,138.980653,157.444974,138.613620,78.188363,136.880128,-0.000705,0.000388,32.000000,-235.801430,138.774643,-0.622839,22.829733,0.691468,468653.868079,0.907336,39.994221,20.926726,2.542764,0.051091,0.040177,184.839647,32.000000,199.857158,188.200161,186.916408,168.196915,32.000000,165.721512,68.236911,58.564396,95.688630,51.610185,41.846836,53.924051,37.931090,25.823226,15.352706,54.681444,34.490408
54.469384,84.792020,138.817575,161.426403,98.550359,96.263752,29.553829,14.202685,138.380023,0.837675,84.432527,55.641591,159.442716,138.956348,157.511814,138.610195,78.169477,136.872459,-0.000706,0.000385,32.000000,-235.805838,138.734507,-0.622331,22.845783,0.693920,468691.277645,0.926402,40.122474,20.878005,2.550085,0.048445,0.060909,184.645289,32.000000,199.933638,187.372860,187.517998,168.988675,32.000000,164.600332,68.212027,58.569089,95.700326,51.610185,41.850888,53.924051,38.109542,25.823226,15.314238,54.682949,34.563776
54.646425,84.772982,138.670020,161.412975,98.537931,96.268815,29.799893,14.206110,138.324284,0.837856,84.454165,55.570945,159.484572,138.935957,157.555655,138.507195,78.108011,136.869354,-0.000706,0.000419,32.000000,-235.801430,138.807275,-0.622832,22.826743,0.684940,468373.542029,0.971441,39.554576,20.867838,2.522272,0.051654,0.045987,185.356618,32.000000,199.066780,186.899073,189.540822,169.278309,32.000000,163.992865,68.233735,58.522482,95.684784,51.610185,41.815985,53.924051,38.141261,25.823226,15.245986,54.679438,34.399286
55.179517,84.764428,138.753952,161.412416,98.531676,96.278962,29.293677,14.202257,138.353445,0.837814,84.518657,55.602990,159.544752,138.918401,157.483556,138.551746,78.113028,136.849830,-0.000706,0.000436,32.000000,-235.805939,138.833606,-0.622171,22.807310,0.693038,468673.029136,0.914178,40.062043,20.883034,2.548543,0.043914,0.093366,186.210513,32.000000,198.440833,187.583630,191.033153,169.186736,32.000000,165.023533,68.244919,58.519914,95.701784,51.610185,41.824990,53.924051,38.245665,25.823226,15.243676,54.682211,34.536483
54.821401,84.764428,138.649102,161.412416,98.516586,96.286599,29.922051,14.209535,138.340293,0.837929,84.617719,55.548867,159.488640,138.894685,157.503519,138.629594,78.068471,136.871310,-0.000707,0.000418,32.000000,-235.803086,138.776110,-0.622440,22.836158,0.690121,468703.519065,0.903439,39.872094,20.943004,2.537586,0.044434,0.048865,185.958611,32.000000,198.602820,188.273998,189.677215,168.125102,32.000000,165.418631,68.273572,58.532076,95.710070,51.610185,41.802543,53.924051,38.046178,25.823226,15.211594,54.678248,34.401634
54.525160,84.782638,138.763156,161.415773,98.515345,96.285292,29.508137,14.205682,138.303753,0.838211,84.646964,55.684223,159.469088,138.867178,157.457886,138.534636,78.141289,136.791387,-0.000707,0.000416,32.000000,-235.804972,138.898052,-0.622458,22.828631,0.683148,468481.644479,0.909462,39.351446,20.928590,2.514592,0.057142,0.038408,185.175924,32.000000,199.304199,188.678563,188.174702,167.739761,32.000000,165.824956,68.291057,58.549346,95.699681,51.610185,41.834727,53.924051,37.839126,25.823226,15.272520,54.683057,34.505082
54.636452,84.798917,138.772379,161.423326,98.515881,96.281443,29.750753,14.209250,138.320232,0.838455,84.617482,55.588866,159.464448,138.919847,157.454366,138.577481,78.173425,136.838213,-0.000707,0.000447,32.000000,-235.799930,138.736340,-0.622066,22.835424,0.687176,468769.271805,0.896771,39.695037,20.983486,2.529105,0.042993,0.034816,184.588186,32.000000,200.089619,187.861887,186.672363,168.677756,32.000000,165.366582,68.321272,58.550049,95.684459,51.610185,41.845316,53.924051,38.148406,25.823226,15.326860,54.681385,34.447562
54.810506,84.811609,138.822774,161.429760,98.513476,96.283937,29.414505,14.211818,138.318388,0.838290,84.576274,55.610927,159.435284,138.903493,157.563219,138.527408,78.143947,136.853025,-0.000707,0.000451,32.000000,-235.795558,138.746251,-0.622137,22.836552,0.692554,468790.512734,0.914758,39.998772,20.872189,2.544938,0.056513,0.038411,184.885535,32.000000,199.645184,187.265482,188.109000,169.363835,32.000000,164.048851,68.321487,58.550266,95.701077,51.610185,41.826000,53.924051,38.197204,25.823226,15.324814,54.673626,34.468838
54.773583,84.811609,138.734390,161.429760,98.520394,96.286186,29.606808,14.204826,138.327576,0.838423,84.506808,55.586391,159.503681,138.914608,157.500109,138.577784,78.107171,136.797876,-0.000707,0.000469,32.000000,-235.805009,138.853143,-0.621807,22.813420,0.690702,468681.374521,0.905287,39.907647,20.862600,2.539923,0.048349,0.035743,185.705406,32.000000,198.802540,187.172754,190.362629,169.364228,32.000000,164.232114,68.299336,58.517758,95.692419,51.610185,41.833363,53.924051,38.070741,25.823226,15.366945,54.678641,34.569865
54.885090,84.815472,138.791919,161.433116,98.510240,96.290046,29.766417,14.202971,138.339449,0.838264,84.591422,55.610201,159.560764,138.971152,157.488667,138.616836,78.104252,136.797001,-0.000706,0.000462,32.000000,-235.804406,138.846883,-0.621004,22.804635,0.688330,468681.794725,0.912523,39.752698,20.899210,2.532777,0.044074,0.042940,186.229829,32.000000,198.327127,187.651660,190.702376,168.691278,32.000000,165.166039,68.347012,58.525192,95.720169,51.610185,41.825164,53.924051,38.083242,25.823226,15.378461,54.683008,34.544773
54.589181,84.808023,138.736759,161.438152,98.515303,96.293907,29.535726,14.202400,138.362740,0.838422,84.737173,55.653489,159.503356,138.967645,157.437152,138.547815,78.116531,136.789900,-0.000706,0.000484,32.000000,-235.810058,138.661290,-0.620622,22.813683,0.689131,468777.624911,0.907282,39.788226,20.909432,2.532870,0.048007,0.035679,185.625660,32.000000,198.850277,188.590068,189.214494,167.792890,32.000000,165.805981,68.379634,58.493416,95.703204,51.610185,41.831761,53.924051,38.173753,25.823226,15.350704,54.682398,34.541765
