OSU 80 Ton Compressor Load Stand
54.801895,84.813541,138.731387,161.445145,98.540163,96.302782,29.780985,14.207109,138.224932,0.838418,84.662309,55.559111,159.453201,138.953594,157.420076,138.602069,78.135491,136.784489,-0.000706,0.000487,32.000000,-235.798956,138.835684,-0.620682,22.816882,0.688044,468753.688157,0.900466,39.684850,20.911930,2.528773,0.069289,0.037129,184.953286,32.000000,199.655609,188.500768,187.211874,168.044943,32.000000,165.733063,68.350840,58.530748,95.695205,51.610185,41.819163,53.924051,37.893716,25.823226,15.348750,54.671442,34.520489
54.782895,84.813541,138.735679,161.445145,98.520296,96.309837,29.258661,14.205254,138.347943,0.838329,84.611913,55.633926,159.442324,138.853700,157.499348,138.527526,78.128740,136.858377,-0.000705,0.000451,32.000000,-235.805401,138.758287,-0.620661,22.820711,0.691993,468880.181286,0.912876,39.962351,20.896232,2.541470,0.050149,0.036208,184.454138,32.000000,200.035905,187.423161,187.021383,168.774658,32.000000,164.614654,68.355872,58.536260,95.656365,51.610185,41.828399,53.924051,38.060975,25.823226,15.366005,54.678179,34.520709
55.039087,84.822094,138.706701,161.445705,98.543058,96.308559,27.566041,14.201972,138.231726,0.838382,84.571710,55.552187,159.454427,138.989891,157.555243,138.497026,78.144659,136.712749,-0.000704,0.000427,32.000000,-235.801143,138.772789,-0.620515,22.832382,0.688698,468794.632181,0.901628,39.762913,20.874666,2.531507,0.042649,0.031304,185.121638,32.000000,199.306415,186.994364,188.831254,169.343512,32.000000,164.313209,68.359678,58.523284,95.673983,51.610185,41.804384,53.924051,38.182416,25.823226,15.393850,54.675189,34.510951
54.412755,84.829544,138.778759,161.447103,98.552929,96.302215,29.463529,14.211818,138.253013,0.838729,84.619366,55.604592,159.544489,138.955204,157.485934,138.503776,78.110824,136.834905,-0.000704,0.000390,32.000000,-235.796541,138.804988,-0.621011,22.814417,0.688947,468851.846678,0.918138,39.781195,20.916993,2.532463,0.040954,0.031794,186.063597,32.000000,198.656066,187.312500,190.989403,169.225232,32.000000,164.691844,68.313650,58.509104,95.666596,51.610185,41.836493,53.924051,38.277088,25.823226,15.417920,54.677589,34.513812
54.310844,84.846099,138.677812,161.450181,98.591484,96.299673,29.751320,14.209107,138.299169,0.839006,84.690736,55.593596,159.502135,139.032751,157.428759,138.544091,78.137624,136.761837,-0.000705,0.000394,32.000000,-235.796794,138.767198,-0.621295,22.830205,0.684572,468704.557868,0.969582,39.543644,20.830944,2.520149,0.051741,0.040581,186.128999,32.000000,198.409977,187.955147,190.168496,168.287278,32.000000,164.996562,68.298044,58.508037,95.657824,51.610185,41.790063,53.924051,38.028893,25.823226,15.416185,54.684208,34.476322
54.566750,84.846099,138.756742,161.450181,98.611854,96.297152,29.321403,14.205539,138.210941,0.839327,84.781016,55.644770,159.496308,138.885795,157.471967,138.531071,78.155677,136.765126,-0.000705,0.000384,32.000000,-235.800526,138.879146,-0.620526,22.803533,0.694990,469042.171500,0.918469,40.154326,20.923608,2.550482,0.051046,0.061736,185.368369,32.000000,199.046797,188.748168,188.532165,167.726368,32.000000,165.891596,68.334846,58.564203,95.682367,51.610185,41.826451,53.924051,38.202482,25.823226,15.472074,54.676596,34.563042
54.744904,84.843892,138.725224,161.454377,98.611721,96.298389,28.088868,14.206110,138.283915,0.839221,84.716370,55.583290,159.495730,138.881635,157.467615,138.567171,78.195682,136.752637,-0.000704,0.000391,32.000000,-235.802741,138.764853,-0.620326,22.795167,0.695530,469048.045551,0.911454,40.269535,20.861623,2.553409,0.053394,0.081965,184.774547,32.000000,200.009495,188.157089,186.770236,168.357178,32.000000,165.303649,68.317578,58.555145,95.652706,51.610185,41.789958,53.924051,38.173908,25.823226,15.462832,54.679212,34.551743
54.515258,84.849410,138.807390,161.456894,98.627578,96.294543,29.486150,14.202828,138.246964,0.838792,84.607140,55.571886,159.413003,138.967257,157.502404,138.419001,78.176903,136.777432,-0.000704,0.000402,32.000000,-235.804876,138.682276,-0.620458,22.817852,0.692841,468882.245938,0.920076,40.022074,20.845154,2.542881,0.055328,0.038070,184.672875,32.000000,199.936263,187.268116,187.702415,168.800028,32.000000,164.334451,68.320574,58.559438,95.625838,51.610185,41.843005,53.924051,38.238771,25.823226,15.480414,54.677373,34.424157
54.299680,84.855756,138.682901,161.457174,98.648858,96.288560,29.880712,14.207680,138.293003,0.838653,84.575331,55.590707,159.536948,138.876517,157.527421,138.459708,78.201748,136.755350,-0.000703,0.000406,32.000000,-235.798221,138.754513,-0.620013,22.803664,0.690217,468727.038078,0.957054,39.848117,20.799133,2.534030,0.050919,0.032690,185.506847,32.000000,199.033698,186.989195,189.686321,169.460168,32.000000,164.409458,68.346064,58.549052,95.641735,51.610185,41.802796,53.924051,38.047729,25.823226,15.478882,54.671364,34.537657
54.643116,84.855756,138.801265,161.457174,98.679991,96.290181,29.419236,14.206538,138.228938,0.838816,84.641587,55.671109,159.567828,138.898702,157.522536,138.524084,78.147340,136.672914,-0.000703,0.000422,32.000000,-235.803952,138.716334,-0.620445,22.792990,0.693453,468859.055858,0.915858,40.075107,20.829855,2.546212,0.050001,0.032610,186.299491,32.000000,198.463079,187.492491,191.102307,168.896325,32.000000,164.842046,68.317814,58.535192,95.635526,51.610185,41.835118,53.924051,38.183618,25.823226,15.499438,54.683185,34.432301
54.879073,84.846927,138.783550,161.457174,98.673772,96.291707,29.478124,14.196691,138.209611,0.839298,84.773178,55.622765,159.534741,138.915445,157.452769,138.466158,78.142793,136.754482,-0.000702,0.000436,32.000000,-235.812488,138.798835,-0.620377,22.812424,0.696478,468893.171203,0.907627,40.290008,20.794374,2.554028,0.055382,0.039671,185.952323,32.000000,198.660804,188.338757,189.629603,167.945849,32.000000,165.438778,68.322838,58.557523,95.673362,51.610185,41.781476,53.924051,38.310803,25.823226,15.467268,54.682428,34.511538
54.565635,84.862102,138.792766,161.451579,98.690641,96.294775,29.655168,14.205539,138.206692,0.839150,84.834491,55.562902,159.475924,138.961486,157.420971,138.440129,78.161864,136.673874,-0.000702,0.000441,32.000000,-235.796264,138.718598,-0.619649,22.784886,0.692203,468838.389391,0.915577,39.958059,20.809069,2.540142,0.047829,0.045046,185.178889,32.000000,199.412158,188.605627,187.721458,167.923011,32.000000,166.117389,68.311913,58.594003,95.677557,51.610185,41.830807,53.924051,38.233240,25.823226,15.518429,54.670734,34.498479
54.334773,84.873691,138.716179,161.449062,98.702009,96.293479,29.643073,14.203827,138.202855,0.838967,84.726944,55.578408,159.474904,138.826825,157.525214,138.432060,78.203945,136.733214,-0.000701,0.000447,32.000000,-235.804041,138.657496,-0.619024,22.803690,0.687924,468732.609855,0.909466,39.722086,20.852912,2.528897,0.053465,0.060414,184.604458,32.000000,200.114514,187.721819,186.912834,168.610492,32.000000,165.067380,68.318687,58.604641,95.654362,51.610185,41.792259,53.924051,37.816278,25.823226,15.517026,54.676704,34.562675
54.858837,84.873691,138.742213,161.449062,98.677628,96.289648,29.545693,14.201829,138.259367,0.839078,84.663298,55.580308,159.448123,138.880454,157.549301,138.393881,78.160738,136.729583,-0.000702,0.000437,32.000000,-235.807842,138.792388,-0.618428,22.813604,0.693633,468878.166589,0.909754,40.039154,20.795007,2.543593,0.052753,0.041073,184.985042,32.000000,199.646779,187.235203,188.201447,169.393811,32.000000,164.316548,68.323611,58.570083,95.668800,51.610185,41.809678,53.924051,38.068586,25.823226,15.555959,54.674816,34.536189
55.110599,84.874242,138.765360,161.446264,98.687838,96.292140,29.594146,14.207394,138.252838,0.839046,84.626626,55.575803,159.552370,138.938383,157.522508,138.574974,78.133804,136.747718,-0.000703,0.000469,32.000000,-235.797031,138.680969,-0.618347,22.802510,0.696192,468918.976845,0.914347,40.273950,20.781516,2.552991,0.051809,0.039007,185.768110,32.000000,198.792411,187.061329,190.529323,169.430245,32.000000,164.362528,68.324435,58.560821,95.652870,51.610185,41.783076,53.924051,38.278713,25.823226,15.556593,54.672790,34.460034
54.684380,84.871759,138.740937,161.445145,98.715997,96.294687,29.647003,14.206824,138.264199,0.839007,84.771603,55.587739,159.557678,138.896052,157.468218,138.461296,78.101747,136.684790,-0.000704,0.000479,32.000000,-235.803995,138.669956,-0.618331,22.833273,0.688004,468732.481085,0.907791,39.768303,20.822973,2.529077,0.055320,0.033138,186.230895,32.000000,198.335643,187.674917,190.653947,168.573554,32.000000,164.877171,68.328220,58.554134,95.674213,51.610185,41.803085,53.924051,38.169936,25.823226,15.546687,54.673596,34.529586
54.656011,84.880313,138.706123,161.450740,98.746223,96.293435,29.341305,14.206681,138.263892,0.839000,84.833810,55.583698,159.528757,138.855290,157.481859,138.502387,78.105701,136.756146,-0.000704,0.000490,32.000000,-235.802662,138.705545,-0.618251,22.832906,0.684678,468677.094791,0.901821,39.527250,20.858643,2.517943,0.049322,0.042731,185.683534,32.000000,198.891339,188.584287,188.978897,167.946797,32.000000,166.079131,68.345331,58.589534,95.680102,51.610185,41.762663,53.924051,38.109289,25.823226,15.545382,54.678926,34.548295
54.797485,84.880313,138.734599,161.450740,98.748637,96.287119,29.716516,14.208108,138.108746,0.839019,84.790888,55.585125,159.485312,138.889343,157.428496,138.375876,78.180896,136.656038,-0.000703,0.000496,32.000000,-235.799596,138.747272,-0.618064,22.788217,0.690085,468945.266959,0.907875,39.934286,20.860385,2.537122,0.042653,0.043926,184.923714,32.000000,199.624602,188.387787,187.113056,168.063031,32.000000,165.644556,68.327274,58.603233,95.642642,51.610185,41.797867,53.924051,38.108729,25.823226,15.573849,54.671216,34.547415
54.979060,84.894108,138.676912,161.464727,98.700124,96.275652,29.401421,14.208821,138.221905,0.838801,84.713499,55.659261,159.469893,138.787776,157.486236,138.330630,78.164418,136.765633,-0.000704,0.000497,32.000000,-235.798227,138.777844,-0.617446,22.797632,0.690353,468957.058716,0.917859,39.970182,20.890805,2.537802,0.046630,0.046824,184.538604,32.000000,199.999304,187.388703,187.217153,168.711980,32.000000,164.466314,68.350986,58.626802,95.679658,51.610185,41.789053,53.924051,38.351066,25.823226,15.620604,54.671963,34.536630
54.445462,84.912043,138.722866,161.466405,98.668432,96.264166,29.875049,14.202400,138.225289,0.838720,84.662680,55.527924,159.485007,138.834044,157.566654,138.390703,78.132170,136.697506,-0.000704,0.000488,32.000000,-235.801862,138.760490,-0.617655,22.811244,0.689662,468719.819237,0.903664,39.833929,20.767380,2.531769,0.045335,0.034113,185.252245,32.000000,199.281412,186.959544,188.795761,169.401315,32.000000,164.454837,68.289932,58.562089,95.637976,51.610185,41.791477,53.924051,38.310216,25.823226,15.681830,54.681739,34.545140
54.369827,84.911215,138.638034,161.461370,98.666079,96.261330,29.418250,14.205967,138.267428,0.837967,84.684286,55.651533,159.599159,138.812980,157.507539,138.448217,78.096152,136.752331,-0.000705,0.000505,32.000000,-235.804195,138.793427,-0.618444,22.778697,0.686249,468627.320987,0.909987,39.673242,20.836658,2.522359,0.050023,0.035608,186.173060,32.000000,198.609950,187.182322,191.035389,169.167017,32.000000,164.825498,68.254719,58.570212,95.633282,51.610185,41.799835,53.924051,38.053787,25.823226,15.680935,54.676969,34.542059
54.911578,84.911215,138.738895,161.461370,98.660833,96.260988,29.844246,14.205396,138.181216,0.838173,84.785137,55.595571,159.567760,138.850417,157.521336,138.419125,78.076442,136.695932,-0.000706,0.000549,32.000000,-235.804110,138.766261,-0.618641,22.820318,0.694150,468904.402859,0.905050,40.205193,20.836089,2.547923,0.051378,0.037145,186.135278,32.000000,198.372353,188.069186,190.129125,168.227304,32.000000,165.332476,68.247886,58.571713,95.669549,51.610185,41.790945,53.924051,38.062768,25.823226,15.677159,54.679143,34.480504
55.116170,84.901282,138.640173,161.453258,98.638693,96.253602,29.184122,14.204540,138.233477,0.838094,84.844899,55.708746,159.541812,138.863916,157.500982,138.426743,78.138321,136.738498,-0.000705,0.000532,32.000000,-235.806114,138.753005,-0.619054,22.826087,0.695822,468991.972136,0.920466,40.277536,20.898518,2.549908,0.059282,0.033062,185.396189,32.000000,199.028815,188.691212,188.293566,167.640259,32.000000,166.091496,68.215474,58.635251,95.679049,51.610185,41.777756,53.924051,38.256427,25.823226,15.641715,54.679271,34.544773
54.721080,84.904041,138.763454,161.455496,98.614656,96.251106,29.877577,14.203399,138.173988,0.838424,84.797543,55.653188,159.514739,138.898989,157.490066,138.476940,78.128891,136.713360,-0.000704,0.000536,32.000000,-235.803977,138.692636,-0.619349,22.829497,0.686849,468770.686131,0.897585,39.755143,20.891057,2.526587,0.049874,0.038505,184.708942,32.000000,199.865695,187.942491,186.801099,168.313199,32.000000,165.334774,68.199700,58.623922,95.626706,51.610185,41.798558,53.924051,38.162806,25.823226,15.650296,54.677786,34.526945
54.377788,84.906525,138.649471,161.459412,98.615738,96.248535,29.379278,14.209535,138.249095,0.838051,84.636295,55.617253,159.430650,138.875599,157.552915,138.449177,78.115672,136.833601,-0.000703,0.000514,32.000000,-235.799480,138.709378,-0.620120,22.834375,0.682980,468512.685252,0.914085,39.548952,20.849685,2.515417,0.048371,0.033385,184.678381,32.000000,199.779502,187.335715,187.775850,169.226475,32.000000,164.300887,68.167093,58.612391,95.602065,51.610185,41.786232,53.924051,38.078552,25.823226,15.649320,54.679871,34.585419
54.857292,84.906525,138.714398,161.459412,98.607563,96.246860,29.811667,14.203399,138.218770,0.838117,84.633244,55.714752,159.527100,138.869952,157.570367,138.462598,78.112166,136.812610,-0.000704,0.000490,32.000000,-235.807584,138.717600,-0.620749,22.826796,0.689508,468706.388181,0.899874,39.931209,20.847004,2.535832,0.052887,0.038195,185.541355,32.000000,198.863572,187.030232,189.672759,169.549979,32.000000,164.005495,68.148488,58.602825,95.594600,51.610185,41.775370,53.924051,38.095199,25.823226,15.656987,54.673557,34.563189
55.092081,84.903214,138.698907,161.462209,98.634662,96.243219,29.488643,14.203399,138.224817,0.837888,84.639523,55.651726,159.581729,138.938139,157.507044,138.574564,78.059362,136.830893,-0.000704,0.000479,32.000000,-235.805780,138.811742,-0.620185,22.816095,0.693971,468885.209078,0.921407,40.265141,20.918133,2.549745,0.046722,0.034738,186.270470,32.000000,198.436031,187.477631,190.977541,168.876725,32.000000,164.918231,68.098232,58.576390,95.572244,51.610185,41.796901,53.924051,38.329729,25.823226,15.644522,54.680362,34.487914
54.501221,84.903490,138.691609,161.458013,98.650605,96.244461,29.950927,14.203969,138.206266,0.837815,84.728006,55.724257,159.532940,138.974271,157.520762,138.484030,78.048053,136.837830,-0.000705,0.000441,32.000000,-235.805537,138.726818,-0.619315,22.824593,0.687232,468657.470929,0.899392,39.802620,20.911533,2.528641,0.060501,0.045144,185.884221,32.000000,198.546482,188.421840,189.522384,168.087666,32.000000,165.624348,68.111691,58.573597,95.585328,51.610185,41.763332,53.924051,38.296872,25.823226,15.644496,54.676763,34.564289
54.526042,84.882244,138.774315,161.446264,98.649988,96.250820,29.396274,14.207252,138.289142,0.837657,84.700887,55.675234,159.488677,138.908225,157.477901,138.578743,78.136830,136.785611,-0.000705,0.000472,32.000000,-235.798813,138.800258,-0.619066,22.831097,0.683888,468622.737278,0.904983,39.573964,20.973138,2.517583,0.056828,0.036281,185.122353,32.000000,199.292955,188.590327,187.541242,167.867084,32.000000,165.748629,68.101458,58.634335,95.585343,51.610185,41.820723,53.924051,38.077027,25.823226,15.643514,54.676527,34.566563
55.209913,84.882244,138.721975,161.446264,98.645158,96.254667,29.844339,14.208393,138.261846,0.837917,84.603728,55.719259,159.507035,138.915076,157.519317,138.586567,78.117148,136.827399,-0.000705,0.000478,32.000000,-235.796524,138.820653,-0.619258,22.847016,0.692575,468927.760038,0.901549,40.142748,20.987788,2.544743,0.050153,0.044081,184.520582,32.000000,200.069663,187.551132,186.793363,168.536693,32.000000,164.855905,68.101780,58.646017,95.575717,51.610185,41.772303,53.924051,37.903615,25.823226,15.568582,54.682939,34.529586
54.899635,84.867068,138.763066,161.442907,98.662074,96.256068,29.507791,14.203256,138.384353,0.837777,84.548490,55.749858,159.413400,138.929677,157.569579,138.569369,78.082064,136.755497,-0.000705,0.000436,32.000000,-235.805759,138.885674,-0.619944,22.851868,0.692447,468756.176500,0.918118,40.097526,20.873867,2.545102,0.054361,0.037411,184.983771,32.000000,199.409597,187.190732,188.331346,169.274013,32.000000,164.308564,68.088150,58.588486,95.542935,51.610185,41.764647,53.924051,38.309510,25.823226,15.514614,54.677117,34.659520
54.805006,84.856584,138.740579,161.435634,98.649769,96.254890,29.905477,14.208679,138.384709,0.837931,84.532624,55.698590,159.538448,139.039664,157.539865,138.627108,78.091035,136.885635,-0.000706,0.000400,32.000000,-235.800173,138.847859,-0.620732,22.835398,0.681367,468490.242726,0.892178,39.440177,20.913671,2.512628,0.044522,0.036676,185.924445,32.000000,198.678395,187.105578,190.463789,169.481949,32.000000,164.483042,68.114866,58.581857,95.559383,51.610185,41.775763,53.924051,38.129286,25.823226,15.476838,54.677579,34.543526
54.955919,84.841408,138.881280,161.427522,98.674058,96.258631,29.279684,14.207252,138.298295,0.838083,84.619407,55.742158,159.578601,138.978859,157.516357,138.583632,78.059910,136.838501,-0.000706,0.000371,32.000000,-235.797010,138.961622,-0.621079,22.838571,0.686104,468686.894591,0.907890,39.722469,20.914128,2.527577,0.041964,0.037348,186.216655,32.000000,198.276500,187.651840,190.483287,168.476175,32.000000,164.872312,68.133035,58.598552,95.590103,51.610185,41.780718,53.924051,38.392606,25.823226,15.475379,54.679300,34.499726
54.917608,84.841408,138.756598,161.427522,98.673187,96.262373,29.953709,14.209820,138.320149,0.837916,84.648799,55.661721,159.501953,138.965441,157.489700,138.602010,78.056446,136.905713,-0.000707,0.000346,32.000000,-235.795425,138.863196,-0.620932,22.825484,0.687880,468697.812664,0.897467,39.802964,20.967818,2.531531,0.051179,0.037954,185.623377,32.000000,198.826583,188.670128,189.020791,167.763644,32.000000,165.896393,68.139831,58.574720,95.591541,51.610185,41.779828,53.924051,38.070465,25.823226,15.421099,54.674776,34.673533
54.879874,84.835614,138.858831,161.427242,98.681503,96.266354,29.446931,14.209392,138.366954,0.837999,84.649546,55.773213,159.481292,139.008894,157.473138,138.523189,78.129117,136.888144,-0.000707,0.000342,32.000000,-235.799131,138.974858,-0.621093,22.839515,0.686263,468682.303166,0.913910,39.642753,20.976253,2.527140,0.049683,0.036004,185.048974,32.000000,199.761298,188.425196,187.039787,168.207921,32.000000,165.719074,68.174806,58.618089,95.600340,51.610185,41.779299,53.924051,38.171701,25.823226,15.399337,54.670636,34.529586
54.681469,84.822094,138.773977,161.426682,98.678790,96.272865,29.804683,14.201258,138.318778,0.838021,84.513754,55.735353,159.446852,139.035832,157.522750,138.618872,78.126134,136.875603,-0.000707,0.000363,32.000000,-235.804151,138.804054,-0.621570,22.860942,0.686589,468726.179289,0.894058,39.679544,21.012069,2.526632,0.042540,0.042607,184.546993,32.000000,199.891605,187.371029,187.245299,168.756665,32.000000,164.485337,68.157131,58.605259,95.586137,51.610185,41.785606,53.924051,38.199290,25.823226,15.350698,54.677373,34.422910
54.564052,84.807747,138.888492,161.424165,98.677379,96.284311,29.411565,14.203399,138.415549,0.837968,84.441537,55.692823,159.515061,139.063910,157.579048,138.619383,78.111639,136.940101,-0.000707,0.000380,32.000000,-235.810698,138.878637,-0.620857,22.867892,0.687307,468621.682597,0.910150,39.710005,20.930944,2.530232,0.054093,0.038414,185.265847,32.000000,199.057664,186.977493,189.076470,169.518354,32.000000,164.117235,68.178433,58.581377,95.587235,51.610185,41.781319,53.924051,38.051089,25.823226,15.348887,54.673881,34.545947
55.146166,84.807747,138.783374,161.424165,98.673220,96.295733,29.903794,14.206966,138.370576,0.838035,84.485791,55.696878,159.605455,139.060952,157.537997,138.651635,78.068592,136.899267,-0.000707,0.000369,32.000000,-235.805163,138.854631,-0.620814,22.851658,0.689230,468735.286296,0.902810,39.887426,20.927889,2.537861,0.050102,0.069338,186.186979,32.000000,198.582241,187.320750,191.037809,169.119890,32.000000,164.529850,68.181006,58.573043,95.596599,51.610185,41.785448,53.924051,37.942132,25.823226,15.297138,54.684109,34.450863
54.928710,84.785674,138.922590,161.412136,98.657108,96.309497,29.647802,14.207252,138.409105,0.838085,84.576804,55.718280,159.563111,139.098757,157.498188,138.690383,78.074628,136.938567,-0.000706,0.000370,32.000000,-235.801927,138.869111,-0.620330,22.883260,0.691479,468855.392299,0.917097,39.986327,20.973425,2.545421,0.054227,0.040737,186.212184,32.000000,198.466996,187.938714,189.949903,168.255980,32.000000,165.361233,68.175386,58.587549,95.592848,51.610185,41.784054,53.924051,38.317383,25.823226,15.218427,54.675347,34.659006
54.444546,84.785122,138.812218,161.414933,98.643668,96.314301,29.576901,14.200402,138.461256,0.838419,84.663556,55.750902,159.493263,139.086034,157.493816,138.667888,78.142098,136.910006,-0.000708,0.000363,32.000000,-235.809761,138.915288,-0.620308,22.848642,0.682671,468716.486927,0.891744,39.426691,20.996822,2.516646,0.046119,0.036607,185.411315,32.000000,199.089377,188.606642,188.371936,167.626815,32.000000,166.035767,68.186369,58.601603,95.592523,51.610185,41.800280,53.924051,38.328674,25.823226,15.214329,54.679507,34.702146
54.429678,84.790640,138.814012,161.408499,98.628211,96.321928,29.319264,14.206253,138.397483,0.838561,84.600668,55.675535,159.498649,139.037727,157.495065,138.672109,78.142807,136.929080,-0.000708,0.000379,32.000000,-235.799156,138.854244,-0.620398,22.860627,0.685820,468846.638573,0.903403,39.613146,21.009698,2.529144,0.057166,0.069275,184.782379,32.000000,199.853756,187.973649,186.844758,168.300903,32.000000,165.127040,68.157389,58.630337,95.560185,51.610185,41.796254,53.924051,38.099732,25.823226,15.212143,54.766623,34.721809
54.915496,84.790640,138.881040,161.408499,98.637846,96.329554,28.364295,14.201972,138.464297,0.838762,84.548145,55.657934,159.415422,139.104406,157.567456,138.549016,78.149516,136.954019,-0.000707,0.000372,32.000000,-235.806880,138.897605,-0.620743,22.864194,0.693653,468972.946374,0.914383,40.079158,20.928483,2.549607,0.063582,0.032996,184.790214,32.000000,199.820298,187.099842,187.831017,169.181942,32.000000,164.423237,68.168151,58.601683,95.559511,51.610185,41.822835,53.924051,38.076454,25.823226,15.229164,54.674520,34.555632
54.778670,84.799469,138.836090,161.407380,98.642382,96.341570,29.643826,14.208536,138.331286,0.838575,84.520658,55.614955,159.490777,139.036585,157.544143,138.582798,78.086703,136.928915,-0.000706,0.000387,32.000000,-235.798840,138.871048,-0.620393,22.857296,0.693584,469023.373258,0.922778,40.099054,20.936952,2.550337,0.052253,0.041619,185.603783,32.000000,198.816656,186.943205,190.036134,169.383210,32.000000,164.047714,68.201919,58.553816,95.539828,51.610185,41.778961,53.924051,38.336854,25.823226,15.257736,54.673114,34.422543
54.508411,84.806091,138.917235,161.412416,98.686931,96.348914,29.713826,14.208536,138.343217,0.838379,84.590305,55.610894,159.546142,139.090743,157.510982,138.666406,78.081340,136.912427,-0.000706,0.000411,32.000000,-235.802610,138.859301,-0.620534,22.863591,0.686514,468818.883841,0.944738,39.630804,20.942244,2.528995,0.047471,0.040145,186.338523,32.000000,198.332733,187.597223,190.987524,168.792917,32.000000,164.879411,68.186161,58.555121,95.557533,51.610185,41.830947,53.924051,38.317935,25.823226,15.278699,54.680657,34.549249
54.446453,84.811058,138.822511,161.414933,98.699272,96.345401,29.390528,14.199260,138.445896,0.838457,84.715313,55.662694,159.484872,139.079020,157.471445,138.658923,78.098459,136.875727,-0.000706,0.000394,32.000000,-235.809919,138.858672,-0.621420,22.884204,0.688652,469068.534843,0.906552,39.771190,20.992977,2.534492,0.050902,0.042957,185.975852,32.000000,198.787939,188.397887,189.427484,167.900848,32.000000,165.592761,68.179593,58.566986,95.596067,51.610185,41.769958,53.924051,37.973537,25.823226,15.276726,54.677717,34.623717
55.031377,84.811058,138.908952,161.414933,98.703957,96.347008,29.898905,14.205539,138.408537,0.838767,84.714503,55.668324,159.450894,139.100633,157.424555,138.593980,78.139961,136.916287,-0.000707,0.000405,32.000000,-235.802656,138.935762,-0.622246,22.848957,0.693080,469249.828937,0.909382,40.038403,20.990408,2.548547,0.045630,0.042722,185.104584,32.000000,199.292268,188.531052,187.511229,167.791699,32.000000,165.694416,68.186132,58.587482,95.585997,51.610185,41.829830,53.924051,38.022086,25.823226,15.292040,54.675750,34.622543
54.851546,84.824853,138.867441,161.414374,98.704434,96.354641,29.207602,14.208536,138.481812,0.838855,84.633184,55.573695,159.470621,139.025329,157.504698,138.671458,78.165112,136.842070,-0.000708,0.000412,32.000000,-235.801299,138.876106,-0.622977,22.878382,0.692870,469236.228627,0.920502,40.103250,20.955625,2.549707,0.056966,0.042098,184.513131,32.000000,200.064135,187.684792,186.743025,168.628756,32.000000,164.958033,68.233291,58.612053,95.607833,51.610185,41.788099,53.924051,38.336832,25.823226,15.338090,54.766594,34.624817
54.544782,84.832303,138.907760,161.417451,98.694109,96.362245,29.874853,14.202257,138.436798,0.839087,84.572793,55.556858,159.438621,139.050697,157.559396,138.603248,78.156851,136.826650,-0.000708,0.000416,32.000000,-235.800366,138.849759,-0.623535,22.877281,0.685533,468892.507547,0.894400,39.540000,20.933642,2.524177,0.045414,0.066296,185.136210,32.000000,199.513907,186.972857,188.437814,169.314931,32.000000,164.093010,68.226215,58.574608,95.593289,51.610185,41.827190,53.924051,38.300484,25.823226,15.362187,54.773114,34.675000
54.505556,84.823750,138.808187,161.424444,98.677062,96.367281,29.483757,14.203256,138.387131,0.838967,84.577200,55.642162,159.527070,138.997374,157.489222,138.580778,78.112835,136.837770,-0.000707,0.000414,32.000000,-235.802973,138.843415,-0.624230,22.853310,0.687228,468984.349267,0.918942,39.726475,20.872771,2.531696,0.052131,0.049627,185.968874,32.000000,198.674674,187.133713,190.767741,169.272323,32.000000,164.475453,68.182137,58.561147,95.588005,51.610185,41.767673,53.924051,38.101620,25.823226,15.360481,54.758490,34.669865
55.226609,84.823750,138.896431,161.424444,98.649941,96.374806,29.867600,14.205682,138.423552,0.838853,84.713702,55.657745,159.532176,138.986913,157.464913,138.643506,78.109974,136.828606,-0.000706,0.000404,32.000000,-235.806120,138.815494,-0.623665,22.865295,0.692199,469190.755119,0.904007,40.029488,20.873606,2.546674,0.048049,0.033391,186.254018,32.000000,198.255095,187.822594,190.374739,168.453045,32.000000,165.013481,68.196928,58.559703,95.626691,51.610185,41.818815,53.924051,37.925787,25.823226,15.329003,54.682201,34.490188
54.847073,84.833407,138.792307,161.434515,98.630203,96.383902,29.305172,14.203113,138.372279,0.838835,84.777581,55.538547,159.519516,139.021538,157.492214,138.515443,78.183830,136.900638,-0.000706,0.000383,32.000000,-235.807869,138.863831,-0.624620,22.865164,0.693010,469303.747155,0.916745,40.058819,20.922977,2.546680,0.058289,0.050596,185.585195,32.000000,199.041732,188.499590,188.931199,167.809277,32.000000,165.845594,68.196247,58.587618,95.653574,51.610185,41.782409,53.924051,38.161441,25.823226,15.360790,54.681110,34.550643
54.425731,84.838649,138.814728,161.448502,98.635417,96.394066,30.002266,14.210534,138.397515,0.838736,84.720518,55.631409,159.463871,138.956367,157.441337,138.646728,78.199069,136.904957,-0.000707,0.000339,32.000000,-235.798317,138.889036,-0.624933,22.849507,0.682258,469006.448997,0.892174,39.365713,20.921425,2.515027,0.047064,0.039933,184.957596,32.000000,199.708559,188.291709,187.065262,168.078202,32.000000,165.519812,68.187163,58.588946,95.611315,51.610185,41.788137,53.924051,38.368094,25.823226,15.377307,54.770301,34.557613
54.528306,84.857963,138.721204,161.454097,98.660650,96.402920,29.568349,14.202828,138.333750,0.838880,84.661537,55.619318,159.440866,138.906900,157.525805,138.478488,78.138406,136.829016,-0.000708,0.000317,32.000000,-235.804057,138.796650,-0.625861,22.875471,0.687505,469105.548176,0.916261,39.739327,20.882244,2.530533,0.060270,0.033809,184.556867,32.000000,199.886744,187.502455,187.238549,169.009409,32.000000,164.790813,68.196676,58.590156,95.591723,51.610185,41.768226,53.924051,38.211304,25.823226,15.375665,54.764253,34.717627
54.468927,84.857963,138.795315,161.454097,98.668894,96.411832,29.724740,14.207965,138.349510,0.838932,84.592447,55.623805,159.472781,138.993764,157.569867,138.621179,78.179256,136.824359,-0.000707,0.000294,32.000000,-235.802197,138.887609,-0.625622,22.860312,0.694592,469332.680610,0.902623,40.150879,20.869082,2.550535,0.055063,0.041031,185.389074,32.000000,199.247999,186.820143,189.213658,169.540310,32.000000,163.969913,68.189521,58.584601,95.596724,51.610185,41.777699,53.924051,38.358436,25.823226,15.441250,54.764548,34.582044
54.599280,84.867896,138.724122,161.463608,98.668913,96.415630,29.020518,14.205254,138.341242,0.839128,84.621882,55.675023,159.593526,139.053693,157.520002,138.657908,78.149126,136.847277,-0.000708,0.000297,32.000000,-235.802778,138.922261,-0.626414,22.857847,0.691830,469462.412375,0.914121,40.071058,20.893191,2.544022,0.048249,0.033320,186.240913,32.000000,198.531411,187.448998,191.087451,169.004240,32.000000,164.734316,68.192776,58.574433,95.598204,51.610185,41.813491,53.924051,38.321546,25.823226,15.474345,54.765935,34.522030
54.859203,84.854652,138.826331,161.463049,98.691591,96.419459,29.831755,14.205539,138.362938,0.838939,84.722189,55.527653,159.521086,139.015644,157.472659,138.612560,78.136665,136.863886,-0.000708,0.000307,32.000000,-235.802656,138.894973,-0.625471,22.876074,0.693660,469458.661775,0.910475,40.128430,20.850100,2.548156,0.047312,0.043051,186.071630,32.000000,198.425313,188.218242,189.663960,168.263863,32.000000,165.555512,68.164298,58.566237,95.610963,51.610185,41.788837,53.924051,38.150071,25.823226,15.426992,54.740728,34.639417
54.956132,84.849962,138.753921,161.462769,98.706116,96.423675,29.732461,14.208251,138.445407,0.838868,84.712191,55.550506,159.501488,138.993560,157.448108,138.573060,78.165556,136.860721,-0.000709,0.000347,32.000000,-235.802076,138.821815,-0.624948,22.865191,0.691412,469483.837350,0.930205,40.012480,20.891262,2.540768,0.047949,0.034987,185.280616,32.000000,199.299192,188.474334,188.291969,167.599043,32.000000,165.708670,68.165932,58.594811,95.594170,51.610185,41.758648,53.924051,38.099414,25.823226,15.408726,54.680854,34.647121
54.442500,84.844995,138.778017,161.461930,98.687764,96.427489,29.744832,14.204683,138.363879,0.839108,84.672328,55.573578,159.510897,138.999128,157.451881,138.616756,78.199483,136.860418,-0.000709,0.000353,32.000000,-235.804988,138.854632,-0.625535,22.842269,0.687473,469386.855686,0.900250,39.748912,20.911719,2.530593,0.048862,0.033583,184.661100,32.000000,199.965004,187.958630,186.798185,168.373305,32.000000,165.311962,68.153456,58.604065,95.566201,51.610185,41.773489,53.924051,38.340178,25.823226,15.407199,54.770085,34.718654
54.462376,84.844995,138.731872,161.461930,98.690042,96.430404,29.633483,14.204398,138.363921,0.839300,84.609462,55.676766,159.455252,138.915974,157.559088,138.606855,78.175150,136.934407,-0.000708,0.000361,32.000000,-235.805601,138.749109,-0.625468,22.856877,0.685963,469302.121471,0.901550,39.651103,20.881305,2.524812,0.049247,0.041382,184.783742,32.000000,199.719298,187.306349,187.883523,169.327852,32.000000,164.438339,68.148115,58.592773,95.552415,51.610185,41.750178,53.924051,38.385132,25.823226,15.388386,54.682851,34.503688
54.580125,84.859895,138.803430,161.463328,98.685093,96.434090,29.547488,14.207965,138.346732,0.838853,84.615795,55.586932,159.536145,138.940911,157.549253,138.570656,78.140485,136.881004,-0.000708,0.000391,32.000000,-235.798591,138.743866,-0.626420,22.847776,0.694611,469494.102541,0.910459,40.141009,20.847232,2.549075,0.055237,0.049574,185.639352,32.000000,199.084178,186.833790,190.155187,169.510941,32.000000,164.023213,68.149749,58.582648,95.571202,51.610185,41.758006,53.924051,38.322660,25.823226,15.438619,54.668177,34.537657
54.955613,84.871207,138.715469,161.466405,98.671055,96.435365,29.971652,14.202257,138.337919,0.838658,84.640795,55.559782,159.585700,138.909918,157.484614,138.568859,78.125169,136.943530,-0.000707,0.000414,32.000000,-235.803480,138.883369,-0.626653,22.830441,0.693640,469544.863535,0.913545,40.121794,20.907175,2.547297,0.052601,0.059290,186.288500,32.000000,198.272069,187.750330,190.834019,168.677205,32.000000,164.897696,68.134642,58.593026,95.563438,51.610185,41.742651,53.924051,38.118111,25.823226,15.476492,54.678258,34.556145
54.783823,84.869828,138.836301,161.467524,98.688148,96.431565,29.758431,14.207394,138.201683,0.838646,84.802378,55.508878,159.548896,138.806413,157.535248,138.567151,78.177353,136.765348,-0.000707,0.000385,32.000000,-235.801293,138.868601,-0.627909,22.857716,0.692550,469589.380075,0.914121,40.022961,20.916139,2.543113,0.053945,0.037033,185.794534,32.000000,198.786539,188.627514,189.238746,168.219329,32.000000,165.925423,68.135975,58.632653,95.619834,51.610185,41.742620,53.924051,38.363074,25.823226,15.475182,54.666456,34.560181
54.353787,84.869828,138.704064,161.467524,98.692843,96.430251,29.817870,14.208679,138.278148,0.838689,84.766933,55.575787,159.507924,138.942767,157.458710,138.523780,78.193570,136.855109,-0.000707,0.000370,32.000000,-235.801976,138.809680,-0.628260,22.808516,0.686920,469462.117089,0.894520,39.672848,20.961544,2.524137,0.046989,0.049293,185.137812,32.000000,199.719137,188.447777,187.545522,167.927075,32.000000,165.593601,68.114407,58.615044,95.587796,51.610185,41.782961,53.924051,38.221598,25.823226,15.469511,54.770419,34.415500
54.479381,84.877553,138.786254,161.470322,98.649352,96.434049,29.253496,14.204683,138.289842,0.838686,84.751706,55.578776,159.465063,138.888528,157.525536,138.444977,78.171135,136.813895,-0.000708,0.000397,32.000000,-235.801382,138.760163,-0.627939,22.826219,0.689332,469423.833870,0.903967,39.836589,20.823586,2.534257,0.055467,0.038859,184.519621,32.000000,199.943228,187.743534,186.865260,168.692670,32.000000,164.931940,68.106556,58.661363,95.568621,51.610185,41.744398,53.924051,38.041161,25.823226,15.494610,54.674943,34.563849
54.675148,84.889970,138.763950,161.475357,98.627600,96.435369,29.919805,14.202542,138.320062,0.838660,84.681067,55.631540,159.494790,138.905962,157.566274,138.536549,78.162741,136.841627,-0.000707,0.000422,32.000000,-235.804342,138.764875,-0.628178,22.847672,0.696663,469592.027465,0.909923,40.251676,20.850589,2.551875,0.049292,0.038821,185.056258,32.000000,199.447677,187.006333,188.344179,169.775783,32.000000,164.341174,68.129005,58.652102,95.564017,51.610185,41.754956,53.924051,38.288167,25.823226,15.536497,54.680392,34.654458
54.580629,84.882796,138.813654,161.475637,98.596553,96.429069,29.709049,14.208108,138.260416,0.838519,84.625113,55.573105,159.561224,138.876456,157.529120,138.526142,78.116244,136.846866,-0.000708,0.000450,32.000000,-235.797793,138.751025,-0.628068,22.863460,0.694685,469601.270646,0.925206,40.137915,20.853181,2.547501,0.053099,0.040520,186.044217,32.000000,198.848729,187.091123,191.051916,169.045533,32.000000,164.309051,68.106347,58.614043,95.536963,51.610185,41.734412,53.924051,38.385761,25.823226,15.535377,54.719800,34.495544
54.449099,84.882796,138.846024,161.475637,98.552154,96.422837,29.430476,14.209250,138.295063,0.838385,84.733540,55.555079,159.549972,138.905329,157.483507,138.510497,78.134212,136.844416,-0.000706,0.000476,32.000000,-235.799274,138.800788,-0.628639,22.842689,0.690961,469546.941509,0.901117,39.961392,20.874928,2.537971,0.052018,0.042336,186.264287,32.000000,198.319654,188.007930,190.389688,168.556368,32.000000,165.571912,68.117203,58.621237,95.560218,51.610185,41.779802,53.924051,38.433642,25.823226,15.509288,54.679212,34.509704
54.851115,84.887210,138.740015,161.480672,98.533354,96.416066,29.843057,14.202828,138.324107,0.838291,84.846155,55.607460,159.537863,138.901517,157.509475,138.487941,78.124393,136.796042,-0.000705,0.000488,32.000000,-235.806187,138.867787,-0.628414,22.867525,0.692132,469637.509480,0.909145,40.045378,20.923946,2.543277,0.060110,0.040661,185.431479,32.000000,198.995213,188.507912,188.775169,167.907373,32.000000,165.965574,68.123785,58.666170,95.584027,51.610185,41.717879,53.924051,38.407286,25.823226,15.523447,54.674707,34.530100
54.532415,84.898523,138.755739,161.480113,98.512821,96.409372,29.475261,14.205396,138.327329,0.838273,84.821002,55.559673,159.527481,138.974393,157.466997,138.463618,78.208988,136.820648,-0.000704,0.000467,32.000000,-235.803455,138.766914,-0.628602,22.821000,0.694906,469636.553594,0.920103,40.172429,20.904799,2.550015,0.050969,0.045474,184.843393,32.000000,199.986031,188.153881,187.199325,168.083680,32.000000,165.473660,68.101084,58.673073,95.574312,51.610185,41.744482,53.924051,38.395406,25.823226,15.561598,54.681316,34.469058
54.488562,84.907904,138.790986,161.472839,98.483723,96.403015,29.615270,14.205111,138.298115,0.838118,84.757832,55.603733,159.513556,138.870033,157.512272,138.613110,78.161736,136.710991,-0.000705,0.000449,32.000000,-235.803576,138.725186,-0.629186,22.827976,0.687414,469436.895748,0.900093,39.789244,20.891328,2.529393,0.044077,0.038865,184.635794,32.000000,199.869426,187.491537,187.267586,169.064310,32.000000,165.075466,68.087360,58.677279,95.527179,51.610185,41.709484,53.924051,38.357306,25.823226,15.560566,54.677097,34.514619
54.707952,84.907904,138.786454,161.472839,98.480820,96.399054,29.491548,14.209678,138.306768,0.838289,84.711018,55.630228,159.558874,138.959915,157.579581,138.480285,78.102729,136.781997,-0.000705,0.000459,32.000000,-235.801304,138.778211,-0.630239,22.856352,0.693729,469412.878232,0.917085,40.107649,20.818580,2.544463,0.048675,0.038215,185.289101,32.000000,199.159540,186.858295,189.142683,169.705075,32.000000,164.033641,68.085036,58.648852,95.541037,51.610185,41.751472,53.924051,38.312705,25.823226,15.592186,54.766653,34.487253
54.865465,84.915078,138.855649,161.471721,98.464256,96.392881,29.796167,14.210391,138.306337,0.837876,84.688681,55.525520,159.622196,138.997495,157.511016,138.621160,78.104309,136.759204,-0.000706,0.000466,32.000000,-235.802394,138.750861,-0.630790,22.834952,0.694346,469500.144372,0.913510,40.159394,20.813018,2.547158,0.044773,0.036181,186.223643,32.000000,198.595422,187.564234,191.260008,168.922719,32.000000,164.476406,68.067260,58.614049,95.559505,51.610185,41.725105,53.924051,38.315574,25.823226,15.616195,54.685968,34.555485
54.487952,84.906525,138.803089,161.473119,98.442468,96.390684,29.293000,14.198404,138.291572,0.837816,84.785656,55.623503,159.596261,138.959897,157.471055,138.563213,78.123814,136.850221,-0.000706,0.000460,32.000000,-235.808808,138.737568,-0.630895,22.852025,0.690092,469487.367223,0.913302,39.947719,20.906227,2.536861,0.046217,0.035563,186.015380,32.000000,198.440091,188.402350,189.679588,168.381322,32.000000,165.602186,68.086843,58.646052,95.587489,51.610185,41.760823,53.924051,38.431492,25.823226,15.585617,54.662768,34.548002
54.448739,84.910112,138.842705,161.477875,98.440237,96.388136,29.813995,14.209250,138.325135,0.837965,84.829026,55.636298,159.516312,138.870583,157.481834,138.518972,78.118515,136.841315,-0.000706,0.000465,32.000000,-235.796487,138.695877,-0.630511,22.865086,0.688690,469388.689388,0.901098,39.803318,20.893669,2.530839,0.044525,0.032910,185.173197,32.000000,199.344352,188.586578,188.125163,168.061131,32.000000,165.971878,68.093733,58.672789,95.601227,51.610185,41.734240,53.924051,38.004716,25.823226,15.584666,54.672318,34.532961
55.105352,84.910112,138.781260,161.477875,98.427891,96.390635,29.552800,14.199688,138.234672,0.837713,84.797261,55.527162,159.542599,138.866568,157.486680,138.551296,78.158601,136.682225,-0.000706,0.000470,32.000000,-235.811622,138.658578,-0.630514,22.841430,0.693601,469510.348834,0.923450,40.158604,20.917992,2.547409,0.055450,0.066148,184.630418,32.000000,200.162349,187.902094,186.861876,168.324668,32.000000,165.058033,68.077865,58.679033,95.587352,51.610185,41.749701,53.924051,38.086095,25.823226,15.596200,54.770036,34.447928
54.813749,84.912871,138.745111,161.484029,98.401141,96.389411,29.754973,14.204112,138.309538,0.838200,84.712626,55.469860,159.509875,138.895624,157.593090,138.489225,78.127783,136.692036,-0.000706,0.000431,32.000000,-235.804247,138.694002,-0.631025,22.856746,0.694006,469530.729849,0.908008,40.200094,20.919004,2.549971,0.047840,0.063140,184.885412,32.000000,199.665220,187.382515,187.907628,169.440368,32.000000,164.603831,68.094522,58.663072,95.572447,51.610185,41.725065,53.924051,38.438167,25.823226,15.604880,54.766436,34.699945
54.437183,84.923080,138.784880,161.485428,98.380646,96.388226,29.226161,14.200973,138.245763,0.838398,84.662449,55.563533,159.564440,138.934897,157.536117,138.486574,78.106047,136.775414,-0.000706,0.000384,32.000000,-235.808862,138.731000,-0.631006,22.858031,0.684440,469157.596581,0.904180,39.568146,20.802293,2.518472,0.048215,0.031470,185.583251,32.000000,198.905115,186.897327,190.154186,169.468168,32.000000,164.146604,68.103248,58.655073,95.559195,51.610185,41.748416,53.924051,38.464181,25.823226,15.639459,54.760732,34.705448
54.354039,84.925839,138.704448,161.492142,98.384944,96.394603,29.722595,14.201686,138.231277,0.838136,84.723728,55.554338,159.614233,138.968399,157.527556,138.472457,78.095491,136.718504,-0.000706,0.000384,32.000000,-235.806346,138.746887,-0.630733,22.850609,0.688193,469349.461362,0.903235,39.850840,20.837840,2.531210,0.046531,0.042887,186.261267,32.000000,198.420124,187.624646,190.927915,168.594379,32.000000,165.031368,68.103792,58.673289,95.598395,51.610185,41.705383,53.924051,38.218008,25.823226,15.638676,54.761106,34.547048
54.908990,84.925839,138.747135,161.492142,98.365306,96.398487,29.226805,14.200973,138.328135,0.838275,84.838363,55.506842,159.565796,138.885144,157.519366,138.476470,78.109910,136.843975,-0.000706,0.000380,32.000000,-235.805092,138.707831,-0.630373,22.846990,0.694107,469575.271479,0.926515,40.224235,20.899739,2.549450,0.054679,0.048373,185.773929,32.000000,198.768916,188.753236,189.309882,168.128782,32.000000,166.039293,68.103914,58.668364,95.623406,51.610185,41.731285,53.924051,38.209467,25.823226,15.647497,54.751379,34.466344
55.077396,84.921976,138.686917,161.491582,98.389805,96.397203,29.583653,14.203827,138.186838,0.838140,84.811743,55.556478,159.524377,138.875111,157.459358,138.430267,78.150697,136.710686,-0.000706,0.000385,32.000000,-235.804205,138.742502,-0.629584,22.844393,0.695225,469667.902385,0.912623,40.307443,20.882883,2.551870,0.042521,0.051031,185.045124,32.000000,199.631308,188.504414,187.531843,168.119586,32.000000,165.881947,68.128429,58.703672,95.607397,51.610185,41.722648,53.924051,38.485301,25.823226,15.633310,54.676812,34.577348
54.525324,84.921700,138.807450,161.495219,98.427457,96.395952,29.836705,14.203256,138.265697,0.837698,84.744753,55.537065,159.529899,138.860185,157.530541,138.427089,78.153397,136.750436,-0.000707,0.000389,32.000000,-235.802481,138.706036,-0.629416,22.832303,0.687134,469400.040287,0.917936,39.772253,20.928889,2.526856,0.054484,0.041887,184.494935,32.000000,200.106733,187.652390,187.065926,168.827439,32.000000,164.877368,68.145342,58.700170,95.612461,51.610185,41.745900,53.924051,38.433186,25.823226,15.631558,54.740384,34.520782
54.439257,84.931909,138.713774,161.500814,98.416557,96.394738,29.279043,14.205111,138.287165,0.837782,84.655084,55.572707,159.507492,138.951270,157.565803,138.402216,78.110902,136.767962,-0.000706,0.000387,32.000000,-235.803248,138.733017,-0.629279,22.830677,0.684331,469233.039208,0.903824,39.606798,20.823912,2.518037,0.043798,0.036718,185.120114,32.000000,199.320601,187.219518,188.645335,169.654088,32.000000,164.234198,68.150526,58.672185,95.600209,51.610185,41.738012,53.924051,38.193575,25.823226,15.630761,54.673685,34.464583
54.882704,84.931909,138.775927,161.500814,98.428262,96.390945,29.823365,14.204683,138.305042,0.837388,84.653548,55.560259,159.599465,138.901089,157.528219,138.611867,78.076059,136.794632,-0.000707,0.000400,32.000000,-235.802857,138.763753,-0.629640,22.820790,0.693719,469481.819388,0.906029,40.137676,20.840359,2.545743,0.042195,0.035885,186.096037,32.000000,198.803521,187.145883,190.984833,169.263448,32.000000,164.396856,68.173140,58.666457,95.605529,51.610185,41.732476,53.924051,38.238050,25.823226,15.665499,54.676163,34.567004
54.882066,84.925839,138.696151,161.498296,98.423857,96.383097,29.681089,14.201258,138.297368,0.837314,84.701247,55.662581,159.566755,139.000433,157.504105,138.581224,78.062817,136.813081,-0.000707,0.000412,32.000000,-235.807593,138.726880,-0.629817,22.838466,0.694584,469608.115445,0.924885,40.231061,20.891295,2.548047,0.046350,0.080527,186.280893,32.000000,198.348854,187.924211,190.404114,168.332271,32.000000,165.365130,68.190640,58.650089,95.623164,51.610185,41.746188,53.924051,38.453360,25.823226,15.643698,54.682408,34.519315
54.779580,84.916182,138.813689,161.488225,98.417891,96.381821,30.000203,14.209250,138.291957,0.837260,84.795171,55.647831,159.559605,138.878250,157.535797,138.610892,78.112924,136.772101,-0.000707,0.000392,32.000000,-235.798127,138.794098,-0.629492,22.841194,0.688442,469445.368532,0.899987,39.803581,20.938982,2.528591,0.047243,0.041507,185.497972,32.000000,199.000178,188.702208,188.711360,167.846399,32.000000,166.222034,68.232638,58.690467,95.648514,51.610185,41.740474,53.924051,38.303961,25.823226,15.609396,54.677087,34.501267
54.684815,84.904593,138.683334,161.475637,98.420168,96.386947,29.234431,14.199260,138.377415,0.837546,84.690943,55.742938,159.537796,138.924376,157.486015,138.601229,78.145230,136.823980,-0.000706,0.000408,32.000000,-235.805985,138.808909,-0.628389,22.847619,0.687421,469424.163808,0.904225,39.798122,20.961108,2.527167,0.045986,0.038495,184.860231,32.000000,200.062771,188.077619,186.962404,168.289642,32.000000,165.350824,68.196483,58.708994,95.624193,51.610185,41.727111,53.924051,38.005867,25.823226,15.608543,54.680795,34.540151
54.817268,84.904593,138.772638,161.475637,98.428485,96.393284,29.996937,14.206681,138.342669,0.837947,84.602204,55.665729,159.510217,138.998189,157.587397,138.538894,78.169842,136.846092,-0.000704,0.000424,32.000000,-235.802498,138.794956,-0.627974,22.854621,0.689502,469361.343421,0.896397,39.887028,20.891266,2.534041,0.047024,0.036104,184.622464,32.000000,199.910318,187.409383,187.570641,169.070593,32.000000,164.633910,68.202606,58.703831,95.619721,51.610185,41.723039,53.924051,38.273698,25.823226,15.567353,54.684424,34.503101
54.809456,84.893281,138.719417,161.460251,98.408920,96.397101,29.545332,14.199688,138.404811,0.837701,84.525819,55.701620,159.564503,138.916974,157.621062,138.635230,78.116594,136.854444,-0.000703,0.000407,32.000000,-235.809327,138.800363,-0.627478,22.862699,0.690059,469357.124469,0.921635,39.966699,20.883942,2.536048,0.047529,0.042385,185.469308,32.000000,199.096769,186.898229,189.524251,169.636084,32.000000,164.340118,68.182330,58.670284,95.603372,51.610185,41.737724,53.924051,38.371588,25.823226,15.527045,54.679477,34.414766
54.825713,84.873691,138.813557,161.452139,98.387332,96.403483,29.864615,14.210962,138.409384,0.837590,84.598937,55.680894,159.597679,138.993662,157.526052,138.641615,78.080646,136.867677,-0.000702,0.000394,32.000000,-235.794447,138.883753,-0.628076,22.838073,0.688358,469280.963593,0.895904,39.839176,20.869976,2.531550,0.052744,0.068925,186.382296,32.000000,198.618278,187.404442,191.384909,168.918990,32.000000,164.412347,68.177820,58.680865,95.610026,51.610185,41.735901,53.924051,38.270957,25.823226,15.457905,54.674737,34.516747
