OSU 80 Ton Compressor Load Stand
54.556410,84.879761,138.828900,161.442628,98.365452,96.407271,29.339979,14.200116,138.431389,0.837163,84.658726,55.694739,159.530430,139.030612,157.529941,138.668743,78.105557,136.964570,-0.000702,0.000358,32.000000,-235.806440,138.951713,-0.628430,22.841980,0.687961,469387.176115,0.909750,39.835379,20.927244,2.530939,0.055054,0.040376,186.111004,32.000000,198.588680,188.452712,189.657838,168.330394,32.000000,165.670114,68.198741,58.660385,95.626792,51.610185,41.743047,53.924051,38.256876,25.823226,15.456619,54.680707,34.421736
54.878527,84.879761,138.821551,161.442628,98.363036,96.404792,30.044316,14.206538,138.480304,0.837357,84.691531,55.709607,159.516070,139.071454,157.497814,138.650229,78.115009,136.897697,-0.000703,0.000370,32.000000,-235.801985,138.902335,-0.627636,22.851160,0.688973,469452.031808,0.899750,39.800152,20.969563,2.531906,0.044537,0.039784,185.202751,32.000000,199.323880,188.610571,187.941104,167.965014,32.000000,165.940282,68.209488,58.676724,95.645322,51.610185,41.739017,53.924051,38.241556,25.823226,15.476463,54.674845,34.701559
55.016345,84.868448,138.800896,161.434515,98.376356,96.408669,29.407769,14.206538,138.468210,0.837286,84.597779,55.789851,159.492883,139.127080,157.546255,138.681847,78.137411,137.007068,-0.000702,0.000390,32.000000,-235.799363,138.946714,-0.627136,22.814260,0.693069,469560.535040,0.920811,40.065719,20.991279,2.544685,0.051797,0.042731,184.629106,32.000000,200.215760,187.799301,186.809960,168.399095,32.000000,164.885959,68.252065,58.696658,95.624584,51.610185,41.760517,53.924051,38.410844,25.823226,15.435902,54.677648,34.512198
54.779108,84.858791,138.877879,161.432557,98.365598,96.415020,29.839696,14.211105,138.454635,0.837746,84.546891,55.750722,159.487439,139.118107,157.612099,138.733351,78.117425,136.912058,-0.000701,0.000391,32.000000,-235.798730,138.989786,-0.627284,22.852707,0.687844,469378.498229,0.893457,39.755446,20.949649,2.529615,0.051771,0.043873,185.002157,32.000000,199.725235,187.362937,188.043019,169.443569,32.000000,164.695065,68.238150,58.650617,95.621105,51.610185,41.758687,53.924051,38.296270,25.823226,15.401016,54.676704,34.485786
54.653319,84.852445,138.822961,161.423605,98.368421,96.418825,29.502714,14.203399,138.524725,0.837882,84.490749,55.771443,159.590379,139.072066,157.551933,138.687182,78.139368,136.976341,-0.000700,0.000410,32.000000,-235.803158,138.914369,-0.627416,22.852156,0.686760,469277.782890,0.910317,39.611808,20.979868,2.522903,0.051237,0.042026,185.814560,32.000000,198.841035,186.987284,190.470866,169.433620,32.000000,164.180077,68.274539,58.657143,95.616030,51.610185,41.784234,53.924051,38.209826,25.823226,15.399579,54.671039,34.475001
54.822033,84.852445,138.890630,161.423605,98.378181,96.425190,27.861514,14.201972,138.512838,0.838188,84.561446,55.863255,159.593273,139.053021,157.525784,138.779142,78.094386,137.020784,-0.000699,0.000391,32.000000,-235.805077,139.092254,-0.627265,22.868967,0.689641,469444.455911,0.901411,39.830090,20.954144,2.535234,0.054010,0.049746,186.277525,32.000000,198.318351,187.623010,190.963182,168.472565,32.000000,164.645110,68.275242,58.630935,95.638802,51.610185,41.766012,53.924051,38.267805,25.823226,15.376053,54.676635,34.535089
54.917446,84.838097,138.875244,161.423885,98.394766,96.437896,29.395315,14.205396,138.483575,0.837645,84.675445,55.730232,159.555100,139.131158,157.547126,138.691299,78.133205,137.035310,-0.000699,0.000413,32.000000,-235.807553,139.008878,-0.626646,22.877963,0.691292,469474.570810,0.914013,39.944910,20.963131,2.540065,0.054983,0.040891,185.763903,32.000000,198.824976,188.654228,189.128226,167.943078,32.000000,166.216029,68.295852,58.664823,95.647449,51.610185,41.800966,53.924051,38.282046,25.823226,15.324661,54.673694,34.544186
54.506200,84.824853,138.917657,161.413814,98.410993,96.443037,29.832551,14.198261,138.549333,0.837889,84.633640,55.697432,159.522447,139.153386,157.510998,138.790425,78.127772,137.040744,-0.000698,0.000417,32.000000,-235.806984,139.011369,-0.626318,22.866187,0.688632,469509.622676,0.964675,39.782445,21.029491,2.533482,0.052743,0.041128,185.011406,32.000000,199.671071,188.243208,187.381468,168.017565,32.000000,165.649124,68.280983,58.662821,95.623594,51.610185,41.777860,53.924051,38.441675,25.823226,15.277005,54.678897,34.441912
54.454047,84.816852,138.868563,161.405143,98.490731,96.453093,29.445921,14.201543,138.504892,0.838018,84.536968,55.682846,159.480053,139.179179,157.525849,138.726887,78.135713,137.052025,-0.000697,0.000403,32.000000,-235.808783,138.939761,-0.625672,22.894905,0.686893,469436.609642,0.912698,39.676389,20.997657,2.528800,0.040066,0.029784,184.547108,32.000000,200.093447,187.530845,187.161002,168.744000,32.000000,164.788740,68.293607,58.661711,95.597945,51.610185,41.808126,53.924051,38.139948,25.823226,15.275223,54.671511,34.706108
55.266364,84.816852,138.948690,161.405143,98.540347,96.468294,29.891435,14.208393,138.542795,0.837839,84.470293,55.801128,159.478937,139.214087,157.574529,138.664308,78.097251,137.001414,-0.000696,0.000392,32.000000,-235.805048,138.956238,-0.625413,22.886512,0.693741,469648.687799,0.906730,40.059300,21.005703,2.548658,0.047489,0.037914,185.225076,32.000000,199.228413,186.999816,188.644875,169.525020,32.000000,164.242720,68.281563,58.623449,95.589244,51.610185,41.785506,53.924051,38.024361,25.823226,15.245590,54.679753,34.682704
54.858946,84.816300,138.956161,161.400667,98.560306,96.479676,29.218342,14.201972,138.602075,0.838211,84.489263,55.668817,159.564261,139.115825,157.534428,138.774904,78.083209,137.100283,-0.000697,0.000389,32.000000,-235.803601,139.057664,-0.625109,22.870672,0.693466,469698.275939,0.919670,40.101702,21.003187,2.550197,0.043752,0.035900,186.098019,32.000000,198.698812,187.168739,190.999571,169.154319,32.000000,164.371134,68.286432,58.614493,95.587161,51.610185,41.813694,53.924051,38.369803,25.823226,15.241808,54.686165,34.683878
54.650668,84.816576,138.945592,161.403464,98.582183,96.491070,29.880620,14.209107,138.597279,0.837822,84.639640,55.692683,159.548921,139.173366,157.510750,138.720271,78.110848,136.999026,-0.000696,0.000400,32.000000,-235.794008,139.021399,-0.624764,22.870514,0.681958,469459.817499,0.891613,39.320801,21.017310,2.514164,0.063047,0.041254,186.203429,32.000000,198.421221,188.038298,190.274507,168.441775,32.000000,165.403842,68.304410,58.604499,95.632381,51.610185,41.785345,53.924051,38.366518,25.823226,15.240897,54.674402,34.683511
54.944361,84.823198,138.901030,161.405982,98.590451,96.502322,29.687529,14.207822,138.590601,0.838199,84.679051,55.693998,159.485102,139.156911,157.505254,138.783852,78.125358,137.033002,-0.000696,0.000409,32.000000,-235.800045,139.028436,-0.624593,22.867892,0.688703,469733.443153,0.919642,39.710806,21.078893,2.532972,0.047958,0.057189,185.476404,32.000000,198.952175,188.748567,188.592977,167.585611,32.000000,166.049110,68.303758,58.625712,95.639354,51.610185,41.808252,53.924051,38.043717,25.823226,15.239031,54.685712,34.483145
55.314163,84.823198,138.919497,161.405982,98.596046,96.511239,29.810704,14.199117,138.535644,0.838113,84.654877,55.626978,159.504426,139.130262,157.468786,138.782970,78.171096,137.089103,-0.000695,0.000426,32.000000,-235.811373,138.976657,-0.624394,22.855120,0.691889,469835.230368,0.903098,39.911597,21.002563,2.542432,0.047263,0.042742,184.742640,32.000000,200.076365,188.067554,186.875690,168.274161,32.000000,165.585670,68.311800,58.643102,95.638674,51.610185,41.782923,53.924051,37.971554,25.823226,15.260214,54.681238,34.733034
54.776153,84.823198,138.919448,161.417171,98.624751,96.518943,29.346068,14.200545,138.629740,0.837654,84.580522,55.680060,159.459358,139.101348,157.593384,138.762069,78.207013,137.012664,-0.000694,0.000423,32.000000,-235.806995,139.043837,-0.623207,22.875969,0.687362,469733.338505,0.903803,39.635642,21.004395,2.528031,0.047948,0.041641,184.665262,32.000000,199.831975,187.331241,187.706522,169.163380,32.000000,164.383609,68.338517,58.646996,95.619506,51.610185,41.813100,53.924051,38.201631,25.823226,15.258415,54.677451,34.615426
54.779989,84.834786,138.943849,161.426123,98.644598,96.531763,27.909294,14.205396,138.464944,0.837848,84.548133,55.721136,159.516606,139.207338,157.597196,138.695699,78.137999,136.970993,-0.000693,0.000419,32.000000,-235.801980,139.026989,-0.622401,22.890420,0.682335,469518.929985,0.893597,39.281472,20.985633,2.511463,0.044401,0.039103,185.486598,32.000000,199.069940,186.909236,189.571445,169.555576,32.000000,164.231843,68.325671,58.599930,95.599783,51.610185,41.788520,53.924051,38.269064,25.823226,15.296873,54.699176,34.751229
54.632045,84.848858,138.916271,161.425284,98.685691,96.543177,29.536971,14.208679,138.536706,0.837610,84.668684,55.713859,159.614566,139.182726,157.522608,138.695722,78.136617,137.091972,-0.000691,0.000416,32.000000,-235.800500,138.963539,-0.622180,22.845521,0.689893,469742.204338,0.917535,39.797341,20.912958,2.536130,0.054834,0.037441,186.364395,32.000000,198.505658,187.336848,191.300398,168.954642,32.000000,164.789750,68.328287,58.598790,95.579898,51.610185,41.809314,53.924051,38.153988,25.823226,15.295192,54.685978,34.582998
55.255147,84.848858,138.909538,161.425284,98.732047,96.554589,29.692617,14.207109,138.507679,0.837527,84.792298,55.725934,159.544904,139.134991,157.509364,138.732941,78.166713,137.029676,-0.000690,0.000419,32.000000,-235.800595,139.098696,-0.622517,22.858450,0.689639,469944.417190,0.964852,39.805238,20.961928,2.536398,0.048684,0.037489,186.039382,32.000000,198.649497,188.476747,189.720981,168.005519,32.000000,165.567825,68.349448,58.600429,95.630752,51.610185,41.777665,53.924051,37.997427,25.823226,15.342490,54.686244,34.486446
54.927969,84.870655,138.890703,161.425563,98.771892,96.560978,29.177895,14.207822,138.482079,0.837208,84.779109,55.671582,159.498565,139.107973,157.463666,138.719312,78.186612,136.960196,-0.000690,0.000382,32.000000,-235.801029,138.936414,-0.621983,22.868390,0.693209,470091.850241,0.914510,39.961835,21.021491,2.542762,0.044135,0.068129,185.165751,32.000000,199.393533,188.563386,187.840766,167.946765,32.000000,166.128469,68.299089,58.603323,95.579767,51.610185,41.796352,53.924051,38.350041,25.823226,15.416749,54.743069,34.511758
54.582557,84.880037,138.875778,161.430319,98.796571,96.562247,29.312488,14.209250,138.465201,0.837181,84.718896,55.719791,159.478416,139.124245,157.514021,138.729051,78.209750,137.044223,-0.000689,0.000408,32.000000,-235.800913,138.929846,-0.621618,22.871931,0.683417,469797.065423,0.898655,39.363532,20.961439,2.513966,0.051943,0.042769,184.464853,32.000000,200.077441,187.622031,186.951584,168.597686,32.000000,164.999117,68.329634,58.612352,95.553708,51.610185,41.765472,53.924051,38.370261,25.823226,15.448022,54.721275,34.741691
54.552640,84.889142,138.834366,161.433676,98.811778,96.566044,29.315451,14.204968,138.523190,0.837206,84.648512,55.672951,159.464808,139.144433,157.569044,138.753128,78.172034,137.026230,-0.000689,0.000394,32.000000,-235.802244,138.978592,-0.621626,22.862830,0.688044,469972.167422,0.920554,39.698839,20.908119,2.528597,0.050995,0.038329,184.984854,32.000000,199.568313,187.159509,188.128751,169.500254,32.000000,164.438502,68.332064,58.589151,95.500614,51.610185,41.780751,53.924051,38.156468,25.823226,15.446802,54.684109,34.560841
55.371270,84.889142,138.889620,161.433676,98.831868,96.569914,29.802634,14.199117,138.484161,0.837238,84.627229,55.662552,159.538414,139.072679,157.571899,138.708978,78.195640,136.866769,-0.000688,0.000398,32.000000,-235.808750,138.958709,-0.621691,22.862515,0.693135,470111.511843,0.922675,40.040757,20.925399,2.544325,0.052750,0.034955,185.892356,32.000000,198.805739,187.055368,190.518631,169.489424,32.000000,164.314101,68.345189,58.584343,95.480652,51.610185,41.770645,53.924051,37.927439,25.823226,15.477274,54.733991,34.505008
54.934485,84.896868,138.889269,161.438431,98.859802,96.572396,29.684021,14.203684,138.482517,0.837532,84.756461,55.587036,159.519946,139.119169,157.481327,138.647701,78.140623,136.942182,-0.000687,0.000405,32.000000,-235.808773,138.963602,-0.621706,22.866921,0.693684,470225.427307,0.923189,40.078740,20.954461,2.544961,0.044674,0.076547,186.338988,32.000000,198.268423,187.697550,190.733887,168.648088,32.000000,164.989042,68.321877,58.567908,95.455312,51.610185,41.773842,53.924051,38.447573,25.823226,15.503011,54.678513,34.578302
54.858858,84.909284,138.819002,161.443746,98.855985,96.574944,29.460052,14.204112,138.438000,0.837558,84.878701,55.697922,159.515988,139.026941,157.491696,138.707616,78.217821,137.020803,-0.000686,0.000399,32.000000,-235.804083,138.907414,-0.622128,22.884886,0.681623,469812.856288,0.893522,39.292883,20.854132,2.508334,0.046518,0.044240,185.748829,32.000000,198.917811,188.618331,189.132233,167.794457,32.000000,165.758166,68.348687,58.592930,95.430688,51.610185,41.742937,53.924051,38.212069,25.823226,15.545095,54.681857,34.705888
55.066589,84.917010,138.939651,161.448502,98.830644,96.577502,29.937866,14.208821,138.524591,0.837865,84.853408,55.725048,159.462776,139.053346,157.462123,138.643711,78.254196,136.964950,-0.000684,0.000395,32.000000,-235.797899,138.980976,-0.621598,22.857375,0.688108,470143.025689,0.904906,39.718794,20.945442,2.528271,0.045963,0.033360,184.984843,32.000000,199.778101,188.402626,187.243025,168.154681,32.000000,165.743156,68.356013,58.586460,95.387388,51.610185,41.776696,53.924051,38.265573,25.823226,15.544172,54.688073,34.454972
54.876236,84.917010,138.771204,161.448502,98.841082,96.577526,29.506974,14.202542,138.474347,0.838105,84.753390,55.640961,159.465586,139.107098,157.530588,138.672636,78.250087,136.841464,-0.000683,0.000407,32.000000,-235.807456,138.883328,-0.621082,22.870147,0.688373,470065.107304,0.913207,39.803875,20.906064,2.530476,0.052455,0.035293,184.538422,32.000000,200.088357,187.447999,187.195444,168.930493,32.000000,164.792466,68.354543,58.603902,95.380539,51.610185,41.724299,53.924051,38.196493,25.823226,15.570140,54.677982,34.716600
54.656508,84.927495,138.840257,161.451020,98.879914,96.583924,29.833636,14.203113,138.488974,0.838720,84.714480,55.731360,159.516513,139.152365,157.566545,138.735464,78.213487,136.968873,-0.000681,0.000402,32.000000,-235.808197,138.812762,-0.619959,22.854831,0.686741,469920.923725,0.894981,39.612191,20.842824,2.523121,0.061134,0.042819,185.273511,32.000000,199.182577,186.936964,188.854848,169.219146,32.000000,164.078811,68.362155,58.562809,95.334168,51.610185,41.768292,53.924051,38.063588,25.823226,15.605755,54.678081,34.529953
55.012074,84.935772,138.779297,161.448502,98.932403,96.587818,29.534135,14.206824,138.431722,0.839095,84.738694,55.747253,159.568547,139.062114,157.508920,138.530399,78.213402,136.903206,-0.000680,0.000388,32.000000,-235.801208,138.881736,-0.618893,22.852209,0.688324,470017.117583,0.911482,39.794896,20.787503,2.528803,0.051606,0.061873,186.158878,32.000000,198.562213,187.303813,191.076455,169.174631,32.000000,164.844752,68.370993,58.549036,95.356247,51.610185,41.725723,53.924051,38.114658,25.823226,15.633773,54.675091,34.494077
54.933471,84.949568,138.783650,161.446544,98.982528,96.598491,29.911414,14.208964,138.373391,0.838891,84.841675,55.717881,159.530815,139.065397,157.474489,138.655589,78.162991,136.946156,-0.000678,0.000403,32.000000,-235.796773,138.858913,-0.618504,22.837627,0.692571,470234.441069,0.905531,40.016885,20.885419,2.540233,0.051821,0.043366,186.131103,32.000000,198.458826,187.991277,190.123756,168.383052,32.000000,165.313504,68.363818,58.535045,95.375310,51.610185,41.761546,53.924051,38.301745,25.823226,15.633119,54.677943,34.505962
54.743028,84.949568,138.770690,161.446544,98.992531,96.601613,29.608840,14.206824,138.368472,0.838782,84.891262,55.697547,159.488992,139.078427,157.477839,138.704460,78.205093,136.974379,-0.000678,0.000412,32.000000,-235.801044,138.856120,-0.618747,22.835975,0.686960,470095.309109,0.908333,39.683229,20.853907,2.522706,0.043111,0.036133,185.427587,32.000000,199.096456,188.691769,188.476487,167.539242,32.000000,165.912896,68.347969,58.556869,95.375498,51.610185,41.718768,53.924051,38.265425,25.823226,15.680485,54.679615,34.562455
54.801743,84.955087,138.898336,161.445705,98.977312,96.595853,29.738179,14.209678,138.455823,0.838314,84.808129,55.703163,159.507493,139.144411,157.507703,138.637886,78.224276,136.915854,-0.000677,0.000421,32.000000,-235.800977,138.897969,-0.618400,22.845495,0.688719,470295.375831,0.898404,39.772468,20.924985,2.526395,0.043984,0.036029,184.711199,32.000000,200.079307,188.078953,186.783321,168.456324,32.000000,165.618270,68.360506,58.570395,95.357643,51.610185,41.736054,53.924051,38.248343,25.823226,15.699162,54.677156,34.478009
54.672805,84.950672,138.796483,161.447383,98.992536,96.595243,29.585058,14.203969,138.459921,0.838562,84.724641,55.763404,159.473833,139.083892,157.553568,138.677485,78.234067,136.925980,-0.000677,0.000409,32.000000,-235.804882,138.943166,-0.617982,22.841220,0.691615,470323.663818,0.911052,39.955600,20.896462,2.534947,0.052100,0.033843,184.676964,32.000000,199.872351,187.300237,187.778125,169.157196,32.000000,164.403995,68.381530,58.561800,95.338637,51.610185,41.729746,53.924051,38.302411,25.823226,15.683368,54.684404,34.426945
54.686026,84.954811,138.879400,161.447943,99.022395,96.595183,30.050584,14.206110,138.351251,0.838456,84.711396,55.761809,159.559839,139.075756,157.580171,138.707169,78.176666,136.861519,-0.000677,0.000420,32.000000,-235.805528,138.888365,-0.617201,22.848957,0.691085,470238.569227,0.905990,39.904606,20.849120,2.534561,0.049759,0.037376,185.553094,32.000000,198.805200,187.041624,189.700947,169.487006,32.000000,164.126943,68.389228,58.548556,95.320221,51.610185,41.726763,53.924051,38.115103,25.823226,15.682866,54.690935,34.497305
55.078256,84.954811,138.823437,161.447943,99.022985,96.597528,29.516726,14.210391,138.420417,0.839300,84.794155,55.722394,159.613830,139.121308,157.535829,138.667609,78.182568,136.994923,-0.000677,0.000459,32.000000,-235.799116,138.932456,-0.616809,22.820370,0.692619,470272.788333,0.913002,40.024354,20.844202,2.538675,0.055574,0.039539,186.284717,32.000000,198.385576,187.526356,191.038164,168.930419,32.000000,164.933940,68.381938,58.542021,95.346155,51.610185,41.736765,53.924051,38.074951,25.823226,15.696770,54.680628,34.483438
55.102633,84.954259,138.889078,161.450460,99.025416,96.606419,29.836855,14.204968,138.375115,0.838772,84.835505,55.816383,159.557256,139.215393,157.497600,138.739601,78.178919,136.876864,-0.000676,0.000432,32.000000,-235.802572,138.877107,-0.617191,22.841430,0.692642,470376.881335,0.898630,40.015750,20.870578,2.539577,0.052026,0.032696,185.979085,32.000000,198.629314,188.455277,189.649427,167.994083,32.000000,165.636440,68.388453,58.526739,95.353859,51.610185,41.731679,53.924051,38.297824,25.823226,15.694392,54.679182,34.545580
54.796876,84.953707,138.846101,161.451299,99.025863,96.612715,29.371603,14.206253,138.379341,0.838778,84.822047,55.882155,159.491470,139.060565,157.468250,138.699652,78.214979,136.960422,-0.000676,0.000442,32.000000,-235.806041,138.905802,-0.617465,22.844603,0.687254,470194.163583,0.907813,39.638809,20.928870,2.520476,0.046491,0.035943,185.176049,32.000000,199.388270,188.673397,187.553666,167.781168,32.000000,166.027290,68.389786,58.570996,95.370687,51.610185,41.745240,53.924051,38.223328,25.823226,15.692009,54.676782,34.579770
54.750795,84.953707,138.947988,161.451859,99.028472,96.617777,29.892065,14.201543,138.452592,0.838491,84.771646,55.813121,159.498796,139.159115,157.527659,138.781321,78.196298,136.918820,-0.000676,0.000431,32.000000,-235.808127,138.928177,-0.617220,22.837102,0.686673,470230.145929,0.897722,39.614898,20.875713,2.520552,0.057126,0.055339,184.448410,32.000000,200.099543,187.706312,186.917850,168.701033,32.000000,165.099457,68.402452,58.596851,95.357202,51.610185,41.743891,53.924051,38.180014,25.823226,15.691538,54.683972,34.532228
54.753695,84.953707,138.937765,161.451859,99.040212,96.620332,29.412247,14.204968,138.540187,0.838711,84.681269,55.811835,159.495188,139.135624,157.648158,138.761277,78.177738,136.977094,-0.000676,0.000411,32.000000,-235.805194,138.956729,-0.617376,22.851396,0.691025,470338.663378,0.917543,39.907908,20.879861,2.533832,0.044358,0.047575,184.980035,32.000000,199.490034,187.171627,188.491327,169.377994,32.000000,164.051841,68.387241,58.580199,95.378489,51.610185,41.779839,53.924051,38.246138,25.823226,15.691067,54.675494,34.490335
54.890046,84.940739,138.969477,161.443187,99.026351,96.620462,27.447195,14.206681,138.588643,0.838593,84.624889,55.830278,159.571783,139.116945,157.617797,138.756145,78.145192,137.055367,-0.000677,0.000423,32.000000,-235.801679,138.960236,-0.617390,22.847724,0.692540,470419.292377,0.902441,39.952260,20.878526,2.537826,0.046790,0.031837,185.880693,32.000000,198.711771,187.134542,190.498877,169.444298,32.000000,164.591673,68.407411,58.571583,95.361482,51.610185,41.737115,53.924051,38.034022,25.823226,15.645501,54.675307,34.433548
54.914997,84.939359,138.954662,161.431718,98.976468,96.617938,29.445028,14.202685,138.490834,0.839277,84.736319,55.817998,159.591950,139.166945,157.541436,138.710752,78.117308,136.933021,-0.000676,0.000414,32.000000,-235.808461,138.947266,-0.617477,22.841403,0.692029,470465.273986,0.917134,39.949468,20.925123,2.537505,0.052724,0.033796,186.328077,32.000000,198.383751,187.671463,190.630769,168.535337,32.000000,165.216218,68.385621,58.565520,95.377656,51.610185,41.786791,53.924051,38.146061,25.823226,15.640106,54.681847,34.510804
55.254264,84.918665,138.997751,161.422207,98.968547,96.619215,29.849245,14.207537,138.555831,0.838911,84.774790,55.886688,159.549280,139.159073,157.534124,138.766128,78.108267,136.861477,-0.000677,0.000432,32.000000,-235.802626,138.916876,-0.617647,22.841640,0.690217,470446.567761,0.980108,39.805354,20.995316,2.531779,0.046402,0.032673,185.597350,32.000000,198.817385,188.685738,189.061282,167.711605,32.000000,165.996884,68.388789,58.573773,95.395385,51.610185,41.771314,53.924051,38.100320,25.823226,15.639489,54.681395,34.480650
54.834987,84.918665,138.958148,161.422207,98.956344,96.625559,29.247881,14.210106,138.486487,0.838898,84.786380,55.784485,159.511144,139.165556,157.477031,138.674332,78.157010,137.012268,-0.000677,0.000436,32.000000,-235.798582,138.944897,-0.617696,22.838440,0.689927,470470.354117,0.913129,39.780002,20.964349,2.530359,0.051186,0.049813,184.914482,32.000000,199.766510,188.364914,187.005095,168.323764,32.000000,165.885328,68.384080,58.609389,95.390397,51.610185,41.785178,53.924051,38.181739,25.823226,15.566842,54.677963,34.529073
55.039871,84.921148,138.926964,161.413814,98.944497,96.623210,29.813346,14.201543,138.460437,0.838937,84.660686,55.847557,159.460691,139.221103,157.573216,138.775454,78.165073,136.978567,-0.000677,0.000440,32.000000,-235.809439,138.926546,-0.616846,22.853756,0.684991,470306.631480,0.894707,39.434183,20.938957,2.515602,0.049551,0.049966,184.544702,32.000000,200.037088,187.417394,187.303034,168.916132,32.000000,164.503505,68.409834,58.635026,95.393469,51.610185,41.761364,53.924051,38.026760,25.823226,15.574650,54.680028,34.455485
55.092669,84.921976,138.965398,161.404863,98.946093,96.623185,29.537087,14.202971,138.542602,0.838896,84.631505,55.820883,159.503435,139.139498,157.631904,138.728640,78.143685,137.057696,-0.000678,0.000430,32.000000,-235.804406,138.965989,-0.616961,22.867997,0.691265,470447.064153,0.920771,39.836208,20.962770,2.534115,0.057953,0.074348,185.329375,32.000000,199.141170,187.119853,189.013991,169.594129,32.000000,164.309562,68.417553,58.612551,95.424472,51.610185,41.794826,53.924051,38.013861,25.823226,15.576723,54.672554,34.540812
54.873729,84.916458,138.960037,161.396191,98.971271,96.621903,29.757271,14.201543,138.491490,0.839427,84.633335,55.841385,159.633034,139.154384,157.584885,138.771706,78.129927,136.960610,-0.000677,0.000411,32.000000,-235.806324,139.002741,-0.616694,22.839699,0.687521,470326.752965,0.899629,39.641944,20.938497,2.524115,0.058282,0.043222,186.174600,32.000000,198.596091,187.391190,191.123715,169.320940,32.000000,164.756141,68.414378,58.616909,95.437976,51.610185,41.761950,53.924051,38.064483,25.823226,15.575929,54.677864,34.452037
55.124636,84.916458,138.985188,161.396191,98.994719,96.618073,29.229810,14.203827,138.554245,0.839157,84.780852,55.937232,159.578304,139.153079,157.535301,138.756387,78.134143,137.011866,-0.000676,0.000408,32.000000,-235.803713,138.943350,-0.616215,22.866790,0.686502,470343.327157,0.907097,39.592163,20.997942,2.522394,0.045211,0.038076,186.173227,32.000000,198.424782,188.142989,190.079946,168.216662,32.000000,165.188545,68.405884,58.641965,95.475147,51.610185,41.801808,53.924051,37.985621,25.823226,15.555927,54.670380,34.609557
55.246529,84.905421,139.030121,161.397869,99.003591,96.616793,29.880252,14.200687,138.576275,0.839503,84.738695,55.898844,159.515965,139.128896,157.496577,138.703050,78.133689,137.106670,-0.000677,0.000405,32.000000,-235.806853,139.018853,-0.616383,22.882447,0.690623,470457.072180,0.904274,39.796753,20.965004,2.532360,0.049086,0.050518,185.322645,32.000000,199.013605,188.739190,188.336435,167.817283,32.000000,166.003246,68.385663,58.650530,95.491623,51.610185,41.771513,53.924051,38.062153,25.823226,15.516699,54.687394,34.443600
55.025314,84.900179,138.981304,161.391715,98.983142,96.620571,29.400262,14.205967,138.535629,0.839503,84.661952,55.854255,159.497445,139.082628,157.508950,138.784441,78.199229,137.117174,-0.000678,0.000399,32.000000,-235.800753,139.036696,-0.616329,22.852943,0.686111,470313.158618,0.915993,39.556021,20.985443,2.521290,0.044457,0.038531,184.737301,32.000000,200.075121,187.995598,186.876998,168.620295,32.000000,165.436191,68.381836,58.680305,95.495452,51.610185,41.797945,53.924051,38.028090,25.823226,15.497525,54.677727,34.706328
55.461833,84.885003,139.019864,161.385841,98.989118,96.624388,29.464039,14.202971,138.530344,0.839722,84.559202,55.884233,159.461683,139.199855,157.543275,138.846473,78.136901,137.052799,-0.000679,0.000419,32.000000,-235.806373,139.072858,-0.616642,22.871511,0.684022,470237.663193,0.893863,39.428333,21.031484,2.516540,0.050902,0.040786,184.842129,32.000000,199.750535,187.253265,187.824240,169.055336,32.000000,164.367978,68.340253,58.657585,95.501217,51.610185,41.800856,53.924051,38.251485,25.823226,15.496509,54.679703,34.582778
55.073505,84.885003,138.931142,161.385841,99.009755,96.623131,29.940611,14.205967,138.523862,0.839919,84.531080,55.724793,159.548111,139.146247,157.582374,138.804651,78.143299,137.063958,-0.000680,0.000443,32.000000,-235.801900,139.012059,-0.616877,22.877963,0.688001,470232.726373,0.912460,39.634935,20.970995,2.525770,0.047448,0.037269,185.497209,32.000000,198.791672,187.003017,189.659144,169.559960,32.000000,164.469658,68.330956,58.660798,95.494598,51.610185,41.784711,53.924051,37.980237,25.823226,15.442672,54.673321,34.563996
54.695419,84.869276,139.026709,161.382204,99.003388,96.623121,29.375794,14.202685,138.551469,0.839836,84.611278,55.785348,159.601662,139.211315,157.545512,138.808051,78.100153,137.089406,-0.000679,0.000447,32.000000,-235.804855,139.034556,-0.616998,22.836421,0.681079,470141.226239,0.902681,39.202354,21.002372,2.506586,0.054834,0.041595,186.222500,32.000000,198.338390,187.510585,191.075046,168.889376,32.000000,164.650437,68.302805,58.641573,95.509907,51.610185,41.792464,53.924051,37.919383,25.823226,15.386814,54.681247,34.669718
55.088411,84.865689,138.915477,161.376609,98.974175,96.627298,29.703149,14.203827,138.586279,0.840102,84.713554,55.932521,159.516425,139.147043,157.527975,138.759647,78.105714,137.026394,-0.000678,0.000460,32.000000,-235.802566,139.008613,-0.617131,22.847068,0.686245,470305.947835,0.895129,39.573555,21.001340,2.522649,0.047922,0.040619,185.860845,32.000000,198.662220,188.480801,189.564825,168.010026,32.000000,165.794971,68.298030,58.651043,95.541948,51.610185,41.780179,53.924051,37.960350,25.823226,15.373023,54.666564,34.494370
54.968388,84.876174,139.028624,161.377449,98.948082,96.634924,29.514652,14.204968,138.544110,0.839978,84.735458,55.851957,159.486335,139.185051,157.495926,138.803326,78.141911,137.033086,-0.000678,0.000446,32.000000,-235.803063,139.068166,-0.617401,22.864377,0.693725,470544.723053,0.919174,39.921165,21.056721,2.541835,0.047721,0.049780,185.082818,32.000000,199.407754,188.641086,187.539279,168.023383,32.000000,166.205222,68.283499,58.676722,95.549235,51.610185,41.808410,53.924051,38.025115,25.823226,15.371656,54.676350,34.512785
55.090360,84.876174,138.942942,161.377449,98.937263,96.642462,29.769047,14.202400,138.550857,0.839948,84.614965,55.766870,159.473103,139.165517,157.503791,138.795053,78.170461,136.992972,-0.000678,0.000478,32.000000,-235.806452,139.092518,-0.616932,22.834244,0.686854,470363.909308,0.902016,39.539956,21.020860,2.521682,0.055820,0.041669,184.482634,32.000000,200.019182,187.632000,186.755468,168.635819,32.000000,164.711228,68.279693,58.688013,95.509949,51.610185,41.791717,53.924051,37.946649,25.823226,15.406784,54.681188,34.684758
54.899599,84.881140,139.052546,161.375770,98.942408,96.648784,29.284310,14.207252,138.520570,0.839921,84.578743,55.771397,159.442077,139.133340,157.582854,138.794853,78.144398,137.074547,-0.000678,0.000503,32.000000,-235.803239,138.961786,-0.616771,22.871485,0.688830,470403.823775,0.910031,39.665551,20.987881,2.529247,0.051423,0.033213,185.035085,32.000000,199.437726,187.256934,188.262713,169.490100,32.000000,164.277313,68.306539,58.652501,95.520654,51.610185,41.771903,53.924051,38.052615,25.823226,15.422795,54.674973,34.493710
54.939314,84.880037,138.909450,161.373532,98.947024,96.655189,27.828127,14.208251,138.562918,0.840069,84.527470,55.813655,159.554294,139.189312,157.542546,138.732453,78.127721,137.113418,-0.000678,0.000522,32.000000,-235.796995,138.961969,-0.616405,22.867734,0.687485,470329.884901,0.900148,39.548572,20.940039,2.522092,0.050292,0.040499,185.868023,32.000000,198.652439,187.164401,190.640837,169.542134,32.000000,164.332234,68.272925,58.645416,95.529281,51.610185,41.779943,53.924051,38.022549,25.823226,15.417751,54.678553,34.540078
54.979280,84.867068,139.046385,161.376609,98.946113,96.665386,29.415451,14.201829,138.500111,0.840032,84.643436,55.825914,159.532361,139.241779,157.513768,138.834901,78.104015,137.051168,-0.000679,0.000528,32.000000,-235.807514,139.000905,-0.616014,22.847226,0.689897,470505.857006,0.918583,39.736577,21.005331,2.532852,0.055265,0.036737,186.198429,32.000000,198.277602,187.828097,190.554933,168.496712,32.000000,164.665602,68.257010,58.632681,95.557606,51.610185,41.787192,53.924051,37.999375,25.823226,15.416531,54.674747,34.408090
54.999156,84.867068,138.903816,161.376609,98.988528,96.673036,28.089499,14.203969,138.475447,0.840305,84.731808,55.811811,159.511402,139.166108,157.505963,138.784888,78.149301,137.025394,-0.000680,0.000512,32.000000,-235.800784,139.020830,-0.616458,22.872534,0.688681,470548.335594,0.965951,39.697326,21.040696,2.528416,0.049162,0.039840,185.651267,32.000000,198.911502,188.721426,189.009857,167.897736,32.000000,165.981729,68.244249,58.652580,95.566552,51.610185,41.777908,53.924051,37.979786,25.823226,15.370172,54.677884,34.534135
54.590593,84.866517,138.947083,161.378568,98.986858,96.679302,29.339791,14.210106,138.497274,0.839849,84.727626,55.824932,159.486282,139.079589,157.497005,138.661946,78.217785,136.964928,-0.000681,0.000491,32.000000,-235.800549,138.986992,-0.616727,22.846859,0.689481,470606.014436,0.913170,39.645991,21.034473,2.529069,0.056446,0.037785,184.833992,32.000000,199.766154,188.208176,186.953401,168.095342,32.000000,165.436325,68.258078,58.672457,95.555141,51.610185,41.780171,53.924051,38.051424,25.823226,15.366900,54.679900,34.516967
55.107564,84.876726,138.997597,161.384722,98.984595,96.680521,29.307769,14.205539,138.462962,0.839910,84.637313,55.801685,159.410998,139.145819,157.545667,138.756796,78.165603,136.917429,-0.000682,0.000475,32.000000,-235.801181,138.928094,-0.616949,22.838073,0.687703,470549.310328,0.955975,39.626918,20.976792,2.525563,0.048884,0.044246,184.473879,32.000000,199.969925,187.419828,187.336992,168.852214,32.000000,164.416460,68.274286,58.666982,95.526941,51.610185,41.811980,53.924051,37.919091,25.823226,15.401007,54.687129,34.607723
55.049384,84.896592,138.940699,161.389477,98.964688,96.685530,29.405674,14.200402,138.552781,0.839658,84.652614,55.796060,159.498916,139.158299,157.582860,138.737479,78.156061,136.936451,-0.000684,0.000482,32.000000,-235.808777,138.937151,-0.617565,22.859945,0.694971,470645.091833,0.922756,40.019483,20.879223,2.545257,0.043851,0.066432,185.269926,32.000000,199.127184,186.905884,188.976086,169.612555,32.000000,164.275628,68.294904,58.675640,95.561497,51.610185,41.765560,53.924051,38.178486,25.823226,15.399753,54.681700,34.685565
55.004804,84.896592,138.898121,161.389477,98.936181,96.690683,29.559486,14.203684,138.487747,0.839887,84.708523,55.677677,159.566700,139.166639,157.519896,138.768468,78.132250,137.000459,-0.000685,0.000513,32.000000,-235.808118,138.957892,-0.617319,22.835922,0.687681,470515.385795,0.914366,39.532642,20.908551,2.522296,0.052205,0.042102,186.192085,32.000000,198.481053,187.234644,191.087161,168.916666,32.000000,164.385662,68.259604,58.635306,95.547821,51.610185,41.778694,53.924051,37.963656,25.823226,15.467647,54.681720,34.523570
54.728046,84.917010,138.888843,161.396471,98.927693,96.693387,29.901133,14.206824,138.408514,0.839835,84.826337,55.728735,159.523575,139.119861,157.508733,138.762970,78.146605,136.935854,-0.000686,0.000518,32.000000,-235.800389,138.947815,-0.617045,22.851343,0.687661,470610.565003,0.912463,39.608266,20.927246,2.523928,0.045250,0.033740,186.023257,32.000000,198.415147,188.219701,189.931657,168.224667,32.000000,165.360148,68.236491,58.627067,95.558268,51.610185,41.744935,53.924051,37.905944,25.823226,15.537594,54.680962,34.419829
54.752023,84.937704,138.926118,161.407660,98.924906,96.699777,29.250791,14.202542,138.408155,0.840048,84.851289,55.689368,159.486781,139.116233,157.470340,138.744183,78.173569,136.984299,-0.000686,0.000503,32.000000,-235.804342,138.976166,-0.616474,22.872324,0.688864,470701.424394,0.908565,39.651023,20.981850,2.525200,0.056054,0.042551,185.268313,32.000000,199.137488,188.691459,188.305532,167.674494,32.000000,165.856465,68.232017,58.647358,95.583898,51.610185,41.787602,53.924051,38.099338,25.823226,15.608639,54.682742,34.709263
54.861334,84.943222,138.858699,161.412416,98.935711,96.703623,30.038712,14.203113,138.429646,0.840116,84.819858,55.671745,159.494964,139.137031,157.472506,138.736605,78.192625,136.988951,-0.000686,0.000504,32.000000,-235.810655,138.913757,-0.616375,22.865925,0.692611,470843.920370,0.903201,39.937469,20.936415,2.537800,0.048003,0.040469,184.502826,32.000000,199.931835,187.959899,186.747012,168.360043,32.000000,164.992058,68.206545,58.658185,95.558671,51.610185,41.764566,53.924051,38.174859,25.823226,15.608005,54.671373,34.617114
54.893559,84.943222,138.972483,161.412416,98.930325,96.707448,29.295118,14.207965,138.442016,0.839752,84.751417,55.708273,159.407045,139.053795,157.564718,138.688652,78.173718,137.004087,-0.000685,0.000513,32.000000,-235.801870,138.932478,-0.616328,22.872376,0.691896,470840.309189,0.922949,39.935074,20.932759,2.537370,0.047249,0.034477,184.731022,32.000000,199.693809,187.242812,187.776054,169.240853,32.000000,164.350176,68.193410,58.649105,95.557054,51.610185,41.803000,53.924051,38.024251,25.823226,15.626579,54.677176,34.538097
54.514132,84.943774,138.811518,161.410178,98.917747,96.711320,29.762276,14.205111,138.430990,0.839585,84.727245,55.675693,159.529881,139.065296,157.565987,138.618325,78.174667,136.948670,-0.000685,0.000491,32.000000,-235.804068,138.850981,-0.616631,22.867210,0.690105,470779.416297,0.896838,39.835433,20.915940,2.531085,0.052150,0.064619,185.607114,32.000000,198.758462,187.037280,189.949318,169.386405,32.000000,164.077908,68.227658,58.633695,95.562819,51.610185,41.764344,53.924051,38.119240,25.823226,15.627920,54.673871,34.509777
55.379184,84.950120,138.951230,161.417731,98.908198,96.712621,29.412730,14.204540,138.385147,0.839475,84.757338,55.663913,159.562682,139.105344,157.497381,138.650350,78.175617,136.929326,-0.000684,0.000489,32.000000,-235.804147,138.915348,-0.616452,22.843108,0.690063,470817.764085,0.919051,39.804462,20.942128,2.531672,0.048596,0.068249,186.252827,32.000000,198.254092,187.580841,191.000418,168.749754,32.000000,164.870160,68.209842,58.633339,95.585100,51.610185,41.797875,53.924051,37.748703,25.823226,15.649394,54.673852,34.706402
54.944598,84.955087,138.816164,161.431997,98.926111,96.711379,29.404054,14.202257,138.424704,0.839709,84.860743,55.687620,159.504937,139.019703,157.503632,138.661757,78.149469,136.882315,-0.000684,0.000461,32.000000,-235.804791,138.854490,-0.616208,22.839987,0.695152,471014.704659,0.911519,40.170558,20.914519,2.546340,0.053832,0.030115,185.792382,32.000000,198.654915,188.467569,189.444787,167.990188,32.000000,165.521023,68.206336,58.644514,95.620292,51.610185,41.724517,53.924051,38.035932,25.823226,15.648887,54.676920,34.575588
54.615717,84.955087,138.859698,161.431997,98.940358,96.705045,29.405639,14.196121,138.433277,0.839752,84.903167,55.694804,159.485320,139.137869,157.421335,138.585866,78.173210,136.852835,-0.000683,0.000437,32.000000,-235.810600,138.873644,-0.615640,22.823098,0.683529,470618.566117,0.906699,39.346307,20.904261,2.509088,0.060367,0.042130,184.920516,32.000000,199.412116,188.549201,187.541856,167.904300,32.000000,165.830067,68.187989,58.671382,95.596436,51.610185,41.763768,53.924051,38.163512,25.823226,15.665666,54.677058,34.526872
54.589952,84.963088,138.727736,161.434795,98.946015,96.701206,29.789599,14.203827,138.385578,0.839793,84.829238,55.676195,159.462841,139.004796,157.496522,138.574503,78.196390,136.890904,-0.000682,0.000439,32.000000,-235.804369,138.830118,-0.615652,22.832172,0.689470,470871.190996,0.914784,39.767302,20.907785,2.526475,0.054217,0.034228,184.401447,32.000000,200.064709,187.553084,186.869760,168.673372,32.000000,164.986334,68.168144,58.648786,95.568405,51.610185,41.727893,53.924051,37.936866,25.823226,15.693034,54.671786,34.549836
55.035251,84.974401,138.892016,161.435354,98.974142,96.699787,29.925017,14.199546,138.423790,0.839772,84.808460,55.809986,159.457779,139.076043,157.594065,138.683166,78.197495,136.887766,-0.000682,0.000456,32.000000,-235.808322,138.754536,-0.615075,22.858136,0.695181,470951.771265,0.920673,40.083812,20.869855,2.542486,0.044838,0.042619,184.974556,32.000000,199.430449,187.074705,188.424184,169.455403,32.000000,164.272040,68.170036,58.666683,95.623870,51.610185,41.772323,53.924051,37.930340,25.823226,15.731958,54.677795,34.564583
55.073061,84.977160,138.865872,161.425843,98.994708,96.701109,29.495404,14.206966,138.416011,0.839733,84.720091,55.805711,159.547790,138.970906,157.539421,138.675430,78.141522,136.800833,-0.000681,0.000432,32.000000,-235.800082,138.798341,-0.614794,22.844472,0.694571,470912.785547,0.909254,40.116672,20.864999,2.541269,0.054976,0.043952,185.867871,32.000000,198.605858,187.219245,190.764201,169.528566,32.000000,164.484935,68.184655,58.642352,95.594375,51.610185,41.760863,53.924051,38.194565,25.823226,15.731698,54.676045,34.570525
54.773430,84.977160,138.912930,161.425843,98.999491,96.702373,29.525999,14.204968,138.432972,0.839927,84.783264,55.870475,159.573479,139.094516,157.484813,138.586727,78.114812,136.908043,-0.000680,0.000386,32.000000,-235.805522,138.812496,-0.614180,22.834873,0.687909,470707.669788,0.897181,39.699628,20.862384,2.523692,0.047835,0.074380,186.093582,32.000000,198.211470,187.781482,190.457267,168.470879,32.000000,164.780868,68.158980,58.638676,95.590749,51.610185,41.776976,53.924051,38.076876,25.823226,15.741041,54.680294,34.520122
54.967077,84.968055,138.800130,161.417451,98.998638,96.702357,29.741987,14.200116,138.420929,0.839875,84.800335,55.850354,159.495112,139.088196,157.480955,138.653097,78.149804,136.931269,-0.000681,0.000376,32.000000,-235.807915,138.976350,-0.613711,22.833824,0.687613,470802.559138,0.909587,39.666137,20.876505,2.521485,0.050920,0.072109,185.478054,32.000000,198.798805,188.651609,188.876007,167.758198,32.000000,165.881211,68.183005,58.665921,95.609342,51.610185,41.780172,53.924051,38.006518,25.823226,15.709146,54.679861,34.570599
54.704618,84.957570,138.927100,161.411577,98.962366,96.704850,29.983393,14.206966,138.455236,0.839671,84.761412,55.875072,159.502821,139.137622,157.470196,138.752356,78.157562,136.945954,-0.000682,0.000389,32.000000,-235.804508,138.888894,-0.613605,22.833667,0.692720,471000.457780,0.914070,39.953925,20.954824,2.536137,0.049034,0.038766,184.777936,32.000000,199.828174,188.342632,186.925582,168.194310,32.000000,165.649305,68.192355,58.693883,95.590361,51.610185,41.781393,53.924051,38.111348,25.823226,15.672397,54.678376,34.525331
54.663975,84.936048,138.803873,161.407660,98.978181,96.703563,29.481771,14.201401,138.447546,0.839656,84.648465,55.844004,159.443229,139.068926,157.557224,138.706535,78.140347,136.981199,-0.000680,0.000403,32.000000,-235.810237,138.984487,-0.613688,22.827163,0.689178,470833.095544,0.903932,39.758690,20.931010,2.525150,0.053101,0.066996,184.496862,32.000000,199.870150,187.455253,187.418235,168.914004,32.000000,164.312553,68.216336,58.728653,95.610947,51.610185,41.763450,53.924051,37.890590,25.823226,15.671966,54.679615,34.419242
55.187462,84.936048,138.896960,161.407660,98.985278,96.699749,29.812499,14.202400,138.428279,0.839408,84.636930,55.838505,159.499505,139.110217,157.607971,138.679501,78.159462,136.961956,-0.000680,0.000435,32.000000,-235.806616,138.903907,-0.613788,22.823648,0.693866,470941.952626,0.901339,40.000596,20.930317,2.539586,0.044605,0.038128,185.244687,32.000000,198.978068,187.015817,189.053605,169.486862,32.000000,164.057470,68.222373,58.715412,95.618004,51.610185,41.771705,53.924051,37.832169,25.823226,15.596623,54.673252,34.599285
55.083902,84.926115,138.800659,161.402345,98.990913,96.707419,29.743315,14.204826,138.444433,0.839559,84.666279,55.790088,159.610372,139.062074,157.541417,138.704092,78.125548,136.961117,-0.000680,0.000417,32.000000,-235.806320,138.890017,-0.614176,22.822862,0.693976,470959.782214,0.917356,40.018240,20.964488,2.539220,0.052961,0.038205,186.157479,32.000000,198.428315,187.342287,191.173603,169.213771,32.000000,164.457835,68.223448,58.732903,95.614567,51.610185,41.755220,53.924051,38.108132,25.823226,15.561432,54.682339,34.533915
54.690785,84.922252,138.970257,161.400107,99.012389,96.712470,29.677281,14.202542,138.439535,0.839512,84.700940,55.839297,159.513209,139.031896,157.496833,138.737664,78.087162,136.958344,-0.000679,0.000418,32.000000,-235.805817,138.964745,-0.613791,22.843108,0.686599,470658.421783,0.897777,39.515462,20.936116,2.516821,0.055325,0.039888,186.004665,32.000000,198.439770,188.158485,189.928681,168.100318,32.000000,165.347371,68.239593,58.684883,95.619233,51.610185,41.796325,53.924051,38.105233,25.823226,15.547261,54.675425,34.513446
54.779200,84.904041,138.897651,161.394233,99.014214,96.715041,29.488813,14.207394,138.510252,0.839789,84.755752,55.795418,159.518913,139.163824,157.482932,138.754577,78.141546,137.027187,-0.000680,0.000431,32.000000,-235.798834,138.868438,-0.614187,22.848825,0.687706,470794.909647,0.901758,39.604702,20.969626,2.519804,0.053560,0.066305,185.254750,32.000000,199.047618,188.654180,188.029798,167.715637,32.000000,166.103034,68.260863,58.756867,95.619374,51.610185,41.759772,53.924051,37.896670,25.823226,15.546470,54.689617,34.556439
55.074887,84.904041,138.931721,161.394233,99.006708,96.712489,28.672479,14.204826,138.479736,0.839577,84.707372,55.851327,159.502645,139.184256,157.506616,138.658784,78.140533,136.986093,-0.000679,0.000435,32.000000,-235.800747,139.031149,-0.614020,22.820370,0.694017,471071.531031,0.910880,39.978605,21.006679,2.541018,0.052198,0.036777,184.472404,32.000000,200.041231,187.856190,186.700036,168.342471,32.000000,165.021605,68.259107,58.737006,95.599447,51.610185,41.785287,53.924051,37.879358,25.823226,15.482293,54.681031,34.398479
55.119763,84.912871,138.876399,161.397590,99.006897,96.716292,29.828662,14.203969,138.511240,0.839892,84.616478,55.920319,159.453657,139.104446,157.587293,138.760767,78.122276,136.964179,-0.000679,0.000422,32.000000,-235.799473,138.929950,-0.613755,22.817380,0.692092,470919.227447,0.915074,39.875253,20.985409,2.535591,0.054895,0.033445,184.669589,32.000000,199.575066,187.259453,187.863398,169.229068,32.000000,164.249912,68.281911,58.754184,95.587995,51.610185,41.767911,53.924051,38.052471,25.823226,15.512019,54.678051,34.475808
54.732317,84.912595,138.927934,161.396191,98.985911,96.721818,29.432239,14.204112,138.487685,0.840045,84.559794,55.879365,159.515973,139.196593,157.534313,138.655463,78.110381,136.991583,-0.000679,0.000417,32.000000,-235.800641,139.026357,-0.613772,22.838335,0.688623,470768.575476,0.935602,39.591268,20.966657,2.522597,0.050164,0.044294,185.546736,32.000000,198.676773,187.060676,189.899882,169.436664,32.000000,164.075589,68.230172,58.716992,95.592850,51.610185,41.780886,53.924051,38.066346,25.823226,15.510174,54.678690,34.529880
54.758589,84.907904,138.874195,161.393673,99.020300,96.727298,29.788158,14.202257,138.522112,0.840500,84.650556,55.783296,159.562466,139.167169,157.509615,138.799637,78.078365,137.006868,-0.000680,0.000417,32.000000,-235.807086,139.036086,-0.614415,22.827215,0.687775,470810.698172,0.898594,39.557101,20.974371,2.519539,0.048329,0.034778,186.153141,32.000000,198.214296,187.552015,190.974606,168.675641,32.000000,164.817488,68.197129,58.705441,95.589663,51.610185,41.800912,53.924051,37.968919,25.823226,15.509285,54.681434,34.519535
55.245106,84.907904,138.913119,161.393673,99.047663,96.727714,29.743359,14.200116,138.533047,0.840158,84.704651,55.905258,159.497959,139.251159,157.515124,138.747788,78.096270,136.943675,-0.000680,0.000442,32.000000,-235.804309,138.976677,-0.614330,22.865715,0.693351,471042.551276,0.917772,39.928941,20.999449,2.538316,0.046284,0.035878,185.742288,32.000000,198.549904,188.664017,189.326086,167.899671,32.000000,165.810090,68.209438,58.726303,95.623730,51.610185,41.777880,53.924051,37.771754,25.823226,15.492069,54.676379,34.484025
55.064642,84.897695,138.938040,161.392554,99.075993,96.727733,29.401869,14.203399,138.491711,0.840553,84.660144,55.773879,159.470425,139.231767,157.455454,138.734120,78.137815,136.918390,-0.000680,0.000439,32.000000,-235.804633,139.081117,-0.615159,22.841980,0.693026,471110.287827,0.906373,39.898953,21.038818,2.536117,0.048426,0.043891,184.955364,32.000000,199.333376,188.543640,187.300984,167.946418,32.000000,165.505215,68.183176,58.747686,95.629814,51.610185,41.789617,53.924051,37.872388,25.823226,15.455632,54.678838,34.513519
54.850365,84.877002,138.844582,161.383043,99.071562,96.727750,29.214675,14.198832,138.528984,0.840279,84.598087,55.850206,159.476940,139.093273,157.528010,138.682127,78.114713,136.997403,-0.000680,0.000416,32.000000,-235.805594,138.953366,-0.615072,22.812922,0.684704,470848.514892,0.899039,39.432177,20.990513,2.514487,0.043705,0.035322,184.282805,32.000000,199.900343,187.664992,186.858532,168.691795,32.000000,164.640828,68.162097,58.747396,95.606361,51.610185,41.754312,53.924051,37.973513,25.823226,15.382702,54.675435,34.435309
54.821916,84.872863,138.967855,161.376609,99.053789,96.730335,29.922414,14.207394,138.559284,0.840215,84.569609,55.868677,159.476149,139.140986,157.615118,138.764355,78.124858,137.036165,-0.000680,0.000408,32.000000,-235.797523,139.062271,-0.615212,22.833562,0.688258,470843.762357,0.912706,39.594743,20.936802,2.523181,0.048326,0.030153,184.982720,32.000000,199.173910,187.203912,188.423976,169.463393,32.000000,163.982532,68.156232,58.737259,95.630808,51.610185,41.797957,53.924051,37.911337,25.823226,15.381451,54.682408,34.556072
