OSU 80 Ton Compressor Load Stand
55.200165,84.872863,138.893869,161.376609,99.073831,96.730304,29.339440,14.205825,138.595304,0.839849,84.530082,55.818864,159.552012,139.214944,157.566667,138.729375,78.096264,137.042920,-0.000679,0.000407,32.000000,-235.802863,138.999843,-0.615239,22.824383,0.691846,470962.131161,0.922416,39.779757,20.997918,2.531334,0.047631,0.039990,185.923610,32.000000,198.566438,187.209473,190.879418,169.354221,32.000000,164.187959,68.139834,58.703432,95.609626,51.610185,41.770887,53.924051,37.773454,25.823226,15.365793,54.668502,34.568765
55.093218,84.864309,138.953415,161.371574,99.060563,96.727506,29.792749,14.206110,138.511910,0.839972,84.594163,55.839454,159.567909,139.240840,157.500357,138.841301,78.044570,137.006150,-0.000678,0.000417,32.000000,-235.802905,138.955423,-0.615119,22.828736,0.686477,470839.230690,0.912171,39.440122,21.038259,2.516186,0.050627,0.042817,186.161494,32.000000,198.050402,187.965114,190.262524,168.412376,32.000000,165.125430,68.105002,58.692177,95.626225,51.610185,41.811287,53.924051,37.975942,25.823226,15.334757,54.683391,34.466050
54.613585,84.859895,138.900817,161.371015,99.044621,96.727210,29.215133,14.205396,138.524435,0.839939,84.646020,55.839877,159.513500,139.155138,157.484674,138.723243,78.095542,137.040533,-0.000678,0.000457,32.000000,-235.803127,138.987504,-0.614953,22.857113,0.686477,470839.230690,0.912171,39.440122,21.038259,2.516186,0.051981,0.050795,185.361265,32.000000,198.652258,188.727762,188.666626,167.750363,32.000000,165.765616,68.105597,58.716752,95.639935,51.610185,41.774843,53.924051,38.090691,25.823226,15.318040,54.681188,34.495617
54.708382,84.854100,138.903226,161.366539,99.015995,96.737389,29.659805,14.203256,138.495654,0.840101,84.627969,55.796478,159.477803,139.200304,157.464736,138.808133,78.146262,137.041984,-0.000677,0.000422,32.000000,-235.804284,139.084890,-0.615000,22.883391,0.688250,470960.301264,0.900147,39.533968,21.072267,2.522151,0.049303,0.038438,184.796490,32.000000,199.842864,188.183150,186.859407,168.256842,32.000000,165.196650,68.099839,58.728173,95.614731,51.610185,41.777341,53.924051,38.033456,25.823226,15.296011,54.680461,34.674854
55.165016,84.848306,138.989500,161.364581,98.998206,96.737405,29.844711,14.202114,138.531286,0.839922,84.526172,55.747417,159.416347,139.277626,157.555556,138.775699,78.147771,136.955794,-0.000675,0.000443,32.000000,-235.805098,138.979980,-0.614407,22.836421,0.694392,471086.148990,0.926712,39.990678,21.037832,2.543338,0.054840,0.044035,184.454989,32.000000,199.743791,187.460505,187.319024,168.723882,32.000000,164.385733,68.083505,58.718383,95.609766,51.610185,41.787526,53.924051,37.755326,25.823226,15.294526,54.680392,34.462162
54.706228,84.848306,138.861474,161.364581,98.985127,96.737369,29.159354,14.205396,138.614325,0.840044,84.529113,55.795694,159.533200,139.192657,157.566295,138.806362,78.117060,137.001192,-0.000675,0.000449,32.000000,-235.801324,139.025194,-0.614302,22.887824,0.692229,470989.846487,0.911180,39.893499,20.987811,2.538975,0.057574,0.036148,185.282811,32.000000,198.837537,187.009413,189.295678,169.556398,32.000000,163.977469,68.104076,58.710167,95.621149,51.610185,41.759112,53.924051,38.025615,25.823226,15.272874,54.676694,34.544700
54.942650,84.841408,138.923139,161.365420,98.990177,96.741146,27.855988,14.204112,138.475263,0.840147,84.529875,55.746978,159.576818,139.097248,157.530416,138.718699,78.101396,136.892822,-0.000675,0.000456,32.000000,-235.804575,138.937762,-0.614682,22.888768,0.687165,470762.653150,0.897362,39.449203,20.944842,2.519523,0.049249,0.038754,186.095545,32.000000,198.438132,187.340474,191.178371,169.040758,32.000000,164.456358,68.105281,58.689095,95.628755,51.610185,41.778082,53.924051,37.815774,25.823226,15.247344,54.679871,34.683878
55.087102,84.850789,138.915962,161.370455,99.014492,96.744922,29.558540,14.209107,138.560669,0.839873,84.721427,55.731993,159.554788,139.178423,157.524932,138.788070,78.125208,136.956910,-0.000674,0.000475,32.000000,-235.802203,138.895603,-0.615180,22.856667,0.691889,471036.550300,0.926845,39.889780,20.997393,2.538312,0.052121,0.039338,186.039378,32.000000,198.287978,188.301574,189.709144,168.024422,32.000000,165.306832,68.132090,58.725040,95.679487,51.610185,41.778316,53.924051,37.804450,25.823226,15.278320,54.684139,34.468838
54.993461,84.861274,138.982062,161.372973,99.007398,96.744885,29.757714,14.206110,138.473339,0.840130,84.711896,55.683027,159.492189,139.192718,157.471988,138.801534,78.170599,137.079282,-0.000675,0.000477,32.000000,-235.806347,138.885101,-0.615259,22.882237,0.688615,470962.397686,0.965688,39.655494,20.960916,2.528512,0.051757,0.036941,185.129399,32.000000,199.061499,188.745803,188.002792,167.721342,32.000000,166.152880,68.109912,58.728266,95.678467,51.610185,41.747477,53.924051,38.019654,25.823226,15.276802,54.684336,34.568985
54.649647,84.861274,138.865837,161.372973,99.014658,96.744871,29.032352,14.205825,138.448211,0.840500,84.714620,55.763797,159.489217,139.128161,157.471273,138.674451,78.179115,137.020883,-0.000676,0.000478,32.000000,-235.798273,138.948448,-0.615297,22.868810,0.687394,470881.117990,0.907522,39.526311,20.967943,2.521751,0.046370,0.031351,184.545134,32.000000,199.850478,187.948355,186.736555,168.445310,32.000000,164.843586,68.139066,58.713169,95.667884,51.610185,41.760140,53.924051,38.043915,25.823226,15.311778,54.688201,34.600533
55.003580,84.880588,138.901814,161.383323,99.049167,96.741049,29.270413,14.210819,138.413654,0.840559,84.658963,55.736792,159.460981,139.104608,157.599916,138.646198,78.176884,136.963520,-0.000676,0.000459,32.000000,-235.794918,138.976122,-0.615147,22.830520,0.688426,470855.899799,0.903143,39.626589,20.981407,2.527247,0.042467,0.039854,184.708868,32.000000,199.451912,187.418997,187.881446,169.256013,32.000000,164.210293,68.124087,58.700964,95.654016,51.610185,41.774900,53.924051,37.851411,25.823226,15.377528,54.688830,34.561575
54.751890,84.893281,138.926920,161.393394,99.074324,96.737218,29.311465,14.202114,138.385009,0.840642,84.657406,55.695275,159.532414,139.183665,157.556076,138.585340,78.157636,136.913515,-0.000677,0.000437,32.000000,-235.805590,138.948001,-0.615155,22.858450,0.693423,471001.662796,0.932050,39.957279,20.944809,2.541020,0.054518,0.031624,185.519934,32.000000,198.608053,187.043654,190.126425,169.628483,32.000000,164.141009,68.145626,58.674380,95.638772,51.610185,41.782780,53.924051,37.980833,25.823226,15.420405,54.681159,34.409264
54.872087,84.909560,138.905632,161.393394,99.060423,96.734658,29.777973,14.205539,138.403634,0.840695,84.738633,55.731187,159.584863,139.120534,157.491698,138.667484,78.135271,137.006069,-0.000678,0.000431,32.000000,-235.801017,138.800667,-0.615151,22.863302,0.689403,470843.654019,0.918002,39.636194,20.919446,2.525323,0.050805,0.042944,186.199920,32.000000,198.210913,187.636916,190.882058,168.638959,32.000000,164.627487,68.146608,58.650137,95.628931,51.610185,41.745281,53.924051,37.868004,25.823226,15.419319,54.680303,34.508823
54.958463,84.909560,138.920700,161.393394,99.042743,96.734681,29.642965,14.204255,138.473445,0.841053,84.871766,55.770025,159.548195,139.089072,157.530773,138.788433,78.152027,136.950752,-0.000678,0.000431,32.000000,-235.806563,138.880636,-0.615207,22.852759,0.692516,470995.023227,0.921298,39.890779,20.914633,2.537390,0.044293,0.031096,185.756124,32.000000,198.569548,188.740947,189.172094,167.986341,32.000000,165.834836,68.160152,58.696222,95.620383,51.610185,41.781925,53.924051,37.857027,25.823226,15.474896,54.680500,34.517334
55.066925,84.933013,138.908234,161.404303,99.043184,96.734690,29.647772,14.205682,138.436954,0.840837,84.830618,55.741238,159.484128,139.073534,157.440138,138.741130,78.205187,136.970299,-0.000680,0.000441,32.000000,-235.802842,138.877657,-0.614718,22.857480,0.690429,470989.020340,0.904714,39.791435,20.981529,2.531444,0.045497,0.047639,184.942861,32.000000,199.272804,188.505538,187.272369,167.894125,32.000000,165.865138,68.135523,58.701595,95.573807,51.610185,41.728962,53.924051,37.986164,25.823226,15.555530,54.673468,34.543233
54.640956,84.946257,138.837629,161.413814,99.030215,96.734663,29.262385,14.200116,138.354737,0.840607,84.797513,55.677033,159.469884,139.060790,157.539801,138.674121,78.174471,136.965549,-0.000681,0.000429,32.000000,-235.807260,138.809928,-0.614858,22.841115,0.689525,470916.863899,0.907279,39.708464,20.938162,2.527740,0.046192,0.036210,184.271936,32.000000,199.836603,187.578183,186.957211,168.616844,32.000000,164.525127,68.143905,58.702080,95.542081,51.610185,41.750239,53.924051,38.029351,25.823226,15.600857,54.683647,34.487473
54.665151,84.944878,138.861384,161.418011,99.013596,96.737174,29.755315,14.202971,138.395835,0.840437,84.677239,55.669491,159.478340,139.071638,157.628254,138.660026,78.162555,136.892007,-0.000683,0.000459,32.000000,-235.804897,138.818983,-0.614585,22.819295,0.687705,470796.831506,0.905238,39.627872,20.894405,2.522535,0.046509,0.034896,184.994748,32.000000,199.196218,187.117584,188.367042,169.441966,32.000000,164.174976,68.150752,58.664002,95.526773,51.610185,41.719648,53.924051,37.757851,25.823226,15.600310,54.678533,34.541252
55.197282,84.944878,138.870445,161.418011,99.025422,96.737180,29.717400,14.206253,138.447331,0.840354,84.689278,55.710134,159.540161,139.051593,157.534792,138.567314,78.120941,136.860845,-0.000685,0.000481,32.000000,-235.796370,138.769401,-0.615296,22.851605,0.694324,471071.470474,0.924978,40.050643,20.922837,2.540908,0.051263,0.038056,185.908948,32.000000,198.506776,187.121326,190.822627,169.343991,32.000000,164.359398,68.150443,58.651072,95.508534,51.610185,41.761770,53.924051,37.711445,25.823226,15.594962,54.680559,34.503321
55.053928,84.950672,138.822860,161.416892,99.008926,96.734687,29.479616,14.207109,138.382813,0.840371,84.843027,55.768980,159.537027,139.035973,157.473548,138.632220,78.135189,136.887494,-0.000686,0.000502,32.000000,-235.800595,138.852326,-0.615707,22.837024,0.694759,471092.164342,0.909237,40.025936,20.899365,2.540218,0.048746,0.045616,186.128292,32.000000,198.141227,187.999268,190.362403,168.301251,32.000000,164.919219,68.188565,58.635792,95.542645,51.610185,41.726145,53.924051,37.991314,25.823226,15.614549,54.680648,34.545874
54.597266,84.957570,138.899186,161.413535,99.031457,96.727077,29.896433,14.199831,138.387302,0.840410,84.906359,55.721093,159.548259,138.970949,157.517255,138.653790,78.172341,136.821286,-0.000685,0.000511,32.000000,-235.811807,138.762816,-0.616524,22.841194,0.685748,470917.148883,0.900844,39.514896,20.925979,2.515893,0.047691,0.038787,185.451193,32.000000,198.773778,188.822934,188.550563,167.743264,32.000000,166.019245,68.190163,58.689143,95.575040,51.610185,41.772675,53.924051,38.038132,25.823226,15.638011,54.675071,34.535529
54.864088,84.970262,138.901362,161.419129,99.031224,96.727131,29.584525,14.203113,138.382413,0.840329,84.879400,55.748903,159.514717,139.104569,157.476839,138.622683,78.209901,137.024211,-0.000686,0.000493,32.000000,-235.801312,138.882105,-0.617139,22.857795,0.688093,470954.057179,0.910676,39.657991,20.924558,2.521580,0.055254,0.064672,184.658291,32.000000,199.688566,188.207781,186.792388,168.415173,32.000000,165.377535,68.220884,58.714748,95.568762,51.610185,41.726760,53.924051,37.978249,25.823226,15.637579,54.683824,34.491802
55.104337,84.970262,138.887054,161.419129,99.026653,96.724618,29.660747,14.200116,138.416516,0.840120,84.804853,55.662738,159.494153,139.073841,157.580726,138.615938,78.195067,136.957387,-0.000687,0.000481,32.000000,-235.805948,138.797365,-0.617204,22.834821,0.695289,471071.645242,0.906103,40.104096,20.855534,2.544069,0.051532,0.033990,184.505011,32.000000,199.738426,187.467907,187.451414,169.046977,32.000000,164.160998,68.224777,58.673262,95.530047,51.610185,41.767821,53.924051,37.753470,25.823226,15.681326,54.671895,34.543159
54.908194,84.976609,138.866056,161.415213,99.013233,96.714434,29.648376,14.210962,138.405134,0.840349,84.755213,55.747493,159.510376,139.076856,157.616227,138.730275,78.137302,137.015899,-0.000688,0.000490,32.000000,-235.798873,138.896969,-0.617366,22.850897,0.690751,470895.376077,0.910839,39.859826,20.915623,2.531736,0.061898,0.033492,185.268584,32.000000,198.875330,187.064116,189.124502,169.524041,32.000000,164.146559,68.201950,58.657322,95.529408,51.610185,41.721341,53.924051,37.894612,25.823226,15.703091,54.733972,34.534429
54.626671,84.978264,138.867496,161.418850,98.988225,96.711938,29.995472,14.201829,138.401394,0.840172,84.766057,55.742421,159.594218,139.126612,157.525977,138.683168,78.106392,136.956325,-0.000689,0.000481,32.000000,-235.806695,138.814904,-0.617636,22.868469,0.687706,470796.295186,0.904162,39.629269,20.898313,2.520438,0.049704,0.039199,186.107713,32.000000,198.345786,187.445488,191.022583,169.058848,32.000000,164.726609,68.195619,58.637459,95.496284,51.610185,41.756264,53.924051,38.019287,25.823226,15.708604,54.676940,34.655191
54.687467,84.985162,138.886751,161.431718,98.981722,96.706899,29.293242,14.203256,138.473590,0.840348,84.824347,55.811909,159.544832,139.178934,157.489673,138.674164,78.094864,136.956283,-0.000690,0.000483,32.000000,-235.806251,138.885674,-0.617644,22.861178,0.690017,470955.006971,0.907977,39.823787,20.984225,2.529059,0.047411,0.065082,185.831700,32.000000,198.314159,188.318473,189.695298,167.960264,32.000000,164.947866,68.219227,58.632737,95.522852,51.610185,41.728160,53.924051,37.644033,25.823226,15.708383,54.758214,34.409704
54.838415,84.985162,138.877973,161.431718,99.009198,96.706912,29.939033,14.204683,138.397874,0.840547,84.915723,55.771265,159.556181,139.033058,157.488222,138.674124,78.137055,136.988889,-0.000690,0.000487,32.000000,-235.806299,138.881390,-0.617299,22.897029,0.693769,471134.593980,0.902487,40.096425,20.986477,2.542119,0.051584,0.033544,185.071866,32.000000,199.070137,188.609916,187.951805,167.817987,32.000000,166.027891,68.209312,58.669816,95.530778,51.610185,41.758428,53.924051,37.895824,25.823226,15.732172,54.761627,34.706842
55.080049,84.982127,138.954761,161.433676,99.006726,96.703125,29.463279,14.203399,138.417020,0.840247,84.802295,55.849413,159.563545,139.087563,157.534842,138.686530,78.192882,137.017967,-0.000690,0.000478,32.000000,-235.802338,138.938027,-0.617561,22.889764,0.693140,471111.002557,0.922971,40.044714,20.997985,2.539645,0.039366,0.103249,184.539072,32.000000,199.939505,187.839429,186.685824,168.525044,32.000000,165.172200,68.227428,58.680150,95.527502,51.610185,41.743172,53.924051,37.993369,25.823226,15.721467,54.761440,34.708383
54.644676,84.966675,138.936920,161.432277,99.012217,96.700185,29.513713,14.205967,138.461102,0.840320,84.716304,55.827616,159.477631,139.177894,157.600759,138.751194,78.159046,137.014169,-0.000691,0.000482,32.000000,-235.799442,138.953648,-0.618046,22.875655,0.689713,470962.167046,0.900357,39.899409,20.971479,2.532494,0.056069,0.037989,184.699163,32.000000,199.491903,187.247934,188.040551,169.315415,32.000000,164.222026,68.196127,58.647226,95.506412,51.610185,41.783696,53.924051,37.996589,25.823226,15.667607,54.765885,34.548662
54.985325,84.960605,138.965163,161.430039,98.967898,96.697708,29.632745,14.204826,138.513894,0.839790,84.691573,55.730636,159.576535,139.161744,157.593513,138.763579,78.137241,136.988378,-0.000691,0.000457,32.000000,-235.800092,138.915307,-0.617860,22.913263,0.686655,470723.073714,0.910483,39.664406,20.929640,2.522778,0.056310,0.045178,185.520802,32.000000,198.642990,187.064663,190.061456,169.404929,32.000000,164.244167,68.200199,58.629894,95.528140,51.610185,41.733317,53.924051,37.532772,25.823226,15.667268,54.755628,34.673753
54.619042,84.960605,138.903505,161.430039,98.947217,96.697712,29.576628,14.208821,138.463792,0.839771,84.666653,55.789860,159.590693,139.210926,157.527726,138.734816,78.098396,137.046244,-0.000692,0.000453,32.000000,-235.798719,138.977713,-0.617535,22.897711,0.693542,470957.028399,0.916752,40.067474,20.961649,2.542552,0.053403,0.037677,186.085159,32.000000,198.120844,187.714905,190.598813,168.892569,32.000000,164.826667,68.168022,58.609965,95.546054,51.610185,41.767708,53.924051,38.001903,25.823226,15.645800,54.770685,34.594663
54.957300,84.936048,138.967405,161.425843,98.915777,96.697728,29.759498,14.203256,138.512325,0.839856,84.798009,55.805899,159.569930,139.232929,157.545015,138.739193,78.139637,137.043127,-0.000692,0.000438,32.000000,-235.802645,138.990422,-0.616889,22.890813,0.687356,470816.173275,0.906876,39.733726,20.971048,2.527314,0.050280,0.035679,185.608856,32.000000,198.696218,188.541844,189.267289,167.845272,32.000000,165.398964,68.184168,58.644804,95.568356,51.610185,41.746509,53.924051,37.745811,25.823226,15.560007,54.765000,34.704421
54.960181,84.930254,138.883346,161.423605,98.937515,96.697667,29.364677,14.199974,138.595174,0.840280,84.734405,55.697357,159.514521,139.211540,157.513994,138.715538,78.149060,137.002626,-0.000694,0.000453,32.000000,-235.807402,138.936560,-0.616950,22.900202,0.693057,471061.899337,0.915232,40.086125,21.037725,2.543133,0.047832,0.039244,184.869901,32.000000,199.514956,188.584234,187.319999,167.962051,32.000000,165.833316,68.159539,58.657748,95.545367,51.610185,41.761700,53.924051,37.800596,25.823226,15.539228,54.759208,34.708309
55.076947,84.920045,138.962403,161.423605,98.941405,96.693817,29.757416,14.203541,138.524704,0.839865,84.682721,55.768337,159.478921,139.139091,157.565458,138.760502,78.162364,137.028231,-0.000695,0.000459,32.000000,-235.802687,138.923159,-0.617457,22.878199,0.688426,470794.870547,0.903461,39.736069,20.994985,2.528643,0.051392,0.064038,184.354470,32.000000,199.826578,187.630710,186.692563,168.673307,32.000000,164.817391,68.147652,58.644883,95.543102,51.610185,41.743901,53.924051,37.995496,25.823226,15.538518,54.768216,34.591949
55.100108,84.920045,138.882628,161.423605,98.942511,96.689965,29.310798,14.200116,138.558216,0.839839,84.621091,55.720404,159.503385,139.136318,157.623555,138.875726,78.127778,136.963754,-0.000695,0.000455,32.000000,-235.807588,138.951877,-0.617326,22.911243,0.687634,470767.696930,0.915542,39.727508,20.966082,2.526981,0.053781,0.037293,184.918838,32.000000,199.255048,186.980550,188.642846,169.388000,32.000000,164.029669,68.153889,58.617963,95.528531,51.610185,41.761884,53.924051,37.714743,25.823226,15.502274,54.767862,34.633475
54.983935,84.920873,138.992870,161.425004,98.942166,96.691496,29.718714,14.204255,138.597984,0.839079,84.596547,55.818918,159.571292,139.147145,157.576939,138.768713,78.102466,137.029597,-0.000695,0.000478,32.000000,-235.801646,138.903967,-0.617311,22.928421,0.686911,470657.151908,0.901315,39.605297,20.965094,2.523059,0.043783,0.038772,185.920708,32.000000,198.542385,187.317137,190.824506,169.174389,32.000000,164.347838,68.148663,58.605947,95.520233,51.610185,41.757963,53.924051,38.031291,25.823226,15.504339,54.768806,34.615573
54.607977,84.910112,138.900971,161.425843,98.955407,96.698185,29.626871,14.207394,138.574810,0.838834,84.739169,55.681225,159.571798,139.131035,157.537079,138.706987,78.099242,137.037960,-0.000695,0.000472,32.000000,-235.800965,139.017402,-0.617217,22.914259,0.685115,470690.410324,0.914593,39.583103,20.968665,2.520551,0.049230,0.037570,186.053254,32.000000,198.191257,188.072108,189.960195,168.453082,32.000000,165.327601,68.146726,58.599782,95.571054,51.610185,41.766401,53.924051,37.993121,25.823226,15.466151,54.759021,34.711831
54.886891,84.896316,139.038427,161.430599,98.996006,96.698232,29.258691,14.207394,138.524145,0.838412,84.720156,55.727844,159.529030,139.172143,157.513824,138.790595,78.125562,137.049224,-0.000696,0.000485,32.000000,-235.801785,139.130145,-0.616873,22.896898,0.686961,470801.234863,0.904132,39.695328,21.025649,2.527881,0.057600,0.033734,185.342925,32.000000,198.955586,188.592393,188.659391,167.742984,32.000000,165.558039,68.136480,58.634005,95.577520,51.610185,41.761984,53.924051,37.761803,25.823226,15.465237,54.766426,34.633548
54.637836,84.896316,138.886228,161.430599,99.011283,96.700764,28.705348,14.201258,138.482706,0.838622,84.681704,55.707251,159.528153,139.161276,157.519737,138.763434,78.146540,137.021213,-0.000696,0.000505,32.000000,-235.808413,138.905376,-0.616622,22.900386,0.692631,471004.076871,0.913773,40.046305,21.032895,2.543602,0.054971,0.042118,184.726193,32.000000,199.821382,188.320387,186.844635,168.305629,32.000000,165.357500,68.134680,58.634708,95.573110,51.610185,41.764830,53.924051,37.968685,25.823226,15.416302,54.768482,34.591288
54.686873,84.887486,138.995096,161.430319,99.048493,96.702111,29.211698,14.209678,138.570719,0.838061,84.595773,55.760341,159.482691,139.209662,157.573764,138.894577,78.122227,137.082686,-0.000695,0.000462,32.000000,-235.798682,139.003206,-0.617113,22.891154,0.689630,470806.065541,0.920124,39.763962,21.011991,2.533181,0.048762,0.048273,184.457133,32.000000,199.673165,187.514062,187.280951,169.084621,32.000000,164.519147,68.157638,58.646151,95.577473,51.610185,41.760914,53.924051,37.603962,25.823226,15.384545,54.768797,34.598772
54.801803,84.884175,138.909347,161.428361,99.079163,96.698303,29.754308,14.208393,138.573684,0.837797,84.520518,55.791706,159.562511,139.133666,157.605485,138.748404,78.101766,137.031777,-0.000695,0.000462,32.000000,-235.795868,139.006654,-0.617250,22.911007,0.692509,470896.997837,0.942541,40.003710,20.977542,2.541942,0.054698,0.042162,185.231682,32.000000,199.038776,186.777242,189.368435,169.532489,32.000000,163.918948,68.143535,58.615482,95.575139,51.610185,41.770221,53.924051,37.876510,25.823226,15.371898,54.760988,34.684978
54.956935,84.863482,139.014990,161.427242,99.073629,96.700880,29.722143,14.202400,138.517842,0.837402,84.584558,55.781327,159.596635,139.113969,157.545000,138.753982,78.114547,137.048474,-0.000695,0.000468,32.000000,-235.803501,139.028723,-0.617122,22.912633,0.692621,470915.286425,0.925292,39.947610,21.031417,2.541654,0.040801,0.050069,186.197926,32.000000,198.460733,187.494519,191.135742,168.724930,32.000000,164.503292,68.150884,58.603987,95.559068,51.610185,41.790843,53.924051,37.819448,25.823226,15.370720,54.769151,34.666343
54.640869,84.863482,138.882516,161.427242,99.071396,96.700903,29.299530,14.209963,138.571168,0.837189,84.683501,55.745357,159.546919,139.283354,157.510629,138.844828,78.067412,137.017022,-0.000694,0.000475,32.000000,-235.795938,138.996639,-0.617347,22.872612,0.689776,470875.251507,0.906301,39.833637,21.027398,2.534759,0.044462,0.036659,185.908485,32.000000,198.391254,188.394078,189.411240,168.138128,32.000000,165.739660,68.132543,58.593007,95.546699,51.610185,41.760625,53.924051,37.963207,25.823226,15.297512,54.764577,34.522250
55.033030,84.853273,139.027495,161.425843,99.072140,96.702770,28.066566,14.201258,138.579624,0.836739,84.689282,55.795292,159.506473,139.132403,157.484798,138.757567,78.102865,137.034273,-0.000694,0.000481,32.000000,-235.807429,139.030355,-0.617283,22.922258,0.687930,470765.239676,0.904472,39.663851,21.022645,2.529526,0.046160,0.033079,185.036895,32.000000,199.177606,188.490690,187.901384,167.749791,32.000000,165.654667,68.119458,58.622676,95.529487,51.610185,41.804525,53.924051,37.947742,25.823226,15.260624,54.763732,34.641398
54.639165,84.850238,138.901729,161.426682,99.058872,96.700193,29.161006,14.207537,138.488821,0.836633,84.589065,55.811480,159.522118,139.334923,157.521232,138.742822,78.153225,137.060141,-0.000695,0.000496,32.000000,-235.801478,139.070572,-0.617094,22.886958,0.693223,471001.367251,0.923298,39.967950,21.054655,2.541733,0.053105,0.037487,184.438550,32.000000,199.930404,187.847081,186.751065,168.288780,32.000000,164.729577,68.106802,58.624177,95.503927,51.610185,41.771483,53.924051,37.961300,25.823226,15.248587,54.767390,34.735529
54.928968,84.857411,138.937528,161.428920,99.063811,96.700814,29.826189,14.211247,138.577846,0.836376,84.574036,55.717890,159.491691,139.220040,157.626923,138.893050,78.157291,137.140248,-0.000695,0.000539,32.000000,-235.794817,138.973123,-0.617293,22.887535,0.686554,470746.563518,0.956377,39.580629,21.027498,2.526256,0.049988,0.034190,184.797534,32.000000,199.506455,187.365652,187.797714,169.450805,32.000000,164.627426,68.138888,58.641067,95.517583,51.610185,41.780147,53.924051,37.702703,25.823226,15.247063,54.771078,34.673753
54.982562,84.857411,139.039931,161.428920,99.068066,96.704668,29.628672,14.197833,138.557894,0.835958,84.570811,55.705613,159.568993,139.166986,157.574257,138.746808,78.140459,137.084717,-0.000694,0.000558,32.000000,-235.809215,139.080283,-0.617095,22.912371,0.692892,470823.338607,0.927678,39.956350,20.989578,2.542164,0.048146,0.039947,185.586828,32.000000,198.756380,187.044341,190.294911,169.541958,32.000000,164.130470,68.124913,58.632400,95.497858,51.610185,41.827044,53.924051,37.755906,25.823226,15.270509,54.772465,34.690774
55.034574,84.868448,138.941362,161.434515,99.082343,96.705902,29.475406,14.206966,138.531235,0.835889,84.604666,55.697365,159.594363,139.169431,157.555173,138.837267,78.103717,137.049449,-0.000694,0.000585,32.000000,-235.800738,139.010285,-0.617565,22.872140,0.688680,470692.130260,0.901802,39.684635,21.024023,2.529404,0.053848,0.052695,186.141287,32.000000,198.251165,187.795910,190.797262,168.516917,32.000000,164.831939,68.071021,58.608599,95.489230,51.610185,41.787308,53.924051,37.872460,25.823226,15.307437,54.760388,34.739124
54.571517,84.874518,139.014397,161.441788,99.075763,96.712167,29.453267,14.206110,138.506026,0.835544,84.746576,55.756773,159.564431,139.202995,157.547426,138.723304,78.129359,137.098544,-0.000692,0.000592,32.000000,-235.803561,139.033086,-0.618201,22.875602,0.687701,470716.345509,0.906887,39.633184,21.014160,2.528801,0.046543,0.030227,185.675668,32.000000,198.578898,188.753310,188.981346,168.001562,32.000000,165.716899,68.079116,58.618469,95.521218,51.610185,41.814395,53.924051,37.987367,25.823226,15.327185,54.675642,34.541545
54.633781,84.892729,139.003415,161.447663,99.048925,96.714728,29.675834,14.205825,138.498713,0.835677,84.761622,55.789138,159.545646,139.197653,157.462192,138.840526,78.188592,137.001784,-0.000691,0.000582,32.000000,-235.806633,138.988422,-0.618479,22.876074,0.687621,470778.926335,0.910700,39.594323,21.033945,2.524620,0.057898,0.039635,184.835075,32.000000,199.529371,188.483094,187.229005,168.120621,32.000000,165.417507,68.073745,58.664352,95.494691,51.610185,41.791026,53.924051,37.648072,25.823226,15.325909,54.676320,34.483365
55.057756,84.892729,138.983159,161.447663,99.066397,96.714729,29.755814,14.207822,138.539936,0.835799,84.686445,55.718851,159.516290,139.181217,157.556890,138.763154,78.199424,137.121152,-0.000691,0.000589,32.000000,-235.800045,139.026151,-0.618803,22.845337,0.695010,470989.147640,0.919881,40.045893,21.031908,2.547380,0.052798,0.042956,184.402324,32.000000,199.929589,187.648396,187.093094,168.645423,32.000000,164.681544,68.045464,58.669820,95.503298,51.610185,41.805781,53.924051,37.709299,25.823226,15.388017,54.677648,34.550129
55.063356,84.904593,138.950400,161.447103,99.111903,96.712212,29.480443,14.206538,138.574935,0.835816,84.645624,55.752003,159.516744,139.165904,157.593184,138.749483,78.134999,136.948464,-0.000690,0.000625,32.000000,-235.803133,138.937740,-0.618599,22.842295,0.694031,470884.805670,0.911914,40.004034,20.926145,2.544276,0.056236,0.047571,185.066355,32.000000,199.104356,187.200682,188.410863,169.416118,32.000000,164.259909,68.004791,58.645091,95.489684,51.610185,41.761645,53.924051,37.997117,25.823226,15.428182,54.675160,34.734355
54.758997,84.914526,138.965156,161.452978,99.133659,96.712156,27.858717,14.210106,138.457722,0.835852,84.660966,55.757033,159.622276,139.153159,157.537883,138.756147,78.126732,137.063852,-0.000688,0.000638,32.000000,-235.800712,139.032187,-0.618195,22.851579,0.688403,470665.518607,0.901840,39.596377,20.972711,2.524316,0.052120,0.040770,185.907882,32.000000,198.548837,187.197554,191.070293,169.220546,32.000000,164.283314,68.004131,58.634329,95.512600,51.610185,41.799288,53.924051,37.873469,25.823226,15.461718,54.679497,34.438391
54.683705,84.924184,138.939610,161.456335,99.113075,96.719730,29.350023,14.204968,138.489358,0.835219,84.740337,55.729642,159.571270,139.155525,157.524854,138.737157,78.138643,137.048920,-0.000688,0.000632,32.000000,-235.798802,139.008776,-0.618026,22.823544,0.688238,470783.156062,0.910166,39.602874,20.954088,2.523464,0.047004,0.036446,186.072662,32.000000,198.147494,188.080686,190.195442,168.266268,32.000000,165.075077,68.018050,58.652611,95.544420,51.610185,41.763705,53.924051,37.615627,25.823226,15.460849,54.680952,34.489895
54.833280,84.924184,138.970786,161.456335,99.070962,96.719711,29.816355,14.207252,138.463530,0.834987,84.854423,55.756128,159.569400,139.165475,157.530526,138.721838,78.174695,136.969420,-0.000689,0.000637,32.000000,-235.802747,139.005512,-0.617532,22.854621,0.692685,470955.972408,0.969003,39.905183,21.017856,2.537759,0.048965,0.042227,185.442282,32.000000,198.893011,188.763531,188.411686,167.848085,32.000000,166.107785,68.007666,58.656410,95.551164,51.610185,41.802642,53.924051,37.824577,25.823226,15.493593,54.674107,34.533328
55.041673,84.937152,138.937412,161.451020,99.074565,96.719653,29.400761,14.205967,138.549031,0.834718,84.866544,55.787006,159.573196,139.120473,157.537349,138.669053,78.203430,136.950995,-0.000689,0.000646,32.000000,-235.801409,138.983996,-0.617635,22.835319,0.694617,471018.340765,0.921239,39.987360,20.998765,2.540786,0.048249,0.040155,184.687779,32.000000,199.942718,188.084092,186.912048,168.252196,32.000000,165.295679,68.015188,58.686309,95.541066,51.610185,41.759020,53.924051,37.742918,25.823226,15.537916,54.673222,34.537437
54.886896,84.962537,138.886527,161.453258,99.078553,96.729791,29.728789,14.198975,138.480096,0.834577,84.772553,55.729658,159.496633,139.127510,157.600188,138.596869,78.201327,136.980732,-0.000688,0.000628,32.000000,-235.811680,138.916308,-0.617494,22.845049,0.691559,470879.714190,0.904138,39.843368,20.924474,2.534424,0.047054,0.038765,184.547360,32.000000,199.700288,187.606353,187.484316,169.049130,32.000000,164.567780,68.015840,58.707577,95.521278,51.610185,41.772107,53.924051,37.783403,25.823226,15.625461,54.676782,34.408604
54.732489,84.976333,138.922123,161.454097,99.112986,96.733546,29.084092,14.198547,138.435539,0.833888,84.732972,55.803626,159.559012,139.057916,157.619707,138.671411,78.178013,136.990261,-0.000687,0.000654,32.000000,-235.810796,138.853717,-0.617410,22.814653,0.688814,470743.614069,0.913167,39.656221,20.886876,2.524222,0.047205,0.036628,185.258330,32.000000,198.898884,187.072528,189.185225,169.667155,32.000000,164.069340,68.005750,58.680971,95.526217,51.610185,41.740538,53.924051,37.795705,25.823226,15.625080,54.685231,34.458493
54.732973,84.976333,138.892738,161.454097,99.124091,96.732211,30.016115,14.206538,138.400220,0.833452,84.761788,55.803821,159.667057,139.132137,157.555991,138.690322,78.141918,137.063712,-0.000686,0.000644,32.000000,-235.802149,138.967272,-0.617237,22.795954,0.690711,470903.136278,0.906016,39.830178,20.903285,2.530413,0.043340,0.049524,186.163291,32.000000,198.468387,187.434080,191.156231,168.792860,32.000000,164.543783,68.030333,58.682697,95.544811,51.610185,41.771954,53.924051,37.871441,25.823226,15.672719,54.680343,34.425772
54.910573,84.969435,138.881321,161.454377,99.136745,96.729674,29.470674,14.203113,138.470505,0.833030,84.883133,55.783665,159.614028,139.081568,157.555268,138.680052,78.139319,136.951079,-0.000684,0.000647,32.000000,-235.803935,138.900215,-0.617344,22.800255,0.694236,471055.244413,0.929012,39.992513,20.931182,2.538202,0.048640,0.039541,185.932337,32.000000,198.338559,188.581471,189.527127,168.162310,32.000000,165.842090,68.049500,58.677686,95.575296,51.610185,41.743227,53.924051,37.843194,25.823226,15.648491,54.676183,34.556806
54.869784,84.973297,138.876691,161.446824,99.158569,96.729603,29.888587,14.198975,138.538933,0.832749,84.870938,55.836380,159.551854,139.149368,157.526518,138.672328,78.210354,136.934045,-0.000683,0.000639,32.000000,-235.812007,138.944861,-0.617506,22.825799,0.694628,471115.623878,0.900144,39.992047,21.002602,2.537643,0.050195,0.036901,185.175956,32.000000,199.244697,188.666441,187.724430,167.869288,32.000000,165.843619,68.078527,58.711246,95.562357,51.610185,41.770160,53.924051,37.785244,25.823226,15.661600,54.674481,34.538317
54.969925,84.985714,138.904172,161.451859,99.153573,96.728288,29.246616,14.206538,138.576079,0.832709,84.833728,55.876430,159.564208,139.060687,157.551730,138.700752,78.265041,137.018984,-0.000683,0.000642,32.000000,-235.805427,138.933824,-0.617065,22.815754,0.691697,471014.103875,0.913537,39.814327,20.951026,2.529227,0.047020,0.033568,184.463227,32.000000,199.951031,187.817742,186.796880,168.428326,32.000000,164.806321,68.083029,58.714117,95.554342,51.610185,41.753277,53.924051,37.505371,25.823226,15.661328,54.680992,34.550790
55.070963,84.985714,138.908010,161.451859,99.161970,96.724436,29.824774,14.209392,138.476784,0.833036,84.741270,55.806188,159.523121,139.184092,157.624097,138.747122,78.213139,137.032776,-0.000682,0.000655,32.000000,-235.797000,139.021195,-0.616218,22.801514,0.691525,470906.467114,0.901500,39.857385,20.871796,2.531023,0.050756,0.036859,184.774358,32.000000,199.446157,187.458626,187.933514,169.468201,32.000000,164.428019,68.096681,58.694277,95.557837,51.610185,41.777706,53.924051,37.660103,25.823226,15.704274,54.678710,34.530100
55.430799,84.981851,138.961426,161.455216,99.137131,96.716852,29.411911,14.198261,138.602124,0.832593,84.706206,55.805940,159.589553,139.133158,157.580154,138.817480,78.168523,137.024420,-0.000681,0.000655,32.000000,-235.809934,138.995706,-0.616815,22.829995,0.690467,470768.505292,0.919477,39.773615,20.857970,2.526912,0.054105,0.040355,185.629526,32.000000,198.884055,186.919304,190.294907,169.499830,32.000000,164.181428,68.086915,58.671782,95.566464,51.610185,41.749073,53.924051,37.837146,25.823226,15.690696,54.682270,34.572873
54.822884,84.976057,138.897759,161.446264,99.130518,96.711754,29.663888,14.206395,138.561880,0.831937,84.782590,55.801729,159.664279,139.153690,157.555469,138.749340,78.144947,136.958443,-0.000680,0.000658,32.000000,-235.804259,138.928461,-0.617330,22.812345,0.689359,470797.877782,0.899815,39.676703,20.916504,2.522346,0.047376,0.066434,186.212597,32.000000,198.235749,187.744439,190.732048,168.392477,32.000000,164.957952,68.116263,58.702304,95.594913,51.610185,41.773171,53.924051,37.784246,25.823226,15.670383,54.681700,34.566417
54.914833,84.965296,138.977956,161.435914,99.133892,96.709236,29.500550,14.207537,138.587701,0.831825,84.820333,55.961247,159.619315,139.211436,157.543214,138.803939,78.185711,137.001211,-0.000679,0.000683,32.000000,-235.797708,139.075303,-0.617216,22.830966,0.683288,470669.132751,0.905914,39.328793,20.957102,2.506935,0.048731,0.036789,185.671683,32.000000,198.583517,188.598354,189.006867,167.926047,32.000000,165.923310,68.108576,58.721027,95.629639,51.610185,41.783502,53.924051,37.696826,25.823226,15.670139,54.678602,34.520856
54.738039,84.965296,138.977032,161.435914,99.118546,96.711725,29.584395,14.207965,138.496931,0.831339,84.789837,55.885167,159.548498,139.268306,157.519758,138.819361,78.241462,137.030369,-0.000679,0.000676,32.000000,-235.799411,138.972125,-0.617108,22.812135,0.692636,470966.164180,0.909014,39.905240,20.948941,2.533573,0.050524,0.069384,184.899250,32.000000,199.695376,188.343575,187.312212,167.890651,32.000000,165.469899,68.140526,58.753338,95.627096,51.610185,41.801824,53.924051,37.828408,25.823226,15.632440,54.681356,34.538317
54.820153,84.955638,139.010755,161.426123,99.089974,96.714253,29.706348,14.209107,138.583550,0.831481,84.707967,55.820522,159.529071,139.221652,157.605917,138.820014,78.238105,137.170755,-0.000679,0.000672,32.000000,-235.797777,139.102489,-0.616869,22.810483,0.691070,470822.035787,0.912332,39.806097,20.928751,2.530791,0.058342,0.038376,184.367459,32.000000,199.818391,187.723567,186.824374,168.705544,32.000000,164.886821,68.163140,58.762329,95.614138,51.610185,41.780404,53.924051,37.315795,25.823226,15.598505,54.679261,34.537290
55.123758,84.952327,139.065005,161.415773,99.054502,96.714219,29.613731,14.203113,138.601582,0.831769,84.654244,55.884214,159.539680,139.248610,157.634659,138.750947,78.169221,137.086569,-0.000679,0.000641,32.000000,-235.807541,139.053258,-0.616544,22.845521,0.694347,470814.959928,0.912970,39.976132,20.887024,2.538948,0.051204,0.079945,185.056542,32.000000,199.201165,186.960161,188.658000,169.631200,32.000000,164.111513,68.141594,58.714043,95.621529,51.610185,41.840686,53.924051,37.586628,25.823226,15.586552,54.691908,34.413006
55.501679,84.939911,139.102746,161.404863,99.026879,96.709127,29.692935,14.203969,138.573837,0.831309,84.666073,55.881984,159.622448,139.232175,157.627842,138.917716,78.181222,137.052655,-0.000681,0.000624,32.000000,-235.804226,139.026214,-0.616701,22.864902,0.693333,470784.580924,0.907742,39.887448,20.957870,2.535760,0.050981,0.049905,185.997658,32.000000,198.659367,187.272214,191.101585,169.157775,32.000000,164.479875,68.172338,58.743034,95.652226,51.610185,41.791637,53.924051,37.640078,25.823226,15.586067,54.680480,34.560181
54.735219,84.939911,139.009409,161.404863,99.038814,96.701523,29.311068,14.195835,138.620781,0.831213,84.736960,55.800915,159.561125,139.333335,157.524870,138.871770,78.138915,137.083536,-0.000682,0.000633,32.000000,-235.811213,138.985122,-0.616849,22.839122,0.687943,470763.435002,0.905113,39.592729,20.986290,2.522778,0.051029,0.045012,186.055657,32.000000,198.125954,188.106931,189.798220,168.373622,32.000000,165.493052,68.108733,58.725812,95.640560,51.610185,41.824498,53.924051,37.778395,25.823226,15.542364,54.686037,34.456292
54.741329,84.932737,139.087737,161.404863,99.015295,96.693853,29.727887,14.205682,138.680803,0.830908,84.775536,55.820021,159.542541,139.337472,157.556795,138.960173,78.167785,137.153455,-0.000684,0.000639,32.000000,-235.802842,139.121417,-0.617709,22.860889,0.681817,470521.895777,0.895927,39.219285,20.957982,2.506280,0.053368,0.036680,185.254329,32.000000,198.961932,188.551203,188.504702,167.655413,32.000000,165.710144,68.131448,58.752568,95.653554,51.610185,41.813095,53.924051,37.371150,25.823226,15.516806,54.676969,34.500900
55.399716,84.918389,139.025541,161.401786,98.994460,96.686233,29.791285,14.206681,138.661863,0.831498,84.697189,55.846847,159.562169,139.262454,157.509694,138.931184,78.210325,137.148740,-0.000685,0.000633,32.000000,-235.799876,139.042141,-0.617613,22.878172,0.693632,470925.239893,0.921381,39.953462,21.015136,2.539670,0.048982,0.037211,184.677777,32.000000,199.823713,188.229354,186.833426,168.170305,32.000000,165.265583,68.111135,58.771979,95.650546,51.610185,41.825909,53.924051,37.400832,25.823226,15.466279,54.680716,34.706915
54.938689,84.904869,139.030437,161.403184,98.980475,96.687489,29.723154,14.202971,138.712250,0.831134,84.603327,55.802527,159.542735,139.275872,157.663750,138.850059,78.221108,137.179963,-0.000685,0.000663,32.000000,-235.805389,139.096352,-0.617793,22.871799,0.693227,470823.505977,0.908264,39.940405,21.019876,2.540818,0.055031,0.039312,184.548883,32.000000,199.797314,187.568136,187.313777,169.276496,32.000000,164.849315,68.180318,58.847406,95.686091,51.610185,41.814793,53.924051,37.760283,25.823226,15.465448,54.683391,34.641251
54.791910,84.904869,139.136587,161.403184,98.979125,96.686215,30.018775,14.197976,138.681922,0.831383,84.579493,55.842203,159.569430,139.255381,157.649389,138.884668,78.182138,137.172030,-0.000684,0.000658,32.000000,-235.810548,139.138837,-0.618138,22.890604,0.682339,470378.678053,0.894502,39.294983,20.975071,2.509499,0.046721,0.040470,185.257243,32.000000,198.953580,186.896089,189.588326,169.450880,32.000000,163.614587,68.172803,58.818782,95.676486,51.610185,41.875289,53.924051,37.723660,25.823226,15.417559,54.678484,34.663115
54.854708,84.892177,139.077763,161.402065,98.966499,96.681165,29.453931,14.204683,138.710530,0.831480,84.627490,55.781011,159.652138,139.321792,157.555370,138.909139,78.135914,137.212039,-0.000685,0.000676,32.000000,-235.802365,139.139181,-0.617711,22.891390,0.689498,470565.402610,0.904734,39.722758,20.979293,2.530647,0.056447,0.039455,186.079766,32.000000,198.403184,187.579687,190.933875,168.745222,32.000000,164.615813,68.137363,58.786727,95.667828,51.610185,41.827183,53.924051,37.764824,25.823226,15.372456,54.683018,34.581457
54.908537,84.879761,139.129950,161.405143,98.968859,96.681856,29.973003,14.209535,138.678609,0.831508,84.647378,55.881539,159.598693,139.278685,157.554231,138.925726,78.164309,137.202526,-0.000685,0.000683,32.000000,-235.796858,139.180744,-0.617354,22.874265,0.691722,470700.536449,0.898426,39.863849,21.014450,2.539364,0.048788,0.032306,185.925297,32.000000,198.379837,188.351429,189.346680,168.220446,32.000000,165.805708,68.157732,58.806484,95.700898,51.610185,41.872847,53.924051,37.662420,25.823226,15.328226,54.685998,34.411465
54.908292,84.866241,139.022323,161.409898,98.965013,96.681897,29.463600,14.210962,138.726452,0.830806,84.690880,55.890925,159.533286,139.321383,157.547141,138.961052,78.182559,137.171304,-0.000685,0.000689,32.000000,-235.794611,139.150518,-0.617869,22.902694,0.690369,470716.149053,0.914438,39.790758,21.079898,2.535384,0.054822,0.038563,185.055609,32.000000,199.228546,188.476588,187.984355,167.678274,32.000000,165.735668,68.150748,58.856613,95.695829,51.610185,41.838007,53.924051,37.574441,25.823226,15.327002,54.679113,34.694076
55.053397,84.866241,139.130240,161.409898,98.954287,96.679940,29.776898,14.200973,138.704205,0.831166,84.644369,55.827007,159.561214,139.394588,157.557783,138.905918,78.215904,137.289459,-0.000685,0.000704,32.000000,-235.810829,139.082118,-0.617719,22.876651,0.690336,470625.943974,0.897622,39.726610,21.046933,2.533849,0.043819,0.040840,184.472563,32.000000,199.832376,187.976947,186.749042,168.446821,32.000000,165.215763,68.172043,58.876463,95.705559,51.610185,41.879162,53.924051,37.565675,25.823226,15.278720,54.682290,34.418655
54.980302,84.857963,139.063710,161.413255,98.943913,96.678622,29.310231,14.207965,138.681942,0.830707,84.499379,55.777796,159.494709,139.403212,157.645792,138.822946,78.210167,137.278005,-0.000685,0.000714,32.000000,-235.799739,139.157963,-0.617685,22.886932,0.688870,470574.877591,0.913116,39.713326,21.013680,2.531900,0.050860,0.038392,184.814320,32.000000,199.432674,187.217367,187.872994,169.349200,32.000000,164.080236,68.165926,58.861869,95.685435,51.610185,41.856647,53.924051,37.845731,25.823226,15.248576,54.678032,34.491142
54.711074,84.846927,139.107684,161.415493,98.952543,96.682309,30.036837,14.204112,138.702768,0.830352,84.507159,55.838593,159.617139,139.358577,157.649304,138.922422,78.178204,137.177840,-0.000685,0.000699,32.000000,-235.805067,139.067147,-0.617440,22.887666,0.688034,470436.731211,0.900897,39.574069,21.037096,2.527187,0.052725,0.041826,185.490580,32.000000,198.810222,186.883163,190.480021,169.442585,32.000000,164.023078,68.195164,58.838030,95.698810,51.610185,41.871293,53.924051,37.760025,25.823226,15.208790,54.683450,34.698111
54.589312,84.851065,139.033309,161.421088,98.977390,96.681129,29.396357,14.202400,138.623586,0.830507,84.595266,55.739418,159.611234,139.339084,157.539641,138.866926,78.153763,137.148377,-0.000686,0.000709,32.000000,-235.809074,139.133634,-0.616976,22.893672,0.688443,470464.812983,0.916535,39.635905,21.037333,2.529337,0.058314,0.037243,186.190381,32.000000,198.024924,187.835719,190.534030,168.508952,32.000000,164.805971,68.191551,58.823442,95.716741,51.610185,41.834382,53.924051,37.587504,25.823226,15.207233,54.682919,34.708162
55.062520,84.851065,139.133823,161.421088,99.028804,96.679848,29.867277,14.205539,138.717597,0.830301,84.721020,55.727126,159.574347,139.379743,157.569815,138.940636,78.162188,137.199836,-0.000687,0.000729,32.000000,-235.802820,139.184090,-0.616999,22.896793,0.692758,470653.325648,0.899167,39.883733,21.021177,2.542587,0.050286,0.034711,185.590456,32.000000,198.661771,188.654992,188.913062,168.038682,32.000000,165.790766,68.206097,58.853291,95.737485,51.610185,41.882804,53.924051,37.563573,25.823226,15.220081,54.682772,34.678449
55.153542,84.854652,139.041318,161.435075,99.037358,96.678646,29.109996,14.206966,138.630441,0.830365,84.691436,55.779396,159.527621,139.243328,157.514298,138.916964,78.223799,137.194080,-0.000688,0.000743,32.000000,-235.802705,139.088927,-0.616673,22.893960,0.694028,470755.864444,0.920986,40.005266,21.031458,2.546896,0.045657,0.045352,184.887130,32.000000,199.556564,188.397782,187.376734,167.793208,32.000000,165.304480,68.218923,58.880559,95.731020,51.610185,41.832293,53.924051,37.762129,25.823226,15.231038,54.675150,34.585712
54.965845,84.870380,139.109914,161.444865,98.998355,96.674813,29.865986,14.200687,138.656359,0.829873,84.631385,55.746965,159.522624,139.216495,157.540603,138.910359,78.238889,137.123648,-0.000688,0.000726,32.000000,-235.808492,139.182828,-0.616577,22.859106,0.687284,470510.617482,0.897974,39.550145,21.047762,2.526834,0.055521,0.034940,184.331771,32.000000,199.709841,187.823037,186.871123,168.657223,32.000000,164.643576,68.233778,58.882965,95.709161,51.610185,41.881653,53.924051,37.600260,25.823226,15.284195,54.668216,34.498699
54.739078,84.883348,139.103306,161.449621,98.979536,96.671034,29.266272,14.210677,138.632190,0.829902,84.610303,55.684832,159.547502,139.346382,157.632315,138.820931,78.219146,137.161878,-0.000689,0.000692,32.000000,-235.797355,139.097206,-0.616651,22.887037,0.685491,470352.421664,0.919675,39.466533,20.983384,2.520986,0.056781,0.041236,185.054891,32.000000,199.248693,187.043789,188.523662,169.638312,32.000000,164.078191,68.262095,58.858199,95.709945,51.610185,41.822474,53.924051,37.564869,25.823226,15.282876,54.685378,34.578889
54.734113,84.883348,139.070742,161.449621,99.004984,96.667286,29.759996,14.207252,138.662433,0.829721,84.627944,55.812007,159.653362,139.287984,157.572820,138.791919,78.204994,137.143271,-0.000688,0.000692,32.000000,-235.798649,139.143381,-0.616456,22.891390,0.689742,470413.626607,0.899729,39.662197,20.934446,2.530843,0.046816,0.045522,186.047883,32.000000,198.561612,187.218161,191.080964,168.950995,32.000000,164.085919,68.305874,58.881450,95.694461,51.610185,41.868388,53.924051,37.726855,25.823226,15.326695,54.681247,34.735675
54.895919,84.897144,138.983524,161.451299,99.028186,96.666006,29.976282,14.200687,138.624979,0.829904,84.677040,55.717401,159.632009,139.270163,157.512554,138.874830,78.202209,137.213920,-0.000687,0.000674,32.000000,-235.807836,139.072369,-0.616348,22.871222,0.692312,470555.880679,0.922302,39.893183,20.972563,2.541207,0.044224,0.046720,186.132368,32.000000,198.147547,188.181100,190.006839,168.407766,32.000000,165.395557,68.282282,58.835723,95.721939,51.610185,41.837582,53.924051,37.864436,25.823226,15.373481,54.743443,34.590921
54.647250,84.897144,139.153572,161.452418,99.036055,96.672356,29.433701,14.202542,138.644813,0.830101,84.749861,55.645347,159.569337,139.181810,157.556116,138.808071,78.193094,137.155376,-0.000688,0.000680,32.000000,-235.803031,139.170488,-0.615836,22.906890,0.692052,470565.832969,0.907055,39.897964,20.977772,2.540842,0.044071,0.037391,185.321387,32.000000,198.907247,188.621579,188.415439,167.724208,32.000000,165.771961,68.291623,58.880913,95.743614,51.610185,41.902642,53.924051,37.779662,25.823226,15.372434,54.764361,34.672066
54.630175,84.899627,138.969481,161.459132,99.002702,96.674808,29.748038,14.205825,138.669015,0.829908,84.708827,55.732934,159.575805,139.204830,157.512801,138.886649,78.260753,137.163882,-0.000688,0.000698,32.000000,-235.803846,139.112422,-0.615614,22.877543,0.689742,470506.893730,0.897639,39.756116,21.014507,2.531764,0.052844,0.052962,184.605290,32.000000,199.913438,188.071344,186.913220,168.045104,32.000000,165.036325,68.286712,58.878890,95.707234,51.610185,41.854491,53.924051,37.654627,25.823226,15.371388,54.677923,34.670378
