OSU 80 Ton Compressor Load Stand
54.797373,84.899627,139.045151,161.459132,98.964127,96.672235,29.517023,14.202685,138.618805,0.830214,84.642624,55.664008,159.547956,139.233990,157.619943,138.743022,78.283979,137.177229,-0.000688,0.000691,32.000000,-235.803052,139.082199,-0.615817,22.868652,0.693411,470671.437759,0.918776,39.995460,20.995490,2.546397,0.045307,0.038829,184.496339,32.000000,199.679018,187.526944,187.451080,169.133530,32.000000,164.729702,68.307501,58.891505,95.709865,51.610185,41.863809,53.924051,37.700124,25.823226,15.378985,54.680903,34.615500
54.556755,84.901834,138.968889,161.466685,98.966992,96.676044,29.785891,14.201543,138.655908,0.830418,84.619895,55.724755,159.575344,139.238884,157.597601,138.906815,78.225590,137.040598,-0.000689,0.000690,32.000000,-235.807636,139.122826,-0.616131,22.879248,0.693582,470569.576806,0.909406,40.014410,20.931919,2.543823,0.046710,0.038148,185.332437,32.000000,198.940835,186.915106,189.350853,169.651748,32.000000,164.190253,68.292440,58.845155,95.689276,51.610185,41.879081,53.924051,37.634311,25.823226,15.385639,54.677314,34.565390
54.894992,84.922804,139.026259,161.475637,98.926766,96.677327,28.994321,14.198547,138.609764,0.830695,84.693069,55.716885,159.683342,139.249100,157.567413,138.856554,78.241890,137.089512,-0.000690,0.000699,32.000000,-235.807518,139.063865,-0.616177,22.893436,0.691696,470434.607284,0.913455,39.853349,20.915108,2.537442,0.054856,0.040110,186.103591,32.000000,198.350186,187.500875,191.138059,168.817946,32.000000,164.479071,68.303242,58.868696,95.706061,51.610185,41.864295,53.924051,37.639149,25.823226,15.457488,54.706552,34.572506
54.949060,84.934669,138.965361,161.480392,98.849625,96.673549,30.029218,14.198261,138.661288,0.830762,84.804517,55.743401,159.584603,139.343428,157.534448,138.818621,78.216913,137.146850,-0.000691,0.000706,32.000000,-235.810426,139.061132,-0.616048,22.904084,0.694667,470676.022484,0.909597,40.087460,20.907815,2.547235,0.051339,0.041042,185.870251,32.000000,198.296611,188.573198,189.403260,168.208372,32.000000,165.597171,68.289779,58.859706,95.735144,51.610185,41.877731,53.924051,37.630379,25.823226,15.456702,54.771501,34.683731
54.437347,84.934669,139.031021,161.480392,98.812517,96.667298,29.341805,14.200973,138.723164,0.830449,84.817816,55.657909,159.536924,139.246143,157.516456,138.852787,78.257524,137.155765,-0.000691,0.000734,32.000000,-235.809518,139.073797,-0.615805,22.936525,0.689446,470519.477482,0.928224,39.782667,20.915035,2.532585,0.042830,0.035431,185.087366,32.000000,199.230815,188.588356,187.777821,168.062197,32.000000,165.810217,68.281177,58.881281,95.743540,51.610185,41.863496,53.924051,37.898279,25.823226,15.497214,54.771462,34.643379
54.499823,84.930530,138.971425,161.486547,98.814509,96.663536,29.761298,14.206538,138.671199,0.830386,84.750095,55.732186,159.587134,139.373564,157.558112,138.817119,78.314123,137.097830,-0.000692,0.000757,32.000000,-235.802477,139.078709,-0.616169,22.923334,0.687969,470537.414885,0.895265,39.742600,20.967574,2.528985,0.056026,0.034934,184.386950,32.000000,199.971432,187.780115,186.839163,168.333276,32.000000,164.752132,68.325837,58.894491,95.761166,51.610185,41.885851,53.924051,37.643860,25.823226,15.482157,54.765148,34.584832
55.027009,84.926943,139.077489,161.489064,98.836919,96.659699,29.796223,14.206253,138.624661,0.830252,84.650512,55.661890,159.511266,139.308191,157.613724,138.871105,78.267741,137.119908,-0.000692,0.000753,32.000000,-235.799156,139.137977,-0.616304,22.886958,0.695082,470674.342643,0.925558,40.235665,20.931247,2.553964,0.045329,0.036266,184.835310,32.000000,199.452198,187.414155,187.989440,169.409173,32.000000,164.737287,68.294826,58.862707,95.751541,51.610185,41.882047,53.924051,37.576607,25.823226,15.468990,54.736322,34.653944
54.957354,84.939359,138.971286,161.495499,98.821436,96.658423,29.474950,14.205539,138.643233,0.830821,84.666064,55.746131,159.651751,139.282519,157.628546,138.892720,78.234215,137.142865,-0.000693,0.000766,32.000000,-235.804787,139.114421,-0.615892,22.903035,0.694178,470515.739752,0.911329,40.171138,20.846801,2.549943,0.050019,0.039127,185.678310,32.000000,198.635317,187.062775,190.200696,169.342984,32.000000,164.158678,68.314073,58.847691,95.752106,51.610185,41.894545,53.924051,37.735368,25.823226,15.468246,54.764499,34.696937
54.442465,84.939359,139.052689,161.495499,98.818178,96.654604,29.893923,14.199403,138.623041,0.830730,84.764320,55.724401,159.669931,139.353542,157.533595,138.851706,78.209408,137.130525,-0.000692,0.000771,32.000000,-235.804859,139.039921,-0.615716,22.878828,0.687799,470329.073472,0.900728,39.660073,20.903797,2.527440,0.048296,0.052127,186.104671,32.000000,198.214630,187.646898,190.699821,168.533831,32.000000,164.721586,68.297571,58.828478,95.770077,51.610185,41.878796,53.924051,37.896519,25.823226,15.510721,54.686253,34.622910
54.512445,84.942670,139.014087,161.501373,98.820655,96.644482,29.403480,14.206538,138.682640,0.830931,84.885602,55.637322,159.594108,139.301299,157.568499,138.869598,78.223180,137.121989,-0.000691,0.000781,32.000000,-235.804280,139.101715,-0.615232,22.881083,0.687810,470434.370180,0.911818,39.739327,20.948356,2.528711,0.055728,0.041896,185.595758,32.000000,198.638991,188.691677,189.082956,168.063771,32.000000,165.947591,68.321069,58.866121,95.819017,51.610185,41.881377,53.924051,37.365496,25.823226,15.521617,54.775229,34.561795
55.017738,84.949844,139.136772,161.506408,98.821124,96.641998,29.928767,14.209963,138.655829,0.831091,84.836093,55.749905,159.564351,139.353988,157.494149,138.908389,78.294966,137.221890,-0.000692,0.000781,32.000000,-235.796757,139.099756,-0.615493,22.893357,0.696796,470704.709394,0.908262,40.235407,20.967233,2.554122,0.052512,0.047373,184.812630,32.000000,199.563814,188.439527,187.259804,168.169900,32.000000,165.698921,68.301915,58.862307,95.789910,51.610185,41.907310,53.924051,37.579477,25.823226,15.545956,54.763948,34.538904
54.980934,84.961709,138.957567,161.511444,98.844948,96.642471,29.267595,14.207680,138.662044,0.830880,84.754484,55.710586,159.545754,139.308313,157.605664,138.815327,78.291872,137.176837,-0.000691,0.000814,32.000000,-235.800024,139.083441,-0.615945,22.867341,0.695380,470600.622556,0.922033,40.171085,20.949357,2.550135,0.043308,0.038002,184.391669,32.000000,199.882939,187.495675,187.024628,168.893971,32.000000,164.584260,68.309227,58.884420,95.801375,51.610185,41.891575,53.924051,37.835668,25.823226,15.545445,54.686155,34.709043
54.548162,84.961709,139.067194,161.511444,98.854352,96.639990,29.773353,14.195835,138.655103,0.831376,84.732443,55.664630,159.625415,139.303972,157.671179,138.880082,78.247324,137.204660,-0.000689,0.000825,32.000000,-235.813672,139.050712,-0.615953,22.885385,0.687978,470227.422204,0.896789,39.691867,20.925578,2.528944,0.045875,0.040840,185.049228,32.000000,199.131267,187.109107,188.544223,169.710305,32.000000,164.210903,68.335699,58.882179,95.807243,51.610185,41.888572,53.924051,37.835780,25.823226,15.586232,54.679546,34.711171
54.760070,84.967779,138.993911,161.515081,98.862355,96.634893,29.220751,14.201115,138.657114,0.831120,84.738664,55.762012,159.667711,139.307132,157.618139,138.872650,78.222821,137.211573,-0.000688,0.000855,32.000000,-235.808228,139.121255,-0.615859,22.876389,0.688372,470267.015959,0.917748,39.739044,20.907026,2.527377,0.056525,0.035395,185.956643,32.000000,198.608332,187.313388,190.856575,169.447977,32.000000,164.473629,68.315907,58.850387,95.778392,51.610185,41.875274,53.924051,37.610540,25.823226,15.606951,54.674009,34.506035
55.000378,84.982955,139.041355,161.523473,98.836805,96.634856,29.741070,14.203684,138.617843,0.831341,84.887651,55.661270,159.663409,139.318183,157.554597,138.874893,78.201018,137.124522,-0.000687,0.000869,32.000000,-235.805987,139.161514,-0.615562,22.882159,0.694988,470542.652785,0.909930,40.155630,20.964943,2.549439,0.047280,0.040239,186.068920,32.000000,198.385687,187.994000,190.235785,168.379109,32.000000,165.169550,68.284129,58.834647,95.815014,51.610185,41.880051,53.924051,37.583261,25.823226,15.659342,54.679320,34.699725
54.609440,84.984058,138.974450,161.527109,98.843951,96.633581,29.403152,14.199974,138.575725,0.831049,84.873396,55.668931,159.600129,139.232094,157.562462,138.875420,78.227228,137.195903,-0.000687,0.000892,32.000000,-235.803305,139.016182,-0.615871,22.878933,0.691609,470470.669967,0.923198,39.957402,20.992768,2.538235,0.050783,0.037403,185.316641,32.000000,198.895796,188.838453,188.493956,167.836016,32.000000,166.121503,68.264106,58.840469,95.806876,51.610185,41.884568,53.924051,37.746562,25.823226,15.659169,54.686784,34.409851
55.362508,84.984058,139.042508,161.527109,98.812636,96.629698,29.580842,14.206681,138.638001,0.831034,84.825205,55.751334,159.600790,139.244510,157.527661,138.839427,78.277757,137.052755,-0.000686,0.000886,32.000000,-235.801515,139.021747,-0.615495,22.876232,0.688076,470415.388746,0.902766,39.741631,20.972738,2.528007,0.046354,0.036970,184.712364,32.000000,199.842656,188.139354,186.760913,168.378294,32.000000,165.437858,68.239889,58.852982,95.774652,51.610185,41.882034,53.924051,37.380051,25.823226,15.662837,54.672780,34.552991
55.044176,84.982955,138.948284,161.525990,98.794866,96.623353,29.315565,14.203684,138.702340,0.830888,84.783428,55.769291,159.574271,139.251138,157.615764,138.778736,78.255502,137.107872,-0.000687,0.000894,32.000000,-235.806315,139.094619,-0.615393,22.845914,0.693738,470547.737764,0.920250,40.118839,20.980831,2.544880,0.051062,0.037859,184.570092,32.000000,199.853890,187.374667,187.568546,169.183693,32.000000,164.513029,68.241358,58.881801,95.784652,51.610185,41.890989,53.924051,37.572687,25.823226,15.658837,54.676104,34.540958
54.774543,84.992060,139.060957,161.527949,98.807276,96.622041,29.724464,14.209392,138.714749,0.830529,84.730463,55.822919,159.617958,139.249506,157.633527,138.826166,78.230525,137.126476,-0.000688,0.000887,32.000000,-235.798803,139.023479,-0.615411,22.860811,0.682764,470078.542624,0.901144,39.396164,20.861494,2.511492,0.053086,0.040437,185.329136,32.000000,198.890741,186.978865,189.277634,169.731837,32.000000,164.237797,68.216445,58.838946,95.767417,51.610185,41.889341,53.924051,37.695852,25.823226,15.690295,54.670626,34.663115
54.702209,84.990129,139.044532,161.532425,98.805114,96.619483,29.487056,14.203541,138.615412,0.830644,84.734870,55.774672,159.722254,139.288188,157.587184,138.934074,78.233763,137.029700,-0.000688,0.000875,32.000000,-235.808260,139.099697,-0.615780,22.882264,0.687917,470238.141339,0.914967,39.699623,20.910249,2.524305,0.054292,0.045139,186.206417,32.000000,198.369668,187.524216,191.076944,169.155367,32.000000,164.789456,68.215678,58.838590,95.810865,51.610185,41.897726,53.924051,37.607210,25.823226,15.690214,54.675032,34.636849
54.769834,84.990129,139.036822,161.532425,98.790666,96.614398,29.598929,14.204683,138.660192,0.831136,84.858844,55.809438,159.638338,139.227668,157.578130,138.882085,78.226432,137.154904,-0.000688,0.000860,32.000000,-235.801382,139.112260,-0.615418,22.855854,0.692170,470416.646214,0.907226,39.967753,20.944170,2.538788,0.046549,0.035411,185.927203,32.000000,198.571250,188.465513,189.673551,168.213932,32.000000,165.751290,68.201956,58.832283,95.811331,51.610185,41.886827,53.924051,37.692769,25.823226,15.683410,54.682674,34.610070
55.015954,84.987094,139.005450,161.524032,98.791513,96.614423,29.804897,14.204540,138.707446,0.831139,84.844519,55.749031,159.607966,139.296854,157.560509,138.866459,78.263254,137.105463,-0.000688,0.000851,32.000000,-235.803819,139.113422,-0.615109,22.865479,0.692521,470428.943629,0.915818,40.035475,20.894402,2.541845,0.049471,0.034328,185.014982,32.000000,199.144215,188.745474,187.693609,168.014477,32.000000,165.922885,68.231600,58.893799,95.838161,51.610185,41.926696,53.924051,37.673144,25.823226,15.672756,54.671491,34.576468
54.750369,84.981299,139.003494,161.516199,98.801125,96.616971,29.575531,14.206395,138.700966,0.831118,84.744667,55.894481,159.634029,139.313880,157.611536,138.878256,78.244936,137.196121,-0.000688,0.000851,32.000000,-235.804259,139.073509,-0.615357,22.848511,0.692210,470386.892362,0.911082,39.970354,20.961927,2.538566,0.049725,0.047649,184.443771,32.000000,199.998420,187.849538,186.609751,168.822238,32.000000,165.181780,68.230460,58.879611,95.811346,51.610185,41.875216,53.924051,37.702672,25.823226,15.652495,54.682615,34.443673
54.658830,84.971642,139.031509,161.511444,98.780059,96.610683,29.643638,14.201829,138.681690,0.831289,84.652353,55.833386,159.617964,139.274731,157.657675,138.840931,78.226879,137.128217,-0.000687,0.000868,32.000000,-235.811284,139.122785,-0.615342,22.852681,0.688004,470198.557500,0.900374,39.730828,20.901340,2.526639,0.047762,0.035989,184.830734,32.000000,199.626899,187.233426,188.071842,169.644374,32.000000,164.453349,68.209798,58.842737,95.800896,51.610185,41.901765,53.924051,37.492347,25.823226,15.652305,54.673950,34.545360
54.821837,84.971642,139.017602,161.511444,98.759920,96.609459,29.494034,14.204398,138.664156,0.831274,84.649812,55.828807,159.699915,139.286108,157.628921,138.842848,78.232108,137.174698,-0.000688,0.000862,32.000000,-235.804618,139.099085,-0.615325,22.862856,0.692554,470363.924254,0.912161,39.980263,20.963228,2.538859,0.056292,0.040864,185.731492,32.000000,198.736054,187.230936,190.213012,169.671660,32.000000,164.333168,68.219685,58.827924,95.822533,51.610185,41.884472,53.924051,37.657034,25.823226,15.618501,54.674639,34.468618
55.059832,84.950120,138.951705,161.501653,98.728933,96.611803,29.332288,14.207965,138.669031,0.831101,84.682506,55.948680,159.723758,139.331110,157.605291,138.881130,78.219259,137.168634,-0.000688,0.000857,32.000000,-235.802525,139.189127,-0.615507,22.860076,0.693908,470397.165396,0.911643,40.058795,20.948653,2.543624,0.051622,0.036993,186.178419,32.000000,198.290827,187.819465,190.688480,168.693505,32.000000,164.859760,68.221498,58.833123,95.826853,51.610185,41.913267,53.924051,37.392433,25.823226,15.543374,54.691918,34.717407
55.282981,84.939635,139.108101,161.496338,98.699297,96.614314,29.520428,14.202685,138.705917,0.830939,84.795784,55.883623,159.630947,139.385045,157.588074,138.817992,78.228596,137.245791,-0.000687,0.000854,32.000000,-235.804855,139.124946,-0.615783,22.877989,0.691037,470305.105580,0.913291,39.901831,20.965762,2.535807,0.050433,0.036338,185.582975,32.000000,198.801243,188.708618,189.109770,168.004517,32.000000,165.750914,68.197947,58.822762,95.837213,51.610185,41.919829,53.924051,37.381127,25.823226,15.506443,54.686293,34.613078
55.560271,84.931633,139.046618,161.495778,98.716326,96.621902,29.524526,14.196406,138.696533,0.831307,84.706163,55.875070,159.606875,139.348587,157.539043,138.919279,78.260104,137.221718,-0.000686,0.000874,32.000000,-235.813265,139.202041,-0.615859,22.876599,0.687130,470200.718765,0.913979,39.651778,20.975697,2.523649,0.048292,0.037515,184.845382,32.000000,199.635851,188.433939,187.109403,168.338505,32.000000,165.901973,68.206278,58.845484,95.828228,51.610185,41.925432,53.924051,37.698786,25.823226,15.505828,54.681070,34.582191
54.856596,84.931633,139.085619,161.495778,98.698145,96.626888,29.520538,14.199260,138.661960,0.831009,84.613049,55.812462,159.521554,139.331051,157.576502,138.929630,78.276575,137.321048,-0.000686,0.000887,32.000000,-235.807460,139.150727,-0.616686,22.847776,0.684067,470077.782896,0.904161,39.427703,21.003431,2.516292,0.044085,0.039718,184.343433,32.000000,200.027367,187.580180,187.099638,168.867333,32.000000,164.639164,68.207646,58.836776,95.798059,51.610185,41.917482,53.924051,37.595791,25.823226,15.477363,54.672937,34.731273
55.025792,84.902662,139.059297,161.493820,98.661095,96.632179,29.628542,14.205396,138.751776,0.831476,84.538200,55.834030,159.612870,139.301952,157.670676,138.950272,78.248722,137.189899,-0.000687,0.000871,32.000000,-235.802471,139.182642,-0.616655,22.837338,0.679660,469915.442258,0.899172,39.155204,20.960357,2.502627,0.051633,0.037520,185.095659,32.000000,199.240891,187.174484,188.796217,169.595999,32.000000,164.324929,68.198348,58.840409,95.816669,51.610185,41.921099,53.924051,37.386112,25.823226,15.375924,54.688289,34.426725
55.354785,84.888866,139.081103,161.490463,98.656945,96.630243,29.369360,14.204826,138.721133,0.831390,84.535044,55.892099,159.658995,139.263046,157.586766,138.919061,78.217582,137.227200,-0.000688,0.000880,32.000000,-235.801075,139.139976,-0.616867,22.864928,0.691384,470242.544931,0.911916,39.828398,20.991594,2.535440,0.049849,0.046850,186.053622,32.000000,198.510780,187.295470,191.042936,169.207908,32.000000,164.459813,68.190268,58.797334,95.792588,51.610185,41.915152,53.924051,37.304626,25.823226,15.327008,54.680825,34.550423
55.536265,84.889970,139.016134,161.482910,98.644416,96.627705,29.809757,14.199117,138.736181,0.831491,84.678438,55.809720,159.633522,139.340859,157.571793,138.869185,78.179797,137.189006,-0.000687,0.000882,32.000000,-235.811373,139.188763,-0.616753,22.838309,0.688970,470201.313619,0.905536,39.636959,20.956452,2.527166,0.051640,0.063855,186.098407,32.000000,198.371178,188.029172,190.097962,168.346273,32.000000,165.282230,68.188733,58.805034,95.836501,51.610185,41.915571,53.924051,37.697923,25.823226,15.325877,54.676625,34.614546
54.751759,84.889970,139.135595,161.482910,98.653893,96.625657,29.498285,14.199688,138.728417,0.831627,84.735682,55.821986,159.557197,139.409616,157.554133,138.924354,78.244858,137.209166,-0.000687,0.000862,32.000000,-235.811622,139.218050,-0.616789,22.871118,0.683264,470077.412102,0.907564,39.308345,21.005513,2.512540,0.048009,0.051046,185.388584,32.000000,199.018057,188.887906,188.451886,168.010784,32.000000,166.265151,68.219999,58.830765,95.823754,51.610185,41.941005,53.924051,37.620162,25.823226,15.328588,54.677117,34.394811
54.999090,84.891349,139.047542,161.483749,98.647773,96.621925,29.869155,14.203969,138.764078,0.831098,84.648331,55.840562,159.577831,139.335597,157.570667,138.897995,78.238823,137.221120,-0.000688,0.000868,32.000000,-235.804882,139.106325,-0.616544,22.884362,0.680969,470050.374831,0.890950,39.136398,21.024949,2.503160,0.055171,0.043013,184.698120,32.000000,200.007631,188.190732,186.793287,168.450792,32.000000,165.079735,68.222422,58.827749,95.802535,51.610185,41.923078,53.924051,37.408123,25.823226,15.332266,54.671147,34.694956
54.638515,84.893833,139.148728,161.483470,98.649905,96.618161,29.293626,14.203969,138.710634,0.831225,84.570176,55.714348,159.522150,139.329561,157.654435,138.860510,78.243358,137.157129,-0.000688,0.000848,32.000000,-235.805865,139.105183,-0.616194,22.875524,0.692463,470290.609590,0.914402,39.887594,20.969574,2.541208,0.049051,0.044470,184.542325,32.000000,199.845080,187.486707,187.513827,169.301033,32.000000,164.532392,68.192504,58.820201,95.806175,51.610185,41.950069,53.924051,37.673702,25.823226,15.339787,54.677904,34.709997
55.034927,84.889142,139.085777,161.480952,98.642681,96.619405,29.907212,14.200402,138.695953,0.831033,84.583138,55.658963,159.602864,139.387166,157.651593,138.886931,78.201860,137.207594,-0.000688,0.000848,32.000000,-235.810744,139.112873,-0.615823,22.892230,0.687806,470168.543808,0.898596,39.651262,20.981353,2.528179,0.050344,0.034923,185.291764,32.000000,198.884825,187.043283,189.500691,169.686251,32.000000,164.079172,68.197687,58.799370,95.799731,51.610185,41.916273,53.924051,37.635541,25.823226,15.338707,54.684080,34.609850
54.564549,84.889142,139.129098,161.480952,98.672609,96.620625,29.610678,14.199831,138.818940,0.830828,84.601700,55.754068,159.666974,139.429008,157.613628,138.885871,78.231784,137.192495,-0.000687,0.000845,32.000000,-235.805414,139.161413,-0.616373,22.885253,0.694069,470314.675283,0.922805,40.000571,20.946070,2.546715,0.051010,0.046555,186.180432,32.000000,198.354791,187.539609,191.138676,168.956961,32.000000,164.484574,68.164155,58.815923,95.810133,51.610185,41.949730,53.924051,37.710482,25.823226,15.321300,54.686627,34.689160
54.575129,84.883624,139.077680,161.478155,98.692049,96.619329,29.895998,14.204968,138.678292,0.831266,84.714696,55.657844,159.609274,139.391569,157.582193,138.952940,78.199325,137.290680,-0.000688,0.000848,32.000000,-235.799949,139.038145,-0.616352,22.894433,0.687213,470204.342946,0.896788,39.614680,21.011817,2.527227,0.049323,0.054759,185.929782,32.000000,198.572546,188.490987,189.536958,168.261173,32.000000,165.705109,68.133245,58.805692,95.830270,51.610185,41.926792,53.924051,37.458555,25.823226,15.300983,54.681828,34.692389
54.842873,84.882520,139.101861,161.489064,98.717955,96.618063,29.376159,14.204683,138.709386,0.831276,84.775050,55.666818,159.585150,139.295692,157.549709,138.959663,78.261381,137.159475,-0.000688,0.000842,32.000000,-235.802693,139.086481,-0.616351,22.917695,0.694808,470377.380454,0.914284,40.067241,20.974638,2.549808,0.048477,0.030749,185.111383,32.000000,199.303431,188.798957,187.861824,167.830453,32.000000,165.966690,68.144846,58.819526,95.831493,51.610185,41.940878,53.924051,37.560174,25.823226,15.295965,54.762414,34.695470
54.757751,84.894384,139.036442,161.502212,98.725021,96.619362,29.325309,14.202828,138.707531,0.831371,84.722768,55.678932,159.576779,139.319284,157.586212,138.913640,78.281059,137.208061,-0.000688,0.000846,32.000000,-235.802090,139.120031,-0.616136,22.929523,0.694078,470420.504558,0.905343,40.051512,21.054262,2.548371,0.046455,0.047952,184.517982,32.000000,200.013582,187.893079,186.729263,168.733769,32.000000,165.089254,68.126448,58.823209,95.822994,51.610185,41.953617,53.924051,37.611218,25.823226,15.294769,54.769751,34.675294
54.696991,84.894384,139.023207,161.502212,98.744745,96.618071,29.611689,14.202257,138.678849,0.831456,84.633805,55.635153,159.554075,139.380539,157.660027,138.970112,78.284072,137.199655,-0.000687,0.000855,32.000000,-235.808561,139.150134,-0.615864,22.912738,0.689415,470169.724874,0.916454,39.792479,20.929174,2.536371,0.043946,0.042450,184.844771,32.000000,199.521607,187.206123,188.057014,169.383623,32.000000,164.027517,68.149183,58.817184,95.824740,51.610185,41.916727,53.924051,37.640644,25.823226,15.334871,54.769131,34.653944
54.671771,84.913699,139.018641,161.516759,98.745436,96.618070,29.705891,14.197690,138.658102,0.830966,84.656039,55.636272,159.619422,139.314636,157.611982,138.842497,78.234728,137.143668,-0.000688,0.000828,32.000000,-235.811653,139.208873,-0.616035,22.931910,0.690031,470195.695549,0.919636,39.886242,20.932842,2.539119,0.055022,0.034168,185.654905,32.000000,198.758832,187.132611,190.392054,169.700283,32.000000,164.615170,68.144459,58.786753,95.807381,51.610185,41.934107,53.924051,37.669540,25.823226,15.400958,54.774933,34.702293
54.831776,84.917286,139.037542,161.524312,98.766551,96.620161,29.738757,14.208108,138.710033,0.830893,84.730040,55.709877,159.670250,139.377744,157.595031,138.902460,78.269538,137.297574,-0.000688,0.000799,32.000000,-235.797465,139.219454,-0.616348,22.916358,0.691377,470212.566847,0.911831,39.944758,20.925789,2.541698,0.049388,0.039344,186.203142,32.000000,198.213796,187.803250,190.691674,168.757576,32.000000,164.960389,68.114960,58.798136,95.828615,51.610185,41.921244,53.924051,37.576312,25.823226,15.412541,54.766259,34.671332
54.467170,84.925563,139.076093,161.531865,98.747507,96.617557,29.363737,14.198832,138.759431,0.831145,84.796494,55.635139,159.614341,139.271408,157.580481,138.923987,78.253557,137.140728,-0.000689,0.000770,32.000000,-235.815592,139.109346,-0.616167,22.897108,0.691195,470339.000232,0.909439,39.988376,20.948229,2.542786,0.049045,0.036288,185.636486,32.000000,198.811875,188.713857,189.119399,167.944527,32.000000,165.659362,68.106406,58.796215,95.830670,51.610185,41.949247,53.924051,37.581674,25.823226,15.411699,54.769869,34.673386
54.929955,84.925563,139.011178,161.531865,98.742967,96.609463,29.592351,14.202400,138.613780,0.831009,84.776137,55.651052,159.555171,139.296345,157.495510,138.856659,78.296583,137.168292,-0.000689,0.000752,32.000000,-235.802354,139.080282,-0.616255,22.916698,0.689356,470215.936398,0.905576,39.837917,20.987360,2.535711,0.051550,0.044950,184.953314,32.000000,199.605730,188.612215,187.194786,167.999169,32.000000,165.713752,68.121284,58.824296,95.818478,51.610185,41.916213,53.924051,37.523269,25.823226,15.439669,54.763869,34.619902
54.915248,84.929150,138.999608,161.537460,98.755202,96.603099,29.536521,14.204968,138.663746,0.831162,84.745975,55.597417,159.584227,139.266778,157.637061,138.866724,78.307889,137.187838,-0.000689,0.000751,32.000000,-235.803391,139.122172,-0.615991,22.902615,0.695692,470413.481310,0.923820,40.197727,20.927987,2.553393,0.049560,0.067096,184.414453,32.000000,200.029085,187.705043,186.960215,169.058947,32.000000,164.590750,68.128856,58.827327,95.809425,51.610185,41.950112,53.924051,37.784156,25.823226,15.451385,54.765777,34.705888
54.509587,84.947361,139.003894,161.546971,98.754475,96.601852,29.678422,14.200402,138.637769,0.831696,84.705862,55.629562,159.626668,139.202833,157.663760,138.859387,78.267605,137.083695,-0.000689,0.000741,32.000000,-235.811400,139.111894,-0.615846,22.897239,0.687659,470076.301288,0.908203,39.751840,20.898209,2.530699,0.049477,0.058554,185.228970,32.000000,199.348499,186.978992,188.815908,169.630214,32.000000,164.129634,68.136664,58.791066,95.829943,51.610185,41.916221,53.924051,37.762725,25.823226,15.513926,54.677117,34.682117
54.734587,84.935772,139.004309,161.551167,98.761646,96.598098,29.820209,14.203399,138.585360,0.831492,84.636071,55.612254,159.710046,139.317082,157.600599,138.871348,78.271169,137.165210,-0.000691,0.000725,32.000000,-235.802666,139.023196,-0.616050,22.896242,0.688194,470035.871619,0.910133,39.769554,20.896296,2.531166,0.048270,0.035922,186.096349,32.000000,198.532531,187.534423,191.026114,169.241449,32.000000,164.808499,68.110285,58.759344,95.814911,51.610185,41.940010,53.924051,37.399629,25.823226,15.513391,54.700878,34.699872
54.659201,84.935772,138.989880,161.551167,98.742959,96.594287,29.395806,14.203969,138.557820,0.831704,84.756666,55.690795,159.662009,139.135604,157.567530,138.886261,78.257520,137.080569,-0.000691,0.000698,32.000000,-235.802587,139.070430,-0.616452,22.877831,0.694579,470317.989047,0.913151,40.178537,20.886523,2.550082,0.049134,0.058438,186.112047,32.000000,198.365849,188.185325,190.068096,168.616924,32.000000,165.324269,68.142034,58.782619,95.844220,51.610185,41.912067,53.924051,37.679185,25.823226,15.472519,54.766938,34.614913
54.421128,84.939911,139.008792,161.553685,98.747414,96.593067,29.912469,14.200259,138.617523,0.831294,84.867548,55.598556,159.594686,139.228954,157.586432,138.804484,78.299356,137.087306,-0.000691,0.000691,32.000000,-235.810395,139.078794,-0.617166,22.889974,0.691134,470173.003592,0.904683,39.949931,20.922141,2.539606,0.052843,0.041418,185.316846,32.000000,199.048482,188.701547,188.516658,167.829670,32.000000,165.980120,68.146235,58.791494,95.834486,51.610185,41.932616,53.924051,37.600356,25.823226,15.486257,54.766230,34.701339
55.238131,84.942394,139.051360,161.558161,98.763774,96.589344,29.411159,14.206681,138.618715,0.831477,84.781084,55.564531,159.596444,139.329499,157.566691,138.941940,78.352954,137.160657,-0.000690,0.000681,32.000000,-235.805449,139.000862,-0.617383,22.877018,0.692732,470214.533832,0.919086,40.022567,20.895105,2.542845,0.049438,0.040363,184.692169,32.000000,199.965275,188.285627,186.809828,168.425456,32.000000,165.559626,68.130712,58.794300,95.813330,51.610185,41.936024,53.924051,37.362578,25.823226,15.494272,54.759237,34.731347
54.791877,84.950120,138.923732,161.562077,98.745997,96.588039,29.663541,14.200402,138.639730,0.831660,84.693374,55.644181,159.576965,139.265147,157.642608,138.851401,78.274657,137.154868,-0.000689,0.000669,32.000000,-235.810089,139.083994,-0.617184,22.876127,0.696102,470249.096279,0.907509,40.256594,20.856509,2.554317,0.056916,0.035061,184.552682,32.000000,199.758523,187.525246,187.562260,169.344342,32.000000,164.708116,68.120000,58.775056,95.817927,51.610185,41.949525,53.924051,37.723515,25.823226,15.493686,54.678720,34.686886
54.624653,84.950120,138.980042,161.562077,98.736894,96.579155,29.816011,14.200402,138.615705,0.831664,84.694011,55.592851,159.643913,139.309681,157.676142,138.839341,78.277357,137.228489,-0.000688,0.000655,32.000000,-235.806483,139.173568,-0.617163,22.894852,0.684302,469749.631352,0.908095,39.473338,20.838167,2.517307,0.049897,0.037195,185.497677,32.000000,199.058283,186.970418,189.757929,169.695672,32.000000,164.180828,68.117046,58.779218,95.828628,51.610185,41.914228,53.924051,37.701647,25.823226,15.519991,54.676704,34.405229
54.462245,84.954535,138.982841,161.569631,98.737123,96.571525,29.811462,14.201972,138.638685,0.831441,84.821050,55.701304,159.649408,139.215658,157.571120,138.902354,78.272719,137.113342,-0.000688,0.000649,32.000000,-235.804749,139.073327,-0.617256,22.896609,0.690385,470108.851534,0.908363,39.909131,20.913683,2.535480,0.048912,0.037284,185.890376,32.000000,198.491681,188.607829,189.391768,168.634008,32.000000,165.964413,68.094007,58.740780,95.831331,51.610185,41.915972,53.924051,37.800019,25.823226,15.534681,54.766249,34.585199
54.551161,84.960053,139.067758,161.574107,98.757731,96.571502,29.486568,14.201686,138.610615,0.831422,84.862330,55.631496,159.596463,139.251098,157.573877,138.849589,78.298581,137.206104,-0.000688,0.000648,32.000000,-235.802084,139.009899,-0.617446,22.876914,0.692603,470140.474178,0.906646,40.070227,20.946359,2.544273,0.047801,0.040611,185.124072,32.000000,199.442728,188.650045,187.821604,167.843231,32.000000,165.600501,68.121168,58.793479,95.837754,51.610185,41.936016,53.924051,37.615745,25.823226,15.553408,54.681641,34.709483
54.990781,84.971918,139.011905,161.577184,98.763798,96.571502,29.475721,14.200545,138.633008,0.831464,84.862330,55.658943,159.596463,139.263985,157.573877,138.817807,78.298581,137.040252,-0.000688,0.000648,32.000000,-235.808307,139.115953,-0.617389,22.899652,0.695002,470192.759730,0.909666,40.231460,20.895661,2.551912,0.053374,0.046938,185.124072,32.000000,199.442728,188.650045,187.821604,167.843231,32.000000,165.600501,68.121168,58.793479,95.837754,51.610185,41.951916,53.924051,37.755327,25.823226,15.553137,54.673606,34.691875
54.445360,84.971918,138.943283,161.577184,98.782152,96.571544,29.720220,14.203969,138.712922,0.831366,84.827376,55.559220,159.648156,139.266431,157.630601,138.821069,78.318167,137.158435,-0.000688,0.000659,32.000000,-235.800456,139.070920,-0.617406,22.881975,0.694710,470110.791463,0.918070,40.151079,20.914380,2.549309,0.050845,0.040502,184.490538,32.000000,200.003555,188.041197,186.679870,168.704792,32.000000,165.329328,68.123814,58.825592,95.837622,51.610185,41.905032,53.924051,37.815619,25.823226,15.594027,54.698704,34.702366
54.904753,84.973849,138.978343,161.577184,98.776761,96.568794,29.282882,14.204112,138.597841,0.831333,84.715967,55.664460,159.608395,139.310781,157.695613,138.905309,78.320172,137.145029,-0.000688,0.000640,32.000000,-235.805887,139.039573,-0.617527,22.889974,0.687067,469915.996052,0.910444,39.739805,20.834658,2.527913,0.042902,0.064336,184.920038,32.000000,199.483588,187.287913,188.093321,169.811583,32.000000,164.666348,68.157641,58.772328,95.805357,51.610185,41.954687,53.924051,37.629781,25.823226,15.600458,54.761755,34.427239
55.083162,84.974401,139.087395,161.587534,98.805880,96.556122,29.547531,14.200545,138.605551,0.831608,84.782306,55.647735,159.711459,139.220756,157.613709,138.767610,78.228068,137.207411,-0.000688,0.000625,32.000000,-235.807979,139.142058,-0.617572,22.883470,0.695519,470139.838526,0.912805,40.265167,20.871888,2.551977,0.046580,0.059254,186.208670,32.000000,198.142299,187.906567,190.683635,168.641924,32.000000,165.131490,68.135550,58.758820,95.798034,51.610185,41.894304,53.924051,37.774513,25.823226,15.602022,54.770213,34.730906
54.742283,84.987094,138.929253,161.589493,98.800713,96.548557,29.753665,14.206538,138.643251,0.831885,84.833222,55.719028,159.639046,139.268347,157.605247,138.800169,78.253024,137.172267,-0.000687,0.000592,32.000000,-235.801494,139.082625,-0.617745,22.878618,0.688460,469907.456902,0.917982,39.824333,20.863440,2.531262,0.052269,0.063030,185.610678,32.000000,198.789698,188.777136,188.976254,168.193466,32.000000,166.313160,68.124974,58.779245,95.788264,51.610185,41.899600,53.924051,37.656130,25.823226,15.645854,54.683608,34.632007
54.440822,84.972194,139.061971,161.582219,98.797808,96.538433,29.743338,14.203399,138.536002,0.831690,84.864121,55.636457,159.634406,139.272875,157.562494,138.787251,78.309437,137.109708,-0.000686,0.000596,32.000000,-235.803158,139.029233,-0.617940,22.864850,0.686451,469933.416273,0.906434,39.653697,20.985521,2.525044,0.074069,0.040699,184.910070,32.000000,199.848256,188.411994,187.393892,168.095920,32.000000,165.666672,68.107787,58.770276,95.746100,51.610185,41.924812,53.924051,37.414074,25.823226,15.645723,54.675179,34.548955
54.986781,84.972194,138.925620,161.582219,98.805737,96.528357,29.581635,14.207822,138.572296,0.831672,84.807421,55.527175,159.638150,139.211069,157.631134,138.796238,78.303263,137.029737,-0.000687,0.000601,32.000000,-235.799226,139.028436,-0.617370,22.882788,0.690878,470026.663161,0.906216,39.993842,20.943678,2.537878,0.055195,0.044176,184.425015,32.000000,199.890899,187.713338,187.041848,169.007344,32.000000,164.919804,68.126064,58.804739,95.735617,51.610185,41.897448,53.924051,37.521880,25.823226,15.593730,54.679536,34.543820
55.197457,84.985438,138.966118,161.583338,98.818816,96.517930,29.854018,14.206395,138.587540,0.831444,84.745281,55.657159,159.625135,139.200181,157.684101,138.786988,78.281713,137.100299,-0.000687,0.000594,32.000000,-235.802948,139.012651,-0.617452,22.875628,0.696516,469996.478933,0.911866,40.269830,20.857198,2.554369,0.050457,0.032447,185.072260,32.000000,199.187540,187.091211,188.582736,170.007380,32.000000,164.284038,68.127900,58.765802,95.725366,51.610185,41.889816,53.924051,37.731672,25.823226,15.639501,54.683136,34.671185
54.755016,84.996199,138.900293,161.587255,98.770589,96.512198,29.483242,14.199831,138.532271,0.831561,84.738691,55.578635,159.713002,139.202262,157.605825,138.784172,78.268454,137.096673,-0.000686,0.000588,32.000000,-235.807709,138.984223,-0.617582,22.836473,0.686853,469699.911204,0.906851,39.743918,20.824920,2.526528,0.049385,0.052767,186.133555,32.000000,198.769087,187.353025,191.205122,169.295540,32.000000,164.260506,68.117710,58.750872,95.710353,51.610185,41.896760,53.924051,37.632611,25.823226,15.676736,54.678543,34.527312
54.499179,84.993440,139.021664,161.590612,98.773847,96.505841,29.838559,14.211533,138.550184,0.831477,84.815925,55.725810,159.667489,139.201893,157.599055,138.843464,78.264233,137.087806,-0.000686,0.000589,32.000000,-235.798958,138.977488,-0.618234,22.860129,0.684062,469607.197475,0.894775,39.555287,20.880398,2.517618,0.052977,0.040311,186.126849,32.000000,198.317747,188.345898,190.083614,168.517840,32.000000,165.527285,68.124802,58.778650,95.762199,51.610185,41.910724,53.924051,37.556291,25.823226,15.676697,54.680382,34.701266
54.915448,84.993440,138.927991,161.590612,98.750853,96.496438,29.348483,14.200973,138.589799,0.831780,84.866576,55.683737,159.631953,139.189864,157.580029,138.717515,78.253177,137.059779,-0.000685,0.000601,32.000000,-235.807223,138.998417,-0.618933,22.846150,0.691558,469825.863922,0.913973,39.990688,20.891913,2.536759,0.045054,0.030377,185.228559,32.000000,199.133844,188.639455,188.478356,168.111311,32.000000,165.952960,68.100502,58.777628,95.746528,51.610185,41.907046,53.924051,37.547773,25.823226,15.667054,54.682585,34.614692
54.868683,84.987369,139.025102,161.590052,98.772256,96.495218,29.966056,14.204398,138.503006,0.832072,84.785033,55.714939,159.641296,139.195573,157.589395,138.706272,78.301912,137.143845,-0.000684,0.000608,32.000000,-235.802651,138.963337,-0.619349,22.832460,0.695346,469919.995545,0.907638,40.234671,20.891872,2.550895,0.056277,0.060413,184.622628,32.000000,200.050340,188.093257,186.973292,168.314159,32.000000,165.155312,68.104173,58.799003,95.726238,51.610185,41.908965,53.924051,37.723546,25.823226,15.645879,54.684670,34.542499
54.691258,84.982127,138.857167,161.589772,98.787446,96.496439,29.620387,14.198261,138.508147,0.832149,84.694874,55.805453,159.594372,139.130548,157.635913,138.809983,78.267962,137.073392,-0.000683,0.000612,32.000000,-235.811082,139.065538,-0.619603,22.891915,0.688859,469697.880232,0.915094,39.833651,20.889453,2.529853,0.041937,0.044471,184.624967,32.000000,199.781103,187.517294,187.472216,169.359742,32.000000,164.983467,68.120937,58.802497,95.689329,51.610185,41.878844,53.924051,37.678630,25.823226,15.627539,54.681877,34.598772
54.889733,84.982127,139.033614,161.583058,98.816556,96.487556,29.850233,14.202828,138.537066,0.831580,84.621568,55.668049,159.665056,139.216025,157.674702,138.706821,78.274124,137.151580,-0.000683,0.000619,32.000000,-235.804220,139.133736,-0.620090,22.870462,0.690486,469617.031971,0.897041,39.872515,20.881132,2.533779,0.050392,0.039192,185.406295,32.000000,199.057380,186.782487,189.563165,169.610507,32.000000,164.259707,68.155797,58.788967,95.664356,51.610185,41.903788,53.924051,37.696570,25.823226,15.627357,54.684316,34.704274
54.859660,84.982127,138.950023,161.583058,98.822930,96.481225,29.639871,14.200259,138.588105,0.831558,84.646337,55.749948,159.757286,139.194534,157.644563,138.892981,78.220777,137.115874,-0.000683,0.000610,32.000000,-235.807937,138.953814,-0.619991,22.870803,0.690481,469762.156025,0.910715,40.038025,20.881213,2.538928,0.048028,0.044420,186.213533,32.000000,198.452110,187.678203,191.173814,168.778363,32.000000,164.896257,68.147107,58.797422,95.672071,51.610185,41.915658,53.924051,37.583916,25.823226,15.627175,54.674157,34.447121
55.011503,84.964192,139.017925,161.576904,98.815192,96.485333,29.680028,14.201401,138.546916,0.831178,84.759726,55.650378,159.669033,139.252933,157.644362,138.772215,78.269663,137.167946,-0.000682,0.000588,32.000000,-235.806795,139.009124,-0.620456,22.885725,0.689005,469614.799335,0.900063,39.847043,20.912636,2.532962,0.053723,0.035872,185.876267,32.000000,198.480293,188.677980,189.515278,168.631252,32.000000,166.005789,68.124012,58.807710,95.667635,51.610185,41.929447,53.924051,37.715808,25.823226,15.564628,54.683126,34.711464
54.559114,84.938807,138.997042,161.569910,98.815911,96.489108,29.462183,14.205967,138.576325,0.831205,84.748555,55.814783,159.637318,139.350155,157.574090,138.829098,78.267779,137.188021,-0.000681,0.000549,32.000000,-235.798294,139.049423,-0.620747,22.859237,0.688954,469696.497483,0.906933,39.875947,20.948820,2.532827,0.055931,0.048560,185.050987,32.000000,199.299746,188.520296,187.807174,168.006616,32.000000,165.549090,68.103104,58.824415,95.662566,51.610185,41.933962,53.924051,37.753486,25.823226,15.476079,54.674442,34.690187
54.861550,84.932737,138.963863,161.564595,98.801183,96.485234,29.767695,14.202542,138.580745,0.830976,84.674382,55.750931,159.608679,139.210520,157.631392,138.792914,78.269359,137.149173,-0.000681,0.000544,32.000000,-235.807456,139.098861,-0.621036,22.866580,0.686575,469532.277534,0.902982,39.712196,20.924963,2.527070,0.050071,0.033891,184.494286,32.000000,199.993477,187.913050,186.782629,168.788425,32.000000,165.203252,68.118032,58.835726,95.650419,51.610185,41.927956,53.924051,37.605693,25.823226,15.475457,54.686312,34.739784
54.893441,84.932737,138.893113,161.564595,98.808212,96.483936,29.439423,14.201258,138.617378,0.830583,84.617375,55.740388,159.611800,139.249528,157.709965,138.812817,78.266173,137.109853,-0.000682,0.000542,32.000000,-235.803659,139.088114,-0.621222,22.918141,0.694115,469735.541047,0.917852,40.122156,20.936493,2.547641,0.054746,0.049763,184.930897,32.000000,199.412206,187.331202,188.110205,169.871244,32.000000,164.570123,68.102766,58.850566,95.646893,51.610185,41.895669,53.924051,37.567342,25.823226,15.453705,54.759955,34.714179
54.905407,84.935496,139.061183,161.565155,98.820917,96.483931,29.736053,14.201258,138.572433,0.830941,84.609848,55.623758,159.662986,139.322119,157.660933,138.823736,78.224436,137.198003,-0.000681,0.000550,32.000000,-235.807593,139.067392,-0.621478,22.865112,0.689074,469563.390172,0.902933,39.824739,20.916244,2.532992,0.056435,0.040443,185.752536,32.000000,198.775040,187.033137,190.555677,169.530939,32.000000,164.173729,68.100694,58.812307,95.651893,51.610185,41.943676,53.924051,37.746354,25.823226,15.462615,54.673429,34.547561
54.617495,84.923908,138.940286,161.561518,98.811682,96.486916,29.706366,14.192981,138.578212,0.830732,84.641712,55.705309,159.730142,139.225917,157.606787,138.815459,78.229233,137.112513,-0.000681,0.000555,32.000000,-235.815706,138.980147,-0.621733,22.883680,0.686643,469546.917202,0.912411,39.794089,20.900530,2.530231,0.055277,0.035441,186.223653,32.000000,198.121264,187.976921,190.637242,168.735582,32.000000,165.177927,68.089659,58.804512,95.658207,51.610185,41.920379,53.924051,37.716068,25.823226,15.421701,54.682418,34.420122
54.595236,84.917286,139.065471,161.557322,98.824712,96.488194,29.584666,14.200259,138.630435,0.830681,84.731661,55.764567,159.663096,139.277892,157.612381,138.889559,78.214073,137.057923,-0.000680,0.000571,32.000000,-235.805642,139.098862,-0.622009,22.922022,0.688969,469622.856192,0.903101,39.785353,20.984632,2.532741,0.049015,0.035754,185.623967,32.000000,198.723238,188.801583,188.975444,168.100814,32.000000,165.923737,68.114124,58.843969,95.678389,51.610185,41.934248,53.924051,37.352882,25.823226,15.420927,54.766210,34.720048
54.562397,84.917286,139.019908,161.557322,98.838368,96.492001,29.940476,14.202400,138.564095,0.830611,84.736794,55.697509,159.657898,139.284926,157.624146,138.874423,78.256669,137.178576,-0.000680,0.000559,32.000000,-235.807927,139.185193,-0.622081,22.887981,0.692126,469748.849247,0.909195,40.050920,20.938750,2.543879,0.054343,0.044473,184.887498,32.000000,199.762232,188.320675,187.349405,168.202537,32.000000,165.773166,68.115866,58.868438,95.683494,51.610185,41.947622,53.924051,37.752065,25.823226,15.397103,54.765138,34.692755
54.487553,84.914526,139.057102,161.558721,98.842349,96.497058,29.572554,14.201972,138.650289,0.830611,84.639576,55.815173,159.639206,139.215985,157.675573,138.915555,78.273903,137.158559,-0.000680,0.000561,32.000000,-235.807208,139.068759,-0.622907,22.904005,0.691983,469784.404276,0.913338,40.065772,20.927664,2.547209,0.050700,0.038621,184.547597,32.000000,199.843791,187.682194,187.196931,168.768997,32.000000,164.889851,68.145945,58.871519,95.655680,51.610185,41.954921,53.924051,37.505545,25.823226,15.386667,54.677294,34.725551
54.767080,84.905697,138.998741,161.558721,98.833198,96.507177,29.809464,14.202257,138.635701,0.830251,84.553941,55.631742,159.631887,139.376460,157.713502,138.879659,78.236750,137.199329,-0.000679,0.000555,32.000000,-235.804463,139.210176,-0.623875,22.877805,0.693291,469741.783390,0.903110,40.097462,20.943066,2.547907,0.050071,0.039921,185.185595,32.000000,199.086309,187.111682,188.885053,169.910066,32.000000,164.336805,68.120806,58.841054,95.641409,51.610185,41.945055,53.924051,37.638174,25.823226,15.355125,54.767164,34.724157
54.590731,84.880864,139.082359,161.560679,98.819954,96.511299,29.167061,14.199688,138.702921,0.830636,84.506822,55.658249,159.706389,139.269817,157.651255,138.897952,78.211964,137.230714,-0.000678,0.000551,32.000000,-235.809819,139.137613,-0.623653,22.908988,0.694182,469766.257740,0.915755,40.166991,20.916211,2.552089,0.045576,0.034692,186.042733,32.000000,198.542391,187.287819,191.119327,169.365676,32.000000,164.480838,68.117888,58.831374,95.650945,51.610185,41.939605,53.924051,37.673991,25.823226,15.354165,54.766446,34.712198
54.845340,84.880864,139.078312,161.560679,98.829492,96.512519,27.935946,14.201543,138.628614,0.830454,84.655618,55.656693,159.697202,139.275587,157.660152,138.931099,78.254022,137.267013,-0.000678,0.000541,32.000000,-235.807472,139.061315,-0.623452,22.928998,0.690463,469741.255032,0.903507,39.888572,20.972955,2.537998,0.062745,0.063512,186.117362,32.000000,198.262188,188.297888,190.101860,168.488326,32.000000,165.353594,68.138925,58.870308,95.701440,51.610185,41.978142,53.924051,37.598601,25.823226,15.266771,54.761745,34.711317
54.483322,84.875346,139.101762,161.560399,98.834063,96.512463,29.603716,14.203969,138.633165,0.830763,84.647176,55.676338,159.648380,139.284538,157.656855,138.994479,78.282434,137.295884,-0.000678,0.000547,32.000000,-235.802587,139.168815,-0.623085,22.909565,0.692636,469859.256828,0.926637,40.033696,21.012819,2.547728,0.049103,0.070478,185.383244,32.000000,198.959563,188.846073,188.568582,167.958037,32.000000,166.075805,68.143191,58.888077,95.722447,51.610185,41.952180,53.924051,37.590433,25.823226,15.246370,54.765374,34.609410
55.218773,84.861826,139.008904,161.557042,98.812151,96.514958,29.732080,14.198404,138.663555,0.830864,84.648859,55.605472,159.669012,139.299200,157.626234,138.881999,78.275924,137.229430,-0.000678,0.000555,32.000000,-235.809956,139.188213,-0.623103,22.902353,0.688158,469667.513936,0.962597,39.788451,20.988199,2.535827,0.054796,0.063071,184.665896,32.000000,199.922586,188.247243,186.936778,168.516204,32.000000,165.309694,68.126484,58.902721,95.668135,51.610185,41.952888,53.924051,37.393666,25.823226,15.198134,54.681395,34.412199
54.925260,84.870931,139.052678,161.561518,98.823425,96.512364,29.682272,14.205539,138.644704,0.830670,84.572799,55.632912,159.617677,139.264575,157.725664,138.862080,78.276010,137.178614,-0.000679,0.000558,32.000000,-235.803640,139.153416,-0.623964,22.906392,0.694361,469779.785174,0.914927,40.131899,20.973652,2.553107,0.051891,0.036669,184.646496,32.000000,199.742383,187.525050,187.753711,169.136823,32.000000,164.387275,68.152096,58.909275,95.662176,51.610185,41.949920,53.924051,37.784264,25.823226,15.196728,54.685319,34.692242
54.444631,84.870931,139.011593,161.561518,98.812966,96.517129,29.608510,14.197405,138.623495,0.831052,84.579615,55.651255,159.666514,139.217291,157.730482,138.939835,78.260328,137.224350,-0.000678,0.000565,32.000000,-235.807840,139.098129,-0.623866,22.886984,0.682932,469438.798469,0.897767,39.411283,20.948244,2.517421,0.052871,0.036131,185.440966,32.000000,198.860561,187.152943,189.729339,169.779092,32.000000,164.215987,68.135368,58.865029,95.619813,51.610185,41.959323,53.924051,37.822384,25.823226,15.227015,54.681405,34.678082
54.546890,84.883899,138.944661,161.568512,98.759387,96.522188,29.764788,14.206824,138.615752,0.831056,84.631795,55.701608,159.751731,139.277931,157.688034,138.857823,78.254095,137.193284,-0.000679,0.000561,32.000000,-235.798749,139.153395,-0.623847,22.858162,0.687468,469575.319058,0.904505,39.701717,20.923743,2.531671,0.043489,0.041540,186.203660,32.000000,198.433763,187.606173,191.156806,168.953096,32.000000,164.791193,68.124333,58.864384,95.634246,51.610185,41.941009,53.924051,37.491087,25.823226,15.270796,54.674973,34.474341
55.096113,84.894660,139.063078,161.576345,98.704685,96.519620,29.585119,14.203399,138.587485,0.830842,84.773580,55.679178,159.686750,139.199468,157.643638,138.847553,78.252905,137.137133,-0.000679,0.000569,32.000000,-235.804469,139.103470,-0.623865,22.863827,0.695179,469854.973271,0.915520,40.164886,20.961399,2.553265,0.051817,0.045328,185.918921,32.000000,198.555061,188.558287,189.651377,168.039752,32.000000,165.762656,68.126957,58.880073,95.662887,51.610185,41.976443,53.924051,37.464902,25.823226,15.306997,54.673901,34.708383
54.958929,84.907904,138.899610,161.583058,98.667831,96.512037,29.583013,14.201115,138.651721,0.831296,84.752970,55.708083,159.659319,139.264066,157.609349,138.852604,78.288281,137.152643,-0.000679,0.000548,32.000000,-235.806752,139.125008,-0.624182,22.854910,0.694190,469858.743279,0.908932,40.079049,20.952706,2.547252,0.053949,0.045465,185.122576,32.000000,199.297592,188.747305,187.834674,168.011491,32.000000,166.058293,68.138229,58.887265,95.644400,51.610185,41.974961,53.924051,37.746507,25.823226,15.305925,54.681070,34.511538
