OSU 80 Ton Compressor Load Stand
54.638021,84.907904,139.049786,161.583058,98.631581,96.506994,29.440537,14.205967,138.588583,0.831604,84.656984,55.659168,159.636577,139.279848,157.642760,138.833498,78.294437,137.148190,-0.000680,0.000538,32.000000,-235.802228,139.124802,-0.624466,22.877936,0.686321,469601.978099,0.904531,39.561547,20.926911,2.524009,0.050244,0.035699,184.435130,32.000000,200.023845,187.818824,186.968846,168.703672,32.000000,164.764360,68.167575,58.887083,95.634727,51.610185,41.972604,53.924051,37.720599,25.823226,15.350952,54.682113,34.421003
54.593377,84.925839,138.955852,161.590332,98.634614,96.505952,29.498929,14.202400,138.656928,0.831481,84.661844,55.683052,159.629622,139.297650,157.747066,138.837427,78.332233,137.182331,-0.000680,0.000545,32.000000,-235.808910,139.074897,-0.624092,22.881424,0.687745,469581.597427,0.907014,39.706361,20.898991,2.527335,0.048505,0.044505,184.930455,32.000000,199.440985,187.390355,188.216929,169.636964,32.000000,164.438034,68.216858,58.922621,95.662923,51.610185,41.959784,53.924051,37.334831,25.823226,15.412380,54.686971,34.604201
54.851605,84.927495,139.050579,161.589493,98.605506,96.509910,29.720922,14.207252,138.619776,0.831371,84.682025,55.658016,159.715354,139.375256,157.647039,138.846354,78.256981,137.152902,-0.000679,0.000540,32.000000,-235.797666,139.064412,-0.623717,22.839253,0.692700,469696.730482,0.917185,40.015120,20.890694,2.544927,0.053070,0.041040,185.864937,32.000000,198.670480,187.320099,190.467144,169.653858,32.000000,164.660657,68.182272,58.862839,95.618546,51.610185,41.972487,53.924051,37.599672,25.823226,15.417376,54.684198,34.548809
54.662396,84.935220,138.969330,161.585296,98.596473,96.513736,29.615266,14.207394,138.642964,0.831331,84.712893,55.642402,159.693867,139.273445,157.637947,138.781957,78.258305,137.183898,-0.000679,0.000528,32.000000,-235.804080,139.102571,-0.623650,22.884047,0.692791,469666.422679,0.916214,40.076118,20.869305,2.545288,0.055522,0.036674,186.151645,32.000000,198.221027,187.894815,190.730014,168.605704,32.000000,164.909063,68.141476,58.853545,95.622663,51.610185,41.975065,53.924051,37.766123,25.823226,15.416639,54.679340,34.715793
55.288035,84.935220,139.024182,161.585296,98.565149,96.514978,29.346620,14.203969,138.606688,0.831188,84.827425,55.635566,159.679055,139.226139,157.647996,138.814550,78.306714,137.096893,-0.000681,0.000514,32.000000,-235.802095,139.080546,-0.622945,22.889922,0.690682,469703.865360,0.904752,39.829058,20.930415,2.535032,0.057430,0.057578,185.528320,32.000000,198.803609,188.832538,189.045919,168.138354,32.000000,165.987541,68.160871,58.896283,95.703154,51.610185,41.968255,53.924051,37.353172,25.823226,15.442792,54.748606,34.667810
54.650640,84.942670,138.891559,161.590612,98.556835,96.518762,29.774435,14.200687,138.606184,0.831662,84.814378,55.547329,159.668272,139.307356,157.623228,138.841256,78.345650,137.074512,-0.000679,0.000513,32.000000,-235.807508,139.044143,-0.622723,22.875235,0.691804,469819.511073,0.911455,40.018935,20.943986,2.542321,0.048057,0.044308,184.882204,32.000000,199.636211,188.506803,187.203252,168.284759,32.000000,165.741474,68.137726,58.935953,95.706287,51.610185,41.953739,53.924051,37.631065,25.823226,15.468038,54.766003,34.727018
54.698107,84.958950,139.025669,161.592010,98.547018,96.520071,29.345897,14.197833,138.566393,0.831557,84.702505,55.635927,159.634501,139.170412,157.649732,138.907831,78.312268,137.141198,-0.000679,0.000517,32.000000,-235.811182,138.955793,-0.623301,22.879877,0.682478,469440.570862,0.908481,39.418457,20.853759,2.514544,0.054043,0.033027,184.454756,32.000000,200.004043,187.561720,187.269603,168.920906,32.000000,164.736403,68.124526,58.892752,95.646570,51.610185,41.970211,53.924051,37.680773,25.823226,15.524008,54.682516,34.634722
54.597498,84.956742,138.913663,161.593129,98.556266,96.523896,29.675751,14.197833,138.620164,0.831835,84.704845,55.651196,159.682273,139.170738,157.738734,138.774840,78.307657,137.129445,-0.000680,0.000545,32.000000,-235.810035,138.942088,-0.623580,22.874002,0.691877,469696.460047,0.906859,40.037718,20.804062,2.541444,0.049649,0.043160,185.209684,32.000000,199.193431,187.130898,188.862510,169.559137,32.000000,164.108767,68.127831,58.918380,95.685954,51.610185,41.959920,53.924051,37.714141,25.823226,15.523590,54.690472,34.551083
54.720153,84.956742,138.996422,161.593129,98.553344,96.525188,29.382425,14.198832,138.533887,0.832092,84.717657,55.635464,159.703936,139.196043,157.651813,138.850483,78.258618,137.138280,-0.000681,0.000530,32.000000,-235.809364,139.020750,-0.623695,22.868023,0.691784,469763.746880,0.919281,40.008248,20.869503,2.541691,0.048127,0.039078,186.102386,32.000000,198.531906,187.477353,191.093429,169.195315,32.000000,164.850170,68.102700,58.896754,95.665266,51.610185,41.961842,53.924051,37.675158,25.823226,15.515489,54.670813,34.571773
54.897371,84.970538,138.887003,161.596206,98.563832,96.527816,29.890592,14.197976,138.490210,0.832037,84.829849,55.677166,159.727940,139.170229,157.643436,138.820454,78.280415,137.047478,-0.000682,0.000507,32.000000,-235.810548,139.033926,-0.622868,22.873216,0.692905,469835.507830,0.910918,40.103045,20.868463,2.544323,0.054342,0.040905,186.074148,32.000000,198.457083,188.174496,190.187076,168.627906,32.000000,165.461789,68.131725,58.902554,95.724898,51.610185,41.923770,53.924051,37.811410,25.823226,15.563022,54.681798,34.607429
54.816470,84.978816,138.877402,161.600682,98.572333,96.522808,29.369685,14.204112,138.509585,0.832084,84.882523,55.696623,159.663392,139.121228,157.625127,138.794158,78.350291,137.071407,-0.000683,0.000493,32.000000,-235.806706,139.000088,-0.623073,22.842085,0.691683,469874.491012,0.917780,39.984803,20.921750,2.540132,0.054755,0.042249,185.267630,32.000000,199.009859,188.748954,188.420906,167.818281,32.000000,165.809722,68.105718,58.938910,95.716879,51.610185,41.914369,53.924051,37.630418,25.823226,15.591479,54.672760,34.642352
54.533907,84.989025,139.012504,161.604039,98.553774,96.511378,29.746367,14.199546,138.530842,0.832137,84.886956,55.656807,159.672677,139.253198,157.639338,138.742816,78.331373,137.076962,-0.000684,0.000517,32.000000,-235.806027,138.982632,-0.622937,22.841220,0.688285,469779.223069,0.899061,39.828115,20.856299,2.529939,0.049439,0.036622,184.673600,32.000000,199.971827,188.281996,186.850932,168.616533,32.000000,165.689126,68.084372,58.960636,95.716052,51.610185,41.966960,53.924051,37.412819,25.823226,15.591263,54.676015,34.477789
55.279562,84.989025,138.870236,161.604039,98.547925,96.502537,29.457667,14.202971,138.475266,0.832542,84.763707,55.670303,159.639762,139.160868,157.724414,138.851036,78.328753,137.041862,-0.000684,0.000518,32.000000,-235.807356,139.123274,-0.623198,22.871773,0.690371,469675.129530,0.916449,39.914168,20.797929,2.533498,0.057587,0.042785,184.691834,32.000000,199.756902,187.435280,187.782680,169.424323,32.000000,164.572728,68.097903,58.995758,95.727581,51.610185,41.912922,53.924051,37.364404,25.823226,15.626582,54.675524,34.660767
55.101896,84.992612,138.953061,161.611593,98.577543,96.502579,29.815124,14.199117,138.487266,0.832835,84.703924,55.585069,159.675051,139.260437,157.711127,138.792586,78.279198,137.027072,-0.000684,0.000536,32.000000,-235.807603,139.045673,-0.623299,22.860758,0.695375,469800.847320,0.909862,40.196709,20.819519,2.549102,0.052193,0.039382,185.370804,32.000000,198.740426,187.204194,189.669284,169.641862,32.000000,164.238769,68.082838,58.951937,95.724510,51.610185,41.958746,53.924051,37.745715,25.823226,15.638944,54.685516,34.476028
54.548519,85.001993,138.870629,161.613551,98.593117,96.499785,29.083620,14.202257,138.458208,0.833122,84.739619,55.667153,159.775046,139.194248,157.694432,138.781546,78.272682,137.044087,-0.000683,0.000553,32.000000,-235.808889,139.050770,-0.623210,22.855356,0.682323,469410.270777,0.905210,39.480360,20.805260,2.512144,0.052839,0.034389,186.222829,32.000000,198.283838,187.671342,190.955472,169.248767,32.000000,165.085816,68.069838,58.932487,95.726179,51.610185,41.917588,53.924051,37.761525,25.823226,15.671459,54.675465,34.530687
54.540879,84.997027,139.029689,161.611313,98.585594,96.493418,29.910313,14.209107,138.516214,0.833408,84.894643,55.705516,159.666416,139.140578,157.650037,138.758734,78.277138,137.064322,-0.000684,0.000579,32.000000,-235.799253,139.020257,-0.622840,22.859027,0.685781,469590.049376,0.897508,39.653957,20.847702,2.521747,0.048575,0.042863,185.874502,32.000000,198.660232,188.505157,189.612200,168.205821,32.000000,165.642136,68.054994,58.933879,95.734574,51.610185,41.965408,53.924051,37.516483,25.823226,15.671479,54.684414,34.604054
54.768657,84.997027,138.835930,161.611313,98.568739,96.492166,29.390564,14.195835,138.536284,0.833719,84.882790,55.682011,159.649754,139.137420,157.635975,138.759967,78.285242,137.071456,-0.000685,0.000589,32.000000,-235.813836,138.941722,-0.622639,22.851264,0.693894,469861.949403,0.930242,40.195569,20.862400,2.545819,0.048752,0.036128,185.069905,32.000000,199.203192,188.814164,187.760167,167.982239,32.000000,166.000185,68.080249,58.962774,95.753796,51.610185,41.908579,53.924051,37.638246,25.823226,15.654212,54.677677,34.553651
54.871333,84.997579,138.973901,161.613831,98.569749,96.488403,29.829749,14.203113,138.546667,0.833979,84.827723,55.699685,159.665617,139.286945,157.677906,138.825103,78.300443,137.123462,-0.000685,0.000547,32.000000,-235.809180,138.994358,-0.622510,22.854149,0.694709,469819.916599,0.904599,40.197979,20.867676,2.549091,0.051132,0.037947,184.435724,32.000000,199.914626,187.847981,186.804777,168.853479,32.000000,165.326550,68.027494,58.972930,95.730436,51.610185,41.943691,53.924051,37.660053,25.823226,15.656101,54.680884,34.572286
54.657773,85.007236,138.915545,161.613551,98.575490,96.484580,29.284933,14.202542,138.498536,0.834243,84.762081,55.769937,159.641378,139.114928,157.708681,138.687141,78.224804,137.142806,-0.000685,0.000550,32.000000,-235.806309,139.041592,-0.622630,22.880008,0.690408,469691.578282,0.916418,39.978385,20.863002,2.534952,0.044673,0.044258,184.934685,32.000000,199.414798,187.248046,188.331839,169.375929,32.000000,164.119468,68.024827,58.971075,95.710256,51.610185,41.933770,53.924051,37.708572,25.823226,15.689625,54.760368,34.709190
54.601476,85.008616,139.005771,161.613271,98.548934,96.482055,29.982948,14.197976,138.528782,0.834545,84.698432,55.634283,159.745288,139.188172,157.694399,138.795681,78.261711,137.154074,-0.000685,0.000572,32.000000,-235.812515,138.968010,-0.622647,22.862699,0.689491,469598.314808,0.901052,39.880178,20.872803,2.532723,0.048836,0.038536,185.800523,32.000000,198.639817,187.241462,190.494730,169.500088,32.000000,164.684806,67.999928,58.949689,95.738784,51.610185,41.965903,53.924051,37.638160,25.823226,15.689698,54.736489,34.641985
54.617360,85.008616,138.936281,161.613271,98.540888,96.477022,29.497931,14.206681,138.590277,0.834256,84.728359,55.756532,159.756044,139.241900,157.698393,138.772606,78.241537,137.152821,-0.000684,0.000555,32.000000,-235.801023,139.012283,-0.623424,22.889555,0.691630,469832.155147,0.921705,40.095408,20.957739,2.541551,0.050155,0.037270,186.254822,32.000000,198.124208,187.868156,190.539342,168.747561,32.000000,165.349033,67.997677,58.941106,95.745589,51.610185,41.943768,53.924051,37.736840,25.823226,15.694574,54.776714,34.526432
54.753703,84.988749,139.005411,161.604599,98.542008,96.474509,29.767188,14.204255,138.532609,0.834447,84.833602,55.702613,159.705258,139.178465,157.690107,138.832763,78.269021,137.104525,-0.000686,0.000572,32.000000,-235.803285,139.042326,-0.623419,22.923360,0.693478,469780.571670,0.901237,40.151081,20.926248,2.545824,0.052034,0.054416,185.588259,32.000000,198.869722,188.771873,189.150680,167.825603,32.000000,165.861577,67.985629,58.970552,95.770518,51.610185,41.952586,53.924051,37.674707,25.823226,15.625580,54.770527,34.546534
54.689179,84.981299,138.939250,161.593969,98.556178,96.474547,29.644547,14.195264,138.564968,0.834463,84.777568,55.662110,159.666538,139.188071,157.629412,138.807312,78.303377,137.138303,-0.000686,0.000539,32.000000,-235.812439,139.095662,-0.623245,22.877963,0.692013,469785.506236,0.915718,40.135757,20.945819,2.543812,0.050190,0.039735,184.925591,32.000000,199.533484,188.637363,187.188440,168.189432,32.000000,165.790335,67.969034,59.001708,95.749020,51.610185,41.949687,53.924051,37.696084,25.823226,15.599585,54.760535,34.662455
54.549693,84.968055,138.989096,161.588653,98.535180,96.465942,29.585978,14.200973,138.610065,0.834729,84.666201,55.683737,159.647677,139.207482,157.736119,138.856047,78.306253,137.189229,-0.000685,0.000544,32.000000,-235.809190,139.070370,-0.622512,22.912922,0.689243,469632.896114,0.904908,39.984503,20.895120,2.538740,0.046637,0.045423,184.491640,32.000000,199.826436,187.797654,187.103486,169.339643,32.000000,164.894385,67.977303,58.994510,95.720424,51.610185,41.977574,53.924051,37.730266,25.823226,15.599395,54.768492,34.701046
54.566814,84.968055,138.995906,161.588653,98.535040,96.462096,29.673109,14.207537,138.562532,0.834802,84.599800,55.699885,159.692399,139.234437,157.774157,138.893414,78.284500,137.231054,-0.000686,0.000564,32.000000,-235.802953,139.146767,-0.622757,22.883575,0.691225,469590.688278,0.909802,40.039200,20.877003,2.540525,0.046301,0.039600,185.191185,32.000000,199.188702,187.145180,189.156378,169.616898,32.000000,163.937480,67.996371,58.973423,95.713195,51.610185,41.967169,53.924051,37.783488,25.823226,15.553105,54.776891,34.608530
54.744028,84.953155,139.023488,161.581100,98.540413,96.467243,29.571477,14.203399,138.532407,0.834940,84.620393,55.654163,159.775895,139.272059,157.690380,138.842012,78.251979,137.213040,-0.000686,0.000591,32.000000,-235.806108,139.055012,-0.622201,22.869885,0.692471,469593.793603,0.914029,40.160497,20.898600,2.547935,0.052906,0.039994,186.226355,32.000000,198.518410,187.612144,191.122213,169.226937,32.000000,164.971418,67.975531,58.961607,95.714743,51.610185,41.977529,53.924051,37.723205,25.823226,15.500969,54.770016,34.696424
54.821769,84.935220,138.953643,161.588653,98.539777,96.477480,29.712120,14.201543,138.549674,0.835024,84.658843,55.749120,159.675725,139.258296,157.653711,138.858247,78.230998,137.235018,-0.000686,0.000592,32.000000,-235.806160,139.068820,-0.621949,22.874107,0.693111,469607.399381,0.910998,40.143969,20.940448,2.547261,0.050682,0.034785,186.143402,32.000000,198.299070,188.271750,189.909760,168.662060,32.000000,165.591474,67.941754,58.969088,95.739688,51.610185,41.955260,53.924051,37.643716,25.823226,15.438188,54.679507,34.620929
54.890217,84.922528,139.067859,161.586136,98.563751,96.482527,29.519321,14.205967,138.663110,0.834939,84.701135,55.730803,159.672929,139.269245,157.643741,138.806606,78.269384,137.193081,-0.000686,0.000601,32.000000,-235.800917,139.150907,-0.621919,22.870750,0.690985,469589.862421,0.910924,39.958224,20.964314,2.539519,0.054262,0.041944,185.324208,32.000000,199.129347,188.679578,188.524710,167.868497,32.000000,165.813647,67.925352,58.989929,95.736639,51.610185,41.976848,53.924051,37.432659,25.823226,15.437529,54.672436,34.569131
54.954354,84.922528,139.001112,161.586136,98.562638,96.487409,29.673420,14.211390,138.584363,0.835248,84.666874,55.711535,159.650603,139.169940,157.625132,138.884555,78.306935,137.210747,-0.000687,0.000616,32.000000,-235.795986,139.069040,-0.621563,22.867157,0.689335,469619.382472,0.905269,39.865474,20.995854,2.534644,0.046948,0.034314,184.782183,32.000000,199.942123,188.347923,186.761092,168.578485,32.000000,165.753490,67.914400,59.012074,95.706996,51.610185,41.971064,53.924051,37.564270,25.823226,15.392692,54.683224,34.430540
54.985674,84.913699,139.026404,161.579422,98.578890,96.492673,29.907760,14.202257,138.586997,0.835173,84.602156,55.723356,159.612218,139.214802,157.748482,138.833047,78.256487,137.111832,-0.000688,0.000600,32.000000,-235.806103,139.110813,-0.621365,22.874501,0.689033,469523.786839,0.909964,39.786979,20.937321,2.533564,0.049339,0.034411,184.757274,32.000000,199.712539,187.456389,187.677371,169.438339,32.000000,164.697301,67.908577,58.997359,95.681301,51.610185,41.971491,53.924051,37.571377,25.823226,15.361201,54.693039,34.519462
54.661474,84.910939,138.993309,161.579422,98.638903,96.490307,29.645920,14.206538,138.587029,0.835497,84.561547,55.744369,159.728886,139.298689,157.727372,138.880029,78.212418,137.183694,-0.000688,0.000607,32.000000,-235.802641,139.156536,-0.621566,22.865191,0.687845,469448.246651,0.904134,39.725376,20.908257,2.529392,0.053152,0.051129,185.546122,32.000000,198.986464,187.013306,189.996346,169.589803,32.000000,164.213041,67.907343,58.995691,95.713822,51.610185,41.975151,53.924051,37.713126,25.823226,15.350738,54.684424,34.730613
54.605584,84.909836,139.077500,161.581100,98.691973,96.491636,29.470767,14.200116,138.684227,0.835323,84.649816,55.680606,159.767617,139.337779,157.676422,138.858287,78.233756,137.095489,-0.000687,0.000615,32.000000,-235.802998,139.144241,-0.621421,22.891049,0.687309,469540.004958,0.896523,39.686485,20.911169,2.528411,0.053272,0.046360,186.338131,32.000000,198.200071,187.938505,190.950423,168.992638,32.000000,164.890062,67.944751,59.001128,95.675128,51.610185,41.988735,53.924051,37.418598,25.823226,15.349832,54.682201,34.660841
55.027966,84.909836,138.968711,161.581100,98.704678,96.497997,29.873155,14.200259,138.629127,0.835519,84.767859,55.647937,159.716034,139.259295,157.656020,138.901130,78.219984,137.281236,-0.000687,0.000649,32.000000,-235.805642,139.148626,-0.621149,22.891915,0.692308,469760.259179,0.910254,39.995543,20.989776,2.542802,0.070148,0.084342,185.904193,32.000000,198.606261,188.570415,189.381089,168.383186,32.000000,165.817325,67.917678,59.016227,95.692642,51.610185,41.969390,53.924051,37.502184,25.823226,15.345084,54.699786,34.731347
54.778489,84.913423,139.087353,161.582219,98.726680,96.497946,29.552487,14.204683,138.643521,0.834992,84.739381,55.722534,159.669366,139.274485,157.658276,138.856660,78.290106,137.178411,-0.000687,0.000658,32.000000,-235.806463,139.055480,-0.621161,22.872980,0.692843,469751.301925,0.916695,40.048337,20.926042,2.546947,0.048920,0.039127,185.114291,32.000000,199.478723,188.714584,187.857250,168.072198,32.000000,165.785072,67.916422,59.050273,95.700969,51.610185,41.981438,53.924051,37.286500,25.823226,15.356640,54.683716,34.544847
54.904746,84.915078,139.081783,161.590332,98.715102,96.495436,29.774005,14.199974,138.675585,0.835107,84.668299,55.673154,159.657409,139.281521,157.694951,138.898563,78.312489,137.148889,-0.000686,0.000652,32.000000,-235.805599,139.098903,-0.621151,22.908804,0.685864,469610.869031,0.896851,39.642050,21.029067,2.525420,0.043884,0.038901,184.571087,32.000000,199.855742,188.131703,186.851536,168.714896,32.000000,165.106630,67.912772,59.056254,95.677801,51.610185,42.014417,53.924051,37.555279,25.823226,15.361510,54.743236,34.642352
54.933062,84.914250,139.089907,161.600682,98.701691,96.491615,29.436614,14.198261,138.619448,0.835143,84.647212,55.701980,159.634772,139.262354,157.731105,138.812265,78.266859,137.206107,-0.000686,0.000677,32.000000,-235.809443,139.103880,-0.621478,22.903166,0.690861,469601.672516,0.911087,39.885318,20.909548,2.539087,0.047720,0.035408,184.980002,32.000000,199.417857,187.354143,188.203087,169.853948,32.000000,164.411137,67.883173,59.020033,95.652802,51.610185,41.966588,53.924051,37.740336,25.823226,15.360646,54.679123,34.472213
54.532475,84.914250,139.025800,161.600682,98.702829,96.487764,30.022637,14.204112,138.605033,0.834793,84.644524,55.756237,159.755712,139.315512,157.683349,138.936927,78.250985,137.246238,-0.000687,0.000677,32.000000,-235.805395,139.016404,-0.621735,22.869911,0.687823,469490.113298,0.902025,39.765571,20.872978,2.533147,0.043654,0.043027,185.818102,32.000000,198.738460,187.255729,190.807143,169.459796,32.000000,164.041129,67.879594,58.992030,95.656170,51.610185,41.994149,53.924051,37.768474,25.823226,15.356900,54.677058,34.501560
54.613822,84.925839,139.064149,161.608515,98.722464,96.483984,29.387312,14.202257,138.614945,0.834727,84.790762,55.692493,159.779022,139.309905,157.694268,138.821639,78.251438,137.142521,-0.000687,0.000658,32.000000,-235.803480,138.993175,-0.621935,22.875183,0.687580,469542.222218,0.911813,39.737543,20.946104,2.531989,0.052503,0.040318,186.246419,32.000000,198.162146,188.096206,190.467902,168.699634,32.000000,165.219344,67.880404,58.991588,95.692060,51.610185,41.972058,53.924051,37.501396,25.823226,15.396325,54.684886,34.610731
54.971011,84.932185,138.967372,161.611593,98.722196,96.480183,30.040119,14.197690,138.586190,0.834490,84.824713,55.615804,159.713056,139.292614,157.673404,138.875418,78.276847,137.195088,-0.000688,0.000650,32.000000,-235.807063,139.061377,-0.622529,22.835634,0.694293,469742.621535,0.901130,40.123319,20.981256,2.549413,0.047111,0.043893,185.655462,32.000000,198.880974,188.680362,189.040903,168.149662,32.000000,166.106967,67.901490,59.005752,95.696831,51.610185,41.977043,53.924051,37.520017,25.823226,15.417617,54.669633,34.678302
54.911538,84.930806,139.043134,161.612152,98.735836,96.480180,29.446340,14.208536,138.573500,0.834718,84.814668,55.743768,159.657435,139.309333,157.613119,138.862469,78.302398,137.096400,-0.000688,0.000652,32.000000,-235.802446,139.009570,-0.622210,22.855356,0.693091,469698.318436,0.919110,40.056393,20.930968,2.546318,0.052595,0.040233,184.981657,32.000000,199.811925,188.496487,187.385370,167.919992,32.000000,165.466376,67.898657,59.018024,95.694090,51.610185,41.992134,53.924051,37.531497,25.823226,15.416927,54.681120,34.602587
55.229908,84.930806,138.944640,161.612152,98.717939,96.475403,29.790836,14.203113,138.575759,0.834673,84.791203,55.673857,159.652108,139.177650,157.706612,138.815487,78.322139,137.159701,-0.000686,0.000633,32.000000,-235.806230,138.975758,-0.622297,22.852182,0.688327,469473.248525,0.892756,39.719044,20.930821,2.528012,0.045935,0.033857,184.465425,32.000000,199.910343,187.908497,187.166743,169.298459,32.000000,165.195231,67.913152,59.059160,95.673971,51.610185,41.968936,53.924051,37.366338,25.823226,15.411435,54.688919,34.707869
55.095176,84.947637,139.027346,161.614670,98.716392,96.474165,29.254198,14.206395,138.494708,0.834495,84.762641,55.701018,159.715664,139.169350,157.766547,138.913948,78.283713,137.088382,-0.000686,0.000640,32.000000,-235.802292,139.058661,-0.622104,22.862620,0.689038,469450.705957,0.911830,39.774773,20.857837,2.532130,0.052848,0.039147,185.253285,32.000000,199.160404,187.043975,189.013640,169.767086,32.000000,164.122601,67.934739,59.009087,95.644755,51.610185,41.990906,53.924051,37.503248,25.823226,15.469258,54.677500,34.617774
54.822579,84.969159,138.952174,161.618307,98.684422,96.477950,29.953873,14.204255,138.491913,0.834645,84.722360,55.580135,159.756997,139.169819,157.704629,138.719167,78.246956,137.078243,-0.000685,0.000651,32.000000,-235.804433,139.033842,-0.622157,22.863879,0.683760,469241.918411,0.895584,39.469612,20.868524,2.515750,0.055818,0.039945,186.129766,32.000000,198.604993,187.557778,191.091036,169.099271,32.000000,164.610275,67.904725,58.969921,95.648595,51.610185,41.972684,53.924051,37.580249,25.823226,15.543490,54.688210,34.519242
54.839437,84.982955,139.010017,161.623901,98.683951,96.480490,29.428562,14.201115,138.532248,0.834494,84.870267,55.660001,159.767805,139.199468,157.660767,138.798984,78.260210,137.102691,-0.000685,0.000655,32.000000,-235.806425,138.958912,-0.621864,22.883785,0.685940,469390.378371,0.914468,39.615420,20.872669,2.523403,0.050926,0.045086,186.146374,32.000000,198.340009,188.485907,189.881901,168.690345,32.000000,165.924389,67.917089,58.962236,95.625739,51.610185,41.960473,53.924051,37.579153,25.823226,15.543176,54.680657,34.511465
54.645031,84.982955,138.895654,161.623901,98.669285,96.488078,29.840034,14.197405,138.525596,0.834869,84.902107,55.665387,159.677814,139.177488,157.676929,138.779465,78.308539,137.094084,-0.000684,0.000641,32.000000,-235.813413,138.992892,-0.621773,22.872822,0.689691,469632.823019,0.898027,39.898633,20.904552,2.534579,0.056229,0.033046,185.376466,32.000000,199.111718,188.782953,188.354581,167.981021,32.000000,165.603890,67.949885,58.998329,95.629621,51.610185,41.956145,53.924051,37.673349,25.823226,15.590883,54.752402,34.735162
54.773243,84.990956,138.967602,161.627538,98.659537,96.499415,29.192567,14.204683,138.523885,0.834746,84.852793,55.624421,159.717772,139.236803,157.664929,138.801085,78.338204,137.053369,-0.000683,0.000631,32.000000,-235.805644,138.957912,-0.621214,22.868338,0.689186,469630.275332,0.913806,39.896219,20.903052,2.534855,0.047756,0.035058,184.723068,32.000000,200.024172,188.323548,186.905740,168.403643,32.000000,165.297850,67.933742,59.008499,95.576129,51.610185,41.980780,53.924051,37.691695,25.823226,15.618534,54.768197,34.706769
54.532658,85.011927,138.904528,161.629496,98.613675,96.505715,29.945167,14.201115,138.514924,0.834886,84.804986,55.646194,159.680642,139.211540,157.771802,138.788390,78.297916,137.041313,-0.000683,0.000632,32.000000,-235.806261,139.010797,-0.621207,22.879772,0.691910,469669.739407,0.904767,40.083411,20.850584,2.541780,0.046629,0.044871,184.670499,32.000000,199.673781,187.649911,187.690585,169.429042,32.000000,164.841507,67.962163,59.005694,95.564823,51.610185,41.959140,53.924051,37.745340,25.823226,15.691290,54.684808,34.639564
54.520748,85.016893,138.991926,161.636490,98.593888,96.504434,29.552095,14.196549,138.565272,0.835202,84.746632,55.645364,159.731066,139.203384,157.758600,138.795884,78.287192,137.074455,-0.000684,0.000634,32.000000,-235.810827,138.994157,-0.620615,22.873950,0.690583,469619.384815,0.922605,39.967901,20.801343,2.537144,0.053383,0.049018,185.517482,32.000000,199.119122,187.045132,189.867924,169.635577,32.000000,164.167252,67.962163,58.974161,95.574450,51.610185,41.965774,53.924051,37.306671,25.823226,15.691412,54.768816,34.687400
55.177840,85.016893,138.913426,161.636490,98.560258,96.503153,29.920852,14.196121,138.474953,0.835170,84.832089,55.703738,159.767402,139.162175,157.693936,138.791056,78.254750,137.075496,-0.000684,0.000650,32.000000,-235.811747,139.022607,-0.621008,22.899415,0.693641,469864.171354,0.903842,40.220819,20.835833,2.547181,0.047824,0.042790,186.322758,32.000000,198.325701,187.710315,191.128754,168.709585,32.000000,165.015189,67.931619,58.941605,95.557546,51.610185,41.963595,53.924051,37.378792,25.823226,15.708820,54.769564,34.622836
54.792735,85.013030,138.991621,161.636770,98.546469,96.499316,29.520632,14.204112,138.470033,0.835557,84.913138,55.647891,159.745799,139.201486,157.723580,138.907591,78.274952,137.141111,-0.000684,0.000644,32.000000,-235.806050,139.029457,-0.621328,22.869964,0.694470,469890.062411,0.916081,40.237287,20.862494,2.549340,0.058117,0.049816,185.869613,32.000000,198.462274,188.765962,189.388092,168.398913,32.000000,166.094561,67.926455,58.962033,95.578562,51.610185,41.958807,53.924051,37.675652,25.823226,15.695560,54.678808,34.433108
54.598420,85.020480,138.901421,161.635931,98.558986,96.500544,29.563909,14.203541,138.541212,0.835937,84.895533,55.693128,159.717733,139.186560,157.642634,138.789349,78.326108,137.045697,-0.000684,0.000708,32.000000,-235.807441,138.998539,-0.621217,22.874448,0.683306,469633.899786,0.893054,39.605516,20.895436,2.517558,0.041494,0.035529,185.074487,32.000000,199.541801,188.683471,187.739275,167.925485,32.000000,165.664600,67.948257,58.982809,95.598106,51.610185,41.957825,53.924051,37.705541,25.823226,15.721573,54.673124,34.714252
54.640150,85.017721,139.093472,161.634812,98.552259,96.501853,29.440538,14.198261,138.493274,0.836013,84.816276,55.769879,159.714087,139.299221,157.701597,138.812428,78.342236,137.102122,-0.000686,0.000697,32.000000,-235.808295,139.070269,-0.621160,22.851737,0.690401,469755.480674,0.912047,39.971217,20.906778,2.536680,0.041151,0.045129,184.509498,32.000000,200.049304,188.002465,186.960876,168.663478,32.000000,165.260554,67.947554,58.981258,95.584918,51.610185,41.980767,53.924051,37.624461,25.823226,15.721781,54.679920,34.622469
54.912652,85.017721,139.000447,161.634812,98.550918,96.498051,29.839571,14.201258,138.591719,0.836028,84.741577,55.667941,159.719277,139.243655,157.749801,138.863829,78.325201,137.144297,-0.000688,0.000684,32.000000,-235.803987,139.021545,-0.620939,22.868154,0.692763,469766.426844,0.914268,40.165894,20.809750,2.544056,0.052967,0.037312,184.927840,32.000000,199.503895,187.464223,188.260710,169.807118,32.000000,164.796686,67.942477,58.951739,95.563379,51.610185,41.996327,53.924051,37.535502,25.823226,15.712385,54.682005,34.480577
55.181157,85.008616,139.065624,161.632574,98.576701,96.498047,29.488910,14.202257,138.564279,0.836625,84.727419,55.700940,159.766825,139.268307,157.728060,138.850486,78.265235,137.145949,-0.000688,0.000685,32.000000,-235.805775,139.042123,-0.620464,22.871222,0.693861,469720.998641,0.917343,40.122883,20.820752,2.545628,0.049413,0.047878,185.869007,32.000000,198.871359,187.322952,190.707897,169.537480,32.000000,164.364647,67.982142,58.959460,95.597635,51.610185,41.999458,53.924051,37.570676,25.823226,15.680903,54.687296,34.638390
54.928547,84.999510,138.961789,161.625300,98.594973,96.498038,29.688193,14.195550,138.586501,0.836837,84.779658,55.765218,159.762550,139.299446,157.709818,138.883708,78.265235,137.122754,-0.000688,0.000689,32.000000,-235.813465,139.081426,-0.620382,22.880769,0.688686,469605.918925,0.900152,39.860617,20.858059,2.531301,0.048399,0.038830,186.274151,32.000000,198.208535,188.193201,190.527043,168.657407,32.000000,165.251468,67.983655,58.950478,95.624624,51.610185,41.988268,53.924051,37.508888,25.823226,15.649359,54.685231,34.729439
54.920863,84.972746,139.091443,161.623622,98.592381,96.494255,29.099661,14.202257,138.667572,0.837008,84.793615,55.702402,159.753259,139.285273,157.673723,138.796540,78.248993,137.198023,-0.000688,0.000735,32.000000,-235.808725,139.003944,-0.620497,22.871275,0.684880,469578.168274,0.906009,39.594063,20.918818,2.520165,0.058149,0.040506,185.554573,32.000000,198.835276,188.928914,188.922326,168.222824,32.000000,166.080042,67.964651,58.930006,95.643342,51.610185,42.004585,53.924051,37.277410,25.823226,15.649354,54.674825,34.538317
55.343704,84.972746,138.981794,161.623622,98.604780,96.495499,29.550993,14.202400,138.584361,0.837574,84.777607,55.711966,159.703804,139.324729,157.649417,138.881106,78.301772,137.068715,-0.000688,0.000774,32.000000,-235.806616,139.072613,-0.620609,22.846596,0.687820,469685.547625,0.904416,39.827139,20.907671,2.529865,0.055782,0.040742,185.012689,32.000000,199.908079,188.455234,187.233372,168.366552,32.000000,165.600473,67.944922,58.948745,95.635876,51.610185,41.994247,53.924051,37.262848,25.823226,15.556190,54.682064,34.675000
55.065965,84.964744,139.091801,161.621104,98.606722,96.497420,29.537042,14.208393,138.605391,0.837582,84.697382,55.717797,159.688356,139.310658,157.754639,138.889707,78.291459,137.252478,-0.000689,0.000739,32.000000,-235.798655,139.116786,-0.620536,22.854202,0.688859,469667.595665,0.922752,39.807754,20.960086,2.532579,0.047791,0.045625,184.571385,32.000000,199.949750,187.770648,187.299355,169.013092,32.000000,164.847313,67.928678,58.961337,95.626570,51.610185,41.984447,53.924051,37.650549,25.823226,15.528088,54.681808,34.684171
54.565340,84.953155,139.056333,161.617467,98.641137,96.494859,29.460885,14.207965,138.623595,0.837754,84.652149,55.724029,159.707521,139.271895,157.794972,138.868091,78.280905,137.185285,-0.000689,0.000734,32.000000,-235.801706,139.056968,-0.620254,22.877228,0.682634,469375.531819,0.901110,39.402805,20.845154,2.511249,0.048215,0.037856,185.233146,32.000000,199.196103,187.158163,189.002095,169.697187,32.000000,164.443495,67.925738,58.936501,95.645627,51.610185,42.023013,53.924051,37.693068,25.823226,15.487471,54.684404,34.635235
54.605610,84.954811,139.068257,161.612432,98.627122,96.489768,29.855187,14.196406,138.646358,0.838543,84.624650,55.758115,159.801175,139.203078,157.733074,138.833552,78.227537,137.212087,-0.000689,0.000734,32.000000,-235.810970,139.158804,-0.620799,22.865689,0.687178,469527.064847,0.906491,39.660523,20.943781,2.525912,0.048928,0.044041,186.143613,32.000000,198.727600,187.445621,191.221423,169.260726,32.000000,164.599777,67.937342,58.907445,95.650905,51.610185,42.006502,53.924051,37.432085,25.823226,15.486995,54.691633,34.675954
54.949363,84.954811,139.081594,161.612432,98.626149,96.487259,29.446043,14.204826,138.694002,0.839101,84.764774,55.777093,159.757865,139.274791,157.676454,138.959479,78.235754,137.244503,-0.000690,0.000734,32.000000,-235.800583,139.154987,-0.621325,22.892334,0.693855,469755.035754,0.917866,40.130492,20.922052,2.548437,0.046592,0.037729,186.162695,32.000000,198.310012,188.312457,189.884584,168.347931,32.000000,165.495357,67.916500,58.893525,95.674670,51.610185,42.034281,53.924051,37.480150,25.823226,15.492280,54.690266,34.621809
54.820500,84.949292,138.999955,161.613831,98.638320,96.487346,29.609162,14.201258,138.587306,0.839392,84.793304,55.725931,159.718829,139.298792,157.679192,138.862362,78.265522,137.193432,-0.000689,0.000709,32.000000,-235.808577,139.219130,-0.621897,22.883863,0.693622,469811.598157,0.904972,40.093287,20.988299,2.546776,0.047397,0.049172,185.345727,32.000000,199.077691,188.899048,188.431908,168.074412,32.000000,166.344965,67.930751,58.962171,95.704659,51.610185,42.006639,53.924051,37.614731,25.823226,15.472631,54.680549,34.710070
54.565379,84.943222,139.138739,161.606277,98.650220,96.487459,29.428623,14.201972,138.585731,0.839663,84.698570,55.733792,159.707080,139.341755,157.681371,138.968197,78.278285,137.231528,-0.000688,0.000703,32.000000,-235.803765,139.150175,-0.622089,22.903848,0.687650,469622.535867,0.911276,39.762451,20.995654,2.531087,0.055616,0.036522,184.640080,32.000000,200.005391,188.154405,186.976204,168.569756,32.000000,165.362290,67.953535,58.948622,95.687366,51.610185,42.059261,53.924051,37.694525,25.823226,15.451028,54.684227,34.578963
54.594197,84.933565,138.993318,161.600403,98.644699,96.491244,30.005160,14.204826,138.687465,0.840039,84.607060,55.777580,159.665473,139.335964,157.785263,138.944485,78.262694,137.182961,-0.000689,0.000709,32.000000,-235.804190,139.084829,-0.622112,22.895298,0.689406,469621.644575,0.908564,39.880767,20.941350,2.535547,0.047886,0.037977,184.747761,32.000000,199.726319,187.638169,187.745532,169.367884,32.000000,164.704799,67.949555,58.944178,95.688595,51.610185,42.003562,53.924051,37.458322,25.823226,15.450450,54.670439,34.658640
55.056517,84.933565,139.120951,161.600403,98.647335,96.493770,29.956816,14.202257,138.642893,0.840342,84.607060,55.744311,159.665473,139.331274,157.785263,139.024384,78.262694,137.180393,-0.000689,0.000697,32.000000,-235.805119,139.088134,-0.622029,22.886775,0.693430,469711.313043,0.918779,40.120522,20.946891,2.549945,0.052990,0.082578,184.747761,32.000000,199.726319,187.638169,187.745532,169.367884,32.000000,164.704799,67.949555,58.944178,95.688595,51.610185,42.007631,53.924051,37.679610,25.823226,15.416484,54.688909,34.693562
54.992842,84.925287,139.036466,161.588374,98.659763,96.495054,29.973796,14.202114,138.667429,0.840298,84.594988,55.740432,159.783834,139.299811,157.729647,138.947967,78.264828,137.223509,-0.000690,0.000672,32.000000,-235.807557,139.146075,-0.622253,22.872167,0.692465,469732.489886,0.900621,40.083053,20.939147,2.545936,0.046495,0.033664,186.303507,32.000000,198.502736,187.711375,191.224411,169.044506,32.000000,164.753778,67.975573,58.913295,95.720895,51.610185,42.041321,53.924051,37.574828,25.823226,15.387024,54.681995,34.602293
54.629754,84.925563,139.111910,161.585856,98.684693,96.496376,29.436138,14.207109,138.657878,0.840872,84.695193,55.770767,159.715131,139.412796,157.688687,138.902928,78.203780,137.236012,-0.000689,0.000664,32.000000,-235.802398,139.169833,-0.622342,22.902274,0.687358,469548.919029,0.894468,39.691196,20.956494,2.528265,0.054553,0.060056,185.955049,32.000000,198.611597,188.827301,189.413909,168.331577,32.000000,166.154614,67.961603,58.895808,95.736367,51.610185,42.055283,53.924051,37.655003,25.823226,15.387223,54.673222,34.729732
54.495758,84.915630,139.047382,161.585296,98.724577,96.502664,29.542324,14.199260,138.632868,0.841593,84.697859,55.740177,159.703687,139.299078,157.651940,139.007208,78.280029,137.183762,-0.000690,0.000680,32.000000,-235.806969,139.145506,-0.622816,22.893043,0.687358,469548.919029,0.894468,39.691196,20.956494,2.528265,0.056289,0.043281,185.096099,32.000000,199.381668,188.780213,187.761725,168.160770,32.000000,165.998409,67.952280,58.926330,95.754727,51.610185,42.035929,53.924051,37.718690,25.823226,15.351706,54.668010,34.727605
54.632649,84.907353,139.125952,161.580541,98.754953,96.507748,29.787504,14.201972,138.664998,0.841746,84.660852,55.786097,159.711426,139.364104,157.717413,139.049360,78.320546,137.243445,-0.000691,0.000660,32.000000,-235.803274,139.197165,-0.623402,22.877753,0.692382,469840.010301,0.917411,40.040751,21.023549,2.546449,0.048998,0.036095,184.527948,32.000000,200.055538,187.937332,187.003851,168.758687,32.000000,164.868268,67.977057,58.936239,95.760616,51.610185,42.086378,53.924051,37.631853,25.823226,15.350848,54.682113,34.589674
55.135842,84.907353,139.060467,161.580541,98.782516,96.511598,29.355732,14.204968,138.687117,0.842444,84.594745,55.706250,159.687661,139.286679,157.794679,138.900624,78.287178,137.228648,-0.000693,0.000690,32.000000,-235.803227,139.137182,-0.623521,22.890315,0.693204,469655.525100,0.906604,40.019749,20.910354,2.546572,0.042465,0.042658,184.971721,32.000000,199.558111,187.392594,188.327570,169.654895,32.000000,164.508500,67.949956,58.926083,95.731126,51.610185,42.042552,53.924051,37.370703,25.823226,15.321177,54.687207,34.681237
54.836558,84.902938,139.090848,161.581380,98.778025,96.514172,29.640651,14.202400,138.600869,0.842649,84.620073,55.663397,159.746298,139.353602,157.740676,138.915005,78.223304,137.209102,-0.000693,0.000706,32.000000,-235.805960,139.105245,-0.623584,22.890892,0.693204,469655.525100,0.906604,40.019749,20.910354,2.546572,0.056951,0.050631,185.879631,32.000000,198.742020,187.236965,190.722669,169.620763,32.000000,164.644630,67.983160,58.883542,95.728521,51.610185,42.064103,53.924051,37.545488,25.823226,15.304883,54.678287,34.618434
54.564299,84.924184,138.984253,161.590052,98.761788,96.516695,29.610924,14.202400,138.669185,0.843104,84.769527,55.707093,159.772040,139.300749,157.671803,138.925436,78.227839,137.140868,-0.000694,0.000723,32.000000,-235.806779,139.024808,-0.623937,22.869439,0.684879,469498.183179,0.910836,39.536182,20.936614,2.522143,0.047094,0.047287,186.288086,32.000000,198.332340,188.038319,190.710914,168.673880,32.000000,165.305801,67.988739,58.886659,95.776464,51.610185,42.021187,53.924051,37.681148,25.823226,15.377702,54.679890,34.700606
54.601044,84.948740,139.059714,161.599284,98.756943,96.516640,29.454129,14.203969,138.601294,0.843475,84.839454,55.675688,159.734490,139.316348,157.701681,138.902559,78.258115,137.126277,-0.000693,0.000721,32.000000,-235.805210,139.094741,-0.624053,22.866712,0.689554,469764.130388,0.907459,39.818970,20.991097,2.536462,0.044222,0.034110,185.658915,32.000000,198.832029,189.012379,188.915756,168.079879,32.000000,166.282386,67.985497,58.903986,95.801711,51.610185,42.045057,53.924051,37.480598,25.823226,15.376931,54.675524,34.711537
55.150293,84.948740,138.966513,161.599284,98.779790,96.518752,29.276179,14.201258,138.571125,0.843899,84.807165,55.724307,159.710641,139.362901,157.642314,138.898869,78.308754,137.138747,-0.000694,0.000726,32.000000,-235.808905,139.164309,-0.623605,22.886879,0.693831,469922.114560,0.913376,40.102526,20.953773,2.547165,0.050874,0.065910,184.927828,32.000000,199.735365,188.505182,187.256250,168.416339,32.000000,165.810530,67.951232,58.910974,95.789331,51.610185,42.014134,53.924051,37.358460,25.823226,15.461634,54.723311,34.733107
55.237217,84.952327,139.035103,161.603200,98.799250,96.524954,27.640468,14.200259,138.659363,0.844696,84.727816,55.727694,159.657706,139.280502,157.712601,138.886462,78.327263,137.202881,-0.000693,0.000717,32.000000,-235.804986,139.166573,-0.622933,22.843633,0.693795,469879.741846,0.917620,40.091621,20.916483,2.546833,0.052383,0.040063,184.436563,32.000000,200.038880,187.684168,187.380355,169.117136,32.000000,164.752561,67.955944,58.914476,95.783311,51.610185,42.059150,53.924051,37.678687,25.823226,15.473586,54.668197,34.626211
54.535753,84.966951,139.063299,161.612432,98.841030,96.526247,29.526139,14.204112,138.648834,0.844899,84.709329,55.699709,159.685987,139.353683,157.734160,138.986146,78.254688,137.119400,-0.000692,0.000707,32.000000,-235.806542,139.102389,-0.622900,22.883444,0.684378,469537.381044,0.913211,39.563733,20.871837,2.519778,0.047226,0.056335,185.283162,32.000000,199.142525,187.234136,188.869323,169.787097,32.000000,164.329695,67.921484,58.868288,95.773383,51.610185,42.054132,53.924051,37.693641,25.823226,15.523903,54.679153,34.694149
54.596042,84.970262,138.976558,161.621663,98.864271,96.528766,29.674870,14.204540,138.612652,0.845381,84.672775,55.642959,159.754050,139.277768,157.723930,138.897751,78.298542,137.120318,-0.000693,0.000695,32.000000,-235.808737,139.190923,-0.622488,22.867289,0.684785,469497.658196,0.965665,39.484144,20.884149,2.517055,0.054320,0.038289,186.191252,32.000000,198.641237,187.567637,191.097941,169.387841,32.000000,164.731588,67.918106,58.866134,95.786972,51.610185,42.079080,53.924051,37.453924,25.823226,15.523566,54.674757,34.686959
54.779653,84.970262,138.940997,161.621663,98.849551,96.523947,29.182855,14.206110,138.650505,0.845368,84.822184,55.618376,159.737435,139.346383,157.654086,138.938110,78.277157,137.213629,-0.000694,0.000704,32.000000,-235.801266,139.103245,-0.622556,22.886512,0.694411,469986.692117,0.916707,40.172854,20.916605,2.549947,0.056721,0.058537,186.082614,32.000000,198.393924,188.322067,190.018505,168.311447,32.000000,165.211738,67.906394,58.846726,95.792992,51.610185,42.009365,53.924051,37.563269,25.823226,15.534755,54.684149,34.624524
55.251796,84.985162,138.945504,161.620545,98.876291,96.518959,29.663347,14.210248,138.558542,0.845455,84.814317,55.714617,159.684274,139.326868,157.659263,138.897103,78.335318,137.186752,-0.000695,0.000710,32.000000,-235.797455,139.139362,-0.622640,22.892151,0.693537,469893.738173,0.911047,40.117971,20.873192,2.545543,0.049411,0.039670,185.347891,32.000000,199.100187,188.980314,188.449130,167.860503,32.000000,166.167348,67.915015,58.876465,95.804498,51.610185,42.052711,53.924051,37.589827,25.823226,15.586264,54.762414,34.573093
54.887857,85.000062,138.980600,161.623342,98.881922,96.517674,29.834957,14.203541,138.608548,0.845926,84.884130,55.648458,159.733075,139.274975,157.682534,138.800432,78.346581,137.133194,-0.000694,0.000721,32.000000,-235.803015,139.062170,-0.623316,22.857192,0.689927,469823.971249,0.922982,39.941036,20.939418,2.536361,0.052559,0.045152,184.665156,32.000000,200.033059,188.121206,186.892365,168.550861,32.000000,165.462728,67.951490,58.907451,95.800638,51.610185,42.025079,53.924051,37.495159,25.823226,15.637873,54.676409,34.713518
54.697080,85.011651,138.953692,161.627538,98.864796,96.513877,29.635412,14.200116,138.604469,0.845860,84.767212,55.669398,159.671635,139.204179,157.762020,138.775331,78.314644,137.137932,-0.000693,0.000728,32.000000,-235.808243,139.065761,-0.623932,22.849271,0.682649,469488.544749,0.899570,39.503040,20.868344,2.514769,0.051223,0.046070,184.722205,32.000000,199.830155,187.583023,187.763309,169.318488,32.000000,164.609859,67.982987,58.893879,95.785841,51.610185,42.024188,53.924051,37.475080,25.823226,15.637874,54.680795,34.477862
54.850072,85.011651,138.889484,161.627538,98.899169,96.515107,29.808639,14.201686,138.596559,0.845995,84.723686,55.674542,159.742418,139.237395,157.763944,138.797599,78.305408,137.091345,-0.000692,0.000722,32.000000,-235.806837,139.013162,-0.624055,22.885358,0.689398,469651.004701,0.900878,39.866781,20.831343,2.532083,0.043156,0.043715,185.554323,32.000000,198.908013,187.263224,189.905183,169.715298,32.000000,164.526504,68.027950,58.867432,95.774774,51.610185,41.995591,53.924051,37.508762,25.823226,15.678212,54.708244,34.711391
54.887142,85.022964,138.932336,161.629217,98.891735,96.517647,29.248131,14.204826,138.523864,0.845744,84.771025,55.708544,159.815887,139.314105,157.682944,138.875220,78.300435,137.113094,-0.000693,0.000711,32.000000,-235.803370,139.016465,-0.623713,22.837391,0.692381,469795.855230,0.910378,40.061940,20.865558,2.540422,0.049081,0.058157,186.243579,32.000000,198.350025,187.771150,191.041463,168.999057,32.000000,164.791279,68.030553,58.874268,95.767482,51.610185,42.043662,53.924051,37.655583,25.823226,15.717669,54.678405,34.724670
54.539060,85.022136,138.963929,161.627538,98.884282,96.520236,29.792405,14.205682,138.581596,0.845863,84.875858,55.727431,159.715383,139.233724,157.689694,138.867438,78.283548,137.082282,-0.000693,0.000683,32.000000,-235.801366,139.025153,-0.623958,22.852995,0.688626,469746.345659,0.902351,39.914689,20.852398,2.532166,0.050743,0.043539,185.803515,32.000000,198.684510,188.655973,189.533893,168.400611,32.000000,165.914101,68.006387,58.865394,95.779120,51.610185,42.021559,53.924051,37.690453,25.823226,15.715027,54.691318,34.516894
54.657490,85.027930,138.952326,161.618586,98.885415,96.525058,29.576106,14.202685,138.591838,0.846099,84.845742,55.712414,159.680939,139.290105,157.663465,138.770566,78.314617,137.047290,-0.000693,0.000675,32.000000,-235.804035,139.004861,-0.623461,22.880638,0.689777,469765.303856,0.919017,39.890371,20.867827,2.531236,0.048694,0.036376,185.079640,32.000000,199.379067,188.897283,187.767158,168.099862,32.000000,166.195450,68.016146,58.883251,95.780982,51.610185,42.056046,53.924051,37.209843,25.823226,15.715252,54.672622,34.704861
54.896984,85.027930,138.962203,161.618586,98.879906,96.528879,30.048535,14.206538,138.545352,0.846040,84.787348,55.696612,159.682918,139.269326,157.683555,138.877258,78.355613,137.158066,-0.000691,0.000686,32.000000,-235.803788,138.952098,-0.623366,22.832906,0.694796,469971.941131,0.908520,40.224845,20.869901,2.547971,0.052965,0.039678,184.409001,32.000000,200.046742,187.918181,186.915381,168.859675,32.000000,164.962899,68.032891,58.888406,95.743442,51.610185,42.020256,53.924051,37.486752,25.823226,15.735646,54.672298,34.545507
54.691989,85.025999,138.945494,161.616069,98.887306,96.528858,29.428237,14.200402,138.593314,0.846357,84.741289,55.722801,159.684916,139.235132,157.777217,138.819132,78.362703,137.112262,-0.000691,0.000693,32.000000,-235.806810,139.097700,-0.623219,22.862883,0.692138,469888.876598,0.913065,40.116374,20.822007,2.542238,0.042709,0.037496,184.938600,32.000000,199.505356,187.511512,188.198459,169.750109,32.000000,164.438248,68.045913,58.888957,95.759254,51.610185,42.060462,53.924051,37.551426,25.823226,15.729214,54.679723,34.530687
54.881189,85.013858,138.913514,161.618307,98.858101,96.531397,28.464656,14.202971,138.531652,0.846351,84.728813,55.766791,159.754212,139.259233,157.733522,138.892759,78.305268,137.122829,-0.000692,0.000707,32.000000,-235.804897,139.055400,-0.623047,22.850871,0.690021,469719.737698,0.894478,39.885878,20.834265,2.531327,0.045143,0.039364,185.824022,32.000000,198.669631,187.407577,190.624535,169.608630,32.000000,164.422294,68.076338,58.865894,95.747653,51.610185,42.006677,53.924051,37.491360,25.823226,15.687302,54.674717,34.705228
55.010244,85.011099,138.980125,161.618586,98.846483,96.535113,29.687674,14.208108,138.608048,0.847059,84.824702,55.712964,159.785183,139.206135,157.718173,138.852751,78.295734,137.184448,-0.000692,0.000710,32.000000,-235.799268,139.097737,-0.622963,22.855146,0.692130,469800.745297,0.917055,40.081193,20.805159,2.540509,0.050046,0.042304,186.236445,32.000000,198.263402,188.013056,190.688637,168.783200,32.000000,165.092438,68.105578,58.886209,95.765693,51.610185,42.064264,53.924051,37.633779,25.823226,15.687443,54.674639,34.542426
