OSU 80 Ton Compressor Load Stand
54.893187,85.011099,138.989930,161.618586,98.830734,96.537540,29.802447,14.198119,138.604432,0.846516,84.830412,55.740172,159.716960,139.328278,157.704854,138.838361,78.324534,137.173153,-0.000692,0.000706,32.000000,-235.808766,139.022811,-0.623192,22.890813,0.689445,469814.441170,0.944538,39.886986,20.867673,2.531168,0.057430,0.037440,185.576923,32.000000,198.817052,188.872825,189.010076,168.078651,32.000000,166.044418,68.114183,58.892806,95.768957,51.610185,42.039546,53.924051,37.477954,25.823226,15.677980,54.675651,34.499873
54.664924,84.995095,138.972129,161.616908,98.848875,96.541345,29.343653,14.200973,138.560870,0.846628,84.747058,55.784611,159.703445,139.243207,157.661884,138.942262,78.308576,137.160662,-0.000692,0.000725,32.000000,-235.808534,139.098434,-0.623118,22.864797,0.687744,469786.324772,0.903342,39.760311,20.906821,2.526441,0.051974,0.039911,184.914444,32.000000,199.714987,188.610913,187.062599,168.381549,32.000000,166.001229,68.094672,58.883171,95.725521,51.610185,42.060159,53.924051,37.359727,25.823226,15.622444,54.680175,34.593269
55.060974,84.976884,139.063475,161.611872,98.845851,96.540133,29.780500,14.201829,138.647204,0.846693,84.660176,55.785467,159.690574,139.255482,157.760634,138.849243,78.338758,137.159559,-0.000691,0.000721,32.000000,-235.804728,139.131922,-0.623756,22.865033,0.688518,469800.294278,0.901975,39.872695,20.872594,2.532007,0.051713,0.035284,184.462651,32.000000,199.933319,187.644472,187.422018,168.933519,32.000000,164.641578,68.133678,58.928916,95.737390,51.610185,42.067441,53.924051,37.379676,25.823226,15.559131,54.681051,34.748808
55.018688,84.960329,139.042291,161.608515,98.884217,96.533731,29.346873,14.205111,138.673531,0.846637,84.608929,55.831308,159.714475,139.313248,157.821554,138.849754,78.353328,137.251645,-0.000690,0.000711,32.000000,-235.803740,139.136672,-0.623855,22.866108,0.692667,469935.672677,0.920243,40.076373,20.882549,2.542254,0.047158,0.040692,185.221132,32.000000,199.077971,187.217634,188.834177,169.660745,32.000000,164.489656,68.149280,58.917781,95.747647,51.610185,42.085228,53.924051,37.619912,25.823226,15.558896,54.679467,34.579843
54.908477,84.960329,139.008116,161.608515,98.882030,96.531163,29.861419,14.196263,138.663376,0.846487,84.648000,55.798419,159.779688,139.243391,157.759060,138.920440,78.291075,137.207863,-0.000688,0.000721,32.000000,-235.811277,139.082793,-0.623522,22.852707,0.687106,469663.955018,0.899594,39.677448,20.851836,2.525627,0.046161,0.041159,186.161833,32.000000,198.437842,187.675519,191.201455,169.392463,32.000000,164.845209,68.145666,58.904036,95.775222,51.610185,42.053893,53.924051,37.453346,25.823226,15.501037,54.676950,34.750495
54.709001,84.965572,139.094201,161.602920,98.892767,96.527615,29.140704,14.199974,138.690948,0.846723,84.701843,55.772241,159.757325,139.274833,157.703072,138.968644,78.291876,137.234101,-0.000689,0.000740,32.000000,-235.810189,139.196309,-0.623268,22.843449,0.687521,469605.968613,0.913553,39.701441,20.881510,2.527183,0.045901,0.047460,186.107137,32.000000,198.502809,188.361283,190.184160,168.452544,32.000000,165.464792,68.130516,58.911843,95.789700,51.610185,42.099197,53.924051,37.287926,25.823226,15.518863,54.675878,34.516454
55.570885,84.955638,138.978751,161.601522,98.886504,96.522579,29.878459,14.204398,138.683605,0.846649,84.789272,55.821335,159.684780,139.330805,157.678631,138.861590,78.313196,137.289619,-0.000689,0.000737,32.000000,-235.803470,139.120132,-0.622866,22.857454,0.689389,469759.909957,0.899750,39.807236,20.922730,2.531633,0.046976,0.038865,185.234835,32.000000,199.040288,188.991962,188.343605,168.043003,32.000000,166.292562,68.109809,58.913192,95.774354,51.610185,42.043929,53.924051,37.071988,25.823226,15.484006,54.688083,34.527972
55.084529,84.953707,139.036288,161.593969,98.893113,96.514999,29.427416,14.200830,138.617604,0.846841,84.718657,55.726315,159.692883,139.313861,157.669025,138.874483,78.334404,137.185005,-0.000688,0.000766,32.000000,-235.810972,139.097801,-0.623095,22.853835,0.693156,469842.750888,0.925641,40.004375,20.934535,2.542437,0.043949,0.039952,184.549164,32.000000,199.991153,188.208138,186.919261,168.658072,32.000000,165.232670,68.060541,58.928133,95.753259,51.610185,42.098720,53.924051,37.497157,25.823226,15.483554,54.675327,34.658419
54.772258,84.953707,139.033041,161.593969,98.881583,96.511215,29.734922,14.206681,138.598122,0.846290,84.638510,55.806075,159.630532,139.358536,157.765329,138.993930,78.326230,137.174369,-0.000688,0.000796,32.000000,-235.805121,139.181316,-0.623139,22.871275,0.679045,469360.709822,0.887475,39.169104,20.939882,2.500927,0.046619,0.029641,184.753879,32.000000,199.769604,187.597285,187.817871,169.482125,32.000000,164.622188,68.072730,58.901353,95.768605,51.610185,42.062918,53.924051,37.509990,25.823226,15.476380,54.677677,34.591142
54.771155,84.949016,139.077109,161.584737,98.873203,96.511279,29.375501,14.204398,138.675596,0.846875,84.568246,55.758147,159.691533,139.310740,157.738965,138.862731,78.284128,137.230526,-0.000689,0.000809,32.000000,-235.806257,139.120785,-0.623099,22.892597,0.686718,469509.620144,0.909675,39.631693,20.868420,2.524053,0.054194,0.047244,185.479128,32.000000,198.797813,187.193638,189.747263,169.710518,32.000000,164.391709,68.065287,58.876167,95.772439,51.610185,42.089940,53.924051,37.461198,25.823226,15.459598,54.684631,34.696057
54.754972,84.955638,139.009082,161.580820,98.865167,96.511347,29.791795,14.199688,138.685269,0.846900,84.605041,55.847164,159.757974,139.322833,157.706363,138.949127,78.278312,137.189088,-0.000690,0.000799,32.000000,-235.805393,139.164534,-0.623528,22.856824,0.690879,469653.176765,0.905823,39.931600,20.871481,2.538384,0.047993,0.039670,186.206575,32.000000,198.326201,187.692864,191.079214,169.025293,32.000000,164.787290,68.030172,58.873463,95.779626,51.610185,42.062075,53.924051,37.511919,25.823226,15.482084,54.680825,34.676468
55.023943,84.934669,139.123463,161.573827,98.839358,96.513926,29.390027,14.199974,138.679181,0.847301,84.734808,55.743002,159.716103,139.433555,157.664765,138.967014,78.299025,137.278829,-0.000690,0.000771,32.000000,-235.807402,139.119951,-0.623576,22.875969,0.690481,469726.896626,0.916916,39.927971,20.940566,2.539240,0.044635,0.035875,185.800458,32.000000,198.597930,188.754210,189.517558,168.342896,32.000000,165.750370,68.029225,58.886382,95.801541,51.610185,42.123923,53.924051,37.549384,25.823226,15.481633,54.675642,34.664949
54.726077,84.934669,139.027289,161.573827,98.826179,96.516466,29.920370,14.201543,138.756585,0.847138,84.727534,55.754481,159.689840,139.306907,157.688985,138.908119,78.348339,137.288724,-0.000691,0.000767,32.000000,-235.805997,139.186131,-0.623170,22.869937,0.691455,469753.708472,0.904410,39.950170,20.926473,2.538748,0.048425,0.047052,185.051387,32.000000,199.356253,188.839477,187.670816,168.207017,32.000000,166.046997,68.036382,58.922631,95.814443,51.610185,42.071233,53.924051,37.528639,25.823226,15.408191,54.676507,34.727752
55.096356,84.922528,139.139975,161.571029,98.815319,96.517737,29.563725,14.196691,138.774451,0.847119,84.631977,55.757588,159.667203,139.425216,157.697225,138.874745,78.326998,137.251713,-0.000690,0.000778,32.000000,-235.809865,139.152726,-0.623102,22.852104,0.687394,469575.161209,0.911872,39.670740,20.948871,2.528417,0.048229,0.034961,184.474549,32.000000,200.012765,187.898481,186.880262,168.736286,32.000000,164.864879,67.988071,58.915838,95.792717,51.610185,42.129262,53.924051,37.489358,25.823226,15.365310,54.686755,34.686959
54.663657,84.914526,139.060884,161.572988,98.808873,96.521531,29.778012,14.203541,138.718868,0.847199,84.612446,55.783443,159.690151,139.418037,157.783596,138.988835,78.334301,137.306556,-0.000689,0.000775,32.000000,-235.809900,139.238708,-0.623340,22.890577,0.691599,469637.416868,0.901043,39.957023,20.904309,2.540421,0.046281,0.043665,184.976388,32.000000,199.480482,187.519716,188.387205,169.576562,32.000000,164.570624,68.015098,58.915830,95.824846,51.610185,42.084671,53.924051,37.564122,25.823226,15.336725,54.673891,34.465390
54.958397,84.907353,139.184701,161.578862,98.797348,96.525341,29.260391,14.201829,138.769619,0.847159,84.535662,55.792614,159.718081,139.447319,157.702961,139.063397,78.299147,137.333901,-0.000687,0.000775,32.000000,-235.803416,139.246948,-0.624184,22.886853,0.687116,469492.570887,0.905226,39.589181,20.907875,2.525393,0.048302,0.045893,185.783681,32.000000,198.624004,187.311627,190.616579,169.440967,32.000000,164.523524,67.973183,58.879763,95.809312,51.610185,42.109334,53.924051,37.192757,25.823226,15.335855,54.686676,34.678082
55.322457,84.907353,139.100287,161.578862,98.794775,96.529197,29.827112,14.203969,138.694781,0.846988,84.631845,55.810998,159.758376,139.431352,157.677343,138.996760,78.297695,137.308780,-0.000686,0.000784,32.000000,-235.804226,139.280416,-0.624844,22.858109,0.692102,469692.600966,0.906478,39.997026,20.926911,2.543937,0.052005,0.034408,186.119308,32.000000,198.168801,187.922694,190.611653,168.592308,32.000000,165.203373,67.962404,58.893255,95.823998,51.610185,42.105593,53.924051,37.176331,25.823226,15.310015,54.690748,34.492022
54.990242,84.899627,139.202026,161.575785,98.827728,96.533830,29.197530,14.199974,138.736384,0.847234,84.769434,55.764769,159.668864,139.378908,157.693609,138.978259,78.318952,137.288787,-0.000687,0.000819,32.000000,-235.809861,139.210340,-0.624634,22.895219,0.688425,469627.738203,0.917149,39.706320,20.975194,2.532547,0.053572,0.042957,185.500705,32.000000,198.818666,188.957905,189.013535,167.923143,32.000000,166.285811,67.977844,58.904238,95.850071,51.610185,42.126907,53.924051,37.444749,25.823226,15.282208,54.682260,34.688794
54.631624,84.916182,139.039931,161.576904,98.823509,96.535884,29.945593,14.197833,138.783601,0.846883,84.650770,55.695217,159.656796,139.448869,157.636622,138.970903,78.364135,137.319131,-0.000686,0.000825,32.000000,-235.811674,139.225984,-0.625291,22.889791,0.683367,469477.806044,0.893310,39.357703,20.964584,2.514355,0.056254,0.060362,184.859792,32.000000,199.632065,188.584264,187.146635,168.189047,32.000000,165.507444,67.957018,58.896220,95.837178,51.610185,42.091000,53.924051,37.547987,25.823226,15.338698,54.676153,34.702293
54.642053,84.910112,139.226897,161.578303,98.798919,96.533316,29.355113,14.201115,138.698137,0.847214,84.641176,55.685829,159.629306,139.347587,157.710915,139.061542,78.325647,137.291234,-0.000686,0.000844,32.000000,-235.806916,139.280988,-0.625569,22.873793,0.687833,469607.250735,0.918607,39.668028,20.933726,2.531395,0.048097,0.077520,184.461213,32.000000,199.911391,187.708777,187.294275,168.985545,32.000000,164.981044,68.004413,58.899141,95.825222,51.610185,42.127501,53.924051,37.257511,25.823226,15.337845,54.679349,34.643893
55.166913,84.910112,139.119091,161.578303,98.788807,96.533330,29.519274,14.201258,138.786209,0.846768,84.596176,55.706601,159.680205,139.363716,157.754013,138.978403,78.301366,137.326963,-0.000687,0.000877,32.000000,-235.804151,139.228593,-0.625893,22.900176,0.692611,469724.587911,0.902119,40.029566,20.903114,2.545045,0.050830,0.042092,185.125460,32.000000,199.058203,187.342812,188.954776,169.459262,32.000000,164.311138,68.051935,58.897568,95.821153,51.610185,42.122057,53.924051,37.248106,25.823226,15.315864,54.684886,34.726651
55.006171,84.916182,139.156171,161.585576,98.795605,96.538325,29.340408,14.199117,138.712319,0.847443,84.594104,55.685780,159.752271,139.333681,157.743269,138.897707,78.337880,137.275361,-0.000686,0.000890,32.000000,-235.807275,139.173916,-0.625671,22.895377,0.693910,469769.927016,0.920036,40.013439,20.928207,2.547981,0.050764,0.038921,186.111901,32.000000,198.544748,187.545664,191.096860,169.256987,32.000000,164.696773,68.085837,58.925537,95.836006,51.610185,42.131736,53.924051,37.481417,25.823226,15.336057,54.681120,34.634428
54.507934,84.917837,139.104566,161.591731,98.776508,96.543315,29.636486,14.204683,138.651529,0.847700,84.700893,55.659833,159.698734,139.411185,157.654521,138.951188,78.313098,137.330715,-0.000686,0.000913,32.000000,-235.804004,139.176381,-0.625742,22.907677,0.684591,469567.625215,0.905444,39.509193,20.969644,2.521785,0.045083,0.039464,186.087929,32.000000,198.346459,188.302730,189.994810,168.458929,32.000000,165.306516,68.079484,58.893465,95.829834,51.610185,42.120964,53.924051,37.611518,25.823226,15.340955,54.685240,34.698185
54.580335,84.919769,139.162336,161.595367,98.753129,96.540826,29.675876,14.203684,138.718520,0.847777,84.810300,55.602955,159.678453,139.391101,157.670780,138.953123,78.374378,137.362690,-0.000687,0.000893,32.000000,-235.803364,139.172609,-0.625391,22.911270,0.687404,469606.958096,0.913925,39.669302,20.908350,2.529828,0.053410,0.040412,185.313768,32.000000,199.101945,188.995996,188.466285,167.688305,32.000000,166.099597,68.086597,58.960363,95.877020,51.610185,42.106076,53.924051,37.354835,25.823226,15.340119,54.682959,34.624304
54.882679,84.919769,139.120852,161.595367,98.771402,96.544663,29.317252,14.201543,138.696604,0.847809,84.724403,55.641749,159.690793,139.376399,157.665421,138.986837,78.368578,137.296886,-0.000686,0.000883,32.000000,-235.807308,139.136857,-0.625234,22.883077,0.694353,469915.551146,0.913853,40.150610,20.959714,2.552006,0.044969,0.045908,184.706512,32.000000,199.945999,188.290316,186.904001,168.628368,32.000000,165.443540,68.083600,58.949344,95.865294,51.610185,42.133893,53.924051,37.401088,25.823226,15.346006,54.674747,34.633328
54.704776,84.938807,139.161359,161.602641,98.782346,96.551046,29.906963,14.198404,138.655057,0.847684,84.692494,55.620417,159.636468,139.349607,157.764490,138.943931,78.364967,137.192211,-0.000689,0.000864,32.000000,-235.809464,139.202408,-0.625728,22.896006,0.693444,469758.617040,0.911303,40.082633,20.913785,2.549679,0.051123,0.064919,184.634566,32.000000,199.701819,187.444816,187.842407,169.222246,32.000000,164.356583,68.083034,58.956340,95.866183,51.610185,42.141279,53.924051,37.499945,25.823226,15.411392,54.765295,34.598772
54.662685,84.955363,139.045257,161.607396,98.809920,96.557471,29.174782,14.206110,138.715390,0.847951,84.667532,55.605381,159.671913,139.401683,157.722315,138.944792,78.323624,137.267335,-0.000689,0.000882,32.000000,-235.804872,139.139629,-0.626112,22.919478,0.689499,469644.780255,0.916957,39.791463,20.887990,2.534877,0.049723,0.036765,185.405740,32.000000,198.877924,187.146297,189.748311,169.559511,32.000000,164.596191,68.057743,58.916475,95.851832,51.610185,42.107454,53.924051,37.531314,25.823226,15.468281,54.720921,34.710804
54.639797,84.979644,139.165421,161.620265,98.834798,96.561272,29.805830,14.197548,138.655998,0.848035,84.756284,55.630281,159.780206,139.335700,157.678103,138.887010,78.356553,137.259752,-0.000687,0.000896,32.000000,-235.812943,139.204978,-0.625488,22.889292,0.692115,469788.892786,0.902161,39.981682,20.841318,2.543861,0.042361,0.035034,186.221784,32.000000,198.353043,187.748182,191.033907,168.824613,32.000000,164.835961,68.097166,58.942878,95.878875,51.610185,42.113055,53.924051,37.547895,25.823226,15.467827,54.759611,34.663922
54.691262,84.979644,139.068968,161.620265,98.859335,96.558953,29.564442,14.201543,138.741386,0.847979,84.871173,55.571901,159.722213,139.428763,157.667496,138.980481,78.328095,137.278603,-0.000687,0.000913,32.000000,-235.806980,139.146973,-0.625358,22.920318,0.691485,469938.448702,0.925676,40.038798,20.918751,2.543696,0.047390,0.040702,185.880388,32.000000,198.620845,188.694965,189.567367,168.066004,32.000000,165.846580,68.097116,58.950815,95.900913,51.610185,42.117761,53.924051,37.527129,25.823226,15.551888,54.775848,34.687106
54.593682,84.982679,139.120373,161.622503,98.876053,96.552663,29.490482,14.206966,138.628480,0.848082,84.894846,55.679659,159.659034,139.322281,157.644524,138.887139,78.420305,137.216607,-0.000685,0.000905,32.000000,-235.797951,139.131348,-0.626318,22.913761,0.693468,469937.796444,0.906580,40.085147,20.882181,2.546961,0.053113,0.053276,185.044478,32.000000,199.344829,188.851734,187.654139,167.832762,32.000000,165.927107,68.097991,58.984495,95.886202,51.610185,42.120550,53.924051,37.414172,25.823226,15.562235,54.678523,34.727972
55.077780,84.993716,139.007547,161.628098,98.870103,96.551449,29.629677,14.199260,138.656567,0.848197,84.840826,55.694045,159.685512,139.339533,157.692945,138.947232,78.404935,137.271586,-0.000685,0.000909,32.000000,-235.810902,139.080895,-0.626571,22.886617,0.691213,469954.495825,0.913024,40.035538,20.919693,2.542801,0.048328,0.035019,184.357936,32.000000,199.941184,187.947737,186.827620,168.646169,32.000000,164.921216,68.130163,58.995999,95.877578,51.610185,42.100402,53.924051,37.308578,25.823226,15.600400,54.760201,34.621589
54.633773,85.003097,139.109282,161.636770,98.873142,96.552735,29.715836,14.204112,138.582642,0.848171,84.789053,55.612480,159.674599,139.360698,157.764613,138.858371,78.351180,137.109606,-0.000684,0.000911,32.000000,-235.806214,139.104510,-0.626291,22.905054,0.693134,469802.972420,0.917042,40.132664,20.797702,2.548287,0.046798,0.043111,184.929030,32.000000,199.497528,187.303475,188.297126,169.470329,32.000000,164.345864,68.142223,58.975818,95.871997,51.610185,42.111275,53.924051,37.595552,25.823226,15.600336,54.772622,34.705081
54.726650,85.003097,139.064926,161.636770,98.887853,96.548887,29.738772,14.202542,138.581562,0.848339,84.767207,55.617408,159.765382,139.360596,157.745096,138.888582,78.340520,137.323350,-0.000683,0.000894,32.000000,-235.806801,139.074877,-0.626363,22.897527,0.686016,469611.605139,0.904016,39.678171,20.839481,2.523841,0.048770,0.036298,185.821750,32.000000,198.680600,187.394102,190.719631,169.322038,32.000000,164.414515,68.169777,58.973824,95.844634,51.610185,42.126144,53.924051,37.507874,25.823226,15.632926,54.761529,34.731567
54.739045,85.016893,139.089568,161.651876,98.877738,96.549077,29.335539,14.208251,138.593645,0.848500,84.857848,55.643421,159.758233,139.211987,157.700586,138.915315,78.341278,137.244337,-0.000683,0.000885,32.000000,-235.801912,139.084011,-0.626034,22.881110,0.692766,469936.436997,0.909406,40.114409,20.815405,2.546214,0.054423,0.044934,186.214011,32.000000,198.269375,188.065240,190.458202,168.639739,32.000000,165.210907,68.155222,58.977608,95.863902,51.610185,42.116900,53.924051,37.368739,25.823226,15.680931,54.768964,34.702366
54.789178,85.022964,138.997202,161.660549,98.854969,96.542771,29.632176,14.202685,138.703302,0.848323,84.983633,55.602281,159.732782,139.235458,157.715057,138.892636,78.334571,137.257217,-0.000683,0.000880,32.000000,-235.806166,139.109772,-0.626140,22.937155,0.691314,469896.120338,0.906990,40.024901,20.928756,2.541082,0.051192,0.039455,185.612327,32.000000,198.821270,188.782642,189.095576,167.782445,32.000000,165.646229,68.134580,59.003828,95.881892,51.610185,42.100581,53.924051,37.475919,25.823226,15.702191,54.763387,34.699358
54.664046,85.026551,139.082806,161.661108,98.822442,96.538962,29.416266,14.200259,138.570944,0.848587,84.889613,55.740526,159.710178,139.287027,157.650527,138.807906,78.382544,137.235692,-0.000683,0.000866,32.000000,-235.808428,139.053993,-0.625370,22.915072,0.691776,469906.552175,0.919264,40.026759,20.890051,2.540957,0.045649,0.037409,184.849804,32.000000,199.808007,188.577473,187.319461,168.116054,32.000000,165.877285,68.139542,58.987822,95.854822,51.610185,42.144446,53.924051,37.600689,25.823226,15.702425,54.775199,34.582044
54.701841,85.026551,139.037689,161.661108,98.773530,96.545330,29.791521,14.199403,138.634318,0.848191,84.787001,55.726188,159.662057,139.294001,157.742235,138.846491,78.386892,137.223083,-0.000683,0.000903,32.000000,-235.807481,139.132596,-0.624626,22.911112,0.688798,469872.417993,0.909109,39.984574,20.902944,2.536946,0.046034,0.033191,184.529602,32.000000,199.898010,187.755704,187.196425,168.965432,32.000000,165.033114,68.120046,59.000906,95.852238,51.610185,42.125108,53.924051,37.523259,25.823226,15.715144,54.770901,34.714472
54.808319,85.025447,139.079950,161.659989,98.747616,96.544106,29.786773,14.201829,138.650473,0.848773,84.770504,55.692065,159.694095,139.372933,157.795093,138.939044,78.329075,137.234977,-0.000685,0.000907,32.000000,-235.805055,139.062742,-0.624361,22.938099,0.691803,469828.253077,0.918035,40.108674,20.844632,2.544320,0.042116,0.046481,185.250500,32.000000,199.284233,187.057362,189.047863,169.413909,32.000000,164.243076,68.130916,58.982465,95.843080,51.610185,42.136021,53.924051,37.576446,25.823226,15.711576,54.755097,34.722176
54.768494,85.029034,138.977991,161.662507,98.736536,96.543941,29.152788,14.200687,138.565161,0.848422,84.760485,55.671431,159.828684,139.275710,157.711239,138.892594,78.336577,137.281828,-0.000685,0.000894,32.000000,-235.808000,139.033537,-0.624212,22.902300,0.691142,469833.700037,0.905850,40.072251,20.834227,2.541737,0.052001,0.040532,186.170550,32.000000,198.462507,187.648394,191.125838,169.085576,32.000000,164.844076,68.151580,58.978130,95.841171,51.610185,42.104635,53.924051,37.491858,25.823226,15.724296,54.766466,34.704127
54.557517,85.027930,139.112540,161.663906,98.729006,96.550296,29.987936,14.208108,138.631092,0.848520,84.829345,55.688273,159.750356,139.288677,157.695331,138.919409,78.310716,137.192610,-0.000685,0.000882,32.000000,-235.798449,139.109158,-0.623917,22.885253,0.688938,469882.787836,0.904065,39.968639,20.897757,2.537570,0.051527,0.041225,186.099380,32.000000,198.331914,188.472612,189.859116,168.653669,32.000000,165.741707,68.131131,58.954512,95.823473,51.610185,42.145278,53.924051,37.112037,25.823226,15.724591,54.754802,34.635529
55.219761,85.027930,139.035087,161.663906,98.697322,96.554101,29.305012,14.199260,138.582693,0.848356,84.857873,55.611039,159.717873,139.306419,157.678610,138.975101,78.356092,137.181314,-0.000686,0.000868,32.000000,-235.808444,139.161495,-0.623540,22.913315,0.690076,469892.076803,0.924463,40.010550,20.912759,2.537554,0.044369,0.040410,185.369031,32.000000,199.222622,188.790585,188.549327,167.753954,32.000000,165.763228,68.150540,58.990953,95.865537,51.610185,42.128055,53.924051,37.229735,25.823226,15.721045,54.770026,34.683071
55.048760,85.014134,139.079930,161.661388,98.683925,96.554067,29.765130,14.209678,138.630374,0.848765,84.784770,55.634289,159.715634,139.259089,157.669954,138.930106,78.379289,137.185365,-0.000685,0.000838,32.000000,-235.796059,139.124923,-0.623709,22.916803,0.694566,470068.082626,0.902557,40.212819,20.895761,2.549833,0.054220,0.037285,184.678979,32.000000,199.988015,188.415175,186.942853,168.418276,32.000000,165.754856,68.170522,59.004429,95.841160,51.610185,42.152024,53.924051,37.519484,25.823226,15.673355,54.771481,34.663115
54.840949,85.013582,138.987570,161.657471,98.657899,96.554037,29.805290,14.206824,138.602677,0.848493,84.707675,55.643293,159.679231,139.301258,157.776422,138.933445,78.356129,137.224463,-0.000684,0.000858,32.000000,-235.807109,139.128269,-0.623749,22.934034,0.683305,469690.316526,0.911573,39.576442,20.844957,2.517850,0.046952,0.041654,184.774374,32.000000,199.721375,187.657721,187.681906,169.271822,32.000000,164.753245,68.186847,59.020934,95.824899,51.610185,42.110756,53.924051,37.436885,25.823226,15.671582,54.759621,34.709336
54.798328,84.997027,139.115104,161.655513,98.655985,96.551199,29.333431,14.203541,138.708245,0.848147,84.653496,55.672986,159.738088,139.376440,157.764508,138.940756,78.345128,137.199307,-0.000681,0.000856,32.000000,-235.806621,139.085502,-0.623287,22.927608,0.685992,469709.958350,0.900488,39.726408,20.823708,2.526486,0.052884,0.041392,185.527037,32.000000,198.989846,187.033591,189.936497,169.627944,32.000000,164.198549,68.203237,59.004711,95.804852,51.610185,42.167439,53.924051,37.555967,25.823226,15.671720,54.768747,34.722102
54.795902,84.997027,139.006419,161.655513,98.646842,96.544838,30.031422,14.203541,138.604135,0.847644,84.703799,55.687280,159.811830,139.340878,157.722633,138.927392,78.300023,137.213672,-0.000682,0.000862,32.000000,-235.802360,139.107529,-0.623082,22.940853,0.688114,469850.451192,0.902984,39.925392,20.865652,2.534376,0.050555,0.042200,186.261557,32.000000,198.330453,187.695326,191.020664,168.820416,32.000000,164.795797,68.209051,58.976535,95.802117,51.610185,42.122726,53.924051,37.462386,25.823226,15.614234,54.769396,34.718581
54.652588,84.987369,139.049290,161.655513,98.668948,96.540989,29.538286,14.198832,138.644861,0.847976,84.825363,55.632378,159.760022,139.338942,157.685029,138.983311,78.297638,137.097306,-0.000680,0.000886,32.000000,-235.808380,139.152909,-0.622572,22.914443,0.689589,469856.059127,0.918223,39.949831,20.864568,2.538674,0.051767,0.038146,185.886945,32.000000,198.657282,188.733197,189.384615,168.247575,32.000000,166.170295,68.229971,59.006096,95.831996,51.610185,42.135674,53.924051,37.429211,25.823226,15.580623,54.726015,34.730980
54.931865,84.978540,139.053587,161.656912,98.658473,96.542206,29.787535,14.204112,138.665668,0.847784,84.789981,55.657150,159.705760,139.293164,157.652510,138.950780,78.340208,137.294557,-0.000680,0.000883,32.000000,-235.804575,139.090152,-0.622244,22.946885,0.688603,469909.980564,0.896866,39.952166,20.916574,2.536803,0.048873,0.037540,185.145863,32.000000,199.554390,188.687765,187.859719,167.948158,32.000000,165.969405,68.256497,59.063185,95.828220,51.610185,42.142724,53.924051,37.387036,25.823226,15.549821,54.772888,34.607869
54.907341,84.958950,139.111502,161.652436,98.659533,96.542144,29.904899,14.198832,138.640285,0.848023,84.681961,55.632540,159.723523,139.383639,157.710302,138.971576,78.374822,137.321599,-0.000678,0.000883,32.000000,-235.807561,139.133656,-0.622049,22.893620,0.691759,469949.527040,0.914384,40.080540,20.863033,2.544240,0.051242,0.039052,184.487933,32.000000,199.952895,187.972032,187.073779,168.525773,32.000000,165.015317,68.234129,59.030480,95.785635,51.610185,42.154134,53.924051,37.423578,25.823226,15.549603,54.768413,34.707062
54.588990,84.958950,139.072896,161.652436,98.691190,96.547200,29.260922,14.198832,138.646986,0.848127,84.627732,55.702876,159.698383,139.381192,157.796750,138.955931,78.353503,137.253854,-0.000679,0.000883,32.000000,-235.808872,139.197778,-0.621586,22.946386,0.686563,469736.326189,0.901707,39.802983,20.915240,2.531383,0.045911,0.033999,184.985477,32.000000,199.418389,187.562124,188.209850,169.600685,32.000000,164.704232,68.262483,59.035185,95.809438,51.610185,42.154754,53.924051,37.573126,25.823226,15.481196,54.766800,34.728412
55.290008,84.951224,139.189602,161.648799,98.687326,96.550996,29.945030,14.205254,138.654552,0.848141,84.584542,55.627266,159.790746,139.344222,157.759585,138.999837,78.328182,137.240034,-0.000679,0.000885,32.000000,-235.802286,139.106467,-0.620897,22.936342,0.688811,469659.301695,0.898561,39.806947,20.893611,2.533568,0.045500,0.040717,185.863582,32.000000,198.840402,187.238514,190.589736,169.696883,32.000000,164.273847,68.249370,59.032858,95.783004,51.610185,42.167765,53.924051,37.411909,25.823226,15.453913,54.760732,34.672873
54.519346,84.942394,139.086464,161.653275,98.666509,96.552204,29.502666,14.198261,138.684006,0.847795,84.622267,55.644802,159.778803,139.357294,157.727621,138.995941,78.263740,137.233368,-0.000678,0.000848,32.000000,-235.815180,139.206344,-0.621037,22.926114,0.691885,469872.756193,0.924217,40.113462,20.882397,2.547636,0.047599,0.056656,186.302535,32.000000,198.366801,187.976032,190.615526,168.602979,32.000000,165.246272,68.260705,59.011104,95.791519,51.610185,42.162604,53.924051,37.607224,25.823226,15.422744,54.770547,34.624010
54.571831,84.935772,139.193453,161.654394,98.661256,96.548347,29.709011,14.205539,138.711877,0.847899,84.724046,55.636973,159.757271,139.331620,157.730931,139.022940,78.312757,137.220894,-0.000679,0.000857,32.000000,-235.805935,139.119316,-0.621112,22.929182,0.682236,469597.387055,0.890659,39.432576,20.901080,2.517446,0.049444,0.045497,185.689019,32.000000,198.763555,189.035518,189.034420,167.917567,32.000000,166.248066,68.278490,59.048007,95.817419,51.610185,42.182150,53.924051,37.388119,25.823226,15.422158,54.761902,34.708162
54.862103,84.935772,139.067267,161.654394,98.675792,96.547046,29.764870,14.201686,138.679422,0.847795,84.726812,55.634095,159.708672,139.314065,157.697301,138.996270,78.351304,137.231569,-0.000680,0.000876,32.000000,-235.803559,139.131289,-0.621199,22.895350,0.693638,470074.439086,0.917928,40.164142,20.962320,2.551140,0.051576,0.036784,184.987551,32.000000,199.845599,188.542227,187.287839,168.377593,32.000000,165.783658,68.280505,59.066439,95.797214,51.610185,42.159653,53.924051,37.420531,25.823226,15.398522,54.771245,34.702587
54.926110,84.922804,139.182541,161.651876,98.658076,96.552144,29.343271,14.207537,138.705866,0.847546,84.560759,55.668210,159.663393,139.367222,157.769222,138.934648,78.361574,137.355933,-0.000679,0.000837,32.000000,-235.802953,139.261957,-0.621218,22.900438,0.693277,469931.780025,0.910548,40.106845,20.907309,2.550647,0.047266,0.034640,184.612056,32.000000,200.046232,187.630042,187.328046,168.822594,32.000000,164.698365,68.262905,59.081436,95.748482,51.610185,42.176751,53.924051,37.396370,25.823226,15.352774,54.761775,34.709263
55.384564,84.923080,139.028413,161.657471,98.663852,96.557261,28.385442,14.198119,138.529905,0.847399,84.580885,55.583258,159.710411,139.409515,157.822384,138.889211,78.287910,137.227512,-0.000678,0.000813,32.000000,-235.814995,139.213706,-0.621478,22.890210,0.689203,469717.049598,0.903594,39.827243,20.873892,2.534851,0.041583,0.069071,185.262912,32.000000,199.225813,187.254919,189.176631,169.702754,32.000000,164.372665,68.271200,59.055770,95.763258,51.610185,42.152003,53.924051,37.113625,25.823226,15.352947,54.680972,34.668031
55.243486,84.923908,139.111166,161.654394,98.674100,96.560285,29.421529,14.204398,138.636535,0.847586,84.607354,55.617314,159.793464,139.340103,157.753257,139.001426,78.311471,137.252727,-0.000678,0.000785,32.000000,-235.806749,139.198448,-0.621556,22.879982,0.688713,469677.767319,0.915433,39.752773,20.923344,2.533996,0.049056,0.035266,186.279486,32.000000,198.610627,187.526821,191.195330,169.307169,32.000000,164.889481,68.278153,59.028747,95.744067,51.610185,42.171856,53.924051,37.397362,25.823226,15.352165,54.681975,34.667664
54.637824,84.923908,139.012689,161.654394,98.703685,96.558341,29.819526,14.203541,138.611653,0.847147,84.723909,55.713758,159.733552,139.302380,157.731295,138.933748,78.276875,137.211060,-0.000676,0.000772,32.000000,-235.802687,139.197919,-0.621740,22.895193,0.681318,469621.774486,0.937842,39.314133,20.935337,2.510238,0.051799,0.042299,186.180707,32.000000,198.507265,188.309018,190.050450,168.415705,32.000000,165.608598,68.286792,59.018142,95.751233,51.610185,42.146789,53.924051,37.518920,25.823226,15.354263,54.679074,34.526358
54.911638,84.934944,139.084479,161.659150,98.705630,96.557816,29.290256,14.201686,138.558315,0.847216,84.778252,55.661872,159.691330,139.305582,157.694251,138.938738,78.336525,137.192391,-0.000676,0.000775,32.000000,-235.805198,139.184805,-0.621327,22.893541,0.684215,469660.600473,0.907365,39.449730,20.923888,2.518146,0.060856,0.041251,185.402950,32.000000,199.053752,189.003720,188.468154,167.902676,32.000000,166.341969,68.304168,59.054632,95.739631,51.610185,42.178912,53.924051,37.335455,25.823226,15.391867,54.675838,34.586666
54.936520,84.945705,139.015227,161.655793,98.710002,96.555879,29.759943,14.204112,138.524131,0.847125,84.775522,55.618003,159.681559,139.321058,157.727458,138.831806,78.369496,137.208693,-0.000675,0.000772,32.000000,-235.805231,139.167816,-0.621047,22.881582,0.692375,470000.463112,0.906048,40.031312,20.938467,2.544257,0.049661,0.037924,184.716518,32.000000,200.012158,188.320194,186.839675,168.594634,32.000000,165.398474,68.332039,59.085755,95.727652,51.610185,42.152115,53.924051,37.344804,25.823226,15.428588,54.668452,34.674927
54.988933,84.967227,139.091612,161.657192,98.688287,96.552040,29.181781,14.205254,138.563190,0.847194,84.682869,55.703450,159.653965,139.304256,157.763167,138.869129,78.319462,137.176370,-0.000675,0.000763,32.000000,-235.801631,139.103204,-0.620625,22.875183,0.688674,469772.229501,0.917434,39.778815,20.869847,2.532878,0.056878,0.037547,184.800735,32.000000,199.910144,187.565335,187.832825,169.357164,32.000000,164.576797,68.309036,59.064598,95.696722,51.610185,42.164115,53.924051,37.549646,25.823226,15.428036,54.681867,34.628192
54.639942,84.967227,139.016388,161.657192,98.657902,96.550765,29.837897,14.205396,138.567255,0.847011,84.703391,55.611490,159.724093,139.266716,157.762550,138.837328,78.299609,137.234626,-0.000675,0.000770,32.000000,-235.801816,139.126352,-0.620358,22.880795,0.688281,469703.955391,0.902515,39.765677,20.844709,2.530470,0.046840,0.037784,185.609352,32.000000,198.862022,187.259265,189.961935,169.602809,32.000000,164.393216,68.317917,59.042889,95.685716,51.610185,42.154988,53.924051,37.511304,25.823226,15.502394,54.675651,34.742132
54.672865,84.979920,139.050561,161.660828,98.604368,96.549503,29.332198,14.202685,138.586281,0.846718,84.780118,55.649713,159.771640,139.282601,157.736660,138.788819,78.351975,137.128584,-0.000674,0.000738,32.000000,-235.807314,139.047609,-0.620662,22.838309,0.688108,469779.235910,0.919452,39.736885,20.879212,2.529447,0.057638,0.040700,186.328502,32.000000,198.433005,187.809504,191.124630,168.989614,32.000000,165.171198,68.323889,59.057755,95.700404,51.610185,42.140982,53.924051,37.414967,25.823226,15.546196,54.679113,34.437877
54.573715,84.999234,138.988244,161.666144,98.588377,96.553281,29.636215,14.199260,138.551967,0.846604,84.900420,55.684948,159.767281,139.213926,157.719842,138.777245,78.286697,137.245304,-0.000675,0.000749,32.000000,-235.810083,139.044837,-0.620434,22.878067,0.692822,469975.526882,0.905477,40.072591,20.927056,2.544227,0.050198,0.035719,185.986177,32.000000,198.669039,188.649879,189.538412,168.060720,32.000000,165.695747,68.299946,59.068439,95.715752,51.610185,42.146729,53.924051,37.553538,25.823226,15.613089,54.678366,34.566270
55.192806,85.001993,139.042038,161.669221,98.605468,96.557089,29.131299,14.202400,138.539416,0.846560,84.895945,55.671357,159.703488,139.212824,157.660795,138.867741,78.375412,137.063981,-0.000674,0.000736,32.000000,-235.806616,139.007676,-0.619801,22.841666,0.693807,469871.506290,0.920501,40.053544,20.823732,2.543319,0.050459,0.043406,185.079268,32.000000,199.341547,188.873312,187.689298,167.917871,32.000000,166.023596,68.306376,59.091756,95.702439,51.610185,42.141104,53.924051,37.477805,25.823226,15.613081,54.681965,34.513592
54.781256,85.001993,138.903134,161.669221,98.608504,96.555771,29.866619,14.205254,138.506314,0.846473,84.785761,55.670800,159.702080,139.293653,157.728036,138.793833,78.369201,137.167229,-0.000674,0.000715,32.000000,-235.803761,139.097657,-0.620073,22.826691,0.693835,470083.300712,0.912938,40.168487,20.945096,2.546798,0.051855,0.041267,184.442476,32.000000,200.137903,187.951743,186.948608,168.762170,32.000000,165.219955,68.328935,59.112464,95.664933,51.610185,42.115604,53.924051,37.435027,25.823226,15.622678,54.683519,34.532815
54.942982,85.004477,138.995953,161.675375,98.594513,96.553285,29.657923,14.202542,138.550673,0.846487,84.810162,55.668251,159.667953,139.203995,157.811888,138.737827,78.370540,137.056942,-0.000674,0.000732,32.000000,-235.804834,139.036045,-0.620359,22.835922,0.685863,469646.982741,0.917467,39.576294,20.769238,2.519206,0.046167,0.045189,185.040751,32.000000,199.511967,187.391018,188.372137,169.338289,32.000000,164.466433,68.333222,59.098301,95.686788,51.610185,42.128312,53.924051,37.339222,25.823226,15.631333,54.683106,34.464803
54.941701,85.010271,138.867077,161.673417,98.586795,96.548241,29.637181,14.199688,138.541444,0.846500,84.767932,55.725174,159.767683,139.208318,157.722508,138.755345,78.375352,137.023235,-0.000674,0.000734,32.000000,-235.812113,138.988159,-0.620545,22.813919,0.691796,469847.999292,0.902190,39.971226,20.825079,2.535596,0.057822,0.038556,185.869023,32.000000,198.755747,187.421649,190.631622,169.468242,32.000000,164.569285,68.353608,59.079819,95.660893,51.610185,42.103844,53.924051,37.336541,25.823226,15.651508,54.674934,34.471920
55.028388,85.029586,138.963674,161.672858,98.590519,96.543767,29.172311,14.199403,138.560771,0.846673,84.856848,55.700360,159.797207,139.177854,157.687980,138.775758,78.338209,137.094123,-0.000673,0.000756,32.000000,-235.807481,138.947574,-0.620326,22.792807,0.689541,469758.487289,0.905609,39.818244,20.770725,2.529822,0.054458,0.061151,186.298596,32.000000,198.343669,188.026311,190.603925,168.648965,32.000000,165.277810,68.340913,59.044700,95.677644,51.610185,42.117540,53.924051,37.372467,25.823226,15.651612,54.679792,34.448149
54.553698,85.029586,139.144221,161.672858,98.610477,96.544379,30.021809,14.199831,138.452841,0.846417,84.930448,55.646209,159.718954,139.179098,157.737784,138.747176,78.357015,137.062392,-0.000672,0.000765,32.000000,-235.805086,139.019139,-0.620847,22.814810,0.689510,469732.809952,0.906232,39.825268,20.749703,2.527535,0.039109,0.038218,185.692959,32.000000,198.876854,189.011494,189.053947,167.754532,32.000000,166.202950,68.355479,59.086755,95.682791,51.610185,42.212166,53.924051,37.541658,25.823226,15.718946,54.678287,34.558640
54.691514,85.040071,138.939298,161.665864,98.599114,96.540514,29.360195,14.201829,138.446993,0.846737,84.950413,55.719517,159.716878,139.223509,157.672709,138.739395,78.392471,137.044638,-0.000672,0.000747,32.000000,-235.807350,138.981489,-0.621549,22.819216,0.689355,469763.705993,0.919094,39.761395,20.820932,2.525309,0.047440,0.050947,184.924811,32.000000,199.838326,188.639223,187.206799,168.274188,32.000000,165.847231,68.364410,59.126053,95.668013,51.610185,42.111057,53.924051,37.289376,25.823226,15.755707,54.680244,34.537070
55.356545,85.054143,138.942121,161.668102,98.597048,96.539221,29.827553,14.202685,138.452263,0.846406,84.854302,55.733044,159.700866,139.150795,157.751714,138.823208,78.421893,136.968281,-0.000671,0.000755,32.000000,-235.804691,139.032435,-0.622041,22.824829,0.696904,469955.998253,0.901556,40.218161,20.786871,2.550592,0.057593,0.036582,184.556505,32.000000,200.015022,187.845808,187.315533,168.916915,32.000000,164.892300,68.352539,59.102280,95.629595,51.610185,42.134252,53.924051,37.093523,25.823226,15.805000,54.668993,34.540518
55.049288,85.067112,138.903874,161.664185,98.594712,96.534157,29.213910,14.200830,138.535068,0.846444,84.803876,55.767412,159.705680,139.124797,157.811231,138.787453,78.391687,137.052780,-0.000671,0.000755,32.000000,-235.806710,139.041675,-0.622086,22.819479,0.693543,469819.690269,0.919331,40.095722,20.742877,2.540418,0.045014,0.055197,185.306840,32.000000,199.140212,187.225200,188.962152,169.667692,32.000000,164.497762,68.345801,59.067301,95.588695,51.610185,42.099863,53.924051,37.322556,25.823226,15.805551,54.675052,34.528046
54.973649,85.067112,138.933298,161.664185,98.594927,96.521384,30.009268,14.201115,138.470632,0.846732,84.797418,55.715880,159.784893,139.195880,157.733349,138.816423,78.307493,137.029722,-0.000671,0.000764,32.000000,-235.802655,139.003292,-0.622277,22.812843,0.683323,469461.753726,0.893112,39.471941,20.676729,2.509949,0.047527,0.046459,186.266394,32.000000,198.671535,187.474373,191.204786,169.174011,32.000000,164.609309,68.313171,59.033465,95.566963,51.610185,42.130400,53.924051,37.292261,25.823226,15.851241,54.671855,34.472140
54.669201,85.065180,138.933941,161.655233,98.600735,96.513211,29.417465,14.199546,138.496193,0.846387,84.906081,55.693843,159.790375,139.235744,157.709800,138.742653,78.339275,136.999912,-0.000671,0.000770,32.000000,-235.808814,139.020648,-0.622505,22.819295,0.687907,469655.479597,0.917399,39.778878,20.747577,2.523264,0.049822,0.037341,186.156448,32.000000,198.364526,188.576550,190.048847,168.405113,32.000000,165.547085,68.305092,59.043374,95.577583,51.610185,42.099453,53.924051,37.300194,25.823226,15.845208,54.681661,34.574414
55.322893,85.060765,139.010406,161.652436,98.606791,96.515268,29.758126,14.201258,138.516864,0.846409,84.884211,55.780185,159.742628,139.144964,157.707953,138.755448,78.372544,137.075409,-0.000671,0.000786,32.000000,-235.805790,139.038024,-0.621783,22.835608,0.689323,469783.909914,0.894304,39.851438,20.820683,2.527271,0.048423,0.040036,185.403200,32.000000,199.166541,188.970427,188.389071,167.906795,32.000000,166.211472,68.342970,59.084616,95.543739,51.610185,42.160451,53.924051,37.088193,25.823226,15.830534,54.685368,34.475735
54.764702,85.053867,138.929291,161.651317,98.591663,96.514032,29.336412,14.203256,138.483723,0.846491,84.822491,55.737838,159.725812,139.180239,157.702412,138.783686,78.383870,137.124421,-0.000670,0.000782,32.000000,-235.804612,139.048832,-0.621973,22.821236,0.693700,469826.750217,0.917746,40.142336,20.774562,2.541357,0.052178,0.040603,184.643025,32.000000,200.072997,188.234832,186.934253,168.289353,32.000000,165.070903,68.356403,59.064147,95.533494,51.610185,42.126008,53.924051,37.416088,25.823226,15.831153,54.680903,34.560181
54.745434,85.053867,139.016329,161.651317,98.601826,96.511595,29.999121,14.204968,138.499491,0.847214,84.757527,55.759530,159.710909,139.213761,157.769325,138.855153,78.433809,137.100994,-0.000669,0.000792,32.000000,-235.804539,139.023297,-0.622020,22.843056,0.683726,469462.354001,0.895581,39.510700,20.777600,2.512710,0.042897,0.044180,184.721869,32.000000,199.796136,187.718653,187.699233,169.365141,32.000000,164.861204,68.408535,59.083232,95.546616,51.610185,42.162469,53.924051,37.408818,25.823226,15.807760,54.671236,34.551010
54.881375,85.038139,138.912702,161.639847,98.599815,96.518045,29.495269,14.193552,138.538086,0.847053,84.722106,55.691098,159.742400,139.134811,157.766190,138.766322,78.369124,137.030811,-0.000670,0.000802,32.000000,-235.811365,138.963586,-0.621992,22.851212,0.692143,469690.421991,0.918517,40.039032,20.789836,2.536840,0.046976,0.052347,185.575286,32.000000,198.989201,187.068870,189.899279,169.657845,32.000000,164.489739,68.406743,59.032653,95.528702,51.610185,42.159594,53.924051,37.286468,25.823226,15.753618,54.679231,34.539197
55.228958,85.035932,138.948418,161.631734,98.576305,96.519386,29.740391,14.205539,138.502187,0.847205,84.738152,55.709095,159.825548,139.154791,157.740158,138.771138,78.333640,137.043451,-0.000669,0.000794,32.000000,-235.798395,138.974757,-0.622001,22.849140,0.692226,469594.901267,0.898548,40.057583,20.728635,2.539323,0.051120,0.032143,186.376699,32.000000,198.401217,187.790597,191.250421,168.671944,32.000000,164.799172,68.385533,59.028441,95.546276,51.610185,42.138474,53.924051,37.130044,25.823226,15.746338,54.687020,34.549616
54.927194,85.019653,138.883780,161.629776,98.549727,96.511278,29.424030,14.203113,138.516758,0.847018,84.861931,55.766122,159.758217,139.213864,157.717168,138.823147,78.339258,137.055064,-0.000670,0.000794,32.000000,-235.806558,138.869541,-0.622336,22.843921,0.689381,469660.783145,0.911459,39.911087,20.759573,2.531145,0.053398,0.040691,185.911650,32.000000,198.597813,188.885136,189.423057,168.260668,32.000000,166.306821,68.345643,59.028043,95.588040,51.610185,42.141743,53.924051,37.321928,25.823226,15.746704,54.680136,34.719901
54.558799,85.019653,138.933377,161.629776,98.527960,96.505576,29.813136,14.201686,138.499314,0.847201,84.841685,55.722786,159.716865,139.210642,157.694952,138.742186,78.380749,137.161212,-0.000669,0.000805,32.000000,-235.807329,139.028173,-0.622281,22.848196,0.684387,469566.341399,0.897760,39.575649,20.801138,2.515862,0.047035,0.034708,185.148686,32.000000,199.518320,188.722358,187.840482,167.957676,32.000000,165.757474,68.357327,59.069286,95.569107,51.610185,42.133540,53.924051,37.496980,25.823226,15.690405,54.681641,34.419315
54.645414,85.004753,138.866833,161.622782,98.508038,96.490358,29.920910,14.195264,138.557777,0.846652,84.747203,55.730009,159.722820,139.207483,157.739774,138.780421,78.392939,137.091290,-0.000669,0.000784,32.000000,-235.811948,139.020283,-0.621844,22.832513,0.688666,469638.665090,0.912730,39.848581,20.801104,2.528507,0.047994,0.034332,184.479518,32.000000,200.125141,188.023460,186.883620,168.561365,32.000000,165.196661,68.368481,59.060385,95.539971,51.610185,42.110631,53.924051,37.447102,25.823226,15.638810,54.672140,34.560694
54.589840,84.989853,138.926250,161.616908,98.491977,96.481433,29.413245,14.200830,138.479990,0.846711,84.677121,55.700488,159.703707,139.142252,157.831129,138.782238,78.350606,137.150725,-0.000670,0.000768,32.000000,-235.805891,138.951611,-0.621674,22.859709,0.694369,469709.615237,0.907387,40.203303,20.810641,2.546489,0.050447,0.048868,185.023661,32.000000,199.501603,187.519812,188.140460,169.675063,32.000000,164.730278,68.351521,59.010443,95.507318,51.610185,42.150898,53.924051,37.161351,25.823226,15.587047,54.684129,34.562455
55.044548,84.995923,138.876199,161.614950,98.491562,96.473826,29.383363,14.198975,138.513110,0.846586,84.637594,55.796907,159.812483,139.176611,157.793445,138.875888,78.332284,137.162255,-0.000671,0.000775,32.000000,-235.805451,139.121562,-0.621421,22.856877,0.693025,469552.046639,0.902384,40.104838,20.764842,2.541235,0.041544,0.042216,185.882663,32.000000,198.878459,187.278076,190.796898,169.445988,32.000000,164.246091,68.355714,58.992400,95.461149,51.610185,42.133372,53.924051,37.476322,25.823226,15.586978,54.687837,34.539344
55.198956,84.986818,138.966682,161.615789,98.533624,96.468753,29.415735,14.204255,138.540291,0.846473,84.675454,55.708461,159.776862,139.241432,157.707946,138.728457,78.313173,137.149089,-0.000671,0.000772,32.000000,-235.804105,139.005126,-0.620848,22.830310,0.693281,469594.826221,0.918858,40.143544,20.835744,2.544910,0.038974,0.037207,186.269999,32.000000,198.250803,188.214250,190.688740,168.518412,32.000000,165.092544,68.302217,58.974459,95.438378,51.610185,42.184703,53.924051,37.450361,25.823226,15.607990,54.684729,34.498845
54.941865,84.986818,138.938756,161.615789,98.537225,96.470010,30.092678,14.199688,138.517746,0.846560,84.831062,55.733620,159.773449,139.099676,157.710183,138.855088,78.327658,137.159214,-0.000670,0.000751,32.000000,-235.811458,138.942801,-0.620365,22.846255,0.686149,469385.052241,0.911465,39.712234,20.859606,2.522978,0.050748,0.038044,185.725462,32.000000,198.789762,188.970829,188.871640,167.950141,32.000000,166.113524,68.281399,58.984100,95.427604,51.610185,42.137246,53.924051,37.271751,25.823226,15.576255,54.674796,34.519388
54.643027,84.969710,139.007565,161.619985,98.558328,96.463636,29.407236,14.203827,138.589057,0.846988,84.734065,55.722815,159.709066,139.217350,157.670913,138.917899,78.323331,137.167924,-0.000671,0.000778,32.000000,-235.807155,139.096230,-0.620817,22.880664,0.685047,469311.752865,0.907620,39.555234,20.872390,2.517560,0.052893,0.032617,184.958496,32.000000,199.963953,188.453109,187.286230,168.035550,32.000000,165.518220,68.291751,58.988261,95.362117,51.610185,42.150997,53.924051,37.103521,25.823226,15.516634,54.690886,34.508677
54.750230,84.968607,138.897579,161.623342,98.542512,96.452199,29.856359,14.209535,138.496540,0.846961,84.634732,55.720238,159.677139,139.205441,157.761124,138.836088,78.344170,137.135760,-0.000670,0.000789,32.000000,-235.798825,139.147133,-0.621009,22.860286,0.688318,469411.726776,0.891737,39.801657,20.862770,2.528832,0.055335,0.044964,184.566354,32.000000,199.981228,187.891140,187.194833,168.759401,32.000000,164.995171,68.317177,58.984122,95.351127,51.610185,42.125266,53.924051,37.368587,25.823226,15.512491,54.679192,34.633475
54.636922,84.967227,139.004410,161.626979,98.534790,96.446514,29.421771,14.199688,138.517256,0.846697,84.635794,55.722250,159.731695,139.206524,157.817694,138.842539,78.329226,137.105508,-0.000670,0.000794,32.000000,-235.810966,139.150339,-0.620717,22.876520,0.692115,469508.488635,0.917858,40.072098,20.871284,2.543921,0.045274,0.042285,185.276342,32.000000,199.245388,187.196628,188.816863,169.704240,32.000000,164.364419,68.327564,58.979490,95.356616,51.610185,42.175630,53.924051,37.346052,25.823226,15.512172,54.680323,34.716013
