OSU 80 Ton Compressor Load Stand
54.803850,84.967227,138.917486,161.626979,98.534694,96.450968,29.954739,14.199688,138.518563,0.847095,84.637945,55.771631,159.839761,139.204893,157.778923,138.864378,78.321549,137.155133,-0.000671,0.000800,32.000000,-235.812113,139.054075,-0.620558,22.854044,0.690413,469361.766254,0.902014,39.967704,20.834987,2.536931,0.051954,0.033432,186.244090,32.000000,198.760884,187.460558,191.330534,169.018614,32.000000,164.478320,68.353012,58.965702,95.345460,51.610185,42.134867,53.924051,37.341063,25.823226,15.507051,54.673537,34.623497
55.028014,84.951224,138.971554,161.619985,98.529644,96.453428,29.427525,14.201258,138.567693,0.847226,84.748716,55.698642,159.791237,139.228158,157.678978,138.818358,78.310259,137.102344,-0.000670,0.000799,32.000000,-235.806282,139.050261,-0.620561,22.837365,0.692189,469413.051354,0.917347,40.075503,20.835389,2.544148,0.046898,0.038618,186.160253,32.000000,198.395424,188.518389,190.016726,168.461518,32.000000,165.634704,68.358846,58.937125,95.374277,51.610185,42.193985,53.924051,37.427993,25.823226,15.451068,54.683146,34.527239
54.662056,84.945429,138.925025,161.616348,98.512951,96.454619,29.808670,14.199974,138.538134,0.847407,84.813696,55.751124,159.750496,139.258684,157.714332,138.858307,78.314148,137.159990,-0.000671,0.000798,32.000000,-235.807566,138.975066,-0.620441,22.868390,0.689888,469371.241775,0.898080,39.914718,20.866920,2.534813,0.045374,0.041995,185.474748,32.000000,199.165244,188.837351,188.332831,167.732953,32.000000,166.139451,68.364136,58.960555,95.378494,51.610185,42.139878,53.924051,37.418433,25.823226,15.430443,54.683647,34.644920
54.947207,84.949844,138.945950,161.614670,98.532378,96.457169,29.235898,14.199260,138.551313,0.847446,84.726758,55.679750,159.703973,139.199244,157.742758,138.874055,78.352893,137.179028,-0.000669,0.000808,32.000000,-235.809755,139.102105,-0.620634,22.842898,0.687277,469276.819292,0.910103,39.683391,20.852835,2.525469,0.055334,0.041679,184.735472,32.000000,200.105166,188.260757,186.922441,168.169463,32.000000,165.235167,68.368444,58.983411,95.377814,51.610185,42.168833,53.924051,37.097204,25.823226,15.429888,54.682467,34.524304
55.228203,84.949844,139.013064,161.614670,98.559500,96.454614,29.888351,14.198261,138.582184,0.847621,84.611677,55.741452,159.664974,139.327605,157.771184,138.843719,78.334342,137.149299,-0.000670,0.000799,32.000000,-235.809934,139.101596,-0.621098,22.845023,0.691639,469441.647923,0.905015,40.029472,20.876653,2.541526,0.052381,0.034884,184.695363,32.000000,199.801325,187.716205,187.705946,169.430876,32.000000,165.138766,68.359864,58.969688,95.370096,51.610185,42.173322,53.924051,37.089015,25.823226,15.444699,54.676202,34.530540
54.979333,84.957294,139.045325,161.614670,98.594162,96.453311,29.301454,14.196834,138.560327,0.847958,84.602460,55.788919,159.739655,139.273325,157.772114,138.908462,78.308151,137.149178,-0.000670,0.000811,32.000000,-235.811525,139.181911,-0.621229,22.871931,0.688219,469253.949512,0.917568,39.759554,20.847058,2.528717,0.051704,0.033207,185.515284,32.000000,199.094490,187.007762,189.829553,169.593486,32.000000,164.058231,68.349664,58.924474,95.363748,51.610185,42.191903,53.924051,37.331183,25.823226,15.470094,54.672357,34.473167
54.925007,84.957846,138.990861,161.612152,98.584817,96.452039,29.803135,14.200402,138.590699,0.848383,84.665453,55.678130,159.785580,139.248019,157.731020,138.966301,78.308369,137.183271,-0.000669,0.000790,32.000000,-235.807138,139.179932,-0.621757,22.849743,0.684254,469143.366509,0.892541,39.490281,20.851322,2.517067,0.059189,0.041249,186.389718,32.000000,198.462448,187.828243,191.165593,168.813612,32.000000,164.874347,68.355506,58.899267,95.381691,51.610185,42.167959,53.924051,37.248077,25.823226,15.471577,54.681110,34.545801
54.509737,84.936048,139.054403,161.606557,98.579310,96.454592,29.406977,14.204683,138.617698,0.848282,84.722445,55.727732,159.745987,139.230441,157.729426,138.826998,78.327155,137.190328,-0.000668,0.000800,32.000000,-235.802365,139.056296,-0.621768,22.867839,0.687383,469311.745053,0.914913,39.736164,20.877456,2.529047,0.048915,0.036139,185.945247,32.000000,198.634670,188.892308,189.385958,168.278804,32.000000,166.171668,68.349592,58.912208,95.407368,51.610185,42.202533,53.924051,37.220823,25.823226,15.471148,54.670026,34.700386
54.885878,84.936048,139.015866,161.606557,98.584820,96.459654,30.104411,14.203399,138.669694,0.848302,84.690146,55.717676,159.682686,139.212518,157.687849,138.901336,78.335061,137.230017,-0.000669,0.000817,32.000000,-235.802830,139.141812,-0.621730,22.888715,0.688569,469331.852486,0.900470,39.788875,20.893621,2.530557,0.051783,0.040164,185.141261,32.000000,199.527305,188.727405,187.802300,167.889646,32.000000,165.688550,68.321643,58.942388,95.392962,51.610185,42.179848,53.924051,37.270012,25.823226,15.394847,54.687286,34.616673
54.791440,84.934117,139.138895,161.597885,98.572318,96.466007,29.338045,14.207537,138.650788,0.848287,84.653550,55.683966,159.689258,139.294957,157.709148,138.954205,78.361615,137.212281,-0.000669,0.000829,32.000000,-235.801150,139.114461,-0.621419,22.886696,0.694665,469477.980832,0.920147,40.167079,20.878226,2.551001,0.045336,0.037657,184.405550,32.000000,200.084585,188.091981,186.767758,168.587506,32.000000,165.143525,68.310195,58.924503,95.386772,51.610185,42.197522,53.924051,37.393844,25.823226,15.387480,54.672672,34.722836
54.603844,84.931082,139.001516,161.597605,98.573053,96.472293,29.777927,14.204540,138.611018,0.848497,84.632079,55.715731,159.697044,139.240739,157.823318,138.831256,78.385024,137.180227,-0.000668,0.000849,32.000000,-235.807425,139.115380,-0.621257,22.879012,0.688142,469310.990578,0.892173,39.804668,20.889387,2.532817,0.052197,0.043967,184.937989,32.000000,199.547637,187.416823,188.057677,169.643006,32.000000,164.436240,68.322539,58.941612,95.404897,51.610185,42.177214,53.924051,37.431441,25.823226,15.376266,54.681847,34.651596
54.721507,84.945429,139.124920,161.599284,98.587409,96.477334,29.546132,14.203399,138.620990,0.848358,84.594664,55.632721,159.748433,139.334700,157.751869,138.827833,78.348719,137.256625,-0.000668,0.000819,32.000000,-235.807092,139.149318,-0.621392,22.903376,0.690335,469334.524241,0.917253,39.893549,20.854315,2.539428,0.050708,0.040283,185.886702,32.000000,198.968809,187.177673,190.733726,169.370721,32.000000,164.271612,68.321112,58.898542,95.364856,51.610185,42.179155,53.924051,37.468200,25.823226,15.375565,54.684532,34.524671
54.661958,84.945429,138.922074,161.599284,98.615723,96.474757,29.840188,14.199974,138.604326,0.848784,84.705440,55.609966,159.788110,139.244165,157.734310,138.789041,78.349343,137.215165,-0.000668,0.000818,32.000000,-235.808878,139.057624,-0.621424,22.882710,0.692724,469406.713865,0.907135,40.071261,20.815503,2.545636,0.053444,0.067513,186.334590,32.000000,198.348452,188.115755,190.730062,168.536727,32.000000,165.249430,68.329614,58.931528,95.438396,51.610185,42.150710,53.924051,37.407429,25.823226,15.424804,54.764833,34.681017
54.778413,84.948189,139.105991,161.606837,98.645895,96.474822,29.213110,14.202542,138.570449,0.848473,84.773853,55.585245,159.713548,139.234336,157.702943,138.856964,78.343154,137.181168,-0.000669,0.000820,32.000000,-235.804834,139.095272,-0.620971,22.873242,0.690920,469461.368126,0.912192,39.972187,20.888512,2.542418,0.049046,0.032115,185.561254,32.000000,198.851918,188.874700,188.919720,167.867016,32.000000,166.154050,68.318739,58.914644,95.435549,51.610185,42.167418,53.924051,37.357189,25.823226,15.433844,54.685742,34.591949
54.772713,84.950120,138.956515,161.608795,98.659115,96.474814,28.529413,14.200973,138.568879,0.848553,84.763030,55.590498,159.687363,139.217922,157.680844,138.895324,78.349018,137.148909,-0.000669,0.000811,32.000000,-235.811321,139.086360,-0.620596,22.880270,0.691335,469475.576506,0.904250,40.029565,20.867971,2.541476,0.047953,0.038596,184.959057,32.000000,199.957697,188.427013,187.355045,168.016786,32.000000,165.652833,68.307685,58.934580,95.417931,51.610185,42.164772,53.924051,37.349269,25.823226,15.440026,54.675770,34.718067
55.190899,84.956190,139.038853,161.612712,98.651765,96.477339,29.195638,14.196263,138.477548,0.848689,84.730964,55.626885,159.660581,139.275201,157.728684,138.895016,78.394130,137.124447,-0.000668,0.000795,32.000000,-235.808490,138.989303,-0.620431,22.882316,0.690855,469435.517784,0.921530,39.920156,20.857825,2.539431,0.045767,0.036791,184.513292,32.000000,199.990454,187.813272,187.204533,168.707718,32.000000,164.841072,68.294309,58.939973,95.407785,51.610185,42.168085,53.924051,37.529381,25.823226,15.439519,54.685073,34.685345
54.520467,84.956190,138.917367,161.612712,98.642195,96.482356,29.894711,14.206824,138.502000,0.848428,84.690256,55.600085,159.718609,139.199304,157.749508,138.817893,78.329010,137.110521,-0.000667,0.000808,32.000000,-235.798258,138.972942,-0.620790,22.877228,0.689919,469429.461633,0.943725,39.927574,20.836459,2.536966,0.051931,0.052872,185.173314,32.000000,199.208364,187.185956,188.686869,169.592381,32.000000,164.510105,68.279842,58.897592,95.410799,51.610185,42.150172,53.924051,37.493572,25.823226,15.460140,54.675799,34.760180
54.843321,84.967503,138.969673,161.618027,98.655482,96.484177,29.117615,14.204540,138.485988,0.848745,84.698629,55.603324,159.749957,139.220348,157.759809,138.810069,78.314087,137.077386,-0.000668,0.000812,32.000000,-235.803000,138.934927,-0.620891,22.855461,0.684017,469168.530176,0.914620,39.532316,20.779590,2.519235,0.045048,0.039526,186.223116,32.000000,198.703115,187.462298,191.230373,168.993159,32.000000,164.534789,68.261676,58.875016,95.413891,51.610185,42.181313,53.924051,37.331127,25.823226,15.499032,54.676566,34.735015
54.643392,84.975229,138.924972,161.612432,98.662330,96.478312,29.601535,14.202257,138.447422,0.848494,84.822029,55.622158,159.735061,139.174999,157.668304,138.766063,78.343964,137.094365,-0.000669,0.000808,32.000000,-235.811676,138.950591,-0.621345,22.846963,0.693709,469629.317037,0.905245,40.176856,20.838015,2.547986,0.050352,0.042133,186.145591,32.000000,198.405625,188.410777,190.062106,168.313032,32.000000,165.488430,68.265590,58.884020,95.435538,51.610185,42.154675,53.924051,37.427035,25.823226,15.525541,54.675465,34.564069
54.852797,84.987369,138.995740,161.611593,98.696972,96.473724,29.302433,14.200116,138.470777,0.848699,84.864161,55.615794,159.661216,139.175469,157.696504,138.807764,78.368634,137.053046,-0.000669,0.000808,32.000000,-235.808899,139.044224,-0.621727,22.873714,0.689763,469527.125041,0.923494,39.877032,20.837008,2.533940,0.051218,0.036939,185.267134,32.000000,199.052140,188.931821,188.310529,168.048109,32.000000,166.167164,68.265490,58.912091,95.453286,51.610185,42.140278,53.924051,37.337649,25.823226,15.525289,54.671305,34.520049
54.546137,84.987369,138.931631,161.611593,98.706985,96.466611,29.758298,14.202400,138.456390,0.848050,84.819126,55.648291,159.694039,139.180525,157.677351,138.735240,78.396476,137.035414,-0.000669,0.000790,32.000000,-235.806124,139.012734,-0.622143,22.865741,0.692792,469547.686060,0.911977,40.077266,20.815294,2.542393,0.052814,0.037474,184.687005,32.000000,200.091194,188.241506,186.971003,168.220762,32.000000,165.152601,68.227745,58.909663,95.423382,51.610185,42.159648,53.924051,37.480920,25.823226,15.567294,54.757280,34.581897
54.826648,84.988473,138.937047,161.625580,98.722956,96.457650,29.546002,14.205111,138.511728,0.848247,84.737863,55.616240,159.656863,139.166597,157.785685,138.688080,78.390859,137.127745,-0.000668,0.000763,32.000000,-235.804560,139.005166,-0.621954,22.879248,0.689169,469395.790995,0.917442,39.887787,20.770758,2.533977,0.050057,0.041814,184.753631,32.000000,199.748416,187.745521,187.657580,169.267949,32.000000,164.992382,68.240305,58.898397,95.417470,51.610185,42.136312,53.924051,37.271230,25.823226,15.571004,54.678140,34.437217
54.816225,84.993440,139.019146,161.637609,98.734266,96.456325,29.292827,14.203113,138.390584,0.848334,84.673529,55.581917,159.688745,139.140294,157.756915,138.706780,78.333405,137.070572,-0.000668,0.000749,32.000000,-235.808525,138.911963,-0.622244,22.871642,0.693683,469454.494731,0.908850,40.183246,20.734435,2.547048,0.050043,0.035473,185.506279,32.000000,198.918414,187.075037,189.518839,169.557883,32.000000,164.089519,68.233953,58.869687,95.417124,51.610185,42.192118,53.924051,37.330231,25.823226,15.588140,54.762778,34.716893
55.222981,84.984886,138.917541,161.641246,98.733461,96.458115,28.127352,14.200973,138.456924,0.848616,84.769271,55.630782,159.759500,139.115152,157.711664,138.755978,78.318786,137.032028,-0.000668,0.000734,32.000000,-235.806403,139.011796,-0.622638,22.893829,0.688973,469290.883498,0.910202,39.914035,20.784444,2.534115,0.054564,0.043562,186.284552,32.000000,198.384626,187.626175,191.239565,168.755614,32.000000,164.740104,68.221909,58.833538,95.419709,51.610185,42.132347,53.924051,37.493283,25.823226,15.588073,54.768059,34.625257
54.563801,84.984886,139.001198,161.641246,98.742406,96.452327,29.326803,14.198689,138.379460,0.848589,84.889937,55.510569,159.757242,139.191659,157.710533,138.813182,78.330289,137.112835,-0.000667,0.000700,32.000000,-235.813276,139.032845,-0.623439,22.875392,0.689799,469401.603346,0.918257,39.929027,20.814414,2.536095,0.050738,0.044378,185.932632,32.000000,198.599440,188.699724,189.460184,168.091388,32.000000,166.194066,68.243947,58.849938,95.468056,51.610185,42.186506,53.924051,37.468650,25.823226,15.558234,54.766003,34.656438
54.661025,85.007236,138.919846,161.649079,98.711599,96.448601,30.089633,14.198975,138.486960,0.848981,84.880067,55.621962,159.734289,139.100104,157.680356,138.785598,78.366696,137.079656,-0.000667,0.000732,32.000000,-235.807582,138.975698,-0.623269,22.890944,0.682451,469234.396681,0.948635,39.530318,20.810498,2.515575,0.057403,0.044133,185.121062,32.000000,199.395278,188.863870,187.679480,167.830205,32.000000,166.088754,68.256005,58.902079,95.485228,51.610185,42.143640,53.924051,37.477355,25.823226,15.635797,54.670685,34.581457
54.655515,85.009995,139.005571,161.655513,98.684715,96.442330,29.110787,14.200973,138.496476,0.848828,84.876891,55.552975,159.721768,139.121025,157.716087,138.721752,78.396748,137.107772,-0.000666,0.000770,32.000000,-235.807387,139.099413,-0.623284,22.850032,0.693385,469496.824478,0.921756,40.163709,20.837848,2.547498,0.045919,0.047442,184.492113,32.000000,200.126996,187.930456,186.868630,168.575589,32.000000,165.125204,68.296638,58.881780,95.435736,51.610185,42.187389,53.924051,37.430509,25.823226,15.645456,54.761607,34.540591
54.509000,85.012478,138.829639,161.653555,98.698902,96.439823,29.806261,14.203684,138.319406,0.849196,84.760866,55.607991,159.707268,139.056854,157.795095,138.729353,78.366952,137.051227,-0.000666,0.000768,32.000000,-235.801397,138.940923,-0.623278,22.840695,0.691015,469393.384933,0.896663,40.092272,20.785490,2.541479,0.054144,0.043287,184.883253,32.000000,199.458908,187.597220,188.274224,169.445152,32.000000,164.571181,68.305147,58.872304,95.450831,51.610185,42.145182,53.924051,37.306401,25.823226,15.645558,54.682339,34.457466
54.699162,85.012478,138.900842,161.653555,98.676448,96.434739,29.477366,14.196691,138.369617,0.849468,84.800866,55.582156,159.738597,139.208747,157.757474,138.756749,78.334818,137.019422,-0.000665,0.000785,32.000000,-235.812815,138.857572,-0.623779,22.857034,0.692752,469313.906611,0.926860,40.100343,20.768956,2.543304,0.050742,0.040417,185.805643,32.000000,198.757678,187.341130,190.532702,169.535091,32.000000,164.342014,68.305670,58.837511,95.433417,51.610185,42.150072,53.924051,37.409428,25.823226,15.654303,54.679467,34.532301
54.621248,85.036484,138.859393,161.662507,98.660049,96.427235,29.758508,14.203684,138.460780,0.849455,84.945094,55.638854,159.818346,139.078713,157.721998,138.738317,78.328741,137.053839,-0.000666,0.000780,32.000000,-235.798447,138.867338,-0.623790,22.850504,0.694306,469427.758122,0.907864,40.244220,20.771565,2.546912,0.048065,0.045992,186.240241,32.000000,198.282684,188.005778,190.670779,168.487757,32.000000,165.103718,68.299412,58.849263,95.434307,51.610185,42.143692,53.924051,37.492326,25.823226,15.737904,54.682123,34.715866
54.555388,85.059938,138.935219,161.672578,98.663741,96.417223,29.783506,14.206110,138.370700,0.849357,84.918583,55.581990,159.747738,139.044762,157.746646,138.672618,78.336760,137.015292,-0.000666,0.000777,32.000000,-235.803725,138.906475,-0.623037,22.860968,0.691267,469372.374387,0.914473,40.060760,20.788404,2.539360,0.053515,0.039057,185.635209,32.000000,198.823690,189.018970,189.082282,167.882390,32.000000,166.269675,68.284587,58.857398,95.439753,51.610185,42.159418,53.924051,37.505649,25.823226,15.819752,54.678366,34.525845
54.815839,85.045865,138.787045,161.677893,98.667662,96.413392,29.361442,14.202400,138.487443,0.849121,84.840396,55.676067,159.743521,139.104019,157.688856,138.721550,78.360544,137.054350,-0.000666,0.000790,32.000000,-235.804485,138.945349,-0.622608,22.856510,0.692415,469414.813739,0.907222,40.159876,20.811032,2.542223,0.048538,0.046516,184.951731,32.000000,199.792079,188.686958,187.040863,168.095169,32.000000,165.822685,68.294896,58.878336,95.446964,51.610185,42.158963,53.924051,37.465765,25.823226,15.820361,54.681208,34.527092
54.832255,85.045865,138.939575,161.677893,98.675364,96.409564,29.303472,14.195835,138.354378,0.849057,84.772856,55.622396,159.744448,139.077716,157.779559,138.721504,78.375007,137.022483,-0.000666,0.000793,32.000000,-235.812852,138.852311,-0.623178,22.842426,0.693480,469411.485028,0.907609,40.246882,20.784475,2.546682,0.047078,0.039088,184.486996,32.000000,199.991022,187.762551,187.279158,168.817979,32.000000,164.719199,68.312552,58.872224,95.424082,51.610185,42.163822,53.924051,37.351280,25.823226,15.771990,54.680913,34.717847
54.863347,85.038139,138.866434,161.678453,98.670046,96.405731,29.587703,14.201258,138.392979,0.849157,84.731824,55.690195,159.715611,139.069436,157.846077,138.800430,78.335847,137.120301,-0.000666,0.000826,32.000000,-235.806938,138.933276,-0.622996,22.841823,0.688794,469208.228158,0.915828,39.981824,20.779474,2.531878,0.054455,0.036768,185.144535,32.000000,199.213868,187.290497,188.830066,169.548089,32.000000,164.561865,68.323097,58.873217,95.442887,51.610185,42.156073,53.924051,37.359004,25.823226,15.745591,54.684247,34.534355
54.548710,85.029862,138.944376,161.671179,98.687179,96.401866,29.693997,14.198547,138.364444,0.848783,84.733801,55.705189,159.820649,139.050086,157.763535,138.812876,78.337031,136.971489,-0.000666,0.000835,32.000000,-235.811124,138.990118,-0.622924,22.843528,0.689767,469155.376805,0.917304,39.966034,20.749687,2.533902,0.047198,0.041610,186.189670,32.000000,198.590087,187.539422,191.128262,169.177924,32.000000,164.756310,68.343949,58.865293,95.478697,51.610185,42.164964,53.924051,37.510525,25.823226,15.717223,54.681906,34.460694
54.615025,85.016066,138.867628,161.657751,98.715029,96.400617,29.500983,14.200116,138.454433,0.848921,84.830157,55.728038,159.787953,139.108097,157.732644,138.646741,78.301679,137.001789,-0.000666,0.000876,32.000000,-235.805129,139.005556,-0.622564,22.820055,0.688875,469185.470175,0.907879,39.928415,20.835878,2.531133,0.050397,0.036000,186.196623,32.000000,198.426453,188.354530,190.080533,168.205690,32.000000,165.626663,68.332767,58.836742,95.468201,51.610185,42.142036,53.924051,37.332175,25.823226,15.717527,54.684837,34.565610
54.759511,85.016066,138.947959,161.657751,98.677387,96.401925,29.943177,14.203113,138.494857,0.848091,84.838375,55.653065,159.769730,139.037524,157.731350,138.750784,78.317002,136.962017,-0.000667,0.000881,32.000000,-235.806558,138.962542,-0.622363,22.858293,0.694000,469300.500166,0.910255,40.223254,20.763133,2.547162,0.059516,0.042176,185.316462,32.000000,199.067196,189.032658,188.378466,167.763429,32.000000,166.223454,68.339240,58.873986,95.465501,51.610185,42.165768,53.924051,37.398361,25.823226,15.669811,54.683834,34.451890
54.730687,85.010547,138.819553,161.648240,98.667071,96.399344,29.564642,14.196549,138.360322,0.848813,84.798120,55.625709,159.739920,139.100615,157.718818,138.782520,78.359145,137.051438,-0.000667,0.000886,32.000000,-235.815089,138.983551,-0.622180,22.844787,0.693249,469311.135766,0.914957,40.145459,20.813061,2.542663,0.044395,0.038703,184.698441,32.000000,200.015590,188.279351,186.836182,168.385101,32.000000,165.330531,68.334573,58.878097,95.461305,51.610185,42.158290,53.924051,37.485200,25.823226,15.650785,54.674580,34.517921
54.894344,85.005856,138.903950,161.643764,98.659360,96.399354,29.784998,14.197833,138.436460,0.848387,84.694576,55.641937,159.699813,139.196675,157.793280,138.787879,78.285326,137.002607,-0.000668,0.000896,32.000000,-235.811674,139.010778,-0.622045,22.844341,0.690331,469220.764297,0.898869,40.006227,20.778606,2.537421,0.051533,0.043987,184.681286,32.000000,199.837407,187.696991,187.714213,169.193953,32.000000,164.796750,68.308552,58.869440,95.440480,51.610185,42.152409,53.924051,37.322379,25.823226,15.634597,54.679998,34.596571
54.864070,84.995371,138.845346,161.642365,98.642060,96.400206,29.459602,14.201686,138.380659,0.848290,84.604065,55.645953,159.754277,139.041643,157.799972,138.815527,78.290469,136.968262,-0.000668,0.000909,32.000000,-235.805854,138.935499,-0.621793,22.827792,0.690460,469138.193605,0.910863,40.028463,20.779472,2.536412,0.058980,0.037110,185.409888,32.000000,198.910330,187.256035,189.698696,169.675562,32.000000,164.444611,68.319670,58.846624,95.421753,51.610185,42.148190,53.924051,37.345250,25.823226,15.634656,54.680333,34.553064
54.809113,84.995371,138.901208,161.642365,98.620291,96.401080,29.843793,14.201115,138.447097,0.847969,84.695165,55.566600,159.848867,139.140743,157.739394,138.747483,78.248536,136.978791,-0.000669,0.000919,32.000000,-235.807080,138.936396,-0.621789,22.823806,0.688439,469191.019794,0.901180,39.866342,20.829807,2.530387,0.044150,0.032924,186.225481,32.000000,198.462958,187.738991,191.174508,169.018538,32.000000,164.873751,68.324408,58.842165,95.444691,51.610185,42.149984,53.924051,37.367431,25.823226,15.598221,54.682457,34.419535
54.732801,84.995923,138.847355,161.636490,98.612215,96.395946,29.483740,14.197548,138.477524,0.848256,84.805745,55.661469,159.771657,139.117437,157.695184,138.677257,78.275679,136.988283,-0.000668,0.000955,32.000000,-235.809828,139.125193,-0.621856,22.828920,0.689060,469185.731191,0.911666,39.884951,20.808144,2.530715,0.052109,0.036160,185.913941,32.000000,198.580606,188.788345,189.518015,168.158611,32.000000,165.892627,68.325570,58.864785,95.467683,51.610185,42.179424,53.924051,37.262285,25.823226,15.600092,54.680392,34.545507
54.938294,84.989577,138.915824,161.640407,98.624340,96.393392,29.714502,14.200116,138.455414,0.848237,84.788564,55.732099,159.762289,139.081018,157.691450,138.700687,78.311245,137.007502,-0.000667,0.000940,32.000000,-235.808735,138.916145,-0.621620,22.845232,0.690330,469293.921802,0.900920,39.937800,20.855142,2.534272,0.048189,0.032853,185.104908,32.000000,199.270803,188.913529,187.688887,167.892810,32.000000,166.059831,68.338085,58.901412,95.457438,51.610185,42.153357,53.924051,37.294259,25.823226,15.578005,54.685231,34.421883
54.869489,84.969986,138.835570,161.632853,98.638152,96.389592,29.524924,14.194123,138.419838,0.848654,84.687101,55.704014,159.745869,139.063443,157.722518,138.753202,78.301982,137.002325,-0.000667,0.000921,32.000000,-235.815876,138.963667,-0.621171,22.877359,0.691002,469255.443249,0.913259,40.011803,20.832566,2.536822,0.051715,0.036741,184.438204,32.000000,200.072188,187.993365,186.819755,168.597873,32.000000,165.070067,68.309964,58.862458,95.383485,51.610185,42.171605,53.924051,37.485663,25.823226,15.577899,54.677786,34.710143
54.688429,84.969986,138.962171,161.632853,98.643250,96.385806,29.748132,14.200973,138.447608,0.848594,84.633620,55.668630,159.709739,139.110095,157.831517,138.767060,78.310177,137.004930,-0.000666,0.000943,32.000000,-235.808862,138.923854,-0.620744,22.870173,0.687735,469072.653473,0.902439,39.807846,20.806244,2.528579,0.043848,0.034841,184.944163,32.000000,199.569826,187.489103,188.157385,169.429488,32.000000,164.562934,68.339060,58.876327,95.355259,51.610185,42.170584,53.924051,37.435809,25.823226,15.509604,54.675081,34.635382
54.489510,84.965848,138.915046,161.626699,98.608683,96.387095,29.372101,14.199831,138.499093,0.848270,84.599982,55.681458,159.789211,139.155445,157.760309,138.754999,78.278111,137.060433,-0.000666,0.000939,32.000000,-235.808201,139.027134,-0.620897,22.870436,0.687318,469078.545431,0.909394,39.854358,20.813016,2.530287,0.052792,0.037790,185.694404,32.000000,198.657744,187.288169,190.654951,169.369387,32.000000,164.544877,68.322931,58.843194,95.311317,51.610185,42.180895,53.924051,37.276355,25.823226,15.494907,54.674334,34.422250
55.401854,84.952327,138.910306,161.612152,98.555309,96.388301,29.555897,14.201115,138.519173,0.848855,84.662223,55.677869,159.774758,139.116111,157.738276,138.835654,78.277978,137.057963,-0.000665,0.000929,32.000000,-235.811342,139.021565,-0.620845,22.828526,0.690936,469130.875901,0.905789,40.028611,20.806073,2.540979,0.052392,0.036786,186.172151,32.000000,198.188971,188.001300,190.760953,168.608566,32.000000,165.143692,68.345626,58.830825,95.306754,51.610185,42.156588,53.924051,37.028630,25.823226,15.447591,54.673881,34.548075
54.923298,84.941015,138.950941,161.612432,98.557572,96.388309,29.649791,14.197120,138.424633,0.848652,84.803577,55.728778,159.749975,139.158280,157.762845,138.747072,78.280875,137.082045,-0.000665,0.000926,32.000000,-235.812551,138.909722,-0.621459,22.839541,0.693707,469285.749861,0.921033,40.216421,20.864832,2.549391,0.043006,0.043496,185.615006,32.000000,198.706618,189.028945,189.175691,167.855604,32.000000,166.007223,68.341526,58.846442,95.309998,51.610185,42.192512,53.924051,37.539004,25.823226,15.447106,54.683421,34.513299
54.680669,84.941015,138.892600,161.612432,98.567145,96.385790,29.746751,14.205539,138.546968,0.848957,84.681894,55.687004,159.718231,139.177139,157.706129,138.671558,78.323814,137.034636,-0.000664,0.000931,32.000000,-235.805115,138.960889,-0.622188,22.870986,0.681119,468844.923778,0.898885,39.326882,20.863777,2.507322,0.045328,0.031495,184.923294,32.000000,199.650877,188.735793,187.192057,168.327105,32.000000,166.187532,68.358421,58.871100,95.285224,51.610185,42.146900,53.924051,37.435070,25.823226,15.407245,54.677117,34.518361
54.968949,84.940187,138.900664,161.614670,98.565226,96.388319,29.536887,14.203399,138.412444,0.848902,84.647679,55.716214,159.691287,139.114968,157.810760,138.699569,78.314579,137.115259,-0.000665,0.000926,32.000000,-235.803814,138.890874,-0.622071,22.860024,0.688204,469050.758393,0.904522,39.773685,20.872460,2.529909,0.047223,0.039459,184.423745,32.000000,199.955582,187.835167,187.118293,168.844909,32.000000,164.863825,68.353597,58.885984,95.269717,51.610185,42.210894,53.924051,37.456060,25.823226,15.403766,54.673409,34.696644
54.652802,84.942118,138.876008,161.614390,98.569827,96.390863,29.584273,14.200259,138.466017,0.849030,84.576584,55.677500,159.720735,139.133851,157.816138,138.770584,78.272455,137.088123,-0.000665,0.000910,32.000000,-235.804658,138.918898,-0.622011,22.883680,0.690596,469072.798066,0.905907,40.007116,20.806725,2.540068,0.057072,0.036655,185.137444,32.000000,199.108022,187.325724,188.691730,169.744928,32.000000,164.253206,68.326265,58.852873,95.226383,51.610185,42.144916,53.924051,37.447390,25.823226,15.409867,54.682752,34.591435
55.192567,84.931909,138.898508,161.616069,98.558664,96.398421,29.449160,14.200259,138.481053,0.849151,84.556974,55.662394,159.769178,139.161745,157.765876,138.759339,78.270230,137.002095,-0.000663,0.000925,32.000000,-235.809903,139.039962,-0.622532,22.866135,0.686621,468966.242894,0.907157,39.729024,20.854724,2.526893,0.044038,0.066530,186.038628,32.000000,198.573835,187.544994,190.890521,169.434523,32.000000,164.534281,68.309526,58.837206,95.221380,51.610185,42.191165,53.924051,37.469137,25.823226,15.409278,54.683165,34.608823
54.616302,84.931909,138.826471,161.616069,98.551210,96.403448,29.857357,14.202114,138.450221,0.849256,84.656884,55.673345,159.807019,139.202262,157.689896,138.772439,78.237639,137.102221,-0.000663,0.000934,32.000000,-235.805590,138.924669,-0.622969,22.842898,0.690586,469207.451806,0.911438,40.035082,20.883803,2.541059,0.049336,0.042593,186.109335,32.000000,198.301562,188.361425,190.220494,168.280274,32.000000,165.213413,68.298953,58.829034,95.255503,51.610185,42.124037,53.924051,37.470050,25.823226,15.373155,54.674904,34.622910
54.837516,84.918113,138.899353,161.612432,98.525945,96.408778,29.646735,14.199260,138.483650,0.849679,84.662596,55.706552,159.668527,139.131384,157.681200,138.699016,78.292324,137.062311,-0.000663,0.000928,32.000000,-235.808935,139.016773,-0.622699,22.835660,0.683114,468980.569600,0.905921,39.506438,20.844658,2.516616,0.052057,0.039194,185.373724,32.000000,198.949480,189.026221,188.507876,167.729976,32.000000,166.392255,68.266084,58.824387,95.217261,51.610185,42.155909,53.924051,37.280353,25.823226,15.324489,54.677500,34.544920
54.651844,84.913147,138.890369,161.612991,98.514152,96.409992,29.362645,14.200973,138.430938,0.849516,84.689235,55.562558,159.721605,139.153976,157.680465,138.714092,78.338656,137.043945,-0.000663,0.000955,32.000000,-235.803125,138.941638,-0.622243,22.860444,0.692182,469337.829730,0.903854,40.060072,20.925396,2.541850,0.055587,0.057610,184.675705,32.000000,199.852801,188.293909,186.803819,168.371201,32.000000,165.509336,68.262363,58.868142,95.238127,51.610185,42.148487,53.924051,37.447975,25.823226,15.306403,54.694308,34.605668
54.713153,84.906525,138.893342,161.607676,98.484429,96.407428,29.673402,14.204683,138.495283,0.849419,84.590113,55.696869,159.679596,139.191291,157.749253,138.871328,78.304254,137.047982,-0.000665,0.000942,32.000000,-235.808102,138.998049,-0.622032,22.833037,0.689446,469140.252880,0.906298,39.833224,20.851522,2.532926,0.050485,0.031501,184.542774,32.000000,199.720766,187.592245,187.682024,169.013141,32.000000,164.564223,68.276235,58.878807,95.232993,51.610185,42.181399,53.924051,37.494317,25.823226,15.305519,54.680972,34.732227
54.821216,84.906525,138.815389,161.607676,98.477683,96.407408,29.281757,14.197548,138.506943,0.849336,84.528867,55.585124,159.720865,139.148268,157.763463,138.730877,78.296363,137.052763,-0.000664,0.000981,32.000000,-235.808681,138.875723,-0.621695,22.853887,0.691466,469141.822964,0.918452,40.007035,20.796360,2.541367,0.047333,0.033757,185.405976,32.000000,198.809891,187.182016,189.589730,169.548116,32.000000,164.534548,68.269030,58.832833,95.193012,51.610185,42.122307,53.924051,37.357886,25.823226,15.281586,54.673567,34.446828
54.819882,84.906249,138.950427,161.611593,98.497313,96.409997,29.739612,14.209392,138.482668,0.849023,84.627928,55.621171,159.820259,139.159460,157.720521,138.707029,78.315906,137.045345,-0.000663,0.000991,32.000000,-235.801098,138.958379,-0.621063,22.868993,0.691352,469155.422729,0.907686,39.941328,20.832702,2.538573,0.046337,0.041592,186.288217,32.000000,198.244007,187.733356,191.246687,168.837123,32.000000,164.809948,68.239989,58.866119,95.221049,51.610185,42.177875,53.924051,37.498593,25.823226,15.279675,54.682142,34.529073
54.500286,84.909284,138.868522,161.613271,98.539837,96.407467,29.630880,14.197690,138.466717,0.849061,84.740152,55.582342,159.751655,139.144822,157.719643,138.736235,78.291710,137.115101,-0.000663,0.000995,32.000000,-235.808866,139.012593,-0.621209,22.854202,0.688656,469118.969765,0.917853,39.837312,20.842892,2.532147,0.048652,0.035999,185.845311,32.000000,198.438666,188.710662,189.615239,168.208922,32.000000,165.835311,68.211993,58.847899,95.225524,51.610185,42.141743,53.924051,37.544172,25.823226,15.289265,54.676301,34.689087
54.522073,84.923080,138.975743,161.623062,98.562184,96.412451,29.686493,14.199546,138.445037,0.849313,84.723500,55.648035,159.696464,139.162989,157.660167,138.705005,78.301111,137.026031,-0.000664,0.000980,32.000000,-235.807503,138.837747,-0.621221,22.849088,0.688969,469095.612250,0.903770,39.838319,20.819783,2.534672,0.049083,0.066087,185.094746,32.000000,199.169770,188.986861,187.713570,167.918707,32.000000,166.051738,68.217950,58.874949,95.227089,51.610185,42.176194,53.924051,37.465353,25.823226,15.288342,54.673488,34.532741
54.731038,84.923080,138.887583,161.623062,98.561421,96.417499,29.481680,14.196834,138.491193,0.849392,84.691123,55.588308,159.705366,139.128631,157.740005,138.643133,78.373024,137.016300,-0.000663,0.000977,32.000000,-235.814640,138.891162,-0.621653,22.823386,0.693827,469284.046194,0.912860,40.149446,20.877517,2.548033,0.054073,0.037664,184.410246,32.000000,199.969148,188.094693,186.712161,168.537659,32.000000,164.823921,68.220718,58.894147,95.226707,51.610185,42.148935,53.924051,37.428091,25.823226,15.335439,54.681680,34.497745
54.681965,84.940739,138.921510,161.632014,98.572148,96.419989,29.884375,14.202114,138.409688,0.849309,84.655484,55.597487,159.699812,139.115152,157.791394,138.771625,78.329890,137.042148,-0.000662,0.000978,32.000000,-235.806737,138.884042,-0.621851,22.833169,0.694288,469296.623478,0.910831,40.142194,20.825288,2.548981,0.049564,0.044130,184.909624,32.000000,199.479051,187.549420,188.082877,169.693993,32.000000,164.675893,68.252835,58.889203,95.221871,51.610185,42.134271,53.924051,37.388583,25.823226,15.396061,54.685447,34.473240
54.725352,84.962537,138.963361,161.638169,98.567970,96.419915,29.626199,14.200687,138.416433,0.849287,84.673046,55.562923,159.782704,139.114867,157.775286,138.667847,78.289778,137.045129,-0.000663,0.000985,32.000000,-235.806197,138.895505,-0.621796,22.856457,0.691442,469090.094357,0.913396,39.940657,20.748695,2.537638,0.053724,0.037294,185.697487,32.000000,198.630930,187.396698,190.372105,169.531961,32.000000,164.290912,68.252957,58.867881,95.221614,51.610185,42.177235,53.924051,37.434321,25.823226,15.471182,54.675848,34.520782
54.719439,84.974953,138.892556,161.649359,98.536570,96.422344,29.752461,14.198119,138.442302,0.849446,84.750285,55.499765,159.814764,139.131221,157.714635,138.704882,78.255566,136.956042,-0.000662,0.000965,32.000000,-235.810241,138.977942,-0.622311,22.878881,0.692131,469227.122579,0.902031,40.005591,20.804262,2.540536,0.044456,0.030080,186.189929,32.000000,198.132601,187.942938,190.825145,168.608449,32.000000,164.921179,68.247222,58.866286,95.242863,51.610185,42.151396,53.924051,37.544405,25.823226,15.470801,54.681356,34.518068
54.680249,84.974953,138.959940,161.649359,98.497081,96.427353,29.481900,14.204398,138.339569,0.849580,84.885557,55.514978,159.780427,139.136521,157.765459,138.737075,78.312289,137.018803,-0.000660,0.000952,32.000000,-235.803634,138.929563,-0.622265,22.877622,0.691028,469308.372377,0.909154,39.985590,20.845806,2.539287,0.046091,0.043675,185.643078,32.000000,198.671603,188.991424,189.130491,167.799401,32.000000,166.052286,68.224245,58.903180,95.285605,51.610185,42.175518,53.924051,37.468795,25.823226,15.513638,54.769977,34.680650
54.357404,84.983783,138.857465,161.664745,98.492751,96.429876,29.977778,14.203969,138.376895,0.849505,84.876002,55.625495,159.703225,139.063339,157.691463,138.725401,78.309167,136.880763,-0.000660,0.000932,32.000000,-235.807996,138.927829,-0.622146,22.880375,0.690090,469400.688499,0.905453,40.003701,20.837168,2.538267,0.043334,0.046491,184.905787,32.000000,199.570983,188.730149,187.260456,168.135850,32.000000,165.982413,68.222510,58.953144,95.273677,51.610185,42.133082,53.924051,37.411874,25.823226,15.544086,54.762522,34.720708
54.800958,84.997303,139.020738,161.669221,98.501283,96.427319,29.833425,14.200402,138.329853,0.849843,84.802776,55.639145,159.688822,139.005123,157.738132,138.662509,78.328539,136.946083,-0.000660,0.000901,32.000000,-235.810416,138.821798,-0.622346,22.827766,0.691126,469339.748251,0.914522,40.041460,20.810635,2.541319,0.051840,0.035396,184.427047,32.000000,199.954555,187.783934,187.170413,168.798715,32.000000,165.017781,68.230711,58.942937,95.262054,51.610185,42.202926,53.924051,37.404184,25.823226,15.590889,54.674914,34.681090
54.751198,84.997579,138.902146,161.672858,98.483524,96.415879,29.577943,14.206110,138.406002,0.849606,84.774877,55.542193,159.724946,139.059933,157.791693,138.673596,78.335566,136.925346,-0.000661,0.000874,32.000000,-235.799791,138.891628,-0.622530,22.837863,0.695453,469519.294973,0.905252,40.362129,20.747340,2.554527,0.046982,0.040917,185.110859,32.000000,199.132110,187.305353,188.787431,169.406997,32.000000,164.436572,68.220316,58.933686,95.269752,51.610185,42.169136,53.924051,37.638403,25.823226,15.590861,54.674393,34.491362
54.428764,84.997579,138.941234,161.672858,98.444509,96.406962,29.764638,14.199831,138.364748,0.849707,84.739478,55.578473,159.816262,139.076328,157.766682,138.645641,78.302530,136.928372,-0.000660,0.000875,32.000000,-235.809512,138.814701,-0.622494,22.845888,0.691171,469279.497221,0.901629,39.947576,20.759403,2.536830,0.052754,0.045456,185.899390,32.000000,198.477362,187.645808,191.080888,169.413311,32.000000,164.765038,68.222682,58.919680,95.269988,51.610185,42.169959,53.924051,37.629788,25.823226,15.591794,54.768265,34.528486
54.530872,85.007512,138.817310,161.667822,98.462311,96.396792,29.617826,14.202542,138.377429,0.849805,84.868472,55.569651,159.817547,139.042663,157.714030,138.630424,78.250992,136.989197,-0.000657,0.000874,32.000000,-235.805489,138.816433,-0.622640,22.836158,0.690893,469234.405311,0.910209,39.995743,20.742397,2.536970,0.054679,0.032749,186.043463,32.000000,198.247470,188.181586,190.219743,168.494835,32.000000,165.158738,68.224517,58.901353,95.279481,51.610185,42.142590,53.924051,37.278392,25.823226,15.626311,54.683775,34.540078
54.752999,85.022412,138.943922,161.671459,98.457322,96.386596,29.725466,14.203256,138.357386,0.849330,84.965238,55.597004,159.777144,139.032120,157.714264,138.698774,78.296596,136.915472,-0.000655,0.000876,32.000000,-235.808218,138.840968,-0.622321,22.881241,0.695723,469404.612851,0.910248,40.306877,20.776890,2.552717,0.056148,0.036663,185.330905,32.000000,198.934972,188.972787,188.529112,168.002911,32.000000,166.240810,68.223112,58.942400,95.300032,51.610185,42.168740,53.924051,37.455503,25.823226,15.678148,54.703828,34.546681
54.720726,85.036760,138.871736,161.677893,98.479825,96.378943,29.608557,14.202257,138.345764,0.849376,84.918079,55.592107,159.745057,139.046945,157.688887,138.540501,78.320226,136.963282,-0.000654,0.000868,32.000000,-235.809709,138.846822,-0.622723,22.852576,0.693730,469414.772096,0.912823,40.218128,20.857691,2.545665,0.057980,0.035606,184.697068,32.000000,199.754014,188.472762,186.744559,168.468007,32.000000,165.698833,68.220502,58.962886,95.280093,51.610185,42.143974,53.924051,37.647338,25.823226,15.678376,54.690158,34.565243
54.521169,85.036760,138.912069,161.677893,98.466047,96.371341,29.894887,14.204968,138.314807,0.849329,84.822963,55.571752,159.703017,138.914098,157.801018,138.558532,78.349020,136.983624,-0.000655,0.000882,32.000000,-235.802080,138.810049,-0.622410,22.848380,0.689622,469194.158318,0.905439,40.018843,20.776617,2.537650,0.056512,0.049910,184.472568,32.000000,199.809171,187.622636,187.642790,169.279001,32.000000,164.567569,68.217706,58.967627,95.292621,51.610185,42.157465,53.924051,37.595466,25.823226,15.728546,54.678523,34.714766
54.389922,85.048901,138.860791,161.677613,98.477374,96.361861,29.366598,14.198689,138.393842,0.849499,84.769323,55.559625,159.753692,139.021844,157.757519,138.570833,78.298709,136.951390,-0.000655,0.000877,32.000000,-235.809178,138.924670,-0.622452,22.860103,0.690556,469147.061792,0.909558,40.064270,20.775990,2.537827,0.050364,0.044759,185.295702,32.000000,198.937450,187.142674,189.623267,169.642678,32.000000,164.457638,68.226718,58.931330,95.294045,51.610185,42.145366,53.924051,37.464262,25.823226,15.771137,54.761578,34.408750
55.096929,85.044486,138.876816,161.677054,98.463469,96.356805,29.650860,14.202542,138.246189,0.849308,84.808476,55.576473,159.802425,139.015747,157.727915,138.517154,78.284612,136.896313,-0.000656,0.000832,32.000000,-235.807292,138.889039,-0.622765,22.834663,0.693889,469152.033234,0.904364,40.256747,20.756981,2.547856,0.048113,0.036631,186.120099,32.000000,198.224239,187.729886,191.100414,169.068569,32.000000,164.862199,68.192004,58.931548,95.312858,51.610185,42.143889,53.924051,37.282655,25.823226,15.756297,54.706641,34.745066
54.766249,85.043934,138.778702,161.677893,98.459412,96.351805,29.434973,14.206966,138.362240,0.849222,84.932843,55.550034,159.793298,139.084442,157.722160,138.630937,78.273994,137.022188,-0.000656,0.000825,32.000000,-235.801229,138.826078,-0.622672,22.833431,0.695209,469275.102754,0.922986,40.395774,20.791786,2.553061,0.050179,0.050806,185.909866,32.000000,198.480405,188.652832,189.741073,168.267161,32.000000,165.771723,68.195223,58.930177,95.366110,51.610185,42.174785,53.924051,37.427455,25.823226,15.756750,54.767115,34.552404
54.837002,85.043934,138.921312,161.677893,98.457599,96.349270,29.766770,14.208679,138.311162,0.848931,84.872747,55.605351,159.687420,139.117638,157.683541,138.565013,78.291895,136.905877,-0.000657,0.000828,32.000000,-235.800664,138.897949,-0.623295,22.868180,0.685279,468937.430271,0.901319,39.710590,20.779379,2.520591,0.079847,0.052281,185.114789,32.000000,199.151045,188.890002,188.143427,167.628331,32.000000,166.015591,68.187580,58.955246,95.349013,51.610185,42.158525,53.924051,37.426067,25.823226,15.755282,54.707890,34.545360
54.425125,85.034001,138.835925,161.676215,98.456964,96.345475,29.362398,14.204683,138.324818,0.848550,84.771426,55.562695,159.739945,138.957041,157.705263,138.631750,78.325081,136.912492,-0.000657,0.000827,32.000000,-235.804660,138.794426,-0.623885,22.855303,0.689760,469088.901431,0.913852,40.027610,20.850556,2.534019,0.053772,0.039824,184.318463,32.000000,199.894675,188.212075,186.628345,168.829584,32.000000,165.380426,68.221506,58.976094,95.321121,51.610185,42.174610,53.924051,37.647173,25.823226,15.721188,54.678749,34.595764
54.928139,85.014410,138.893897,161.675375,98.460638,96.339120,29.929846,14.204255,138.271926,0.848288,84.684400,55.616684,159.701142,139.050084,157.796875,138.599378,78.316086,136.941447,-0.000657,0.000829,32.000000,-235.805744,138.789756,-0.623980,22.840145,0.688385,469008.414382,0.902373,39.959539,20.776699,2.533350,0.047654,0.039602,184.726067,32.000000,199.500358,187.442689,188.059718,169.588426,32.000000,164.294838,68.216050,58.957964,95.345340,51.610185,42.148866,53.924051,37.386773,25.823226,15.653477,54.683795,34.502661
54.753780,85.006684,138.882057,161.669221,98.466483,96.337839,29.421187,14.199546,138.324584,0.848164,84.671734,55.604177,159.811014,139.019927,157.778017,138.601351,78.276944,136.962203,-0.000656,0.000844,32.000000,-235.808158,138.860100,-0.624026,22.856824,0.694546,469111.156365,0.922278,40.346818,20.746697,2.550953,0.054110,0.039441,185.694095,32.000000,198.792069,187.335928,190.478177,169.645354,32.000000,164.538244,68.256384,58.949975,95.363764,51.610185,42.162759,53.924051,37.447526,25.823226,15.653624,54.678081,34.528706
54.421161,85.006684,138.843886,161.669221,98.444945,96.334023,29.788232,14.202685,138.352075,0.848058,84.809532,55.594809,159.830242,138.964668,157.724494,138.564887,78.263499,136.916208,-0.000656,0.000820,32.000000,-235.807477,138.917408,-0.623671,22.838650,0.687577,468834.946228,0.895676,39.842431,20.769625,2.528647,0.050128,0.036442,186.197748,32.000000,198.147406,188.025651,190.753819,168.915018,32.000000,165.139752,68.270148,58.938666,95.388856,51.610185,42.129083,53.924051,37.673459,25.823226,15.626879,54.678956,34.649395
54.785041,85.006132,138.879027,161.659150,98.432286,96.328889,29.330256,14.198975,138.398540,0.848138,84.858779,55.571119,159.767757,139.048719,157.739933,138.562969,78.274026,136.921475,-0.000656,0.000812,32.000000,-235.810532,138.907661,-0.622964,22.860129,0.689634,468973.495028,0.914292,40.002363,20.818754,2.536483,0.048283,0.036333,185.584287,32.000000,198.728740,188.787368,189.315093,168.057947,32.000000,165.734873,68.250993,58.960501,95.405627,51.610185,42.167357,53.924051,37.539031,25.823226,15.625028,54.765138,34.546387
54.690861,85.006408,138.907916,161.656912,98.442450,96.326309,29.838451,14.199831,138.386648,0.848193,84.814128,55.575062,159.714247,139.068825,157.690064,138.578005,78.301439,136.935881,-0.000656,0.000800,32.000000,-235.810987,138.909659,-0.622799,22.879536,0.695020,469136.212938,0.908998,40.323335,20.810067,2.551285,0.054968,0.034644,184.898510,32.000000,199.559114,188.688143,187.410835,167.984011,32.000000,166.093224,68.229285,58.982698,95.378924,51.610185,42.157265,53.924051,37.523849,25.823226,15.626049,54.764155,34.549396
54.638694,84.997303,138.874357,161.652995,98.425985,96.320007,29.475800,14.202542,138.284433,0.848183,84.711207,55.676048,159.719100,139.112807,157.770746,138.579901,78.320273,136.930430,-0.000655,0.000823,32.000000,-235.806145,138.845312,-0.622901,22.857060,0.688980,468919.369101,0.916470,39.971722,20.802076,2.534981,0.045347,0.040439,184.361946,32.000000,199.842596,187.803366,186.864635,168.887135,32.000000,165.046249,68.267080,58.987700,95.400619,51.610185,42.164534,53.924051,37.659262,25.823226,15.626115,54.725474,34.428193
54.561649,84.997303,138.847500,161.652995,98.413101,96.308046,29.785304,14.201258,138.372549,0.848246,84.684031,55.580550,159.736837,139.015278,157.823979,138.519944,78.276272,136.948898,-0.000655,0.000838,32.000000,-235.806610,138.752496,-0.622708,22.888689,0.689964,468901.424635,0.902526,40.062689,20.781592,2.539874,0.050295,0.047791,185.014867,32.000000,199.334734,187.112830,188.716717,169.636191,32.000000,164.250678,68.266721,58.983133,95.408232,51.610185,42.132649,53.924051,37.611566,25.823226,15.594486,54.766594,34.686372
54.541999,84.996199,138.842839,161.655233,98.400106,96.301804,29.526893,14.203113,138.343188,0.847999,84.676078,55.599948,159.823359,138.978798,157.800198,138.645337,78.250948,136.873214,-0.000655,0.000830,32.000000,-235.800001,138.859425,-0.622135,22.890630,0.691190,468849.062893,0.914500,40.103869,20.760136,2.541685,0.048034,0.044776,186.034616,32.000000,198.587902,187.533551,191.113278,169.354282,32.000000,164.703121,68.264205,58.970077,95.411602,51.610185,42.164140,53.924051,37.632820,25.823226,15.590621,54.759562,34.707135
55.162015,84.977712,138.888117,161.652436,98.382130,96.295533,29.599057,14.200687,138.336185,0.847651,84.687670,55.604994,159.747393,139.078979,157.706694,138.624658,78.213405,136.989627,-0.000655,0.000835,32.000000,-235.807836,138.802341,-0.621650,22.847095,0.691173,468908.595436,0.906275,40.178203,20.813024,2.544782,0.045092,0.048756,186.026404,32.000000,198.144167,188.365931,190.167231,168.707641,32.000000,165.513703,68.254685,58.933120,95.435221,51.610185,42.147112,53.924051,37.285981,25.823226,15.526361,54.683450,34.459667
54.916829,84.962537,138.874906,161.650478,98.391803,96.295588,29.433616,14.199403,138.310058,0.847793,84.749757,55.581131,159.782704,139.063503,157.712294,138.648472,78.280092,136.974304,-0.000656,0.000850,32.000000,-235.811415,138.863220,-0.622433,22.852471,0.691339,468931.304762,0.914503,40.196071,20.801924,2.545613,0.048772,0.032929,185.291547,32.000000,199.006781,188.837726,188.764516,167.885680,32.000000,165.845080,68.254620,59.004952,95.469593,51.610185,42.171269,53.924051,37.607843,25.823226,15.526134,54.678317,34.561941
54.340664,84.962537,138.862715,161.650478,98.430056,96.298147,29.677751,14.199260,138.288832,0.847921,84.721173,55.625659,159.752777,139.073963,157.716241,138.537504,78.296285,136.972365,-0.000656,0.000854,32.000000,-235.809755,138.890815,-0.622276,22.873242,0.683431,468656.673790,0.901016,39.581482,20.895486,2.517822,0.047395,0.037522,184.667938,32.000000,199.889145,188.540456,186.976642,168.344440,32.000000,165.899319,68.271030,59.009772,95.468954,51.610185,42.139988,53.924051,37.742706,25.823226,15.473085,54.673822,34.742205
