OSU 80 Ton Compressor Load Stand
54.472151,84.960605,138.862161,161.649918,98.484580,96.293080,29.694192,14.203256,138.479147,0.847950,84.617815,55.618933,159.675281,139.089378,157.801505,138.695188,78.290448,136.892945,-0.000655,0.000835,32.000000,-235.804776,139.037248,-0.623063,22.842662,0.686878,468629.764918,0.910454,39.801421,20.821428,2.528822,0.052173,0.033610,184.500656,32.000000,199.715272,187.757447,187.405641,169.358384,32.000000,164.942414,68.276872,59.000965,95.439057,51.610185,42.182649,53.924051,37.465967,25.823226,15.465988,54.677579,34.513446
54.946308,84.956466,138.848923,161.652156,98.536008,96.285462,29.544642,14.203541,138.361921,0.847961,84.609235,55.588518,159.732951,139.050350,157.798208,138.601109,78.232854,136.939101,-0.000656,0.000820,32.000000,-235.805474,138.931480,-0.622881,22.871144,0.694965,468884.062285,0.913413,40.357092,20.804302,2.555411,0.048280,0.036145,185.218472,32.000000,198.941551,187.065796,189.419990,169.501145,32.000000,164.096562,68.267832,58.969961,95.451473,51.610185,42.133557,53.924051,37.415098,25.823226,15.451209,54.686932,34.697891
55.006698,84.949568,138.904580,161.649359,98.512524,96.282899,29.606207,14.206824,138.466534,0.847674,84.614953,55.650765,159.808504,139.111052,157.781912,138.651166,78.236189,136.978786,-0.000656,0.000829,32.000000,-235.802192,138.892178,-0.622578,22.890210,0.693841,468804.562933,0.910458,40.227954,20.771924,2.549232,0.054634,0.041677,186.066572,32.000000,198.354687,187.782453,191.165236,169.055316,32.000000,164.896075,68.266083,58.970295,95.471664,51.610185,42.188157,53.924051,37.487084,25.823226,15.450766,54.668177,34.733107
54.409694,84.949568,138.851935,161.649359,98.537070,96.282856,29.789749,14.199546,138.413494,0.847350,84.673506,55.497456,159.772772,139.118782,157.749487,138.694086,78.228617,137.016563,-0.000656,0.000817,32.000000,-235.807339,138.902521,-0.623117,22.858477,0.685649,468645.269739,0.906394,39.767040,20.851728,2.526993,0.055867,0.038584,185.879606,32.000000,198.349782,188.634531,189.707063,168.440329,32.000000,165.816623,68.275661,58.972832,95.500901,51.610185,42.133654,53.924051,37.713712,25.823226,15.426313,54.682624,34.507429
54.369287,84.941567,138.959749,161.642645,98.575015,96.280333,29.816312,14.197690,138.396439,0.847482,84.673185,55.614830,159.746530,139.133566,157.709601,138.721730,78.252532,137.000342,-0.000657,0.000842,32.000000,-235.810341,139.037067,-0.623287,22.848432,0.684435,468590.130020,0.903388,39.702182,20.867487,2.525230,0.045914,0.051218,185.129551,32.000000,199.283716,188.777223,188.134964,167.856823,32.000000,166.033131,68.262879,58.990179,95.504611,51.610185,42.174335,53.924051,37.502987,25.823226,15.397976,54.676832,34.724597
54.814472,84.920597,138.866552,161.638448,98.569312,96.280402,29.450313,14.202114,138.451365,0.847581,84.628613,55.639558,159.747639,139.170289,157.766161,138.625107,78.279627,136.987789,-0.000657,0.000835,32.000000,-235.806737,138.977043,-0.623051,22.847147,0.694164,468885.796097,0.908550,40.277311,20.893230,2.551971,0.046130,0.039594,184.463779,32.000000,199.846953,188.221711,186.710616,168.408468,32.000000,165.365197,68.285726,59.016224,95.501367,51.610185,42.140006,53.924051,37.499369,25.823226,15.324533,54.682674,34.715499
54.822643,84.921148,138.961336,161.638448,98.581825,96.281707,29.847911,14.203827,138.586279,0.847849,84.540762,55.610408,159.692720,139.157809,157.821625,138.753943,78.248445,136.987706,-0.000655,0.000866,32.000000,-235.804041,138.889997,-0.622832,22.867708,0.695639,468838.008444,0.908433,40.308411,20.861512,2.555850,0.054107,0.037376,184.663366,32.000000,199.466856,187.574472,187.950768,169.609890,32.000000,164.728461,68.274105,59.008678,95.505438,51.610185,42.193367,53.924051,37.676368,25.823226,15.323725,54.677520,34.497892
54.524767,84.921148,138.862620,161.638448,98.587567,96.280408,29.745639,14.205682,138.452317,0.847760,84.538227,55.488648,159.767478,139.147919,157.777372,138.754657,78.228617,137.039513,-0.000654,0.000897,32.000000,-235.800219,139.008348,-0.622734,22.889686,0.688355,468551.809794,0.911551,39.857871,20.828380,2.533392,0.048290,0.044460,185.537834,32.000000,198.838921,187.085975,190.426337,169.615597,32.000000,164.177893,68.241121,58.979950,95.509765,51.610185,42.137784,53.924051,37.670757,25.823226,15.324838,54.670419,34.522176
54.374931,84.909008,138.898633,161.637889,98.627155,96.279134,29.756860,14.203827,138.468767,0.847756,84.614522,55.554367,159.827024,139.144107,157.739751,138.708146,78.260402,136.952446,-0.000657,0.000911,32.000000,-235.798468,139.013998,-0.623217,22.864640,0.688134,468612.773328,0.899276,39.850562,20.859520,2.534743,0.045052,0.040771,186.229107,32.000000,198.026939,188.088326,190.837528,168.653554,32.000000,165.069782,68.244555,58.970809,95.542945,51.610185,42.197011,53.924051,37.412211,25.823226,15.281820,54.679172,34.513666
54.887508,84.904869,138.912473,161.642924,98.649099,96.272849,29.513839,14.206110,138.462552,0.847918,84.707435,55.581828,159.749456,139.241819,157.723096,138.746121,78.258108,136.976767,-0.000658,0.000930,32.000000,-235.803069,139.058702,-0.623275,22.896399,0.691455,468783.719251,0.907722,40.137662,20.904266,2.546781,0.049218,0.044492,185.647161,32.000000,198.608153,189.037208,189.112962,168.314971,32.000000,166.305512,68.261954,58.965278,95.556809,51.610185,42.156929,53.924051,37.474892,25.823226,15.266516,54.773920,34.627752
54.771664,84.913147,138.935737,161.649638,98.645092,96.266476,29.949454,14.200973,138.436494,0.847884,84.699761,55.470619,159.716939,139.043866,157.675788,138.644664,78.331258,136.984036,-0.000659,0.000959,32.000000,-235.805092,138.909169,-0.623536,22.878146,0.694664,468773.851248,0.910062,40.270389,20.830600,2.554461,0.056464,0.043066,184.946114,32.000000,199.476889,188.701018,187.620893,167.881402,32.000000,165.548948,68.250139,58.998740,95.552399,51.610185,42.153215,53.924051,37.691174,25.823226,15.265548,54.679044,34.667370
54.477861,84.913147,138.903248,161.649638,98.658066,96.270265,29.226442,14.206966,138.406205,0.847714,84.648411,55.580735,159.718263,139.162580,157.737468,138.646420,78.297655,136.962931,-0.000658,0.000990,32.000000,-235.800902,138.949263,-0.623709,22.839358,0.685936,468500.490966,0.908165,39.771923,20.844596,2.530858,0.056966,0.038015,184.330315,32.000000,199.847480,188.071339,187.001584,168.741831,32.000000,165.042684,68.284034,59.010309,95.552483,51.610185,42.152987,53.924051,37.712698,25.823226,15.293392,54.678700,34.532594
54.753878,84.914250,138.914146,161.653275,98.658357,96.274203,29.999894,14.199546,138.416109,0.847933,84.600277,55.626269,159.708518,139.121555,157.781639,138.689359,78.267317,137.019501,-0.000660,0.000969,32.000000,-235.810125,138.950816,-0.623896,22.872901,0.688334,468400.182136,0.896975,39.891610,20.774942,2.536635,0.051113,0.042422,184.932655,32.000000,199.176535,187.351727,188.383052,169.701673,32.000000,164.638291,68.291561,58.954433,95.561408,51.610185,42.194004,53.924051,37.569679,25.823226,15.296346,54.679487,34.611684
54.844030,84.932737,138.870926,161.657751,98.652277,96.278068,29.465381,14.204398,138.475876,0.847705,84.598009,55.563384,159.818526,139.184154,157.766311,138.674491,78.269126,137.021415,-0.000662,0.000955,32.000000,-235.801831,138.896278,-0.623770,22.867131,0.693830,468618.434551,0.924598,40.174977,20.798392,2.549719,0.049478,0.069222,185.966443,32.000000,198.607191,187.405336,191.191505,169.186182,32.000000,164.403145,68.272169,58.955427,95.536996,51.610185,42.143585,53.924051,37.509985,25.823226,15.359695,54.680008,34.554164
54.776300,84.938531,138.917161,161.662507,98.635173,96.281898,29.768163,14.199117,138.402115,0.848153,84.732643,55.534876,159.788088,139.139887,157.703358,138.606953,78.246705,137.008625,-0.000664,0.000945,32.000000,-235.810717,138.927546,-0.624114,22.836761,0.688697,468565.838434,0.895858,39.909835,20.855943,2.537065,0.053368,0.041095,186.104222,32.000000,198.095361,188.339759,190.367019,168.389935,32.000000,165.728312,68.276786,58.938652,95.527903,51.610185,42.191222,53.924051,37.723659,25.823226,15.359010,54.675583,34.452331
54.466142,84.938531,138.867922,161.662507,98.618104,96.285780,29.097398,14.198689,138.426856,0.848238,84.790251,55.620539,159.749767,139.102592,157.727934,138.692741,78.303508,137.016523,-0.000665,0.000944,32.000000,-235.807867,138.948492,-0.624182,22.867787,0.687341,468562.033281,0.910555,39.841584,20.855054,2.532106,0.044261,0.035047,185.316151,32.000000,198.754433,188.941770,188.770467,167.962313,32.000000,166.319435,68.318844,58.981603,95.577155,51.610185,42.146068,53.924051,37.725398,25.823226,15.378494,54.674422,34.699505
54.348036,84.957570,138.922406,161.659709,98.616125,96.285800,28.327437,14.203256,138.339898,0.848188,84.853377,55.553146,159.764461,139.031305,157.719278,138.603269,78.366731,137.026476,-0.000664,0.000936,32.000000,-235.803628,138.890405,-0.624225,22.854280,0.689564,468660.937147,0.902555,39.912534,20.871324,2.536082,0.050621,0.038252,184.654150,32.000000,199.939937,188.463625,187.158556,168.202676,32.000000,165.550673,68.315124,59.003488,95.543677,51.610185,42.192433,53.924051,37.589766,25.823226,15.444072,54.670449,34.703174
54.737855,84.980471,138.892376,161.657192,98.634025,96.283272,29.440396,14.201258,138.351956,0.848015,84.716543,55.535067,159.711762,139.108586,157.763013,138.690583,78.321989,137.010929,-0.000664,0.000912,32.000000,-235.806938,138.981897,-0.624295,22.848642,0.693111,468721.765692,0.929123,40.211689,20.818319,2.549619,0.047585,0.039036,184.463086,32.000000,199.742114,187.777622,187.395402,169.198449,32.000000,165.040535,68.315102,58.969831,95.502219,51.610185,42.154834,53.924051,37.589359,25.823226,15.523198,54.668954,34.548735
54.722479,84.982679,138.878268,161.658031,98.612828,96.280730,29.916170,14.203256,138.363106,0.848191,84.671548,55.511237,159.736260,139.133585,157.804542,138.764617,78.283329,136.902250,-0.000664,0.000935,32.000000,-235.803628,138.894810,-0.624183,22.854884,0.695653,468684.871552,0.956678,40.344986,20.759883,2.556162,0.052163,0.045673,185.200422,32.000000,198.935065,187.171059,189.113413,169.846700,32.000000,164.290330,68.301841,58.936238,95.482436,51.610185,42.162164,53.924051,37.759769,25.823226,15.522999,54.683667,34.470672
54.561800,84.982679,138.912550,161.658031,98.604513,96.280644,29.866717,14.203113,138.351523,0.848278,84.706056,55.674019,159.817170,139.092334,157.748732,138.626432,78.280127,136.932960,-0.000666,0.000941,32.000000,-235.804755,138.814883,-0.624118,22.825038,0.689741,468600.181780,0.913408,39.991484,20.797147,2.537410,0.053703,0.038371,186.157192,32.000000,198.450505,187.635907,191.316830,169.114636,32.000000,164.807723,68.290213,58.940457,95.499441,51.610185,42.161486,53.924051,37.699784,25.823226,15.530484,54.676851,34.548368
54.734355,84.989577,138.869499,161.663626,98.587643,96.271754,29.589955,14.202971,138.342718,0.848295,84.858420,55.517937,159.776696,139.031509,157.726640,138.591575,78.302830,136.922696,-0.000665,0.000939,32.000000,-235.812273,138.898767,-0.624662,22.834454,0.689697,468667.420057,0.899138,40.008500,20.783519,2.537865,0.054195,0.059998,185.940766,32.000000,198.239348,188.747172,189.747911,168.402894,32.000000,165.806030,68.279582,58.935592,95.537817,51.610185,42.188682,53.924051,37.755535,25.823226,15.554294,54.671137,34.520709
54.668879,84.998682,138.888874,161.668661,98.603804,96.262871,29.694590,14.200830,138.380456,0.848917,84.894219,55.599939,159.737045,139.055468,157.670293,138.680539,78.321898,136.906354,-0.000666,0.000942,32.000000,-235.805727,138.842784,-0.623836,22.857349,0.693225,468749.015682,0.903513,40.163433,20.801500,2.545967,0.054871,0.051605,185.130227,32.000000,199.151717,188.838338,188.025793,168.077450,32.000000,166.031246,68.275682,58.950569,95.515424,51.610185,42.155534,53.924051,37.647120,25.823226,15.585820,54.677943,34.532741
54.645877,84.999510,138.863297,161.672018,98.597841,96.261585,29.559012,14.193695,138.330500,0.848897,84.831353,55.453270,159.768846,138.990423,157.738385,138.490542,78.359586,136.911461,-0.000668,0.000928,32.000000,-235.812862,138.864528,-0.623481,22.838519,0.690035,468591.350991,0.908766,40.003959,20.773859,2.537154,0.052355,0.037501,184.445635,32.000000,200.076057,188.169435,186.866944,168.327214,32.000000,165.341718,68.280055,58.981059,95.518140,51.610185,42.188401,53.924051,37.623495,25.823226,15.585806,54.680618,34.554018
54.578872,84.999510,138.886002,161.672018,98.610223,96.257880,29.828462,14.201401,138.341475,0.849024,84.744459,55.527413,159.737693,139.077246,157.787120,138.626675,78.328125,136.964059,-0.000669,0.000919,32.000000,-235.807614,138.773360,-0.623716,22.827110,0.690394,468554.979738,0.906681,40.076148,20.746926,2.540547,0.052486,0.037661,184.668490,32.000000,199.570515,187.711873,187.919980,169.388814,32.000000,165.086420,68.271409,58.974840,95.502595,51.610185,42.151620,53.924051,37.709367,25.823226,15.588674,54.673370,34.547855
54.624079,85.002545,138.944525,161.676494,98.618707,96.252814,29.182023,14.201401,138.431202,0.849106,84.717222,55.595149,159.744765,139.062075,157.741780,138.605162,78.274610,136.931247,-0.000670,0.000938,32.000000,-235.805975,138.815944,-0.624090,22.836342,0.691161,468491.053903,0.911247,40.099151,20.711695,2.541149,0.050765,0.036296,185.433903,32.000000,198.827643,187.098407,190.132033,169.487705,32.000000,164.239310,68.261344,58.933548,95.463412,51.610185,42.168661,53.924051,37.713402,25.823226,15.599223,54.677668,34.576321
54.492206,85.010823,138.814958,161.669501,98.644396,96.247729,29.972757,14.201543,138.311545,0.848500,84.760127,55.516672,159.782249,139.100552,157.720891,138.559345,78.304991,136.966813,-0.000669,0.000945,32.000000,-235.807472,138.856061,-0.624173,22.800438,0.692625,468563.738620,0.904187,40.163787,20.768465,2.544684,0.047625,0.070519,186.172794,32.000000,198.282222,187.889915,191.016314,168.588401,32.000000,165.077410,68.266176,58.948525,95.483938,51.610185,42.124210,53.924051,37.771803,25.823226,15.628005,54.678012,34.574414
54.568730,85.019377,138.926522,161.666144,98.635997,96.243885,29.616949,14.203684,138.344739,0.848797,84.925731,55.519462,159.792091,139.013300,157.722081,138.538179,78.330867,136.938428,-0.000669,0.000948,32.000000,-235.801725,138.832912,-0.623822,22.828684,0.694320,468611.886039,0.901321,40.258791,20.792925,2.547428,0.051292,0.048587,185.666288,32.000000,198.740238,188.889382,189.322666,168.253801,32.000000,166.434925,68.298256,58.969193,95.523010,51.610185,42.148891,53.924051,37.677809,25.823226,15.628115,54.680441,34.471039
54.914364,85.019377,138.866704,161.666144,98.648245,96.240118,29.820577,14.200545,138.376248,0.848415,84.901759,55.619633,159.757156,139.071332,157.687814,138.603328,78.357073,136.974792,-0.000669,0.000959,32.000000,-235.803553,138.838909,-0.623740,22.820370,0.694320,468611.886039,0.901321,40.258791,20.792925,2.547428,0.056277,0.040529,184.961485,32.000000,199.656908,188.672329,187.512284,168.052254,32.000000,165.936425,68.319941,58.996587,95.507215,51.610185,42.145439,53.924051,37.541687,25.823226,15.657998,54.684257,34.480944
54.629916,85.036208,138.938134,161.674816,98.677326,96.235361,29.398529,14.196977,138.303383,0.848473,84.865424,55.589426,159.709861,138.874623,157.767520,138.592752,78.360466,136.891890,-0.000670,0.000967,32.000000,-235.814497,138.816089,-0.623633,22.789161,0.692886,468519.883241,0.910740,40.193441,20.753391,2.545900,0.051704,0.035524,184.323292,32.000000,200.011446,188.019503,186.819885,168.687920,32.000000,165.172403,68.338364,59.002603,95.512557,51.610185,42.143980,53.924051,37.785154,25.823226,15.716723,54.678287,34.552844
54.765190,85.050556,138.844986,161.673697,98.691488,96.228012,30.082493,14.199974,138.242149,0.848300,84.801125,55.652037,159.730220,139.030632,157.847519,138.567717,78.340422,136.784536,-0.000670,0.000952,32.000000,-235.806091,138.799344,-0.623627,22.800727,0.687541,468290.759726,0.898291,39.860628,20.744680,2.528787,0.052580,0.039990,184.825726,32.000000,199.330693,187.319532,188.432182,169.973406,32.000000,164.513996,68.352958,58.979102,95.507403,51.610185,42.137646,53.924051,37.632256,25.823226,15.766936,54.681926,34.570158
54.877669,85.063801,138.983206,161.677613,98.712890,96.222790,29.408165,14.202828,138.349113,0.848459,84.790639,55.682181,159.792584,138.986017,157.755769,138.546613,78.252957,136.895129,-0.000671,0.000944,32.000000,-235.807990,138.847393,-0.623564,22.816122,0.693184,468415.830487,0.916345,40.151239,20.701396,2.543261,0.050663,0.035673,185.862443,32.000000,198.836876,187.357015,190.965455,169.326444,32.000000,164.149175,68.329984,58.939891,95.494150,51.610185,42.153919,53.924051,37.802436,25.823226,15.767450,54.674294,34.544333
54.788260,85.063801,138.874557,161.677613,98.706583,96.217667,29.824144,14.207537,138.337151,0.848667,84.865886,55.594788,159.793946,139.033791,157.762792,138.683172,78.297670,136.906531,-0.000671,0.000951,32.000000,-235.798856,138.940371,-0.622956,22.790787,0.690248,468369.887938,0.893066,40.035251,20.669756,2.535278,0.049858,0.031416,186.160017,32.000000,198.179225,188.311584,190.284796,168.557504,32.000000,165.568187,68.350198,58.969164,95.548065,51.610185,42.146541,53.924051,37.627728,25.823226,15.814065,54.676409,34.554678
54.756893,85.061317,138.939651,161.670899,98.686977,96.212586,29.379655,14.208821,138.317679,0.848478,84.968042,55.617839,159.788023,139.061992,157.748556,138.671744,78.323269,136.900633,-0.000673,0.000962,32.000000,-235.796916,138.814228,-0.623390,22.786434,0.688802,468470.313331,0.911486,39.940310,20.810465,2.532600,0.047620,0.060896,185.323900,32.000000,198.944103,189.002496,188.749938,168.136618,32.000000,166.185528,68.345317,59.015941,95.553831,51.610185,42.172521,53.924051,37.766572,25.823226,15.806078,54.669859,34.464876
54.496454,85.068215,138.822592,161.683208,98.651626,96.207474,28.120676,14.203399,138.322063,0.848217,84.899150,55.620863,159.767030,139.078265,157.709783,138.640244,78.346210,136.918717,-0.000674,0.000993,32.000000,-235.807256,138.893485,-0.623280,22.805421,0.690307,468405.350315,0.900322,40.026293,20.771239,2.534750,0.054909,0.035468,184.655270,32.000000,199.903135,188.509922,187.009498,168.109524,32.000000,165.395901,68.344987,59.021073,95.528388,51.610185,42.127471,53.924051,37.798736,25.823226,15.830666,54.671039,34.530100
54.494669,85.062421,138.899206,161.685446,98.633774,96.204918,29.377458,14.199974,138.351652,0.848139,84.808214,55.614027,159.726956,139.073861,157.775226,138.596401,78.344738,136.916598,-0.000674,0.001005,32.000000,-235.808878,138.788738,-0.623287,22.807415,0.691225,468344.957211,0.914459,40.054001,20.742802,2.537391,0.055764,0.037193,184.397434,32.000000,199.891610,187.907875,187.268765,169.177014,32.000000,164.996548,68.376376,59.063324,95.524124,51.610185,42.167817,53.924051,37.441052,25.823226,15.831360,54.681857,34.521883
54.891006,85.062421,138.887800,161.685446,98.599694,96.204808,29.700719,14.206395,138.395011,0.848359,84.772963,55.661708,159.754788,139.073431,157.849515,138.652042,78.306100,136.903757,-0.000675,0.001002,32.000000,-235.801964,138.858955,-0.623282,22.835896,0.693961,468409.764836,0.960335,40.312078,20.728563,2.547369,0.052693,0.042557,185.157607,32.000000,199.137278,187.052491,189.174010,169.747790,32.000000,164.196131,68.380519,58.991838,95.525715,51.610185,42.150462,53.924051,37.581643,25.823226,15.811885,54.672219,34.578009
54.623350,85.040071,138.962853,161.678453,98.553716,96.202320,30.033960,14.199688,138.341560,0.848928,84.830464,55.525051,159.783715,139.147798,157.744615,138.674671,78.257210,136.924964,-0.000676,0.001012,32.000000,-235.808507,138.913106,-0.622203,22.835608,0.694308,468393.645773,0.919247,40.308010,20.729015,2.548859,0.049777,0.069841,185.952128,32.000000,198.271858,188.624012,189.817611,168.323248,32.000000,165.993292,68.362592,58.985901,95.547872,51.610185,42.179604,53.924051,37.733396,25.823226,15.734939,54.682496,34.530173
54.583488,85.025723,138.870612,161.673137,98.547248,96.199735,29.943293,14.197690,138.346100,0.849003,84.830464,55.658363,159.783715,139.126551,157.744615,138.715211,78.257210,136.894236,-0.000677,0.000981,32.000000,-235.809850,138.955324,-0.621557,22.811086,0.687365,468277.397249,0.902097,39.926114,20.761474,2.530247,0.057017,0.038867,185.952128,32.000000,198.271858,188.624012,189.817611,168.323248,32.000000,165.993292,68.362592,58.985901,95.547872,51.610185,42.146820,53.924051,37.757033,25.823226,15.685366,54.678622,34.470012
54.583315,85.016066,138.949731,161.674816,98.557274,96.194651,29.778909,14.205254,138.465128,0.848813,84.811553,55.664465,159.756974,139.142761,157.750624,138.709736,78.302114,136.935100,-0.000677,0.000987,32.000000,-235.804909,138.828608,-0.621466,22.813525,0.691782,468453.417693,0.896775,40.161435,20.820570,2.544019,0.059414,0.041484,184.419577,32.000000,199.897746,188.345556,186.732315,168.457788,32.000000,165.556499,68.339697,59.022870,95.552423,51.610185,42.174235,53.924051,37.765405,25.823226,15.652166,54.681179,34.466197
54.818717,85.024067,138.899362,161.672018,98.565522,96.193411,29.777463,14.205539,138.385165,0.848326,84.728922,55.638435,159.741229,139.098186,157.804243,138.660150,78.321812,136.948118,-0.000679,0.000992,32.000000,-235.802493,138.968720,-0.621586,22.821550,0.692590,468440.828088,0.900150,40.185545,20.805783,2.544187,0.057202,0.042098,184.658434,32.000000,199.609223,187.612492,187.775918,169.677261,32.000000,164.761324,68.330615,59.047740,95.551596,51.610185,42.158273,53.924051,37.450340,25.823226,15.652330,54.677127,34.436483
54.791955,85.024067,139.003839,161.672018,98.590637,96.192213,29.657296,14.215100,138.310066,0.848567,84.678168,55.648971,159.784799,139.139883,157.792849,138.706870,78.262929,136.994082,-0.000680,0.000989,32.000000,-235.792440,138.869129,-0.621233,22.814102,0.692892,468321.973303,0.905053,40.176054,20.780544,2.545645,0.044152,0.036454,185.422361,32.000000,198.834939,187.178371,190.180334,169.482528,32.000000,164.164037,68.295604,58.992998,95.507554,51.610185,42.191378,53.924051,37.649049,25.823226,15.680345,54.680274,34.420709
54.761052,85.016066,138.926689,161.670060,98.588365,96.187168,29.092419,14.203113,138.365088,0.848389,84.678168,55.746792,159.784799,138.971947,157.792849,138.696838,78.262929,136.991726,-0.000680,0.000996,32.000000,-235.801149,138.840499,-0.621271,22.854831,0.684230,468050.120617,0.892384,39.645079,20.794017,2.519284,0.056164,0.043198,185.422361,32.000000,198.834939,187.178371,190.180334,169.482528,32.000000,164.164037,68.295604,58.992998,95.507554,51.610185,42.168646,53.924051,37.658099,25.823226,15.652711,54.676389,34.705961
54.799822,85.007512,139.004135,161.663346,98.595424,96.189709,29.541835,14.193267,138.422905,0.848388,84.759841,55.595462,159.762755,139.123759,157.740954,138.663360,78.258687,136.956904,-0.000680,0.000980,32.000000,-235.816896,139.077512,-0.620744,22.845757,0.689986,468294.955306,0.904993,39.983004,20.848104,2.536939,0.047660,0.046926,185.571681,32.000000,198.554325,188.799166,189.352495,168.324164,32.000000,165.850189,68.287876,58.977616,95.542472,51.610185,42.201298,53.924051,37.634613,25.823226,15.623214,54.679507,34.428266
54.592058,84.986542,138.889190,161.651876,98.613029,96.197364,29.756684,14.203113,138.392382,0.847928,84.792962,55.543745,159.745919,139.096250,157.709367,138.757466,78.270516,136.971485,-0.000680,0.000989,32.000000,-235.804427,139.000395,-0.620963,22.846885,0.688758,468274.841204,0.923065,40.004744,20.846971,2.536962,0.047282,0.030895,184.840731,32.000000,199.464265,188.884476,187.576250,167.929259,32.000000,166.003585,68.323740,59.012200,95.523454,51.610185,42.157595,53.924051,37.792784,25.823226,15.623291,54.677658,34.506989
54.802968,84.986542,138.977289,161.651876,98.559736,96.199950,29.484124,14.209820,138.484894,0.847925,84.696072,55.649214,159.735935,139.173264,157.784981,138.773789,78.315190,137.003984,-0.000680,0.000971,32.000000,-235.800014,138.875106,-0.620803,22.877412,0.688868,468265.143977,0.908328,39.958880,20.834461,2.536580,0.048410,0.063517,184.223597,32.000000,199.800165,188.122413,186.678301,168.737518,32.000000,165.351307,68.303561,59.036360,95.513278,51.610185,42.187749,53.924051,37.647647,25.823226,15.550376,54.694121,34.682557
54.954969,84.985162,138.908517,161.647121,98.578670,96.201163,29.797829,14.202400,138.468157,0.847905,84.619269,55.686951,159.763896,139.223101,157.875617,138.810373,78.274256,137.060227,-0.000680,0.000994,32.000000,-235.808255,139.078487,-0.620956,22.863460,0.691384,468352.238557,0.905531,40.138093,20.829646,2.544128,0.050209,0.039695,184.765083,32.000000,199.378135,187.324611,188.451170,169.640555,32.000000,164.446513,68.338614,59.023878,95.551293,51.610185,42.148439,53.924051,37.767637,25.823226,15.545442,54.683834,34.560694
54.518781,84.976884,139.002065,161.647400,98.612572,96.204864,29.423560,14.201401,138.478926,0.848506,84.553989,55.681404,159.796391,139.224223,157.776559,138.855171,78.252001,137.006338,-0.000679,0.001004,32.000000,-235.803681,138.966050,-0.621722,22.867157,0.687759,468184.181403,0.910099,39.934882,20.800605,2.535945,0.051651,0.038556,185.754405,32.000000,198.522647,187.390298,190.863088,169.241358,32.000000,164.515144,68.307998,58.988714,95.500867,51.610185,42.197239,53.924051,37.809598,25.823226,15.516535,54.687148,34.635529
54.630466,84.963916,138.955224,161.650198,98.641383,96.198570,29.580664,14.204968,138.529073,0.847767,84.633013,55.690332,159.809243,139.160582,157.784916,138.734223,78.222462,137.100994,-0.000680,0.000994,32.000000,-235.802572,139.023297,-0.621782,22.850897,0.685516,468192.670858,0.897814,39.787420,20.868588,2.527679,0.045771,0.037522,185.979076,32.000000,197.995551,188.225138,190.266138,168.593682,32.000000,165.525137,68.318457,58.973223,95.509772,51.610185,42.151230,53.924051,37.450147,25.823226,15.516300,54.686244,34.655118
55.331636,84.963916,138.992864,161.650198,98.669542,96.197339,29.410537,14.201543,138.486423,0.847591,84.726587,55.658318,159.766524,139.229749,157.772267,138.724768,78.277948,137.081082,-0.000681,0.001013,32.000000,-235.805177,139.013183,-0.621400,22.879169,0.692540,468445.870763,0.917173,40.199179,20.864927,2.549618,0.046817,0.037435,185.258415,32.000000,198.912167,188.873277,188.953800,167.892073,32.000000,166.148482,68.331539,58.976782,95.537590,51.610185,42.195979,53.924051,37.347625,25.823226,15.470926,54.677717,34.628926
55.107105,84.951500,139.013154,161.642924,98.680440,96.201301,29.772848,14.200687,138.535252,0.847800,84.653305,55.690924,159.743772,139.200019,157.723056,138.737439,78.321929,137.043170,-0.000682,0.001020,32.000000,-235.807836,138.944126,-0.621411,22.856431,0.691008,468401.852575,0.910184,40.078418,20.939983,2.543548,0.050238,0.040472,184.700428,32.000000,199.689777,188.658668,186.965230,168.069309,32.000000,165.675545,68.345482,59.001813,95.505382,51.610185,42.166595,53.924051,37.596168,25.823226,15.427383,54.676212,34.629806
54.544809,84.932461,138.981006,161.630336,98.703834,96.210304,29.296148,14.208251,138.489045,0.847756,84.563852,55.626040,159.693129,139.111501,157.793747,138.759996,78.295694,136.974337,-0.000683,0.001050,32.000000,-235.801420,138.984648,-0.621416,22.855067,0.679780,467964.271531,0.902811,39.405499,20.874923,2.511996,0.053517,0.044472,184.141081,32.000000,199.747648,187.929765,187.135601,169.100474,32.000000,165.003569,68.333597,59.015861,95.489325,51.610185,42.190547,53.924051,37.778817,25.823226,15.360751,54.679084,34.538611
54.441391,84.921148,138.929576,161.626139,98.757587,96.212881,29.886206,14.203541,138.475510,0.847987,84.510726,55.720580,159.757707,139.169595,157.837732,138.797661,78.288646,137.184779,-0.000682,0.001033,32.000000,-235.803179,138.935559,-0.621341,22.852707,0.683939,467991.079735,0.895794,39.607855,20.812713,2.522599,0.047810,0.061097,184.942175,32.000000,199.039291,187.128307,189.166249,169.651553,32.000000,164.099748,68.318055,58.973658,95.477981,51.610185,42.168663,53.924051,37.557949,25.823226,15.360064,54.675317,34.431714
55.114577,84.921148,138.924417,161.626139,98.777825,96.212935,29.347713,14.202685,138.505216,0.847598,84.564941,55.640941,159.861651,139.170207,157.782763,138.713360,78.294744,137.109321,-0.000680,0.001052,32.000000,-235.807477,138.990666,-0.621527,22.839935,0.692350,468323.484618,0.920636,40.129619,20.805840,2.548015,0.052679,0.039330,185.998137,32.000000,198.281736,187.817615,191.233160,169.066866,32.000000,164.781848,68.336872,58.985539,95.493631,51.610185,42.169723,53.924051,37.464970,25.823226,15.320001,54.685624,34.402294
55.009999,84.913699,138.979930,161.618866,98.775825,96.223045,29.859546,14.202257,138.443336,0.847811,84.632365,55.566767,159.799330,139.109748,157.746313,138.821313,78.264123,137.094854,-0.000680,0.001045,32.000000,-235.809545,138.965601,-0.621132,22.871432,0.693720,468385.859065,0.904324,40.218235,20.914068,2.551911,0.054572,0.038552,185.854066,32.000000,198.220074,188.566645,189.670333,168.564428,32.000000,165.847890,68.318313,58.942805,95.495028,51.610185,42.177653,53.924051,37.589054,25.823226,15.293293,54.683647,34.506842
54.404328,84.911215,138.948655,161.607956,98.769790,96.230633,29.158518,14.199260,138.582366,0.847310,84.669116,55.667405,159.749507,139.198103,157.721261,138.734219,78.287435,137.113079,-0.000681,0.001030,32.000000,-235.808935,139.014326,-0.621145,22.858870,0.683878,468057.365074,0.908678,39.570345,20.871703,2.520647,0.052527,0.040401,185.002073,32.000000,198.928021,188.894767,188.303117,167.706761,32.000000,165.763460,68.288205,58.968279,95.502175,51.610185,42.183175,53.924051,37.850248,25.823226,15.283788,54.679113,34.646020
54.777073,84.902662,138.838296,161.604879,98.762269,96.232115,29.973884,14.205825,138.467496,0.847696,84.662120,55.601685,159.757720,139.291940,157.746091,138.728071,78.350589,137.062672,-0.000681,0.001024,32.000000,-235.802699,139.028396,-0.621198,22.868233,0.684868,468201.939825,0.895030,39.663146,20.895371,2.526449,0.052689,0.043334,184.336141,32.000000,199.714088,188.431325,186.622731,168.419061,32.000000,165.435703,68.303933,58.997637,95.495619,51.610185,42.125057,53.924051,37.343858,25.823226,15.282885,54.684267,34.704641
54.763966,84.902662,139.007224,161.604879,98.751479,96.230998,29.223567,14.202257,138.498251,0.847700,84.622576,55.661955,159.696723,139.214802,157.806024,138.785783,78.310889,137.032823,-0.000681,0.001028,32.000000,-235.807086,138.949775,-0.621186,22.877831,0.694318,468478.653413,0.927728,40.244151,20.880820,2.554000,0.058353,0.070324,184.452420,32.000000,199.572618,187.597838,187.687983,169.443171,32.000000,164.820498,68.325511,58.986662,95.478844,51.610185,42.202107,53.924051,37.647442,25.823226,15.252209,54.683814,34.417114
54.875402,84.915078,138.896374,161.616069,98.757871,96.231026,27.856143,14.208821,138.474416,0.847994,84.537876,55.684763,159.780673,139.212721,157.767968,138.732535,78.266881,137.057507,-0.000682,0.001027,32.000000,-235.799210,139.017850,-0.621630,22.909250,0.687766,468182.448810,0.895805,39.875920,20.793432,2.534606,0.042660,0.042965,185.189024,32.000000,198.707250,187.135105,189.864781,169.287162,32.000000,163.953041,68.303518,58.953070,95.458250,51.610185,42.174950,53.924051,37.688090,25.823226,15.294395,54.680667,34.590408
54.514392,84.926667,138.918948,161.628098,98.758386,96.236147,29.535087,14.202257,138.510508,0.848271,84.680534,55.625407,159.813796,139.149388,157.777034,138.783013,78.285460,137.090447,-0.000681,0.001018,32.000000,-235.810364,138.869338,-0.621882,22.885358,0.688568,468255.520250,0.919034,39.888536,20.818777,2.538297,0.058205,0.040384,186.057737,32.000000,197.987975,188.054135,190.988654,168.926864,32.000000,165.272927,68.296048,58.961914,95.441417,51.610185,42.170996,53.924051,37.787965,25.823226,15.333788,54.684660,34.618508
54.713885,84.933841,138.762644,161.632853,98.770284,96.237524,29.591449,14.197548,138.439117,0.847918,84.751552,55.628332,159.773854,139.115642,157.727563,138.777652,78.305329,137.085085,-0.000682,0.001011,32.000000,-235.801305,138.998419,-0.622714,22.887037,0.685375,468300.236064,0.962046,39.793768,20.874656,2.531123,0.052326,0.048618,185.568938,32.000000,198.381542,188.799826,189.372546,167.972843,32.000000,165.740123,68.306794,58.958906,95.443175,51.610185,42.214891,53.924051,37.670509,25.823226,15.333042,54.681739,34.624377
54.493124,84.933841,138.920660,161.632853,98.757383,96.236260,29.216040,14.203969,138.442923,0.848002,84.798289,55.648398,159.726145,139.144902,157.698219,138.744307,78.344939,137.010049,-0.000682,0.000993,32.000000,-235.802423,139.001414,-0.622713,22.850006,0.691736,468476.482585,0.913975,40.153201,20.871913,2.548299,0.050998,0.042383,184.666626,32.000000,199.193548,188.710348,187.618506,167.681440,32.000000,165.814414,68.292743,58.978754,95.419974,51.610185,42.172824,53.924051,37.806597,25.823226,15.357266,54.681631,34.541252
54.379644,84.951224,138.874790,161.637329,98.723589,96.237527,29.865918,14.202114,138.378145,0.847962,84.800055,55.562401,159.723543,139.081711,157.747288,138.762661,78.373022,137.005419,-0.000683,0.000972,32.000000,-235.806081,138.996133,-0.623037,22.857323,0.687843,468361.314916,0.908643,39.967939,20.849467,2.536150,0.051891,0.039359,184.219838,32.000000,199.650613,188.126575,186.656794,168.805174,32.000000,165.410953,68.277811,58.976267,95.377815,51.610185,42.143076,53.924051,37.686029,25.823226,15.417039,54.683805,34.472507
54.857953,84.975781,138.926481,161.644043,98.725315,96.243882,29.562511,14.199831,138.414760,0.848148,84.736988,55.549234,159.721033,139.196716,157.785884,138.736094,78.320546,137.056679,-0.000683,0.000975,32.000000,-235.808037,138.921896,-0.623141,22.879720,0.693152,468385.585769,0.924365,40.180922,20.773775,2.549325,0.043742,0.033984,184.753572,32.000000,199.150317,187.422356,188.230593,169.683296,32.000000,164.266933,68.278778,58.975564,95.362205,51.610185,42.171916,53.924051,37.619166,25.823226,15.501852,54.678779,34.542719
54.809310,84.998682,138.875110,161.651317,98.720154,96.250364,29.538513,14.203541,138.385456,0.848249,84.687197,55.455969,159.764123,139.225548,157.746098,138.677383,78.304956,137.030843,-0.000682,0.000983,32.000000,-235.802851,138.971617,-0.623704,22.866817,0.694457,468415.141814,0.906355,40.308044,20.743464,2.553801,0.049676,0.035583,185.507656,32.000000,198.474979,187.390892,190.705469,169.316163,32.000000,164.305958,68.274004,58.953498,95.343691,51.610185,42.198753,53.924051,37.758264,25.823226,15.501606,54.674009,34.585712
55.157468,84.998682,138.937379,161.651317,98.747558,96.254213,29.628995,14.200402,138.439519,0.848052,84.807318,55.549155,159.819842,139.111645,157.743113,138.776268,78.310552,136.955877,-0.000682,0.000949,32.000000,-235.805499,138.921814,-0.624475,22.892518,0.686885,468348.793592,0.907086,39.871241,20.820592,2.532477,0.053268,0.045445,186.022534,32.000000,197.787479,188.215192,190.317989,168.504819,32.000000,165.181108,68.286929,58.954795,95.399546,51.610185,42.179421,53.924051,37.446847,25.823226,15.581073,54.772101,34.680650
54.659754,85.002269,138.913813,161.658590,98.750746,96.254251,29.354825,14.200687,138.452553,0.848328,84.906709,55.470008,159.776553,139.179628,157.760444,138.776554,78.340323,136.998768,-0.000681,0.000955,32.000000,-235.810951,138.889142,-0.624532,22.893357,0.687814,468460.645659,0.908812,39.940921,20.823758,2.533787,0.048588,0.053754,185.213913,32.000000,198.644123,188.901479,188.893792,168.039934,32.000000,166.004876,68.245328,58.948046,95.388050,51.610185,42.197009,53.924051,37.728837,25.823226,15.593532,54.763889,34.735895
54.461439,85.000614,138.912438,161.669501,98.762543,96.254664,29.577565,14.204968,138.467294,0.848937,84.839496,55.565904,159.755242,139.103977,157.705887,138.688426,78.352647,136.990970,-0.000680,0.000925,32.000000,-235.803883,138.895870,-0.624385,22.870488,0.682158,468304.577963,0.899846,39.606805,20.782102,2.518922,0.051715,0.066655,184.605173,32.000000,199.508499,188.610298,187.144475,167.894919,32.000000,165.576715,68.231757,58.967539,95.356621,51.610185,42.167866,53.924051,37.844402,25.823226,15.587804,54.767951,34.687106
54.570853,85.002545,138.963784,161.675096,98.746155,96.258477,29.400042,14.201972,138.417227,0.849276,84.767223,55.535618,159.714519,139.063298,157.769171,138.693415,78.363541,137.023559,-0.000679,0.000920,32.000000,-235.804913,138.971190,-0.624289,22.883208,0.689528,468489.159100,0.917268,40.088531,20.772965,2.541428,0.055645,0.046442,184.215765,32.000000,199.509912,187.902326,187.004749,168.863676,32.000000,165.103197,68.239564,58.974172,95.359248,51.610185,42.201867,53.924051,37.728046,25.823226,15.587810,54.759158,34.716453
54.569108,85.002545,138.897491,161.675096,98.743167,96.264948,29.940761,14.202685,138.407971,0.849670,84.768753,55.556311,159.772706,139.082934,157.826742,138.718575,78.332640,136.981177,-0.000677,0.000938,32.000000,-235.804035,138.924587,-0.624332,22.858896,0.693228,468559.704944,0.913968,40.278318,20.756889,2.550657,0.049557,0.053930,184.910981,32.000000,198.851340,187.102561,188.949516,169.692842,32.000000,164.195594,68.255214,58.950895,95.372455,51.610185,42.164795,53.924051,37.794415,25.823226,15.594540,54.679458,34.522543
54.394958,85.001993,138.916744,161.686006,98.742668,96.267538,29.226447,14.200545,138.372326,0.849373,84.746118,55.540201,159.833381,139.160563,157.768378,138.675690,78.308855,136.964998,-0.000676,0.000956,32.000000,-235.808143,138.930278,-0.624855,22.848301,0.691480,468509.579978,0.917522,40.174561,20.761670,2.546484,0.057998,0.043729,185.901004,32.000000,198.292528,187.517042,191.241100,169.114877,32.000000,164.644676,68.214988,58.935026,95.340262,51.610185,42.228864,53.924051,37.475855,25.823226,15.592647,54.767734,34.624450
54.807808,85.011099,138.893059,161.689083,98.743696,96.267548,29.852303,14.199974,138.382215,0.849096,84.821374,55.532483,159.813219,139.167169,157.721762,138.724665,78.317008,136.959367,-0.000676,0.000971,32.000000,-235.807730,139.002313,-0.625688,22.881739,0.691929,468598.233227,0.901044,40.176246,20.772186,2.545350,0.049442,0.040168,185.827537,32.000000,198.004903,188.495674,189.843750,168.412992,32.000000,165.772755,68.228050,58.924268,95.372032,51.610185,42.164132,53.924051,37.664670,25.823226,15.624298,54.765079,34.552770
54.987797,85.011099,138.861966,161.700553,98.740014,96.268859,29.449831,14.205396,138.412317,0.849300,84.859472,55.521987,159.788263,139.133605,157.716358,138.702055,78.321564,136.974094,-0.000676,0.000958,32.000000,-235.803455,138.993215,-0.625754,22.881765,0.695030,468736.165065,0.926305,40.343994,20.788186,2.553853,0.048352,0.040543,185.031120,32.000000,198.792937,188.868622,188.285014,167.916074,32.000000,166.310142,68.217519,58.934222,95.347892,51.610185,42.210144,53.924051,37.880905,25.823226,15.624411,54.679222,34.687179
54.362630,85.011099,138.869257,161.700553,98.713985,96.267618,29.737647,14.202114,138.415245,0.849167,84.876415,55.513832,159.787335,139.050391,157.732402,138.680520,78.406946,136.939143,-0.000677,0.000942,32.000000,-235.805917,138.848800,-0.625309,22.867157,0.687634,468537.693266,0.899474,39.954783,20.777325,2.534184,0.052694,0.041717,184.422586,32.000000,199.748381,188.317665,186.792769,168.320770,32.000000,165.456519,68.248095,58.955049,95.318011,51.610185,42.155322,53.924051,37.920636,25.823226,15.624524,54.688161,34.420489
54.411819,85.016341,138.928779,161.705309,98.670822,96.265071,29.273932,14.203113,138.451383,0.849448,84.798839,55.503460,159.749033,139.019254,157.796224,138.733183,78.331530,136.991237,-0.000676,0.000933,32.000000,-235.802788,138.848494,-0.625327,22.878382,0.684752,468451.041254,0.908529,39.781848,20.779855,2.525323,0.052414,0.043839,184.370915,32.000000,199.413530,187.695363,187.608883,169.272838,32.000000,164.708575,68.262319,58.963124,95.299240,51.610185,42.186508,53.924051,37.568569,25.823226,15.642867,54.769121,34.511978
54.620795,85.022688,138.874915,161.700553,98.637662,96.265064,29.981471,14.197690,138.408206,0.849491,84.767191,55.499824,159.819155,139.093600,157.814088,138.567063,78.339682,136.881829,-0.000677,0.000931,32.000000,-235.807883,138.819413,-0.625380,22.841508,0.694714,468581.864265,0.910992,40.384387,20.677657,2.554498,0.052274,0.037310,185.189099,32.000000,198.711545,187.020657,189.516162,169.843634,32.000000,164.441603,68.295732,58.942674,95.301997,51.610185,42.157475,53.924051,37.786592,25.823226,15.665080,54.670016,34.494517
54.755728,85.037588,138.936848,161.706148,98.616185,96.255967,29.407842,14.200116,138.366177,0.849592,84.831129,55.458067,159.860554,139.102714,157.764691,138.646089,78.313758,136.841323,-0.000677,0.000934,32.000000,-235.809718,138.855776,-0.626304,22.838204,0.693931,468692.561894,0.924500,40.342028,20.778135,2.553283,0.050339,0.034846,186.050353,32.000000,198.079765,187.822929,191.205951,168.742919,32.000000,164.701517,68.282442,58.926711,95.286240,51.610185,42.197216,53.924051,37.805981,25.823226,15.665311,54.680598,34.522543
54.464514,85.037588,138.943645,161.706148,98.575118,96.247072,29.745016,14.201258,138.386114,0.849823,84.915936,55.577951,159.817546,139.144964,157.726477,138.582202,78.315998,136.918209,-0.000677,0.000907,32.000000,-235.804479,138.859691,-0.626436,22.856457,0.691582,468585.214742,0.898939,40.146517,20.717338,2.542528,0.047076,0.035625,185.619960,32.000000,198.268336,188.913309,189.397072,168.070292,32.000000,166.232394,68.296865,58.906818,95.317451,51.610185,42.183752,53.924051,37.883609,25.823226,15.717404,54.673576,34.500239
54.418075,85.050832,138.882406,161.708666,98.596218,96.240660,29.395082,14.199403,138.387528,0.849858,84.863711,55.604197,159.752880,139.090582,157.709178,138.684816,78.362837,136.930555,-0.000676,0.000925,32.000000,-235.807318,138.808562,-0.626688,22.820554,0.689927,468543.441116,0.913963,40.031392,20.723764,2.537394,0.054295,0.041265,184.766412,32.000000,199.079854,188.700268,187.613180,167.981443,32.000000,166.191631,68.281954,58.950185,95.292876,51.610185,42.194504,53.924051,37.570947,25.823226,15.763841,54.676310,34.529513
54.824673,85.054419,138.875861,161.712582,98.600905,96.236825,29.709679,14.200973,138.398250,0.849607,84.834741,55.612264,159.755592,139.042887,157.755651,138.689483,78.377401,136.958244,-0.000674,0.000904,32.000000,-235.803453,138.877680,-0.626425,22.855880,0.693781,468634.637596,0.908777,40.312318,20.758530,2.551086,0.045548,0.056629,184.093982,32.000000,199.701449,187.965860,186.754080,168.457544,32.000000,164.966700,68.304908,58.963726,95.297894,51.610185,42.158178,53.924051,37.689574,25.823226,15.776819,54.683313,34.651596
54.759961,85.047521,138.965088,161.705029,98.584527,96.226707,29.355313,14.203399,138.406560,0.849449,84.742988,55.566284,159.771525,139.135848,157.838759,138.703643,78.355388,136.932592,-0.000675,0.000895,32.000000,-235.805125,138.900664,-0.625440,22.855513,0.695233,468555.845795,0.920418,40.370467,20.717634,2.552137,0.047361,0.042428,184.632980,32.000000,199.203902,187.534056,188.064956,169.621340,32.000000,164.985615,68.337066,58.941166,95.296047,51.610185,42.199938,53.924051,37.900621,25.823226,15.777373,54.680864,34.441179
54.755589,85.047521,138.861883,161.705029,98.588826,96.229253,29.995591,14.205682,138.304407,0.849470,84.700271,55.577014,159.794445,139.064888,157.792713,138.737707,78.278367,136.951200,-0.000674,0.000891,32.000000,-235.801039,138.872436,-0.625739,22.832906,0.687910,468323.578387,0.903296,39.981881,20.716391,2.533091,0.053115,0.041244,185.516204,32.000000,198.447016,187.216752,190.522358,169.532741,32.000000,164.680533,68.334535,58.901185,95.262003,51.610185,42.153305,53.924051,37.736085,25.823226,15.753916,54.677559,34.496424
54.643320,85.038415,138.993423,161.705029,98.547885,96.230494,29.484924,14.208251,138.380849,0.849481,84.768494,55.588354,159.852757,139.002695,157.736882,138.614456,78.304031,136.902347,-0.000673,0.000904,32.000000,-235.798306,138.859505,-0.626754,22.840774,0.689301,468336.440192,0.915265,40.037250,20.726061,2.537713,0.048631,0.033679,185.938535,32.000000,197.733301,188.135265,190.691060,168.576003,32.000000,165.176533,68.341596,58.912951,95.296041,51.610185,42.212438,53.924051,37.727117,25.823226,15.722737,54.670577,34.545214
54.791923,85.038967,138.904664,161.702791,98.512038,96.226684,29.546183,14.198547,138.368203,0.849458,84.900587,55.626894,159.840101,139.109627,157.780018,138.591877,78.302067,136.986997,-0.000672,0.000892,32.000000,-235.808993,138.885533,-0.627921,22.863092,0.689511,468492.757017,0.895830,40.041459,20.812036,2.536031,0.043366,0.047814,185.299072,32.000000,198.405382,189.055556,188.915382,168.210517,32.000000,166.440545,68.352140,58.924036,95.328770,51.610185,42.172978,53.924051,37.715896,25.823226,15.725045,54.682310,34.538244
54.723582,85.029034,138.893148,161.699993,98.468233,96.224006,29.277942,14.210391,138.371876,0.849367,84.812291,55.712810,159.773822,139.152629,157.724890,138.641044,78.339014,136.978599,-0.000672,0.000879,32.000000,-235.798132,138.949099,-0.628777,22.854307,0.691680,468492.202626,0.913375,40.140521,20.762866,2.543649,0.050253,0.038569,184.615394,32.000000,199.491631,188.647080,187.051155,168.272867,32.000000,165.656965,68.359559,58.960551,95.310207,51.610185,42.205064,53.924051,37.889783,25.823226,15.725442,54.742026,34.618361
54.552873,85.029034,138.926450,161.699993,98.443142,96.218947,29.794567,14.205825,138.433011,0.849686,84.733947,55.588202,159.757441,139.189496,157.837465,138.756429,78.337590,137.005048,-0.000671,0.000897,32.000000,-235.802699,138.892974,-0.629660,22.882736,0.688246,468409.248963,0.908756,39.997935,20.805558,2.535130,0.068493,0.040231,184.122692,32.000000,199.620255,187.904676,187.143122,169.119312,32.000000,164.906784,68.357258,58.948133,95.291886,51.610185,42.178479,53.924051,37.863745,25.823226,15.691263,54.680834,34.672506
54.799976,85.012478,138.884292,161.690482,98.450422,96.215156,29.794491,14.203256,138.435182,0.849744,84.697241,55.624456,159.763572,139.036198,157.852662,138.704804,78.297479,136.911555,-0.000670,0.000907,32.000000,-235.807071,138.902479,-0.630015,22.895219,0.689455,468347.708257,0.918281,40.053793,20.764572,2.538086,0.050659,0.034340,184.889457,32.000000,198.743722,187.307600,188.740622,169.729110,32.000000,164.452729,68.340334,58.904107,95.301301,51.610185,42.194981,53.924051,37.680617,25.823226,15.633990,54.703307,34.698478
54.987980,84.998682,138.938705,161.683488,98.476452,96.208936,29.537765,14.197548,138.411332,0.849869,84.625230,55.611601,159.901641,139.130813,157.800601,138.654766,78.305364,137.013422,-0.000670,0.000904,32.000000,-235.810648,138.988629,-0.630011,22.865374,0.691335,468406.317154,0.905384,40.218407,20.778718,2.546639,0.057893,0.038617,185.824842,32.000000,198.224734,187.543865,191.130865,169.250310,32.000000,164.732762,68.359029,58.898205,95.303394,51.610185,42.189177,53.924051,37.611253,25.823226,15.586190,54.682428,34.692975
54.906354,84.990405,138.925453,161.681530,98.482444,96.205262,30.000660,14.200402,138.373164,0.849908,84.806064,55.602759,159.855936,139.151448,157.769113,138.586235,78.254639,136.970406,-0.000669,0.000936,32.000000,-235.810908,138.893262,-0.630551,22.871065,0.686922,468323.591596,0.900872,39.963697,20.773848,2.534386,0.050990,0.033616,185.843758,32.000000,197.965830,188.380828,190.021598,168.350058,32.000000,165.528552,68.353423,58.905992,95.320532,51.610185,42.213940,53.924051,37.933266,25.823226,15.586177,54.743128,34.719314
54.455999,84.990405,138.908629,161.681530,98.488078,96.206623,29.689416,14.200545,138.486405,0.849907,84.742440,55.633116,159.776721,139.153711,157.753824,138.690032,78.293210,137.006461,-0.000668,0.000952,32.000000,-235.808471,138.927015,-0.630766,22.850163,0.685208,468174.306465,0.905230,39.769255,20.814971,2.526710,0.045672,0.038385,184.995114,32.000000,198.537101,189.036900,188.367697,167.873801,32.000000,166.425599,68.348212,58.927211,95.312023,51.610185,42.177610,53.924051,37.916132,25.823226,15.557351,54.677746,34.685419
