OSU 80 Ton Compressor Load Stand
54.488317,84.983507,138.920467,161.678453,98.492434,96.212611,29.850883,14.201686,138.425114,0.849736,84.692760,55.738705,159.780283,139.090255,157.728727,138.615715,78.309366,137.026702,-0.000667,0.000933,32.000000,-235.806182,138.951162,-0.630849,22.838807,0.686156,468276.852303,0.892654,39.839351,20.845005,2.530225,0.049390,0.063877,184.447750,32.000000,199.705035,188.289979,186.800250,168.502656,32.000000,165.522909,68.375014,58.927407,95.292409,51.610185,42.215090,53.924051,37.679076,25.823226,15.533267,54.686568,34.503247
54.975920,84.977988,138.948201,161.676774,98.508587,96.211396,29.361359,14.195978,138.434932,0.849250,84.596362,55.574782,159.740080,139.157627,157.830624,138.705512,78.329490,137.022300,-0.000666,0.000925,32.000000,-235.814512,138.933543,-0.630685,22.882893,0.693544,468425.337124,0.910147,40.273369,20.823777,2.550842,0.047967,0.045003,184.480822,32.000000,199.443920,187.749530,187.636304,169.225792,32.000000,164.780416,68.380067,58.917801,95.289180,51.610185,42.192932,53.924051,37.632585,25.823226,15.513929,54.680923,34.551083
55.013935,84.972470,138.858460,161.672858,98.506264,96.210174,27.713989,14.197833,138.477483,0.849284,84.511065,55.566891,159.799693,139.148553,157.822489,138.726599,78.277897,137.092716,-0.000667,0.001001,32.000000,-235.809379,139.007678,-0.631166,22.859421,0.693490,468400.670883,0.904681,40.235233,20.817357,2.549546,0.048903,0.035709,185.093091,32.000000,198.524473,187.292442,189.408369,169.954811,32.000000,164.402397,68.331188,58.870467,95.255497,51.610185,42.183535,53.924051,37.910043,25.823226,15.513705,54.677048,34.691508
54.819538,84.972470,138.946945,161.672858,98.504242,96.208927,29.392586,14.201115,138.420457,0.849228,84.581692,55.551331,159.900279,139.132260,157.787165,138.727273,78.285441,136.967854,-0.000667,0.001031,32.000000,-235.809375,138.902949,-0.631318,22.849114,0.684895,468121.325646,0.910864,39.760135,20.795114,2.527437,0.053251,0.045209,186.056252,32.000000,198.049633,187.734255,191.140930,169.089051,32.000000,164.852434,68.313453,58.870192,95.291105,51.610185,42.192054,53.924051,37.720021,25.823226,15.494273,54.676871,34.717774
54.723616,84.956742,138.918667,161.668102,98.513485,96.216697,30.013622,14.201115,138.443665,0.849891,84.753179,55.650093,159.801328,139.064236,157.761517,138.738356,78.265897,136.980261,-0.000667,0.001056,32.000000,-235.806425,138.974412,-0.630957,22.871459,0.684518,468186.552119,0.964255,39.718141,20.880568,2.524060,0.053077,0.049515,185.702212,32.000000,198.240099,188.826631,189.505063,168.399561,32.000000,165.996840,68.331747,58.884068,95.342453,51.610185,42.203407,53.924051,37.788572,25.823226,15.439303,54.677028,34.604641
54.899923,84.947361,139.005740,161.663346,98.531704,96.227045,29.567946,14.203969,138.428704,0.849821,84.706986,55.638652,159.775502,139.154853,157.755618,138.710570,78.298737,137.016905,-0.000666,0.001089,32.000000,-235.804062,138.938924,-0.630922,22.838466,0.688234,468256.569662,0.912687,39.904871,20.812975,2.534625,0.053137,0.041344,184.908584,32.000000,199.017736,189.003971,187.585590,168.125804,32.000000,166.236774,68.328155,58.916598,95.333965,51.610185,42.211353,53.924051,37.682608,25.823226,15.406273,54.682408,34.702146
54.898095,84.934669,138.892406,161.648799,98.557188,96.229619,29.817304,14.203256,138.435509,0.849495,84.628885,55.606751,159.787724,139.124613,157.798799,138.704641,78.305785,137.014070,-0.000668,0.001106,32.000000,-235.805923,138.879310,-0.630878,22.830074,0.688890,468355.861847,0.895545,39.981467,20.838488,2.538551,0.048658,0.062907,184.254514,32.000000,199.704649,188.106461,186.766487,168.817889,32.000000,165.035902,68.323783,58.914698,95.305821,51.610185,42.180725,53.924051,37.885021,25.823226,15.405738,54.674294,34.566930
54.425326,84.934669,139.052956,161.648799,98.552072,96.227078,29.340697,14.203113,138.465602,0.849810,84.585910,55.633897,159.745374,139.075043,157.858183,138.729923,78.307796,137.019477,-0.000668,0.001107,32.000000,-235.802132,138.917999,-0.630206,22.858450,0.687742,468250.918515,0.905943,39.802486,20.823274,2.531984,0.044689,0.062587,184.735556,32.000000,199.168418,187.696080,188.045227,169.645993,32.000000,164.669982,68.317317,58.900591,95.325121,51.610185,42.231557,53.924051,37.950155,25.823226,15.361024,54.679890,34.520342
54.508264,84.934393,138.910278,161.640127,98.525598,96.224561,27.405167,14.202685,138.440332,0.849109,84.548704,55.541367,159.828885,139.086034,157.848357,138.751171,78.301282,137.020682,-0.000667,0.001121,32.000000,-235.809936,138.837950,-0.630697,22.844236,0.687406,468235.774187,0.898395,39.791551,20.814861,2.530004,0.053200,0.037408,185.564954,32.000000,198.468587,187.349248,190.273608,169.701015,32.000000,164.748491,68.342241,58.885852,95.319940,51.610185,42.215055,53.924051,37.646770,25.823226,15.359400,54.682811,34.553577
54.761711,84.931633,139.021142,161.635651,98.529611,96.227056,29.475864,14.201543,138.494922,0.849404,84.634018,55.633790,159.850110,139.130078,157.748940,138.646049,78.298667,137.037496,-0.000667,0.001124,32.000000,-235.806488,138.980551,-0.630635,22.864587,0.694580,468442.065934,0.921599,40.247291,20.815451,2.554931,0.047430,0.043881,186.077241,32.000000,197.880865,188.006860,190.702918,168.626541,32.000000,165.106696,68.329109,58.883923,95.333494,51.610185,42.222835,53.924051,37.766362,25.823226,15.349147,54.680392,34.541985
54.986210,84.933013,138.900411,161.634812,98.546536,96.229453,29.744243,14.192696,138.427891,0.849333,84.687857,55.612921,159.792544,139.101655,157.781378,138.601672,78.339312,137.009060,-0.000669,0.001138,32.000000,-235.814844,138.832203,-0.631272,22.862306,0.692966,468402.827594,0.985029,40.166847,20.822545,2.548426,0.054835,0.052426,185.431512,32.000000,198.562139,189.126930,189.052275,168.068313,32.000000,166.454019,68.388561,58.911255,95.389072,51.610185,42.159907,53.924051,37.944405,25.823226,15.348451,54.683421,34.574194
54.808155,84.933013,139.021730,161.634812,98.537538,96.229276,29.683828,14.206681,138.440895,0.849360,84.659528,55.567617,159.756124,139.091824,157.720728,138.722734,78.321257,137.045082,-0.000669,0.001160,32.000000,-235.799712,138.920914,-0.631747,22.818797,0.689101,468296.882171,0.911235,39.919676,20.833247,2.538656,0.048634,0.040701,184.733632,32.000000,199.376470,188.735430,187.012413,168.174455,32.000000,165.943669,68.375343,58.915126,95.360485,51.610185,42.221923,53.924051,37.745695,25.823226,15.352558,54.670370,34.670672
54.762539,84.924184,138.950963,161.637050,98.577883,96.224558,29.519254,14.200830,138.407423,0.849216,84.627185,55.445136,159.719916,139.147472,157.764775,138.661145,78.331175,137.026662,-0.000669,0.001160,32.000000,-235.804579,138.762673,-0.631518,22.835267,0.685142,468129.518653,0.899025,39.705285,20.778926,2.526095,0.048688,0.040325,184.151142,32.000000,199.737483,187.790528,187.040626,168.807294,32.000000,164.728321,68.385228,58.912929,95.334754,51.610185,42.175365,53.924051,37.973269,25.823226,15.321173,54.678523,34.428780
54.522401,84.930530,138.932801,161.640966,98.597918,96.219459,29.601356,14.201972,138.357899,0.849384,84.606745,55.525872,159.748988,139.133606,157.866331,138.636862,78.289079,136.957120,-0.000671,0.001158,32.000000,-235.806388,138.843926,-0.631267,22.829576,0.689807,468245.825430,0.904040,39.876364,20.814304,2.536515,0.049284,0.032563,184.898478,32.000000,198.935075,187.390642,188.730210,169.643592,32.000000,164.640603,68.386167,58.897901,95.365190,51.610185,42.190845,53.924051,37.913633,25.823226,15.342448,54.681061,34.513519
54.391074,84.941291,138.881622,161.644603,98.598024,96.218186,29.499938,14.204398,138.293479,0.849230,84.604951,55.597984,159.838194,139.078774,157.772826,138.649555,78.292189,137.044595,-0.000670,0.001161,32.000000,-235.801831,138.888773,-0.630891,22.815177,0.689563,468215.137372,0.909841,39.911431,20.795528,2.537336,0.048385,0.042267,185.926488,32.000000,198.399730,187.671110,191.103919,169.511748,32.000000,164.805127,68.413225,58.910552,95.383148,51.610185,42.162268,53.924051,37.571823,25.823226,15.341741,54.671668,34.537290
55.119676,84.941291,138.951057,161.644603,98.573903,96.214346,30.046249,14.194408,138.363411,0.848947,84.738836,55.523994,159.824156,139.000109,157.715375,138.570626,78.298592,136.794968,-0.000669,0.001167,32.000000,-235.814443,138.809604,-0.630773,22.855120,0.693268,468387.996229,0.911633,40.149327,20.804173,2.548178,0.053107,0.052319,185.895138,32.000000,198.130248,188.348592,190.128349,168.341837,32.000000,165.451822,68.392310,58.906637,95.399904,51.610185,42.200287,53.924051,37.577168,25.823226,15.378490,54.674284,34.535016
54.765398,84.953155,138.850571,161.649079,98.573990,96.206731,29.379647,14.197690,138.298213,0.848871,84.770165,55.491540,159.768846,139.069783,157.736499,138.562011,78.315585,136.941576,-0.000669,0.001139,32.000000,-235.811817,138.856776,-0.631546,22.869885,0.695442,468452.482373,0.917183,40.287049,20.843138,2.553390,0.052501,0.040333,185.114298,32.000000,198.726257,189.080231,188.464515,167.867229,32.000000,166.080959,68.386905,58.929342,95.418987,51.610185,42.183445,53.924051,37.830051,25.823226,15.419149,54.670813,34.705815
54.372488,84.962261,138.965721,161.652436,98.583881,96.201571,29.837271,14.199974,138.430592,0.848414,84.748208,55.522574,159.788470,139.035363,157.729390,138.585970,78.386975,136.902559,-0.000668,0.001127,32.000000,-235.808550,138.831649,-0.631969,22.845757,0.683530,468076.119716,0.887520,39.585604,20.716610,2.520898,0.053220,0.042084,184.442942,32.000000,199.790829,188.469313,186.822887,168.607028,32.000000,165.617855,68.412745,58.947067,95.446295,51.610185,42.206098,53.924051,37.997110,25.823226,15.450304,54.684532,34.518728
54.644373,84.962261,138.985805,161.659430,98.612398,96.193999,29.343872,14.199403,138.361705,0.848641,84.709736,55.554654,159.762151,139.055346,157.799944,138.616202,78.378348,136.851384,-0.000669,0.001107,32.000000,-235.809285,138.785883,-0.632075,22.848721,0.687864,468190.687110,0.914007,39.937650,20.770188,2.535370,0.054681,0.041956,184.453233,32.000000,199.700323,187.650728,187.612617,168.948465,32.000000,164.613139,68.408609,58.937839,95.451936,51.610185,42.175429,53.924051,37.793815,25.823226,15.449920,54.679458,34.513666
54.996662,84.962261,138.936773,161.659430,98.657004,96.189089,29.759688,14.198689,138.313758,0.848644,84.657981,55.449655,159.810410,139.002595,157.820408,138.582730,78.320099,136.847405,-0.000669,0.001135,32.000000,-235.809998,138.734917,-0.631476,22.827504,0.695173,468231.018663,0.907040,40.326007,20.680023,2.555809,0.049654,0.037083,185.158369,32.000000,198.726007,187.327454,189.464166,169.692273,32.000000,164.749444,68.415784,58.932902,95.452019,51.610185,42.194279,53.924051,37.657676,25.823226,15.449536,54.673035,34.673753
55.001314,84.978264,138.905942,161.666983,98.668926,96.192980,29.170284,14.205111,138.346329,0.848647,84.707837,55.490026,159.867995,139.004450,157.759325,138.458606,78.340271,136.802733,-0.000668,0.001144,32.000000,-235.805543,138.756349,-0.631210,22.849638,0.690994,468081.133995,0.917227,40.063351,20.664018,2.543461,0.044048,0.048378,186.001006,32.000000,198.236846,187.867919,191.134288,168.917047,32.000000,165.011876,68.415390,58.926196,95.483486,51.610185,42.155438,53.924051,38.035618,25.823226,15.504801,54.744111,34.538757
54.645605,85.000338,138.923604,161.678732,98.666126,96.196877,29.532159,14.201258,138.343130,0.848688,84.833497,55.560082,159.819433,139.018540,157.700833,138.520270,78.303015,136.885234,-0.000669,0.001145,32.000000,-235.810052,138.761143,-0.630706,22.852969,0.685998,467998.511677,0.898060,39.724503,20.720352,2.526276,0.054029,0.035897,185.647273,32.000000,198.310420,188.773106,189.761021,168.041536,32.000000,165.878549,68.419103,58.934577,95.534373,51.610185,42.188963,53.924051,37.858003,25.823226,15.581262,54.682792,34.548148
54.297996,85.004201,138.884615,161.686286,98.662747,96.194203,29.678223,14.200259,138.337718,0.848823,84.868146,55.438717,159.747074,138.944624,157.712033,138.504603,78.358709,136.829713,-0.000669,0.001177,32.000000,-235.805150,138.704671,-0.630196,22.828658,0.685148,467997.183572,0.916194,39.736044,20.678670,2.525502,0.046312,0.047571,184.877351,32.000000,198.979590,189.049651,187.725502,167.978653,32.000000,166.590414,68.414401,58.946219,95.519697,51.610185,42.159249,53.924051,37.817938,25.823226,15.581266,54.670419,34.521883
54.780297,85.004201,138.948075,161.686286,98.667598,96.193993,29.387101,14.208393,138.238965,0.848738,84.785437,55.455136,159.753107,139.048024,157.729774,138.494158,78.381197,136.853355,-0.000668,0.001194,32.000000,-235.799147,138.665652,-0.631017,22.862725,0.690592,468281.558594,0.911469,40.100240,20.755645,2.542265,0.056671,0.042799,184.197009,32.000000,199.821986,188.135311,186.632164,168.643582,32.000000,165.271660,68.410673,58.938245,95.515564,51.610185,42.194454,53.924051,37.800796,25.823226,15.594715,54.686135,34.455118
54.803918,85.011375,138.779229,161.684327,98.646318,96.188939,29.898487,14.200116,138.215325,0.848938,84.746535,55.382534,159.730712,138.931920,157.831041,138.536404,78.337625,136.817000,-0.000668,0.001208,32.000000,-235.807096,138.718233,-0.630577,22.837758,0.696411,468333.892895,0.913285,40.440084,20.673222,2.557822,0.050287,0.039944,184.606434,32.000000,199.387463,187.535625,188.143079,169.551740,32.000000,164.471137,68.422930,58.943914,95.522386,51.610185,42.159289,53.924051,38.026522,25.823226,15.619704,54.686430,34.540151
54.316831,85.026827,138.842797,161.677893,98.637243,96.181308,29.313051,14.199260,138.283112,0.848858,84.680224,55.478165,159.816793,138.931064,157.788713,138.575967,78.346769,136.938248,-0.000667,0.001200,32.000000,-235.812378,138.646892,-0.629560,22.821314,0.688373,468064.374784,0.913498,39.974355,20.662118,2.536461,0.051398,0.042610,185.527770,32.000000,198.535111,187.391161,190.283971,169.596781,32.000000,164.577832,68.433230,58.921114,95.501139,51.610185,42.159093,53.924051,38.064211,25.823226,15.673498,54.680185,34.411758
54.631765,85.029310,138.762947,161.669221,98.649090,96.178400,29.825980,14.202400,138.228885,0.849165,84.837730,55.486828,159.823384,138.992440,157.719505,138.532984,78.290054,136.804592,-0.000666,0.001180,32.000000,-235.805140,138.691964,-0.628798,22.824960,0.687834,468117.654353,0.897421,39.958801,20.688187,2.532287,0.050536,0.040688,185.995782,32.000000,198.144751,188.007220,190.670756,168.858577,32.000000,165.134019,68.418479,58.902831,95.545432,51.610185,42.145073,53.924051,37.704346,25.823226,15.673771,54.694456,34.434722
54.622671,85.029310,138.873578,161.669221,98.653400,96.175830,29.335540,14.206681,138.278602,0.848883,84.960811,55.504266,159.813459,138.895746,157.760854,138.528464,78.338937,136.889188,-0.000667,0.001188,32.000000,-235.802170,138.713377,-0.628172,22.851028,0.696075,468314.320216,0.924241,40.444463,20.737402,2.556165,0.059176,0.038345,185.506450,32.000000,198.744493,189.067887,189.245730,167.835593,32.000000,165.986054,68.413748,58.935468,95.576849,51.610185,42.163125,53.924051,37.908333,25.823226,15.682687,54.687207,34.609924
54.359468,85.029034,138.825071,161.672858,98.646544,96.175782,29.766979,14.203541,138.244736,0.848938,84.886760,55.447360,159.755157,139.069925,157.726171,138.516849,78.380060,136.814385,-0.000668,0.001198,32.000000,-235.805474,138.698816,-0.627567,22.822442,0.690699,468256.877716,0.902629,40.142557,20.729783,2.539968,0.048026,0.042799,184.716781,32.000000,199.524127,188.897702,187.108587,168.093570,32.000000,166.222805,68.435803,58.953149,95.579710,51.610185,42.127038,53.924051,37.869124,25.823226,15.682026,54.673193,34.412859
54.747837,85.042002,138.825115,161.671459,98.618821,96.175801,29.518518,14.194979,138.228656,0.848676,84.831477,55.542595,159.740184,138.972622,157.793766,138.478462,78.354371,136.845980,-0.000668,0.001178,32.000000,-235.812069,138.731043,-0.627200,22.837732,0.690632,468160.396660,0.917861,40.151329,20.721626,2.542416,0.046957,0.039281,184.202413,32.000000,199.895027,187.819006,187.012293,168.874708,32.000000,165.072339,68.423002,58.971316,95.565799,51.610185,42.147567,53.924051,37.845058,25.823226,15.727373,54.688112,34.531347
54.747380,85.046417,138.763880,161.666703,98.601120,96.171940,29.730737,14.200259,138.275612,0.848705,84.769117,55.542190,159.755949,138.937283,157.826541,138.439575,78.290694,136.941369,-0.000670,0.001165,32.000000,-235.806953,138.713644,-0.627391,22.855618,0.695253,468206.852789,0.909323,40.405384,20.644494,2.553834,0.048456,0.036500,184.803298,32.000000,199.227049,187.206314,188.726600,169.490440,32.000000,164.241685,68.418386,58.943102,95.584732,51.610185,42.125218,53.924051,38.023261,25.823226,15.727800,54.666938,34.568691
54.518893,85.046417,138.886606,161.666703,98.583043,96.170641,29.639323,14.199546,138.271140,0.848703,84.678230,55.612949,159.823793,138.969195,157.776494,138.467383,78.335709,136.858219,-0.000670,0.001138,32.000000,-235.808814,138.760410,-0.627623,22.842557,0.688892,468088.122270,0.909930,40.043403,20.685392,2.535719,0.044780,0.044876,185.844980,32.000000,198.540718,187.620383,190.978464,169.493694,32.000000,165.127723,68.407290,58.915481,95.571266,51.610185,42.167525,53.924051,37.985183,25.823226,15.743594,54.683785,34.552037
54.657394,85.037036,138.823446,161.672298,98.567071,96.167907,29.630693,14.200687,138.312487,0.848414,84.802764,55.534984,159.825194,139.122208,157.733767,138.609664,78.272654,136.867523,-0.000669,0.001167,32.000000,-235.808328,138.660883,-0.627318,22.838151,0.688007,468193.262319,0.903417,40.048259,20.794980,2.534621,0.048448,0.035906,185.904265,32.000000,198.256442,188.203459,190.142868,168.519358,32.000000,165.494004,68.418816,58.926718,95.587991,51.610185,42.153920,53.924051,37.907457,25.823226,15.711444,54.674491,34.548662
55.057643,85.016893,138.843175,161.668382,98.539991,96.157729,29.899098,14.197548,138.290062,0.848462,84.824888,55.519986,159.761249,138.966382,157.743594,138.573277,78.337005,136.841366,-0.000669,0.001195,32.000000,-235.812123,138.780112,-0.627271,22.806864,0.692531,468211.154164,0.910325,40.268604,20.709948,2.547495,0.051069,0.076166,185.080190,32.000000,198.849086,189.009460,188.636461,167.785689,32.000000,166.029575,68.424657,58.971309,95.610000,51.610185,42.152761,53.924051,37.686201,25.823226,15.641848,54.689322,34.576762
55.063236,85.022412,138.818899,161.672578,98.533374,96.153889,29.473220,14.204255,138.293664,0.848737,84.836436,55.590206,159.777759,139.076348,157.724688,138.546084,78.331467,136.926592,-0.000669,0.001195,32.000000,-235.805744,138.772135,-0.627347,22.822075,0.690176,468236.809514,0.908032,40.125573,20.777481,2.539884,0.047314,0.039943,184.442898,32.000000,199.824409,188.570245,186.746114,168.486008,32.000000,166.048330,68.405900,58.992280,95.603362,51.610185,42.172139,53.924051,38.006942,25.823226,15.642020,54.684345,34.527972
54.780610,85.022412,138.861358,161.672578,98.544792,96.157670,29.879298,14.200116,138.311099,0.848713,84.727995,55.623266,159.745536,139.002391,157.787438,138.561014,78.327444,136.853729,-0.000669,0.001134,32.000000,-235.809063,138.717744,-0.626852,22.856038,0.685057,467854.888152,0.892623,39.720650,20.700537,2.521778,0.042179,0.052226,184.306242,32.000000,199.859523,187.641670,187.555186,169.238337,32.000000,164.807996,68.412702,58.992432,95.607473,51.610185,42.156805,53.924051,37.841393,25.823226,15.661400,54.683824,34.543306
54.660805,85.029586,138.751680,161.673977,98.559253,96.160146,29.490194,14.193837,138.251539,0.848781,84.635142,55.581900,159.815917,139.040319,157.820272,138.572989,78.284195,136.853327,-0.000669,0.001080,32.000000,-235.820915,138.837750,-0.626591,22.840486,0.684367,467851.660138,0.905396,39.720806,20.747095,2.521081,0.054739,0.038803,185.061256,32.000000,198.974761,187.284133,189.302391,169.727612,32.000000,164.339956,68.418959,58.995817,95.608975,51.610185,42.182130,53.924051,37.648267,25.823226,15.686574,54.676723,34.587987
54.582491,85.017721,138.851320,161.677613,98.535649,96.160126,29.757773,14.199546,138.334226,0.848446,84.688260,55.587284,159.860055,139.032978,157.789084,138.567451,78.244818,136.927923,-0.000669,0.001067,32.000000,-235.806027,138.813763,-0.626902,22.856719,0.687874,468009.116244,0.898145,39.992266,20.716051,2.534863,0.048976,0.040954,185.905456,32.000000,198.358042,187.931289,191.101769,169.141554,32.000000,165.074765,68.403291,58.955585,95.622330,51.610185,42.153422,53.924051,37.947915,25.823226,15.645658,54.768944,34.555778
54.598383,85.015790,138.799715,161.678732,98.485907,96.158503,29.190929,14.205111,138.311354,0.848340,84.799045,55.674880,159.773796,139.003308,157.768996,138.591434,78.240533,136.914226,-0.000669,0.001053,32.000000,-235.800954,138.793060,-0.627158,22.881503,0.689605,468166.492895,0.912206,40.114834,20.759105,2.538413,0.054927,0.042414,185.595477,32.000000,198.544638,188.551064,189.731210,168.321290,32.000000,165.779967,68.391543,58.955476,95.621352,51.610185,42.184092,53.924051,37.991549,25.823226,15.645838,54.697967,34.528486
54.633744,85.015790,138.860800,161.678732,98.432582,96.157228,27.321115,14.204968,138.288166,0.848112,84.779161,55.672626,159.776559,139.119148,157.744231,138.486333,78.304993,136.986072,-0.000670,0.001037,32.000000,-235.805194,138.836644,-0.627568,22.851841,0.690816,468261.262968,0.905389,40.178505,20.834386,2.543880,0.052754,0.052981,184.812411,32.000000,199.173926,188.947502,188.058484,167.768779,32.000000,165.962886,68.398338,59.001870,95.648298,51.610185,42.152778,53.924051,37.937464,25.823226,15.639296,54.672888,34.576175
54.689493,85.012478,138.812100,161.674816,98.413846,96.154585,29.313721,14.199546,138.390122,0.847916,84.697122,55.547162,159.765849,139.120577,157.753863,138.625309,78.305985,136.909150,-0.000669,0.001031,32.000000,-235.805208,138.795326,-0.627780,22.855618,0.689537,468251.784525,0.922658,40.161239,20.832079,2.542195,0.053854,0.041900,184.082276,32.000000,199.845649,188.228816,186.756240,168.820523,32.000000,165.694288,68.396481,59.035729,95.620672,51.610185,42.165069,53.924051,37.972168,25.823226,15.627943,54.766869,34.497085
54.925389,84.989301,138.858853,161.666144,98.444848,96.154553,29.816228,14.205111,138.303345,0.848326,84.615758,55.638169,159.739561,139.069700,157.859522,138.604472,78.265355,136.875048,-0.000671,0.001020,32.000000,-235.801773,138.928482,-0.627710,22.892911,0.690213,468110.821188,0.985096,40.127129,20.802188,2.541667,0.050004,0.039717,184.482986,32.000000,199.625676,187.512955,188.068408,169.716169,32.000000,164.795175,68.389887,59.019390,95.629978,51.610185,42.150790,53.924051,37.781896,25.823226,15.547553,54.763840,34.594590
54.473397,84.968055,138.805515,161.654114,98.432059,96.153303,29.566972,14.200830,138.317206,0.848415,84.568259,55.657767,159.773387,139.100981,157.819505,138.668316,78.222513,136.896396,-0.000671,0.001001,32.000000,-235.806218,138.839032,-0.627298,22.869256,0.688962,468064.759524,0.917083,40.070077,20.764184,2.538186,0.046132,0.039851,185.281211,32.000000,198.674649,187.367197,190.225708,169.484436,32.000000,164.362664,68.384024,58.992860,95.625437,51.610185,42.183165,53.924051,38.060919,25.823226,15.547444,54.767656,34.710364
54.904090,84.968055,138.954434,161.654114,98.421635,96.152017,29.695629,14.207252,138.402568,0.848067,84.660625,55.649894,159.892787,139.160255,157.749856,138.728031,78.227876,136.967134,-0.000669,0.000983,32.000000,-235.801108,138.832727,-0.627103,22.874029,0.684489,467998.837322,0.897361,39.819963,20.788402,2.528136,0.043180,0.036160,185.822050,32.000000,198.111750,188.092231,190.578328,169.065980,32.000000,165.489260,68.347166,58.971142,95.617805,51.610185,42.185606,53.924051,37.805712,25.823226,15.473384,54.718364,34.451523
55.016066,84.948740,138.804912,161.648240,98.421330,96.154539,29.367154,14.202685,138.347172,0.847722,84.695196,55.561347,159.824299,139.107403,157.771343,138.627796,78.196388,136.984769,-0.000669,0.000983,32.000000,-235.806822,138.821960,-0.627242,22.866528,0.691715,468257.855826,0.913042,40.234200,20.841518,2.548134,0.050503,0.036618,185.272183,32.000000,198.742711,188.850883,189.279791,168.253359,32.000000,165.815130,68.350893,58.983320,95.618757,51.610185,42.179412,53.924051,37.906119,25.823226,15.405897,54.684257,34.644553
54.775559,84.945429,138.944747,161.647680,98.410964,96.154218,29.889931,14.202114,138.305088,0.847686,84.705126,55.617792,159.769637,139.089541,157.758038,138.647924,78.270967,136.986157,-0.000671,0.000962,32.000000,-235.804770,138.805237,-0.627938,22.851160,0.685832,468039.926532,0.901315,39.819176,20.870193,2.530858,0.057916,0.041374,184.642721,32.000000,199.606173,188.882090,187.404907,168.118710,32.000000,165.899400,68.344126,59.016839,95.608090,51.610185,42.184721,53.924051,37.869049,25.823226,15.393873,54.673104,34.550936
54.584020,84.949292,138.844661,161.645722,98.426643,96.156004,29.684686,14.199403,138.315452,0.847984,84.586180,55.711081,159.741235,139.023863,157.823107,138.615876,78.290816,136.900845,-0.000670,0.000953,32.000000,-235.806990,138.758146,-0.628635,22.864981,0.683545,468033.682159,0.909357,39.692369,20.910164,2.522989,0.041812,0.045711,184.006931,32.000000,199.816685,187.980868,186.834382,168.985790,32.000000,165.287521,68.315238,59.036396,95.589685,51.610185,42.158502,53.924051,37.948679,25.823226,15.393318,54.683303,34.673166
54.578160,84.949292,138.918568,161.645722,98.429858,96.157310,29.364104,14.208393,138.334739,0.848011,84.562388,55.551136,159.767730,139.107565,157.858716,138.635297,78.248605,137.018065,-0.000671,0.000914,32.000000,-235.798163,138.871395,-0.629285,22.837732,0.688388,468003.311699,0.897715,39.920143,20.836253,2.536619,0.047182,0.037306,184.630805,32.000000,199.283964,187.224633,188.778206,169.670097,32.000000,164.043817,68.309173,58.996629,95.583747,51.610185,42.174819,53.924051,37.988196,25.823226,15.406208,54.687375,34.430100
54.341065,84.937152,138.898115,161.639288,98.449878,96.161114,29.794963,14.200973,138.393020,0.848125,84.573172,55.524061,159.831889,139.097045,157.801583,138.608319,78.217636,136.906823,-0.000671,0.000900,32.000000,-235.806731,138.832648,-0.629512,22.841325,0.690364,468069.526455,0.907400,40.108600,20.775357,2.543687,0.050949,0.050044,185.576485,32.000000,198.568418,187.545019,191.004529,169.270128,32.000000,164.606225,68.284026,58.969098,95.552980,51.610185,42.153009,53.924051,37.904574,25.823226,15.363476,54.685299,34.434722
54.882482,84.943774,138.979552,161.635091,98.470046,96.169706,29.809742,14.203969,138.275890,0.848356,84.656927,55.602266,159.822580,139.111787,157.724357,138.644075,78.210565,136.879783,-0.000671,0.000931,32.000000,-235.803243,138.717028,-0.629704,22.859526,0.691678,468157.835787,0.917426,40.114256,20.873964,2.545314,0.051346,0.039802,185.778688,32.000000,198.119725,188.355919,190.242781,168.762353,32.000000,165.577566,68.290370,58.971309,95.532351,51.610185,42.195860,53.924051,37.832542,25.823226,15.385841,54.671442,34.521663
54.750926,84.953431,138.856826,161.628098,98.479998,96.176064,29.758378,14.196691,138.270574,0.848432,84.772129,55.547719,159.780575,139.043500,157.776923,138.571279,78.279371,136.923110,-0.000672,0.000922,32.000000,-235.812160,138.791493,-0.629337,22.877936,0.695090,468328.420229,0.908462,40.331318,20.851414,2.556043,0.048388,0.044508,184.913676,32.000000,198.969184,188.893118,188.771226,167.788351,32.000000,166.123128,68.285531,58.997108,95.575241,51.610185,42.153520,53.924051,38.058426,25.823226,15.385269,54.685545,34.558273
54.745203,84.953431,138.945977,161.628098,98.474618,96.179831,29.627827,14.202114,138.264556,0.848571,84.727452,55.539984,159.756156,138.983509,157.753576,138.597564,78.321963,136.938490,-0.000671,0.000933,32.000000,-235.806901,138.792837,-0.629691,22.858372,0.686817,468136.162375,0.898362,39.815658,20.845470,2.532312,0.044393,0.049968,184.312366,32.000000,199.723022,188.621592,186.995564,168.123708,32.000000,165.695648,68.284327,59.050124,95.549731,51.610185,42.182955,53.924051,37.915969,25.823226,15.418311,54.728208,34.524451
54.761129,84.957018,138.813663,161.624461,98.439540,96.183618,29.755091,14.198404,138.247770,0.848553,84.635756,55.462202,159.744329,139.097902,157.826209,138.638998,78.310290,136.883359,-0.000671,0.000908,32.000000,-235.809136,138.794837,-0.630054,22.863014,0.687657,468115.327889,0.902348,39.951858,20.797516,2.536155,0.062153,0.036179,184.059656,32.000000,199.702646,187.804406,187.332027,169.559756,32.000000,165.030838,68.295789,59.021775,95.539895,51.610185,42.145384,53.924051,38.080028,25.823226,15.430310,54.675376,34.528412
54.655679,84.954259,138.922893,161.623901,98.404902,96.189902,29.295971,14.196121,138.279155,0.848452,84.632921,55.540651,159.778512,139.105406,157.804275,138.531757,78.284818,136.870792,-0.000672,0.000911,32.000000,-235.810108,138.821106,-0.630763,22.827661,0.688835,468057.818113,0.906462,39.957368,20.762325,2.538048,0.053003,0.037417,184.821190,32.000000,199.009214,187.095335,189.336782,169.592684,32.000000,163.915381,68.312772,59.010359,95.540701,51.610185,42.177916,53.924051,37.968419,25.823226,15.420287,54.676202,34.519682
54.716520,84.954259,138.815130,161.630056,98.372868,96.192430,29.950011,14.200116,138.265663,0.848298,84.695969,55.509072,159.837162,139.005980,157.769529,138.581224,78.266197,136.923760,-0.000672,0.000881,32.000000,-235.807096,138.819228,-0.630762,22.830048,0.687775,468094.121904,0.902343,39.945623,20.747466,2.534894,0.046556,0.054442,185.869133,32.000000,198.368984,187.806048,191.194236,169.090148,32.000000,164.929175,68.300664,59.020818,95.534930,51.610185,42.155349,53.924051,38.197438,25.823226,15.419822,54.763466,34.712858
54.331622,84.954259,138.904539,161.630056,98.351070,96.197485,29.521721,14.202971,138.193500,0.848203,84.863274,55.461084,159.803514,138.978003,157.763331,138.525405,78.278997,136.906698,-0.000673,0.000838,32.000000,-235.804406,138.732182,-0.631107,22.844472,0.691067,468218.150008,0.918463,40.044448,20.766890,2.541783,0.048388,0.040484,185.609289,32.000000,198.294494,188.728120,189.627563,168.515200,32.000000,165.938071,68.328342,59.011388,95.576083,51.610185,42.164036,53.924051,38.176409,25.823226,15.419356,54.699432,34.534429
54.325368,84.973297,138.806361,161.645162,98.364435,96.204294,29.873667,14.199831,138.184803,0.848327,84.809225,55.629803,159.796923,138.999496,157.699767,138.502057,78.298109,136.905355,-0.000673,0.000836,32.000000,-235.815085,138.810622,-0.631240,22.822022,0.689511,468236.554996,0.897342,39.985820,20.811003,2.536988,0.054537,0.052445,184.823523,32.000000,199.110877,188.731586,188.069520,167.695263,32.000000,165.787483,68.343094,59.035555,95.589182,51.610185,42.138774,53.924051,37.838266,25.823226,15.485094,54.680500,34.561281
54.750737,84.989853,138.862350,161.658870,98.323095,96.208141,29.396611,14.198404,138.180761,0.848281,84.771887,55.589553,159.760639,138.954677,157.751281,138.495251,78.335819,136.845977,-0.000673,0.000842,32.000000,-235.808808,138.699063,-0.631427,22.843449,0.695465,468419.031180,0.917429,40.357569,20.789993,2.556606,0.049438,0.042879,183.969259,32.000000,199.914307,188.261215,186.723770,168.507679,32.000000,165.562374,68.344162,59.049247,95.562109,51.610185,42.152508,53.924051,37.946125,25.823226,15.542334,54.675907,34.540005
54.839599,85.005856,138.840413,161.663906,98.315293,96.210676,29.817111,14.200687,138.288135,0.848689,84.723013,55.599796,159.741644,139.021069,157.841998,138.518722,78.328141,136.795697,-0.000675,0.000846,32.000000,-235.809311,138.683399,-0.631353,22.827504,0.695792,468443.693344,0.906840,40.382665,20.770235,2.555093,0.052232,0.042001,184.389936,32.000000,199.500228,187.486538,187.879351,169.612895,32.000000,164.831470,68.358929,59.050306,95.567471,51.610185,42.114107,53.924051,38.167931,25.823226,15.542231,54.676222,34.506916
54.452028,85.005856,138.911395,161.663906,98.323200,96.213578,29.353349,14.204540,138.195233,0.848734,84.740700,55.511872,159.842307,138.989360,157.811272,138.599664,78.291034,136.859133,-0.000676,0.000860,32.000000,-235.801033,138.796894,-0.631287,22.806759,0.688084,468216.378186,0.899424,39.918964,20.687412,2.531755,0.052711,0.034848,185.310876,32.000000,198.763863,187.234478,190.279787,169.493731,32.000000,164.188787,68.361645,59.045485,95.590705,51.610185,42.167142,53.924051,38.127302,25.823226,15.597831,54.679448,34.566930
54.766801,85.017169,138.836342,161.669501,98.326339,96.210436,29.917701,14.203256,138.184796,0.848752,84.811644,55.630629,159.889531,138.983345,157.786196,138.512327,78.314941,136.827649,-0.000677,0.000833,32.000000,-235.807398,138.714520,-0.631124,22.805972,0.688084,468216.378186,0.899424,39.918964,20.687412,2.531755,0.052530,0.038348,185.891026,32.000000,198.008741,187.997066,190.781576,168.741922,32.000000,165.366206,68.351051,59.031409,95.594408,51.610185,42.095649,53.924051,37.977089,25.823226,15.637229,54.684532,34.551010
54.762863,85.040071,138.877567,161.672578,98.319204,96.207969,29.252570,14.199974,138.239534,0.849105,84.967338,55.611590,159.810514,138.918075,157.799768,138.468626,78.288045,136.866809,-0.000677,0.000818,32.000000,-235.810517,138.689375,-0.631173,22.817512,0.695015,468482.627975,0.920741,40.292658,20.755062,2.551078,0.047957,0.034636,185.327301,32.000000,198.546385,188.804699,189.232162,168.198055,32.000000,166.142367,68.365179,59.036867,95.612750,51.610185,42.153476,53.924051,37.958563,25.823226,15.716962,54.683372,34.456879
54.710187,85.061869,138.780682,161.680691,98.304948,96.210499,29.766612,14.196406,138.134308,0.849026,84.933945,55.578946,159.780607,138.944849,157.737351,138.448434,78.376584,136.738526,-0.000678,0.000821,32.000000,-235.810642,138.635391,-0.630934,22.782500,0.689833,468288.768942,0.897719,40.000314,20.715997,2.535046,0.052213,0.040076,184.607476,32.000000,199.510604,188.751173,187.498494,168.001250,32.000000,165.793658,68.410709,59.094259,95.637128,51.610185,42.094953,53.924051,38.160965,25.823226,15.717370,54.682133,34.495764
54.785791,85.061869,138.852565,161.680691,98.274563,96.213015,29.644004,14.200545,138.256285,0.849088,84.878533,55.685420,159.751875,138.971173,157.806239,138.511082,78.335562,136.778414,-0.000680,0.000831,32.000000,-235.806995,138.619624,-0.630440,22.821288,0.689783,468357.547322,0.918231,40.027007,20.761746,2.535981,0.051880,0.041110,184.044404,32.000000,199.786050,188.109246,186.794213,168.707692,32.000000,165.315769,68.399750,59.079393,95.608182,51.610185,42.141443,53.924051,37.956042,25.823226,15.793651,54.679428,34.542352
55.052092,85.074838,138.814229,161.676774,98.257680,96.215586,29.336920,14.199831,138.210136,0.849419,84.842649,55.631427,159.748229,138.947132,157.845581,138.557632,78.304905,136.847241,-0.000680,0.000831,32.000000,-235.814429,138.762327,-0.630106,22.807074,0.691176,468257.368478,0.903392,40.099531,20.611435,2.536652,0.056607,0.043529,184.662052,32.000000,199.241024,187.350573,188.704468,169.603963,32.000000,164.443078,68.400295,59.066912,95.631295,51.610185,42.129229,53.924051,37.803682,25.823226,15.839629,54.674629,34.516600
54.420318,85.088082,138.768881,161.664745,98.275727,96.211751,29.766411,14.199974,138.257839,0.849471,84.793053,55.682251,159.883894,139.005511,157.790352,138.572606,78.278825,136.900110,-0.000682,0.000795,32.000000,-235.808550,138.778786,-0.630561,22.821734,0.689263,468309.806516,0.905789,40.026737,20.671668,2.534463,0.047438,0.070989,185.590045,32.000000,198.536490,187.472454,190.995761,169.269381,32.000000,164.556406,68.384733,59.051596,95.617003,51.610185,42.159998,53.924051,37.907942,25.823226,15.886446,54.679979,34.485126
54.959028,85.077045,138.865922,161.659709,98.277014,96.213043,29.564010,14.201115,138.282025,0.849929,84.876188,55.663088,159.862228,139.006979,157.773535,138.501711,78.278131,136.868277,-0.000682,0.000788,32.000000,-235.807408,138.788575,-0.631088,22.814443,0.685498,468271.233504,0.910504,39.783917,20.735466,2.521507,0.052748,0.040386,185.769309,32.000000,198.004550,188.296111,190.334054,168.607782,32.000000,165.471543,68.405692,59.056394,95.663048,51.610185,42.146081,53.924051,37.858955,25.823226,15.849000,54.681454,34.513005
54.955667,85.053315,138.899961,161.651597,98.284168,96.216289,29.757055,14.204540,138.270414,0.849925,84.905340,55.642472,159.806485,139.059505,157.774985,138.590048,78.322912,136.843788,-0.000682,0.000787,32.000000,-235.805950,138.736036,-0.630674,22.842374,0.694401,468615.233642,0.908705,40.405548,20.786993,2.549946,0.047873,0.036530,185.078608,32.000000,198.831109,188.829542,188.810142,167.861277,32.000000,166.245163,68.403965,59.072725,95.700104,51.610185,42.136620,53.924051,38.067999,25.823226,15.849784,54.673822,34.543086
54.749221,85.053315,138.794606,161.651597,98.275295,96.218782,29.371367,14.206395,138.237130,0.849868,84.853723,55.631169,159.753938,139.062991,157.738151,138.536490,78.320660,136.896738,-0.000683,0.000812,32.000000,-235.800981,138.725654,-0.630924,22.828500,0.686943,468354.739714,0.905158,39.875406,20.772365,2.526717,0.047008,0.041411,184.388389,32.000000,199.661850,188.577372,187.035243,168.069289,32.000000,165.706206,68.375007,59.087583,95.668494,51.610185,42.116821,53.924051,37.978045,25.823226,15.767972,54.686814,34.426138
54.477909,85.056626,138.913321,161.648799,98.267718,96.218802,29.335790,14.200687,138.297451,0.850008,84.770692,55.647065,159.720805,139.094476,157.842232,138.634436,78.319817,136.883357,-0.000683,0.000804,32.000000,-235.806361,138.874947,-0.630782,22.831175,0.686317,468259.406204,0.899323,39.854904,20.715797,2.527491,0.048151,0.037764,184.035461,32.000000,199.624074,187.711053,187.199776,168.997560,32.000000,164.820484,68.383716,59.066122,95.658403,51.610185,42.173331,53.924051,37.908894,25.823226,15.780029,54.679526,34.561941
54.874734,85.056075,138.843552,161.642085,98.297701,96.218820,29.532912,14.203827,138.328701,0.849374,84.704704,55.720703,159.769125,139.094353,157.842011,138.666912,78.263554,136.934326,-0.000683,0.000794,32.000000,-235.803549,138.906966,-0.630772,22.849507,0.689319,468373.508219,0.914898,40.053384,20.743536,2.535097,0.047566,0.036822,184.749265,32.000000,199.012991,187.037191,189.327421,169.694222,32.000000,164.167005,68.401764,59.042332,95.674133,51.610185,42.136032,53.924051,37.910642,25.823226,15.778688,54.689194,34.450643
54.758017,85.040623,138.986710,161.635371,98.357867,96.212454,29.501166,14.198832,138.291673,0.849831,84.669638,55.685657,159.851544,139.111217,157.808840,138.632418,78.257973,136.927373,-0.000684,0.000788,32.000000,-235.812314,138.908334,-0.630446,22.837784,0.694018,468507.021625,0.920980,40.318412,20.737939,2.549902,0.041565,0.037024,185.815536,32.000000,198.226328,187.684728,191.252270,168.970764,32.000000,164.709315,68.383909,59.007880,95.655369,51.610185,42.159631,53.924051,38.038452,25.823226,15.779258,54.685555,34.544920
54.677403,85.040623,138.868735,161.635371,98.399372,96.211191,29.540592,14.208108,138.316149,0.850376,84.772411,55.676903,159.793738,139.081506,157.757303,138.605513,78.249665,136.937954,-0.000682,0.000792,32.000000,-235.796482,138.843862,-0.630606,22.852182,0.687051,468423.836574,0.907634,39.935405,20.818730,2.530191,0.050609,0.040876,185.519193,32.000000,198.261474,188.569968,189.691576,168.353622,32.000000,165.818739,68.407756,59.016861,95.705628,51.610185,42.142704,53.924051,38.028983,25.823226,15.726046,54.681484,34.434429
54.869310,85.024619,138.957108,161.626139,98.433385,96.213701,29.762288,14.205254,138.373112,0.850513,84.793789,55.648871,159.796430,139.012585,157.754344,138.651226,78.287378,136.890046,-0.000682,0.000807,32.000000,-235.807695,138.869235,-0.630870,22.834191,0.689869,468438.678373,0.910625,40.032224,20.820965,2.538198,0.046736,0.038907,184.807680,32.000000,199.117408,188.859709,188.175013,167.681450,32.000000,166.098715,68.449808,59.063592,95.719239,51.610185,42.133119,53.924051,38.108376,25.823226,15.670809,54.679910,34.538757
54.577387,85.008064,138.894303,161.616908,98.444582,96.221277,29.534497,14.208964,138.286442,0.850285,84.802824,55.714307,159.783890,139.047942,157.749317,138.609629,78.321604,136.942239,-0.000681,0.000832,32.000000,-235.800871,138.858913,-0.630446,22.815623,0.690016,468485.762606,0.910857,40.109873,20.834366,2.539783,0.047667,0.041496,184.042943,32.000000,199.784209,188.365953,186.637212,168.553200,32.000000,165.481541,68.446762,59.071021,95.720572,51.610185,42.151959,53.924051,38.091693,25.823226,15.613548,54.676930,34.475808
54.534197,85.008891,138.899461,161.611593,98.441373,96.227672,29.423050,14.198261,138.321175,0.850364,84.686658,55.730569,159.738737,139.082752,157.833050,138.629566,78.312214,136.963531,-0.000681,0.000850,32.000000,-235.812065,138.903195,-0.631132,22.827163,0.688115,468317.285471,0.900619,39.909162,20.773597,2.532511,0.051710,0.032909,184.192627,32.000000,199.641373,187.554847,187.887920,169.509784,32.000000,164.644735,68.455492,59.071021,95.704921,51.610185,42.149834,53.924051,37.852882,25.823226,15.613630,54.684227,34.515793
55.044231,85.008891,138.933759,161.611593,98.430666,96.231469,29.659819,14.199117,138.323502,0.850659,84.625250,55.732562,159.782048,139.050983,157.811591,138.592285,78.249510,136.971407,-0.000683,0.000856,32.000000,-235.810717,138.801750,-0.631849,22.853363,0.692792,468408.164507,0.912885,40.173774,20.764487,2.544906,0.044913,0.037100,185.139337,32.000000,198.841260,187.136734,190.097132,169.509901,32.000000,164.343672,68.458861,59.024399,95.675267,51.610185,42.169506,53.924051,37.827748,25.823226,15.616593,54.672770,34.463116
54.932956,85.011099,138.824807,161.604879,98.439889,96.232822,29.501823,14.198975,138.303256,0.850694,84.727750,55.674267,159.843792,139.100267,157.784096,138.623760,78.234346,136.978283,-0.000684,0.000865,32.000000,-235.807418,138.931808,-0.632063,22.823858,0.693179,468478.780032,0.917196,40.216297,20.784122,2.547016,0.043943,0.041065,185.827463,32.000000,198.071734,188.027670,190.809910,168.715637,32.000000,165.361918,68.458072,59.047986,95.730484,51.610185,42.164804,53.924051,38.135916,25.823226,15.624359,54.674914,34.568765
54.608582,85.007788,138.948978,161.607117,98.442037,96.234406,29.345107,14.196263,138.282730,0.850850,84.796597,55.722074,159.821470,139.075371,157.793779,138.682329,78.268041,136.977204,-0.000683,0.000882,32.000000,-235.810457,138.767407,-0.631491,22.861099,0.684865,468372.697023,0.900735,39.725507,20.850614,2.524038,0.044710,0.040359,185.264616,32.000000,198.600965,188.721397,189.388553,168.190008,32.000000,166.032196,68.472901,59.055836,95.740559,51.610185,42.176765,53.924051,38.070389,25.823226,15.612970,54.688565,34.427606
54.567141,85.008064,138.872107,161.604319,98.444708,96.235105,29.293180,14.197833,138.363077,0.850325,84.712424,55.637227,159.710710,139.094558,157.704248,138.831394,78.265635,136.972571,-0.000683,0.000878,32.000000,-235.810854,138.859856,-0.631152,22.878067,0.686860,468462.166878,0.907574,39.834494,20.869087,2.527168,0.053142,0.038360,184.530278,32.000000,199.393845,188.667312,187.575426,167.845159,32.000000,165.862092,68.482727,59.083010,95.717256,51.610185,42.173529,53.924051,37.637117,25.823226,15.613049,54.674599,34.458860
55.032407,85.008064,138.889212,161.604319,98.457509,96.240559,29.775362,14.198832,138.349693,0.850464,84.702405,55.699627,159.729901,139.084301,157.773275,138.794745,78.292035,137.079676,-0.000682,0.000917,32.000000,-235.807888,138.926934,-0.631649,22.858818,0.691335,468556.445387,0.918330,40.143397,20.834873,2.544453,0.048895,0.041432,183.889990,32.000000,199.854933,187.966047,186.704022,168.711451,32.000000,165.318418,68.481480,59.096883,95.693596,51.610185,42.152946,53.924051,37.828908,25.823226,15.614089,54.682418,34.426579
54.815286,85.003097,138.856908,161.602641,98.435313,96.240577,29.559340,14.200830,138.408731,0.850270,84.649014,55.700975,159.731659,139.147635,157.842173,138.794787,78.314289,137.039721,-0.000683,0.000924,32.000000,-235.806874,138.884390,-0.631786,22.897029,0.691038,468583.902646,0.920726,40.183663,20.835050,2.544977,0.048402,0.038489,184.538153,32.000000,199.441299,187.226822,188.300016,169.673441,32.000000,164.504290,68.520834,59.068579,95.725081,51.610185,42.196779,53.924051,37.975445,25.823226,15.596900,54.691653,34.587913
54.515432,84.983507,138.933249,161.602920,98.423215,96.240882,29.471543,14.202542,138.377265,0.850068,84.581775,55.658180,159.836793,139.167454,157.843461,138.715173,78.291277,136.988217,-0.000684,0.000922,32.000000,-235.805162,138.916939,-0.631590,22.859735,0.684701,468344.207439,0.897533,39.736018,20.860162,2.523771,0.052299,0.041713,185.493595,32.000000,198.653376,187.455295,190.947239,169.371982,32.000000,164.449714,68.506041,59.078842,95.710979,51.610185,42.168958,53.924051,38.118755,25.823226,15.528876,54.682821,34.727898
54.878637,84.974401,138.866144,161.600403,98.425342,96.247180,29.890960,14.201829,138.471346,0.850299,84.721649,55.729426,159.830955,139.185011,157.759911,138.689524,78.273761,137.033048,-0.000684,0.000930,32.000000,-235.806203,138.950815,-0.632086,22.842715,0.686651,468399.077764,0.907981,39.939588,20.818694,2.533179,0.047756,0.042972,185.718784,32.000000,198.067161,188.202901,190.313398,168.684449,32.000000,165.400993,68.496266,59.067694,95.728041,51.610185,42.190033,53.924051,37.908450,25.823226,15.528708,54.673694,34.656218
54.762778,84.974401,138.958054,161.600403,98.440804,96.261198,29.401481,14.200545,138.414329,0.849834,84.791979,55.675187,159.774172,139.194004,157.796530,138.699974,78.289650,137.036497,-0.000685,0.000926,32.000000,-235.807651,138.935173,-0.632232,22.859368,0.692712,468558.879394,0.916098,40.209036,20.816935,2.548512,0.045461,0.035261,184.966951,32.000000,198.930179,188.821175,188.819345,168.074879,32.000000,166.121802,68.507525,59.091693,95.768992,51.610185,42.182789,53.924051,37.974192,25.823226,15.496847,54.668039,34.544407
54.618089,84.972746,138.862078,161.595367,98.474385,96.271362,29.616611,14.203541,138.415365,0.850074,84.734350,55.774509,159.755637,139.123757,157.736837,138.758058,78.321977,137.049452,-0.000684,0.000942,32.000000,-235.803835,138.925933,-0.632439,22.842505,0.687370,468439.638834,0.896778,39.849980,20.856014,2.530423,0.049528,0.038397,184.339579,32.000000,199.860275,188.617464,187.065494,168.274773,32.000000,165.897946,68.511990,59.089062,95.740673,51.610185,42.174520,53.924051,37.907396,25.823226,15.490830,54.668767,34.584465
55.040469,84.961985,138.916627,161.596486,98.487403,96.276427,29.824445,14.203256,138.418675,0.849981,84.626044,55.707949,159.681943,139.121677,157.789702,138.758587,78.309065,136.952038,-0.000685,0.000943,32.000000,-235.804776,138.988137,-0.632008,22.834401,0.689222,468533.179875,0.913941,39.961418,20.841784,2.537454,0.047818,0.047824,183.981348,32.000000,199.843412,187.842661,187.190682,169.121076,32.000000,164.954986,68.493764,59.085764,95.719154,51.610185,42.162790,53.924051,37.825818,25.823226,15.453170,54.676989,34.606182
55.232631,84.961709,138.918265,161.596206,98.540628,96.281461,29.494918,14.203541,138.410625,0.850212,84.543011,55.688092,159.734430,139.128650,157.848722,138.802714,78.294686,137.030026,-0.000686,0.000996,32.000000,-235.805310,139.000333,-0.632236,22.857349,0.691480,468588.935486,0.910011,40.099183,20.815686,2.542419,0.047179,0.035604,184.677532,32.000000,199.098222,187.019967,189.043841,169.536934,32.000000,164.010369,68.515580,59.051074,95.734459,51.610185,42.194780,53.924051,38.065975,25.823226,15.452783,54.678091,34.472947
54.723477,84.961709,138.941331,161.596206,98.579940,96.283946,29.584322,14.196977,138.395889,0.850147,84.638452,55.791011,159.834036,139.135136,157.825611,138.736336,78.277693,137.021013,-0.000687,0.001016,32.000000,-235.814825,138.932258,-0.632423,22.844787,0.685635,468424.078305,0.896145,39.682207,20.781742,2.523900,0.057212,0.044470,185.614732,32.000000,198.486236,187.666863,191.154840,169.091692,32.000000,164.907510,68.529598,59.057685,95.737535,51.610185,42.176463,53.924051,37.990217,25.823226,15.451436,54.677412,34.565096
