OSU 80 Ton Compressor Load Stand
55.052952,84.965020,138.918144,161.596206,98.595161,96.287719,29.401368,14.199117,138.467817,0.849989,84.672919,55.784542,159.760406,139.111666,157.746898,138.715171,78.277735,136.998668,-0.000688,0.001021,32.000000,-235.808586,138.983346,-0.632346,22.847540,0.682102,468385.112614,0.902770,39.497912,20.833635,2.515148,0.045207,0.047982,185.576955,32.000000,198.321385,188.446975,189.785237,168.436502,32.000000,165.815032,68.543444,59.056133,95.763353,51.610185,42.205786,53.924051,37.891156,25.823226,15.462560,54.680559,34.524010
54.614280,84.963088,138.900203,161.597325,98.626151,96.291492,27.221781,14.197405,138.485554,0.849763,84.712860,55.706159,159.751077,139.167048,157.750748,138.839441,78.326058,137.093431,-0.000691,0.001037,32.000000,-235.810463,138.879659,-0.632135,22.870095,0.690314,468667.971488,0.909189,39.986567,20.846294,2.538971,0.043052,0.040364,184.745275,32.000000,199.173840,188.828824,188.321371,167.734710,32.000000,166.137471,68.566391,59.089852,95.768034,51.610185,42.161037,53.924051,38.047625,25.823226,15.455494,54.673085,34.511024
54.590525,84.951224,138.939320,161.601522,98.650157,96.297845,29.522581,14.197548,138.444183,0.849711,84.689497,55.728556,159.723271,139.239292,157.743620,138.755649,78.339743,137.084922,-0.000689,0.001015,32.000000,-235.810976,138.937724,-0.632365,22.874422,0.685154,468535.468326,0.908930,39.673274,20.835504,2.523355,0.051588,0.038696,184.091898,32.000000,199.890597,188.311963,186.660528,168.306748,32.000000,165.609737,68.539417,59.065092,95.727481,51.610185,42.209534,53.924051,37.653196,25.823226,15.455119,54.683313,34.697157
54.811263,84.951224,138.949079,161.601522,98.619375,96.306752,29.714694,14.200545,138.516314,0.850056,84.609285,55.800101,159.694296,139.271815,157.808495,138.779996,78.378337,136.991443,-0.000689,0.000988,32.000000,-235.806668,138.987384,-0.632494,22.864010,0.691039,468669.572732,0.990328,40.093200,20.832750,2.543295,0.052842,0.036681,184.129012,32.000000,199.706034,187.551696,187.701940,169.417108,32.000000,164.756868,68.546067,59.082329,95.730280,51.610185,42.181190,53.924051,37.931974,25.823226,15.413446,54.686548,34.557613
54.596782,84.951776,139.002486,161.600682,98.631975,96.319207,29.256922,14.199117,138.486122,0.849914,84.555989,55.748806,159.741592,139.222755,157.783862,138.872771,78.301686,137.112936,-0.000689,0.000999,32.000000,-235.810062,139.054483,-0.632731,22.875471,0.691510,468671.686360,0.913614,40.104255,20.814975,2.545118,0.043049,0.048850,184.968530,32.000000,198.945637,187.110989,189.913863,169.529203,32.000000,164.236058,68.543029,59.057395,95.712725,51.610185,42.205497,53.924051,38.001377,25.823226,15.414869,54.672937,34.544773
54.688375,84.948189,138.982567,161.597885,98.634533,96.329340,28.050265,14.203541,138.529281,0.849941,84.641834,55.762651,159.826154,139.225874,157.781124,138.839873,78.352196,137.065123,-0.000689,0.001009,32.000000,-235.806293,138.968028,-0.632487,22.859762,0.688591,468538.542341,0.903813,39.891585,20.731426,2.535046,0.057172,0.041297,185.757666,32.000000,198.105786,187.997199,190.842361,168.817412,32.000000,165.244692,68.557053,59.064012,95.756203,51.610185,42.192588,53.924051,38.011490,25.823226,15.401917,54.683165,34.548148
54.522362,84.941842,139.064481,161.593409,98.661937,96.334382,29.674086,14.205539,138.527193,0.849583,84.772984,55.738497,159.798305,139.239128,157.751697,138.818728,78.316391,137.119358,-0.000689,0.001004,32.000000,-235.804132,139.011142,-0.632525,22.851160,0.691873,468843.684664,0.922001,40.098769,20.866500,2.545983,0.050219,0.033744,185.301226,32.000000,198.565463,188.814430,189.259818,168.225520,32.000000,166.117527,68.537510,59.065266,95.771042,51.610185,42.189849,53.924051,37.831958,25.823226,15.401390,54.673291,34.511538
54.971142,84.941842,138.985289,161.593409,98.692767,96.341984,29.635327,14.200116,138.470941,0.849727,84.710703,55.704485,159.747489,139.276281,157.709431,138.837426,78.327979,137.108548,-0.000688,0.000990,32.000000,-235.806112,138.988424,-0.632620,22.878959,0.690913,468751.988921,0.960003,40.006865,20.793003,2.541355,0.046107,0.045857,184.526144,32.000000,199.411318,188.757439,187.743326,167.786609,32.000000,165.869646,68.534995,59.072812,95.746960,51.610185,42.198331,53.924051,37.850184,25.823226,15.378774,54.683568,34.726064
55.254275,84.944602,139.085654,161.592850,98.731606,96.348321,29.308917,14.200402,138.469919,0.849454,84.631451,55.702821,159.711684,139.348179,157.784057,138.838689,78.398354,137.155194,-0.000688,0.001008,32.000000,-235.808286,139.054462,-0.632518,22.866502,0.694172,468913.708154,0.910511,40.160678,20.854882,2.550595,0.065466,0.039255,183.905729,32.000000,199.863075,188.049373,186.626070,168.672826,32.000000,165.202553,68.540750,59.093346,95.752724,51.610185,42.205290,53.924051,38.041174,25.823226,15.387776,54.684867,34.428193
54.678203,84.950396,139.041588,161.592010,98.714293,96.357205,29.870517,14.206253,138.549153,0.849480,84.612820,55.693728,159.692726,139.363165,157.831060,138.879743,78.326875,137.249848,-0.000689,0.001028,32.000000,-235.803582,138.961602,-0.633099,22.873871,0.686151,468717.485064,0.903673,39.728575,20.838098,2.528332,0.049673,0.037999,184.441729,32.000000,199.372837,187.324386,188.109988,169.680581,32.000000,164.550423,68.524381,59.078893,95.727753,51.610185,42.220512,53.924051,38.008797,25.823226,15.407342,54.676478,34.588574
54.518224,84.947085,139.120062,161.589493,98.738122,96.367368,29.508868,14.203827,138.525317,0.849083,84.597297,55.725089,159.739626,139.257643,157.807162,138.819460,78.355909,137.131684,-0.000687,0.001054,32.000000,-235.804369,138.980713,-0.632103,22.869623,0.682851,468489.015755,0.908704,39.460109,20.790144,2.517193,0.045365,0.041619,185.457363,32.000000,198.695627,187.314718,190.795057,169.225624,32.000000,164.337872,68.512176,59.066549,95.719970,51.610185,42.220856,53.924051,37.842525,25.823226,15.406837,54.675730,34.702293
55.033479,84.947085,139.027043,161.589493,98.767888,96.375844,29.636988,14.201543,138.585466,0.848975,84.720975,55.674724,159.774555,139.256991,157.754669,138.902740,78.327307,137.156336,-0.000687,0.001058,32.000000,-235.809603,139.021830,-0.631943,22.865741,0.691170,468943.909355,0.901950,40.018876,20.907102,2.542907,0.052524,0.070293,185.713033,32.000000,198.039707,188.182158,190.376402,168.620787,32.000000,165.700127,68.460559,59.031583,95.762411,51.610185,42.217753,53.924051,37.812034,25.823226,15.394808,54.676261,34.595544
54.909906,84.958674,138.971242,161.592570,98.816312,96.378653,29.428842,14.198119,138.534808,0.849032,84.824657,55.742122,159.756377,139.252424,157.762850,138.861015,78.361830,137.164827,-0.000687,0.001058,32.000000,-235.809421,139.034232,-0.631912,22.897160,0.694228,469009.749430,0.916010,40.169918,20.821288,2.551808,0.055727,0.033227,185.014229,32.000000,198.873537,188.777553,188.883705,167.874709,32.000000,166.104160,68.472901,59.086525,95.780550,51.610185,42.211327,53.924051,38.081729,25.823226,15.434567,54.747878,34.695176
54.458355,84.968331,138.964296,161.596486,98.815049,96.381235,29.760902,14.202114,138.509222,0.849034,84.772978,55.771783,159.698526,139.322975,157.699956,138.862078,78.348840,137.168170,-0.000686,0.001073,32.000000,-235.806081,139.043775,-0.631963,22.875655,0.686081,468860.885373,0.902837,39.674011,20.861740,2.526227,0.049214,0.029616,184.409557,32.000000,199.715608,188.512318,187.231502,167.935387,32.000000,165.671156,68.449314,59.089577,95.745663,51.610185,42.195407,53.924051,38.136881,25.823226,15.467695,54.745705,34.579036
54.668923,84.980471,139.071159,161.605718,98.805433,96.387545,29.882686,14.205825,138.427454,0.848939,84.683264,55.529075,159.696827,139.368609,157.769542,138.846719,78.387236,137.113767,-0.000687,0.001090,32.000000,-235.803027,138.905211,-0.631418,22.868338,0.686745,468883.985761,0.911504,39.804207,20.831297,2.530896,0.041869,0.037973,183.974099,32.000000,199.839077,187.854399,187.034148,169.076712,32.000000,165.312521,68.463233,59.088098,95.734976,51.610185,42.203449,53.924051,37.623474,25.823226,15.467372,54.768806,34.682997
54.872538,84.980471,138.919009,161.605718,98.798610,96.391371,29.508163,14.206253,138.497670,0.849200,84.619721,55.639961,159.709497,139.221408,157.819960,138.743982,78.358523,137.180797,-0.000687,0.001113,32.000000,-235.805877,138.982324,-0.630813,22.898026,0.694248,469145.596140,0.909517,40.249016,20.845893,2.551753,0.047586,0.039549,184.737935,32.000000,199.135191,187.071646,188.815067,169.478015,32.000000,164.030213,68.467669,59.077451,95.737838,51.610185,42.178985,53.924051,37.901588,25.823226,15.509308,54.675081,34.552770
54.859257,84.977160,139.001733,161.600403,98.798020,96.391391,27.894136,14.198119,138.505716,0.848895,84.696713,55.663015,159.815905,139.291248,157.758779,138.746279,78.306392,137.048110,-0.000688,0.001118,32.000000,-235.812372,139.035374,-0.630472,22.889712,0.691904,469021.099890,0.902100,40.057893,20.781350,2.543880,0.048786,0.038881,185.583105,32.000000,198.626332,187.569072,191.188131,169.035804,32.000000,164.715078,68.454696,59.052560,95.732643,51.610185,42.205825,53.924051,38.135514,25.823226,15.497596,54.758185,34.648662
54.564301,84.982679,138.951116,161.597325,98.802366,96.398754,29.194960,14.202828,138.454366,0.848843,84.820287,55.663825,159.773841,139.188294,157.739243,138.749358,78.313440,137.035189,-0.000687,0.001113,32.000000,-235.806023,139.021973,-0.629803,22.875524,0.687132,468997.286543,0.909896,39.861913,20.842278,2.531667,0.046132,0.038063,185.594177,32.000000,198.185728,188.470847,189.802131,168.458965,32.000000,165.581628,68.465591,59.050125,95.777815,51.610185,42.195262,53.924051,38.075870,25.823226,15.516534,54.672878,34.622176
54.553492,84.991508,138.969798,161.603200,98.800333,96.402589,29.952989,14.200116,138.448550,0.849043,84.880229,55.800323,159.757856,139.167475,157.710394,138.773864,78.329888,137.082103,-0.000687,0.001121,32.000000,-235.812669,138.966724,-0.629823,22.874684,0.688016,469094.216924,0.962791,39.871368,20.830626,2.533788,0.048572,0.042721,184.747966,32.000000,199.094054,188.759264,188.230902,167.845973,32.000000,165.977750,68.450840,59.071783,95.746818,51.610185,42.192690,53.924051,37.776409,25.823226,15.516358,54.764695,34.557980
55.014500,84.991508,138.885041,161.603200,98.787869,96.403802,29.417364,14.197120,138.417278,0.848861,84.809843,55.720168,159.700226,139.175082,157.708072,138.726700,78.354607,137.045642,-0.000685,0.001095,32.000000,-235.811404,138.969438,-0.629663,22.869964,0.692721,469262.967061,0.925390,40.161020,20.817364,2.546557,0.050487,0.036801,184.095274,32.000000,199.942029,188.247483,186.711852,168.119354,32.000000,165.543478,68.458259,59.075921,95.739234,51.610185,42.172702,53.924051,37.821582,25.823226,15.546914,54.679733,34.573313
54.772171,85.005304,138.974972,161.601801,98.793515,96.402529,29.784849,14.201972,138.518885,0.849040,84.768408,55.605629,159.672594,139.175529,157.789383,138.750947,78.371727,137.122157,-0.000684,0.001092,32.000000,-235.804585,139.019485,-0.628438,22.855015,0.693048,469267.951969,0.902220,40.180284,20.823475,2.547404,0.042855,0.034039,184.152507,32.000000,199.583082,187.736302,187.540254,169.229856,32.000000,165.057094,68.457248,59.086670,95.733062,51.610185,42.210572,53.924051,38.125835,25.823226,15.594801,54.700720,34.541178
54.500988,85.026827,138.866388,161.616348,98.750851,96.401234,29.164042,14.198261,138.389165,0.849087,84.711713,55.714000,159.751992,139.166436,157.817671,138.786351,78.341738,137.116977,-0.000684,0.001095,32.000000,-235.808131,138.898626,-0.627735,22.865295,0.685749,469010.404827,0.910282,39.736638,20.781225,2.524517,0.045079,0.045321,184.872093,32.000000,198.947083,187.066989,189.658586,169.653324,32.000000,164.189215,68.416508,59.051357,95.711312,51.610185,42.165951,53.924051,38.116098,25.823226,15.669621,54.690030,34.422250
54.832316,85.035380,138.927642,161.625300,98.727443,96.406157,29.810272,14.209107,138.472576,0.849057,84.806808,55.691059,159.842372,139.210559,157.765322,138.821154,78.316198,137.075749,-0.000684,0.001076,32.000000,-235.799581,139.007694,-0.628257,22.851238,0.690372,469105.201689,0.903401,39.983280,20.800891,2.537328,0.047910,0.041084,185.733943,32.000000,198.245223,187.758034,191.055419,168.763766,32.000000,164.975215,68.400381,59.025799,95.722522,51.610185,42.220418,53.924051,38.013245,25.823226,15.669894,54.692076,34.482705
54.386199,85.035380,138.895230,161.625300,98.702623,96.410103,29.076071,14.204112,138.460717,0.848771,84.919866,55.649516,159.773381,139.235743,157.737273,138.747220,78.360246,137.130337,-0.000684,0.001063,32.000000,-235.808017,138.958483,-0.628970,22.876599,0.693630,469309.175578,0.927665,40.266310,20.828390,2.547961,0.045458,0.043459,185.347039,32.000000,198.410166,188.876285,189.248104,168.213198,32.000000,166.174370,68.385264,59.053814,95.738319,51.610185,42.176865,53.924051,38.189098,25.823226,15.699940,54.675976,34.498332
54.841365,85.042002,138.935612,161.627258,98.701280,96.404265,29.858628,14.197405,138.392558,0.849059,84.870254,55.623803,159.747891,139.214191,157.695501,138.819394,78.390426,137.088697,-0.000685,0.001065,32.000000,-235.809971,138.996318,-0.628194,22.864535,0.689401,469234.223375,0.901653,39.955491,20.834111,2.533682,0.046687,0.039392,184.519166,32.000000,199.361014,188.707743,187.842342,167.889381,32.000000,165.947174,68.324672,59.073261,95.734479,51.610185,42.205537,53.924051,37.955115,25.823226,15.723327,54.684965,34.510731
54.691378,85.050280,138.937915,161.630336,98.723587,96.408502,29.404379,14.207822,138.458217,0.849171,84.832934,55.817938,159.742448,139.188068,157.763598,138.847414,78.417878,137.027451,-0.000685,0.001066,32.000000,-235.801029,138.951914,-0.627175,22.826979,0.695274,469384.025640,0.932714,40.385857,20.816305,2.553869,0.047298,0.053566,183.837894,32.000000,199.855587,188.080998,186.610055,168.552439,32.000000,165.248722,68.315747,59.098289,95.730383,51.610185,42.189187,53.924051,38.029168,25.823226,15.752511,54.684729,34.529293
54.657835,85.054971,138.930828,161.627538,98.727675,96.416156,29.682610,14.199260,138.354371,0.848941,84.778931,55.762269,159.725529,139.148023,157.869595,138.738619,78.374186,136.967958,-0.000684,0.001060,32.000000,-235.810575,138.938620,-0.626706,22.833169,0.688898,469092.543541,0.900028,39.953412,20.766107,2.533409,0.050373,0.035295,184.306529,32.000000,199.385968,187.453485,187.872689,169.695944,32.000000,164.811554,68.299546,59.063411,95.740306,51.610185,42.228710,53.924051,37.947630,25.823226,15.753022,54.681513,34.431714
54.574226,85.054971,138.951650,161.627538,98.752534,96.421205,29.277805,14.198689,138.455948,0.849195,84.781061,55.671707,159.836546,139.290351,157.830768,138.721425,78.373060,137.073494,-0.000683,0.001048,32.000000,-235.812948,138.876702,-0.626619,22.854254,0.692367,469142.835137,0.916720,40.106063,20.709205,2.540399,0.044199,0.045377,185.246118,32.000000,198.730824,187.117136,190.485180,169.398636,32.000000,164.395578,68.290836,59.066796,95.733564,51.610185,42.200890,53.924051,38.091663,25.823226,15.769861,54.669642,34.712858
54.605034,85.066560,138.916340,161.623622,98.740968,96.418705,29.827936,14.199403,138.409265,0.849374,84.838839,55.786939,159.808704,139.255176,157.760613,138.697529,78.360197,136.917170,-0.000682,0.001045,32.000000,-235.804531,138.989668,-0.627176,22.858477,0.692723,469281.965235,0.908816,40.143083,20.724281,2.541828,0.049119,0.035893,185.663130,32.000000,198.106446,188.104826,190.498432,168.573726,32.000000,165.367022,68.262147,59.029800,95.711286,51.610185,42.211990,53.924051,37.877407,25.823226,15.810719,54.682300,34.697598
54.897838,85.067663,138.959165,161.618586,98.727928,96.414653,29.575392,14.199688,138.410858,0.849250,84.876412,55.761884,159.752543,139.178955,157.741656,138.701237,78.345323,137.200025,-0.000681,0.001015,32.000000,-235.804082,138.893690,-0.626706,22.875051,0.693504,469349.520011,0.922966,40.223730,20.776163,2.546104,0.042102,0.040617,185.096075,32.000000,198.630431,188.870462,188.818850,167.964992,32.000000,166.232370,68.265781,59.067528,95.727716,51.610185,42.206028,53.924051,37.910643,25.823226,15.815230,54.681670,34.510731
54.767099,85.053039,138.914689,161.614110,98.717349,96.413417,29.528215,14.201686,138.409587,0.849712,84.880545,55.798157,159.745848,139.276872,157.700619,138.776901,78.402509,137.045801,-0.000680,0.000993,32.000000,-235.806837,138.991462,-0.626239,22.887640,0.692718,469359.028573,0.905389,40.205592,20.713831,2.544021,0.048371,0.039651,184.403180,32.000000,199.668768,188.428014,187.306196,167.909538,32.000000,165.661714,68.271689,59.094520,95.732230,51.610185,42.210714,53.924051,38.059893,25.823226,15.815918,54.678120,34.667590
54.788863,85.053039,138.919611,161.614110,98.680108,96.409660,29.399649,14.200830,138.464300,0.849539,84.776180,55.675310,159.742202,139.183033,157.795034,138.683310,78.390703,137.059637,-0.000680,0.000959,32.000000,-235.805891,138.931379,-0.626547,22.853756,0.687973,469233.228654,0.907785,39.924792,20.864717,2.531232,0.049420,0.036864,183.866521,32.000000,199.841068,187.786799,186.971629,168.829983,32.000000,165.082484,68.317969,59.118612,95.736362,51.610185,42.192753,53.924051,37.972796,25.823226,15.765705,54.682693,34.719021
54.707512,85.036484,138.930782,161.607676,98.651942,96.412035,29.615345,14.204255,138.456774,0.849795,84.703986,55.735425,159.734443,139.164436,157.848735,138.724546,78.340884,137.054247,-0.000678,0.000952,32.000000,-235.805580,138.995663,-0.626487,22.888165,0.689296,469163.059336,0.911554,40.035897,20.733398,2.536462,0.048564,0.041714,184.628458,32.000000,199.116452,187.117959,188.526336,169.620160,32.000000,164.627169,68.317711,59.082198,95.722155,51.610185,42.222165,53.924051,38.097909,25.823226,15.708676,54.684896,34.609117
55.230722,85.030138,138.925438,161.605158,98.629365,96.417143,29.825709,14.199403,138.417273,0.849936,84.741054,55.764848,159.829813,139.240169,157.839481,138.693454,78.348497,137.071269,-0.000677,0.000948,32.000000,-235.810268,138.917226,-0.626761,22.871773,0.689996,469156.809114,0.915109,40.014952,20.751858,2.535545,0.054856,0.031519,185.495535,32.000000,198.565867,187.345627,191.184601,169.042643,32.000000,164.706965,68.312916,59.080712,95.723175,51.610185,42.194791,53.924051,37.729621,25.823226,15.687001,54.763555,34.715426
55.062904,85.024619,138.912901,161.604599,98.640860,96.424743,29.292182,14.198547,138.406938,0.850246,84.786808,55.624133,159.810585,139.269654,157.739868,138.706614,78.310286,137.062903,-0.000676,0.000927,32.000000,-235.807518,138.924201,-0.626412,22.870173,0.690241,469277.104533,0.909900,40.076721,20.799085,2.539519,0.054720,0.041085,185.546566,32.000000,198.084814,188.408583,189.992271,168.223460,32.000000,165.610800,68.285015,59.071841,95.725989,51.610185,42.215126,53.924051,37.920619,25.823226,15.687307,54.773852,34.656145
54.477463,85.024619,138.931293,161.604599,98.667721,96.432366,30.031575,14.196406,138.460203,0.850163,84.793908,55.661952,159.778798,139.200142,157.765712,138.816277,78.348711,137.092758,-0.000676,0.000913,32.000000,-235.809495,138.931524,-0.626351,22.895141,0.682825,469034.273537,0.894199,39.568166,20.799657,2.515365,0.051518,0.035377,184.805583,32.000000,198.977689,188.891819,188.285152,168.023735,32.000000,166.380207,68.316830,59.094339,95.751578,51.610185,42.198341,53.924051,38.140086,25.823226,15.668406,54.704025,34.691508
54.623230,85.015790,138.894637,161.610194,98.701311,96.429806,29.306432,14.199831,138.485692,0.850038,84.784784,55.676747,159.736298,139.198836,157.745363,138.808782,78.366567,137.093734,-0.000677,0.000933,32.000000,-235.809840,138.998907,-0.626011,22.882447,0.685375,469213.629638,0.913569,39.723332,20.833845,2.522804,0.045918,0.036357,184.184284,32.000000,199.941040,188.193744,186.951419,168.073914,32.000000,165.135227,68.298973,59.122946,95.712295,51.610185,42.219670,53.924051,37.850345,25.823226,15.637953,54.680638,34.635969
54.950304,85.009167,139.025021,161.611033,98.737282,96.422987,29.993017,14.200259,138.438069,0.849665,84.670177,55.749948,159.679394,139.139397,157.841081,138.775148,78.356708,137.183618,-0.000676,0.000970,32.000000,-235.811379,139.014346,-0.626358,22.893147,0.693661,469455.838758,0.901577,40.286835,20.809775,2.550253,0.049029,0.042781,184.112963,32.000000,199.718912,187.628847,187.423617,169.166745,32.000000,164.993727,68.333804,59.117808,95.709476,51.610185,42.234537,53.924051,37.876878,25.823226,15.615109,54.681464,34.719241
55.099511,85.001993,138.945799,161.607396,98.754345,96.422956,29.459187,14.200830,138.470837,0.849599,84.638051,55.705686,159.774574,139.292165,157.872742,138.757791,78.342196,137.101426,-0.000676,0.000950,32.000000,-235.810808,139.003169,-0.626166,22.905211,0.691584,469330.577972,0.921159,40.137268,20.792389,2.542776,0.046876,0.038478,184.931650,32.000000,198.884262,187.069112,189.339884,169.618581,32.000000,164.361490,68.356234,59.081213,95.717803,51.610185,42.233802,53.924051,37.961312,25.823226,15.615202,54.774452,34.714032
54.577250,85.001993,139.092965,161.607396,98.749984,96.420428,29.412584,14.205254,138.484740,0.849778,84.676016,55.707673,159.849572,139.222040,157.765374,138.914926,78.287450,137.112706,-0.000675,0.000952,32.000000,-235.805073,139.099452,-0.626574,22.883182,0.686948,469154.213046,0.894164,39.815905,20.845450,2.530014,0.051529,0.059515,185.627123,32.000000,198.400486,187.587224,191.210605,168.704023,32.000000,164.715652,68.341403,59.080510,95.694337,51.610185,42.260276,53.924051,38.081591,25.823226,15.590325,54.762276,34.731567
54.527760,84.993164,138.991865,161.607676,98.755118,96.417962,29.699799,14.200545,138.518112,0.849492,84.779088,55.769563,159.771123,139.232012,157.756510,138.799717,78.310670,137.115669,-0.000675,0.000949,32.000000,-235.806504,139.004352,-0.627607,22.879064,0.683897,469100.531134,0.907666,39.665624,20.820457,2.521725,0.057377,0.039706,185.331366,32.000000,198.400156,188.651673,189.523744,168.085321,32.000000,166.087008,68.346184,59.070210,95.676421,51.610185,42.227858,53.924051,37.784116,25.823226,15.559642,54.762178,34.690701
54.805038,84.985438,139.010548,161.601242,98.732960,96.415442,29.521176,14.201401,138.529101,0.849374,84.764867,55.758074,159.760594,139.291920,157.717665,138.823553,78.325411,137.194555,-0.000675,0.000956,32.000000,-235.804500,139.036698,-0.628170,22.902143,0.693240,469435.513883,0.918555,40.167835,20.880625,2.548552,0.050958,0.037219,184.609105,32.000000,199.212590,188.721154,187.807769,167.761173,32.000000,166.049528,68.328729,59.097543,95.643344,51.610185,42.231438,53.924051,37.955975,25.823226,15.532734,54.677943,34.585786
54.677088,84.988749,138.996286,161.593689,98.758114,96.417970,29.599833,14.201401,138.473206,0.849740,84.682406,55.716165,159.731322,139.315900,157.761498,138.750050,78.380203,137.147868,-0.000671,0.000923,32.000000,-235.807287,139.045019,-0.628057,22.885857,0.693540,469393.252432,0.910528,40.206786,20.858830,2.549011,0.045551,0.042835,183.938388,32.000000,200.030591,187.942515,186.748313,168.522201,32.000000,165.361373,68.348356,59.078292,95.580254,51.610185,42.238844,53.924051,37.935655,25.823226,15.532586,54.686135,34.656512
54.669168,84.988749,139.030176,161.593689,98.758801,96.420505,29.296363,14.201972,138.492572,0.849878,84.629393,55.745975,159.700363,139.300811,157.844749,138.769526,78.363814,137.186963,-0.000672,0.000889,32.000000,-235.808519,139.063048,-0.628551,22.907519,0.688697,469213.837043,0.910953,39.931786,20.882001,2.536456,0.055830,0.038883,184.309011,32.000000,199.444358,187.460839,187.872713,169.428326,32.000000,164.676380,68.377759,59.108023,95.589158,51.610185,42.237597,53.924051,38.039165,25.823226,15.543962,54.678966,34.679256
54.609097,84.984058,138.956025,161.593409,98.731864,96.419731,27.949239,14.196549,138.540920,0.849858,84.599526,55.679638,159.795340,139.260805,157.850939,138.812997,78.319964,137.198354,-0.000672,0.000890,32.000000,-235.814106,139.070352,-0.628714,22.924933,0.691079,469188.987514,0.910878,40.058302,20.804773,2.542130,0.053426,0.037374,185.029322,32.000000,198.757784,187.170047,190.328859,169.697343,32.000000,164.617834,68.349245,59.072884,95.524807,51.610185,42.238672,53.924051,38.063111,25.823226,15.527537,54.686253,34.689967
54.760998,84.977160,139.071763,161.594248,98.687515,96.421221,29.249640,14.195978,138.516978,0.849714,84.697685,55.754925,159.799979,139.209665,157.813347,138.809329,78.301215,137.191580,-0.000673,0.000862,32.000000,-235.813201,139.051670,-0.629294,22.887981,0.690752,469235.719252,0.920483,40.065935,20.839949,2.543119,0.052328,0.042689,185.660350,32.000000,198.135406,187.795925,190.895194,168.645658,32.000000,165.108282,68.351044,59.073863,95.556779,51.610185,42.259954,53.924051,37.989321,25.823226,15.503411,54.684227,34.696644
54.995528,84.973022,139.004350,161.588933,98.684954,96.425028,29.865423,14.199260,138.480708,0.849612,84.752613,55.673578,159.752589,139.365797,157.761693,138.880737,78.320375,137.148176,-0.000673,0.000862,32.000000,-235.810739,139.108469,-0.630042,22.926219,0.690724,469335.912718,0.965986,40.119170,20.889273,2.544558,0.045578,0.044244,185.102419,32.000000,198.705237,188.799159,189.082447,167.978509,32.000000,166.212253,68.325288,59.047820,95.554216,51.610185,42.245857,53.924051,37.975438,25.823226,15.503179,54.768216,34.709263
54.839846,84.973022,139.052818,161.588933,98.674385,96.426345,29.253904,14.202114,138.496147,0.849888,84.756316,55.719315,159.718146,139.298506,157.717359,138.821496,78.368909,137.167354,-0.000673,0.000854,32.000000,-235.807720,138.994664,-0.630344,22.890997,0.690152,469296.879088,0.920251,39.965891,20.904767,2.539613,0.046722,0.039784,184.357311,32.000000,199.578440,188.613574,187.169751,168.230498,32.000000,166.107554,68.325066,59.114858,95.550647,51.610185,42.253699,53.924051,37.943691,25.823226,15.488540,54.773252,34.687400
54.540431,84.972470,138.993505,161.590332,98.674803,96.432747,29.705665,14.204398,138.460676,0.849857,84.621077,55.651588,159.702633,139.269796,157.781020,138.842196,78.367292,137.180248,-0.000673,0.000817,32.000000,-235.802487,139.042795,-0.631526,22.864404,0.685118,469163.378339,0.897119,39.736353,20.864749,2.527557,0.045018,0.037148,183.730455,32.000000,199.993741,187.694216,187.008048,168.737589,32.000000,164.683807,68.328299,59.114343,95.540200,51.610185,42.302974,53.924051,37.797650,25.823226,15.486347,54.689833,34.548588
55.177007,84.971090,139.116448,161.596766,98.665490,96.446667,29.375139,14.205254,138.503045,0.850025,84.626399,55.634739,159.724322,139.282071,157.887997,138.771830,78.380907,137.140620,-0.000673,0.000783,32.000000,-235.800975,139.105162,-0.631987,22.909460,0.688794,469153.944354,0.918717,39.885891,20.825432,2.535617,0.053088,0.050669,184.455890,32.000000,199.303664,187.247483,188.556473,169.577037,32.000000,164.502552,68.341037,59.104102,95.541868,51.610185,42.278719,53.924051,37.753886,25.823226,15.481274,54.729221,34.704714
55.052323,84.977712,138.991546,161.597325,98.645246,96.452029,29.728329,14.202685,138.596087,0.850179,84.639402,55.733206,159.831422,139.297772,157.826762,138.772032,78.347675,137.100670,-0.000673,0.000759,32.000000,-235.803052,139.107162,-0.632243,22.898996,0.693870,469329.305386,0.910211,40.173856,20.833245,2.548449,0.050361,0.041451,185.516830,32.000000,198.494180,187.366305,191.010149,169.331047,32.000000,164.816100,68.320098,59.077886,95.547147,51.610185,42.250489,53.924051,38.095460,25.823226,15.480980,54.677972,34.729439
54.672520,84.977712,139.093395,161.597325,98.629893,96.452144,29.560545,14.201258,138.469631,0.849861,84.694886,55.817221,159.769313,139.244145,157.741116,138.789674,78.315220,137.137114,-0.000673,0.000737,32.000000,-235.805790,139.007676,-0.632392,22.888584,0.683638,469069.176396,0.909025,39.560510,20.800587,2.521276,0.047884,0.040665,185.535555,32.000000,198.258353,188.121513,190.199997,168.516472,32.000000,165.493729,68.309260,59.050110,95.545133,51.610185,42.275060,53.924051,38.028517,25.823226,15.503736,54.682329,34.635309
54.549591,84.963088,139.043599,161.591451,98.626476,96.453454,29.690405,14.197690,138.501202,0.850174,84.723724,55.797410,159.747392,139.319856,157.762142,138.823428,78.350636,137.116733,-0.000675,0.000732,32.000000,-235.805424,139.015204,-0.633003,22.891994,0.685203,469223.018038,0.900506,39.686570,20.814614,2.524717,0.053745,0.044094,184.845883,32.000000,198.887705,188.817476,188.708389,167.732095,32.000000,166.398863,68.318299,59.106334,95.559316,51.610185,42.250994,53.924051,37.632488,25.823226,15.452657,54.678995,34.715939
55.376005,84.955363,139.037204,161.579981,98.628462,96.457254,29.155808,14.202114,138.554004,0.850275,84.690579,55.767884,159.732243,139.293939,157.740167,138.903637,78.370418,137.175842,-0.000677,0.000737,32.000000,-235.803623,139.061559,-0.633340,22.871144,0.691818,469463.365449,0.912470,40.051669,20.864587,2.544119,0.042595,0.043695,184.103174,32.000000,199.779916,188.307415,186.690084,168.315923,32.000000,165.750641,68.312371,59.091512,95.553336,51.610185,42.257622,53.924051,37.623846,25.823226,15.425443,54.674206,34.667224
55.062542,84.961157,139.009872,161.579701,98.678365,96.464861,29.804286,14.205396,138.572485,0.850260,84.586875,55.792446,159.706747,139.191026,157.814563,138.822334,78.415994,137.071549,-0.000677,0.000728,32.000000,-235.802963,139.038083,-0.633144,22.877097,0.693303,469443.860875,0.910688,40.155629,20.819376,2.548939,0.043507,0.035242,183.907915,32.000000,199.875070,187.482953,187.337443,169.326669,32.000000,164.788111,68.361115,59.108009,95.521893,51.610185,42.282018,53.924051,38.013457,25.823226,15.424989,54.681720,34.594003
54.548407,84.961157,139.086324,161.579701,98.690147,96.467363,29.556338,14.201686,138.498334,0.850422,84.610919,55.790685,159.744499,139.434615,157.838448,138.919670,78.361509,137.167579,-0.000677,0.000746,32.000000,-235.805362,139.077773,-0.633057,22.903218,0.681413,469026.712451,0.912343,39.354586,20.828002,2.510784,0.053149,0.047426,184.847156,32.000000,198.958862,187.079996,189.353306,169.642320,32.000000,164.386099,68.359588,59.071152,95.534528,51.610185,42.277034,53.924051,38.081614,25.823226,15.444703,54.674393,34.695617
54.977035,84.957846,139.021870,161.582219,98.700111,96.469141,29.836748,14.203256,138.538475,0.850667,84.612834,55.762691,159.804617,139.397361,157.759911,138.837469,78.335927,137.224814,-0.000676,0.000733,32.000000,-235.801498,139.207912,-0.632623,22.903533,0.685871,469133.433124,0.898113,39.660217,20.732295,2.524581,0.055626,0.042593,185.678886,32.000000,198.343991,187.692873,190.998857,169.187898,32.000000,165.250442,68.347438,59.095020,95.523541,51.610185,42.290796,53.924051,37.863359,25.823226,15.432794,54.681415,34.505155
54.969459,84.958398,139.066439,161.583338,98.709543,96.478453,29.514368,14.207252,138.664721,0.850927,84.726290,55.790240,159.741741,139.324850,157.750065,138.880253,78.333520,137.205792,-0.000676,0.000734,32.000000,-235.797666,139.175360,-0.632763,22.907729,0.693309,469490.162213,0.914968,40.154841,20.832939,2.549778,0.063184,0.038257,185.345549,32.000000,198.344354,188.474179,189.634658,168.194399,32.000000,165.528902,68.374835,59.060084,95.574357,51.610185,42.274246,53.924051,37.838870,25.823226,15.434282,54.679664,34.689527
54.920819,84.949016,139.028999,161.582499,98.691115,96.489689,29.341197,14.199688,138.614337,0.850986,84.658216,55.815651,159.685596,139.338167,157.699819,138.877253,78.345396,137.273483,-0.000674,0.000728,32.000000,-235.807524,139.155560,-0.632843,22.919295,0.686455,469340.329260,0.898688,39.738923,20.886024,2.528726,0.046922,0.043477,184.526658,32.000000,199.052999,188.804212,187.911413,167.899287,32.000000,166.044626,68.359366,59.102036,95.571098,51.610185,42.292013,53.924051,37.875133,25.823226,15.433859,54.680677,34.708529
54.805000,84.949016,139.135252,161.582499,98.695417,96.496146,29.778174,14.202542,138.657888,0.851273,84.597974,55.780982,159.731167,139.322425,157.755684,138.872447,78.414927,137.164517,-0.000675,0.000709,32.000000,-235.805653,139.131167,-0.633649,22.880166,0.686753,469394.092465,0.908729,39.746747,20.879292,2.529886,0.045703,0.073692,183.941157,32.000000,199.940917,188.015971,186.515960,168.684322,32.000000,165.531852,68.388511,59.113430,95.544615,51.610185,42.303582,53.924051,37.923588,25.823226,15.400782,54.677776,34.698185
54.894309,84.933289,139.039862,161.575226,98.693037,96.498707,29.705986,14.207109,138.535136,0.851442,84.547533,55.849712,159.719080,139.391426,157.874446,138.879133,78.385543,137.272252,-0.000674,0.000710,32.000000,-235.803381,139.063780,-0.633606,22.903848,0.687003,469438.899670,0.915060,39.784068,20.899932,2.531444,0.044995,0.063426,184.295372,32.000000,199.492534,187.257371,187.922132,169.435370,32.000000,164.459462,68.430865,59.148270,95.578642,51.610185,42.306252,53.924051,37.928974,25.823226,15.345574,54.696973,34.644920
55.216674,84.924460,139.150504,161.567113,98.691744,96.501260,29.917008,14.205254,138.571199,0.851590,84.515470,55.821704,159.768178,139.363471,157.802214,138.897161,78.357544,137.225016,-0.000673,0.000709,32.000000,-235.803106,139.076772,-0.632987,22.905710,0.690547,469394.562179,0.903767,39.895402,20.778051,2.538733,0.051685,0.061202,185.099656,32.000000,198.661554,187.135485,190.234812,169.435936,32.000000,164.673913,68.445200,59.085417,95.530237,51.610185,42.312626,53.924051,37.688535,25.823226,15.314223,54.680628,34.711831
55.004075,84.926943,139.019914,161.562357,98.722890,96.508335,29.331220,14.197120,138.579898,0.851664,84.593597,55.717407,159.823307,139.393345,157.756393,138.916570,78.364480,137.213454,-0.000674,0.000713,32.000000,-235.810912,139.128518,-0.632460,22.897081,0.687963,469400.752579,0.904348,39.793807,20.859194,2.532865,0.055067,0.052287,185.619231,32.000000,198.018186,187.766266,190.648210,168.647915,32.000000,165.098942,68.430865,59.082271,95.539456,51.610185,42.316791,53.924051,37.945428,25.823226,15.313454,54.676841,34.698258
54.682183,84.926943,139.122699,161.562357,98.717100,96.515442,29.768623,14.197120,138.632035,0.851672,84.738628,55.706524,159.727910,139.406395,157.758454,138.980132,78.354663,137.196640,-0.000675,0.000745,32.000000,-235.808945,139.150544,-0.632659,22.909565,0.683637,469300.968392,0.892265,39.475925,20.864503,2.520081,0.053850,0.042472,185.108834,32.000000,198.674971,188.708217,189.194998,168.126178,32.000000,165.962995,68.447271,59.095078,95.591061,51.610185,42.308040,53.924051,37.977106,25.823226,15.321329,54.669141,34.719241
54.572444,84.929150,139.016972,161.553965,98.757370,96.524240,29.752250,14.203399,138.603502,0.851651,84.782642,55.747564,159.728604,139.307947,157.701816,138.796378,78.407938,137.242260,-0.000675,0.000743,32.000000,-235.805617,139.123049,-0.632880,22.898340,0.686456,469426.135925,0.913990,39.682073,20.852013,2.527448,0.046801,0.040227,184.352169,32.000000,199.291359,188.661205,187.255204,167.922939,32.000000,165.950122,68.449285,59.126962,95.557500,51.610185,42.294282,53.924051,37.931429,25.823226,15.328261,54.683293,34.611464
54.943244,84.949016,139.099073,161.560399,98.777179,96.530763,29.747237,14.204968,138.567154,0.851690,84.641731,55.790068,159.681431,139.313269,157.755996,138.869332,78.377972,137.248074,-0.000674,0.000739,32.000000,-235.804375,139.089050,-0.633100,22.887220,0.691559,469630.857248,0.906400,39.991587,20.853751,2.544205,0.046339,0.044021,183.693308,32.000000,199.797353,187.823575,186.816653,168.892416,32.000000,165.313220,68.427934,59.122606,95.539796,51.610185,42.300854,53.924051,37.838389,25.823226,15.396554,54.685978,34.461575
54.629575,84.964744,138.756977,161.564036,98.796090,96.528073,29.519840,14.203684,138.579108,0.852008,84.644924,55.802104,159.681879,139.266146,157.843949,138.871959,78.344649,137.169577,-0.000675,0.000729,32.000000,-235.804839,139.122192,-0.633105,22.879956,0.693066,469630.053417,0.908972,40.099630,20.822393,2.547384,0.054653,0.062647,184.353248,32.000000,199.299675,187.142269,188.480313,169.608720,32.000000,164.346707,68.462101,59.101246,95.544583,51.610185,42.206682,53.924051,37.972506,25.823226,15.396035,54.683391,34.707869
54.906601,84.964744,138.973600,161.564036,98.773273,96.527973,30.011871,14.201829,138.582483,0.852026,84.678266,55.643172,159.793440,139.262170,157.789819,138.849895,78.338210,137.182087,-0.000676,0.000729,32.000000,-235.811120,139.065842,-0.633253,22.864954,0.688297,469567.437926,0.902553,39.762531,20.855151,2.531687,0.053009,0.047347,185.262705,32.000000,198.420508,187.380218,190.918073,169.281069,32.000000,164.479745,68.459807,59.105233,95.552368,51.610185,42.252598,53.924051,37.862674,25.823226,15.450259,54.684719,34.586153
54.928187,84.981299,139.052212,161.567672,98.744457,96.522899,29.452420,14.200402,138.467630,0.852124,84.785087,55.705745,159.767536,139.325015,157.737449,138.743347,78.314702,137.175926,-0.000675,0.000718,32.000000,-235.807794,139.002741,-0.634573,22.865610,0.691436,469783.140211,0.915201,40.080104,20.850760,2.539961,0.046334,0.039151,185.437423,32.000000,198.068993,188.092671,190.094799,168.705359,32.000000,165.425713,68.434929,59.072508,95.561947,51.610185,42.290480,53.924051,38.029401,25.823226,15.507469,54.681867,34.512125
54.842945,85.001717,138.957764,161.579422,98.730500,96.520335,29.863798,14.201115,138.546957,0.852068,84.849323,55.701260,159.729071,139.290004,157.740382,138.813978,78.372066,137.143012,-0.000675,0.000716,32.000000,-235.807900,139.001986,-0.635000,22.897947,0.688849,469663.632575,0.895253,39.813452,20.863212,2.531091,0.046031,0.036899,184.791568,32.000000,198.891920,188.756572,188.875903,167.631872,32.000000,165.911033,68.407399,59.096796,95.583151,51.610185,42.249933,53.924051,37.896188,25.823226,15.578210,54.685309,34.730319
54.633738,85.013306,139.032692,161.591171,98.706848,96.527969,29.469297,14.198832,138.494989,0.852490,84.867134,55.694754,159.758129,139.236009,157.715948,138.781544,78.383152,137.107264,-0.000675,0.000714,32.000000,-235.809036,139.045877,-0.634913,22.867026,0.688926,469692.970238,0.911857,39.809274,20.883758,2.531527,0.053988,0.043689,184.096556,32.000000,199.762458,188.426001,186.821316,168.118785,32.000000,165.960450,68.397098,59.126317,95.565018,51.610185,42.295889,53.924051,38.065668,25.823226,15.578227,54.681769,34.534575
54.577697,85.013306,138.916614,161.591171,98.684125,96.530520,29.952105,14.197833,138.532071,0.852480,84.734741,55.668415,159.663316,139.220981,157.778952,138.730347,78.384817,137.110999,-0.000675,0.000725,32.000000,-235.810363,138.948614,-0.635142,22.861729,0.688752,469640.499130,0.900839,39.911608,20.810576,2.533740,0.049612,0.043435,183.791379,32.000000,199.777049,187.465184,187.059754,169.124014,32.000000,164.914876,68.325188,59.076306,95.532811,51.610185,42.240314,53.924051,38.048445,25.823226,15.618582,54.678484,34.459741
54.561670,85.025447,138.977748,161.596486,98.669785,96.531776,29.336826,14.196263,138.521022,0.852955,84.749767,55.644753,159.773906,139.217943,157.820025,138.813363,78.360622,137.012138,-0.000676,0.000694,32.000000,-235.807834,139.018671,-0.635061,22.867525,0.693342,469770.243144,0.916803,40.124651,20.782307,2.544814,0.045052,0.040454,184.587318,32.000000,199.071875,186.846286,189.229132,169.390927,32.000000,164.001504,68.370047,59.073740,95.575554,51.610185,42.277026,53.924051,37.830391,25.823226,15.660934,54.682182,34.533695
55.088353,85.042278,138.881567,161.599843,98.685897,96.533200,29.801762,14.203113,138.468871,0.853300,84.795263,55.710730,159.858680,139.253504,157.786574,138.760889,78.353782,137.072694,-0.000676,0.000689,32.000000,-235.806558,138.968416,-0.634116,22.838833,0.693750,469805.684592,0.903056,40.178716,20.782437,2.545300,0.048431,0.037211,185.547623,32.000000,198.289783,187.640701,191.077259,169.176197,32.000000,165.294844,68.349388,59.052850,95.578515,51.610185,42.224172,53.924051,37.770277,25.823226,15.719664,54.677795,34.473607
55.049913,85.058282,138.914965,161.599004,98.660068,96.528122,29.628057,14.203684,138.509157,0.853267,84.899925,55.626184,159.802678,139.227158,157.727037,138.676874,78.319882,137.078488,-0.000676,0.000667,32.000000,-235.799594,138.965397,-0.634107,22.849534,0.694172,469877.970248,0.922330,40.206326,20.759095,2.547168,0.051745,0.039070,185.336296,32.000000,198.340286,188.264272,189.680302,168.388768,32.000000,165.674760,68.324091,59.066369,95.587974,51.610185,42.276674,53.924051,38.019473,25.823226,15.720094,54.684109,34.602440
54.616483,85.058282,138.940699,161.599004,98.617088,96.525527,29.962411,14.208393,138.461403,0.853626,84.912161,55.801128,159.744907,139.215066,157.724949,138.760791,78.363519,137.064751,-0.000678,0.000672,32.000000,-235.801441,138.993275,-0.634020,22.857637,0.686561,469671.481821,0.898545,39.716599,20.795056,2.521070,0.055481,0.068991,184.506855,32.000000,199.189920,188.735240,188.177932,167.642226,32.000000,166.031379,68.332600,59.078335,95.573158,51.610185,42.246392,53.924051,38.031152,25.823226,15.776228,54.671344,34.572213
54.651157,85.074562,138.920395,161.595367,98.616821,96.524246,29.391870,14.203827,138.518289,0.853199,84.830108,55.681068,159.731264,139.199896,157.724474,138.750683,78.390365,137.099852,-0.000678,0.000661,32.000000,-235.802730,138.909576,-0.633766,22.845075,0.686994,469747.959546,0.904488,39.769451,20.831742,2.523437,0.055655,0.042939,183.865850,32.000000,199.801250,188.222401,186.557991,168.643874,32.000000,165.670523,68.339977,59.062672,95.562423,51.610185,42.277051,53.924051,37.827437,25.823226,15.833431,54.679556,34.509410
54.838596,85.054695,138.976751,161.601522,98.636749,96.522928,29.716983,14.198832,138.505613,0.853338,84.756520,55.797902,159.704801,139.181851,157.820533,138.774861,78.395817,137.035928,-0.000678,0.000660,32.000000,-235.811494,138.969029,-0.633768,22.875366,0.693452,469858.965604,0.902100,40.186270,20.781501,2.543933,0.050710,0.038604,184.010092,32.000000,199.591469,187.356683,187.724261,169.622477,32.000000,164.485285,68.339009,59.065477,95.584286,51.610185,42.262458,53.924051,37.905729,25.823226,15.765174,54.681818,34.689160
55.027414,85.062697,138.915251,161.598444,98.668872,96.521743,29.301932,14.203969,138.394219,0.853503,84.738570,55.640926,159.808198,139.130547,157.829507,138.758160,78.353782,136.987849,-0.000679,0.000674,32.000000,-235.801931,138.878229,-0.634245,22.895088,0.693216,469807.409513,0.919001,40.169111,20.771531,2.541948,0.051273,0.043487,184.830694,32.000000,198.886851,186.963199,190.101043,169.608942,32.000000,164.419611,68.352643,59.044370,95.580127,51.610185,42.268450,53.924051,37.942157,25.823226,15.765731,54.672868,34.500826
54.439087,85.062697,138.885298,161.598444,98.637123,96.517968,29.851150,14.198975,138.432535,0.853646,84.832064,55.692297,159.813784,139.187703,157.754390,138.750883,78.349626,136.951022,-0.000679,0.000665,32.000000,-235.806434,138.984182,-0.633133,22.868338,0.689702,469676.843778,0.905509,39.968767,20.735343,2.534287,0.049489,0.052418,185.692597,32.000000,198.119035,187.786726,190.730737,168.831401,32.000000,165.171884,68.361725,59.035896,95.586525,51.610185,42.229602,53.924051,38.126571,25.823226,15.794139,54.680274,34.702293
54.656533,85.070423,139.022228,161.597046,98.651724,96.515443,29.298062,14.201401,138.489386,0.853992,84.956260,55.743130,159.764156,139.176100,157.742736,138.777756,78.331855,137.030824,-0.000678,0.000689,32.000000,-235.806631,138.962461,-0.632690,22.873321,0.685926,469668.892793,0.914911,39.795439,20.754251,2.524474,0.049417,0.045497,185.114152,32.000000,198.706400,188.630837,189.168884,168.090580,32.000000,166.136784,68.340149,59.040564,95.603742,51.610185,42.252908,53.924051,37.797903,25.823226,15.821642,54.675238,34.723129
54.901506,85.061041,138.843509,161.604039,98.663405,96.512798,27.822777,14.196406,138.491746,0.853962,84.893999,55.782968,159.738186,139.160176,157.715571,138.709526,78.420266,136.950575,-0.000678,0.000691,32.000000,-235.808347,139.020772,-0.631862,22.851369,0.695492,469935.389301,0.908612,40.362012,20.740692,2.551206,0.049860,0.046041,184.333427,32.000000,199.372840,188.599603,187.534037,167.916121,32.000000,165.892790,68.340557,59.093527,95.596580,51.610185,42.215457,53.924051,37.868291,25.823226,15.789768,54.677579,34.687179
54.909644,85.047521,138.989586,161.601242,98.675002,96.506395,29.197623,14.205396,138.429968,0.854313,84.748157,55.746151,159.746899,139.222020,157.752218,138.785011,78.387334,137.011803,-0.000678,0.000691,32.000000,-235.802471,138.916041,-0.631774,22.840276,0.692757,469864.178025,0.921751,40.159790,20.796850,2.543561,0.048239,0.041304,183.725964,32.000000,199.924620,187.899118,186.588598,168.763421,32.000000,165.309549,68.331475,59.061222,95.592886,51.610185,42.245537,53.924051,38.050749,25.823226,15.790390,54.683460,34.575074
54.939908,85.047521,138.908102,161.601242,98.679501,96.504965,29.887528,14.199403,138.499973,0.854105,84.660766,55.658939,159.699247,139.160400,157.818738,138.737132,78.358664,137.010543,-0.000678,0.000712,32.000000,-235.808629,138.943658,-0.632048,22.851133,0.688692,469559.144154,0.965864,39.914646,20.669836,2.528956,0.052409,0.041365,184.392986,32.000000,199.459686,186.963847,188.301013,169.630101,32.000000,164.450617,68.354076,59.013027,95.581288,51.610185,42.241225,53.924051,37.844468,25.823226,15.743950,54.677972,34.495177
54.754206,85.025447,139.001841,161.588933,98.681963,96.504961,29.309299,14.197120,138.532338,0.853998,84.669481,55.721793,159.761016,139.234623,157.788246,138.720996,78.315742,137.013320,-0.000678,0.000709,32.000000,-235.812060,138.982490,-0.631606,22.866318,0.689630,469569.136322,0.920144,39.893306,20.732223,2.531242,0.048737,0.039852,185.296973,32.000000,198.584364,187.091575,190.646084,169.272347,32.000000,164.538035,68.377423,59.006786,95.585122,51.610185,42.264696,53.924051,38.022455,25.823226,15.667676,54.681090,34.520049
54.861750,85.015790,138.917909,161.578862,98.706037,96.504976,28.192176,14.200973,138.511676,0.854104,84.750008,55.832855,159.816307,139.222653,157.749376,138.748481,78.328002,137.088183,-0.000677,0.000689,32.000000,-235.808043,138.951427,-0.632166,22.869151,0.688384,469600.927366,0.898352,39.864240,20.760287,2.528364,0.052161,0.031358,185.555791,32.000000,198.094952,187.975641,190.222581,168.683541,32.000000,165.529197,68.407334,58.998776,95.609632,51.610185,42.244550,53.924051,37.892118,25.823226,15.634386,54.675947,34.495471
54.820215,85.018273,139.001670,161.574107,98.705460,96.505068,29.136982,14.198547,138.490618,0.853974,84.840861,55.667829,159.773511,139.265902,157.738535,138.764797,78.309665,137.120691,-0.000679,0.000663,32.000000,-235.813911,139.027970,-0.632277,22.882185,0.691221,469739.433110,0.919408,40.020717,20.804545,2.538651,0.050232,0.033198,184.856636,32.000000,198.897779,188.558202,188.836062,167.916092,32.000000,166.077918,68.429891,59.040086,95.643212,51.610185,42.281726,53.924051,37.793059,25.823226,15.634547,54.686804,34.590775
55.260571,85.018273,138.590177,161.574107,98.714961,96.503701,29.790070,14.195978,138.481021,0.853771,84.822997,55.700671,159.710633,139.235765,157.720767,138.708609,78.381097,137.098696,-0.000678,0.000671,32.000000,-235.814349,138.926364,-0.632373,22.862043,0.689030,469654.911350,0.953778,39.907599,20.828284,2.532145,0.044213,0.047972,184.159790,32.000000,199.758923,188.403022,186.879346,168.115144,32.000000,165.739071,68.365825,59.041724,95.601675,51.610185,42.124314,53.924051,37.656404,25.823226,15.643351,54.682182,34.699065
54.700586,85.011927,138.986303,161.569631,98.734492,96.504968,29.630983,14.202114,138.515923,0.853676,84.698998,55.730686,159.669909,139.239618,157.737280,138.849202,78.323499,137.163436,-0.000678,0.000656,32.000000,-235.807229,138.982264,-0.632380,22.883103,0.689724,469712.276198,0.923618,39.950023,20.862249,2.535591,0.041506,0.038222,183.742738,32.000000,199.788984,187.550552,186.970632,169.254503,32.000000,165.170941,68.383609,59.012201,95.571782,51.610185,42.167120,53.924051,38.012888,25.823226,15.621469,54.771009,34.609850
54.555941,85.013582,139.047786,161.574946,98.748669,96.508781,29.244296,14.200402,138.584161,0.853656,84.706545,55.802720,159.746568,139.256175,157.837505,138.762904,78.349231,137.140829,-0.000678,0.000633,32.000000,-235.807138,139.068168,-0.633083,22.880297,0.681436,469366.250288,0.895520,39.527761,20.780243,2.507940,0.051073,0.045666,184.548831,32.000000,199.167358,186.848600,189.008216,169.681058,32.000000,164.073576,68.426314,59.023857,95.610307,51.610185,42.262296,53.924051,37.740975,25.823226,15.627388,54.694760,34.749615
54.988241,85.009995,138.961850,161.572708,98.739085,96.506296,29.676766,14.199546,138.544897,0.853615,84.686333,55.677112,159.830177,139.357110,157.763280,138.743794,78.311884,137.072391,-0.000679,0.000618,32.000000,-235.806683,139.009880,-0.633478,22.881582,0.691417,469735.139330,0.910367,40.058837,20.868958,2.540856,0.055993,0.037429,185.483373,32.000000,198.432180,187.416932,190.920326,168.964896,32.000000,164.667467,68.422659,58.970969,95.562004,51.610185,42.261660,53.924051,37.807146,25.823226,15.615065,54.773262,34.699799
54.737005,85.005029,139.013236,161.573547,98.752361,96.497559,29.219347,14.196834,138.531889,0.853415,84.774316,55.701040,159.782314,139.282297,157.759807,138.805622,78.297201,137.074087,-0.000678,0.000619,32.000000,-235.807919,139.019242,-0.634046,22.892938,0.694069,469776.758328,0.925107,40.199992,20.832361,2.548719,0.060073,0.043085,185.419944,32.000000,198.264144,188.093293,189.634648,168.428392,32.000000,165.912397,68.402202,58.979291,95.609642,51.610185,42.268323,53.924051,38.047935,25.823226,15.615166,54.701586,34.615353
54.680276,85.005029,139.033441,161.573547,98.749256,96.491045,29.711854,14.200687,138.573170,0.853302,84.813994,55.783838,159.752790,139.142272,157.740395,138.771827,78.303769,137.151562,-0.000677,0.000613,32.000000,-235.808328,138.957832,-0.633738,22.917328,0.690649,469720.574305,0.922437,40.016860,20.852309,2.539657,0.051377,0.040934,184.634211,32.000000,199.142870,188.566557,188.188277,167.814093,32.000000,166.101413,68.372491,58.993390,95.605609,51.610185,42.291449,53.924051,37.981779,25.823226,15.597981,54.763112,34.733034
54.693848,84.999234,139.093283,161.576624,98.750044,96.484699,29.609388,14.203113,138.598477,0.853150,84.749913,55.741431,159.716978,139.275036,157.747119,138.798537,78.332836,137.095221,-0.000678,0.000605,32.000000,-235.806394,138.998600,-0.633582,22.886329,0.690649,469720.574305,0.922437,40.016860,20.852309,2.539657,0.051379,0.041444,183.983503,32.000000,199.955575,188.084635,186.652209,168.232968,32.000000,165.505825,68.360363,58.984068,95.604704,51.610185,42.277154,53.924051,37.842637,25.823226,15.577883,54.690768,34.549396
55.120520,84.995371,139.001466,161.573547,98.751156,96.480874,29.423836,14.202400,138.589918,0.852849,84.656889,55.768494,159.689943,139.360617,157.849392,138.778266,78.307898,136.997542,-0.000679,0.000605,32.000000,-235.809730,138.946328,-0.633731,22.889266,0.690817,469710.195734,0.913327,40.068348,20.884560,2.542569,0.047590,0.056742,184.026632,32.000000,199.639841,187.436752,187.441151,169.439615,32.000000,165.103739,68.367495,59.012723,95.594753,51.610185,42.280760,53.924051,37.735373,25.823226,15.564456,54.685378,34.554898
54.572159,84.989301,139.099095,161.577184,98.739085,96.477793,29.413265,14.200687,138.585264,0.852521,84.580424,55.689624,159.765337,139.215190,157.845380,138.740535,78.275117,137.086102,-0.000678,0.000604,32.000000,-235.806033,138.932542,-0.633899,22.895298,0.691832,469606.188680,0.910934,40.052637,20.826835,2.543125,0.052635,0.036537,184.786428,32.000000,198.928151,186.779432,189.659610,169.607775,32.000000,164.014883,68.366399,58.956956,95.603296,51.610185,42.251153,53.924051,38.038188,25.823226,15.564409,54.679094,34.699799
54.847338,84.989301,139.004484,161.577184,98.740761,96.477278,29.663337,14.201115,138.569512,0.852226,84.694169,55.647006,159.795315,139.320834,157.766050,138.735259,78.288610,137.134523,-0.000677,0.000571,32.000000,-235.807080,139.050934,-0.633831,22.883890,0.684761,469426.131566,0.908910,39.638874,20.804799,2.521773,0.049368,0.037702,185.570886,32.000000,198.330243,187.770961,190.925469,168.894430,32.000000,165.133315,68.360026,58.945887,95.635459,51.610185,42.285028,53.924051,37.890815,25.823226,15.543233,54.681897,34.590114
54.796704,84.982679,139.089432,161.579142,98.733660,96.476045,29.735342,14.194836,138.571405,0.852426,84.787416,55.720159,159.742397,139.290739,157.747705,138.746908,78.274749,137.169707,-0.000676,0.000566,32.000000,-235.813195,139.035192,-0.633864,22.865872,0.693373,469723.474336,0.919145,40.160057,20.880169,2.548902,0.046724,0.038609,185.293381,32.000000,198.548022,188.692503,189.215517,168.288570,32.000000,166.107028,68.322758,58.940573,95.650870,51.610185,42.303519,53.924051,37.936647,25.823226,15.520097,54.684513,34.669204
54.677098,84.981299,138.960067,161.573827,98.735499,96.474790,29.436236,14.203541,138.618681,0.852432,84.752758,55.663402,159.715168,139.232888,157.698155,138.833843,78.374337,137.206979,-0.000676,0.000554,32.000000,-235.803835,139.062660,-0.633486,22.858949,0.689030,469566.639451,0.906416,39.894967,20.889951,2.534389,0.057708,0.040038,184.351509,32.000000,199.387708,188.569219,187.559327,167.838838,32.000000,165.789166,68.312629,58.962284,95.622035,51.610185,42.268407,53.924051,37.990757,25.823226,15.515128,54.687974,34.640444
55.020005,84.981575,139.083017,161.574666,98.731412,96.474935,29.879163,14.199117,138.499034,0.852356,84.718300,55.778045,159.720689,139.289963,157.762155,138.803668,78.378819,137.035234,-0.000676,0.000551,32.000000,-235.810389,138.951041,-0.633271,22.870724,0.690775,469602.646679,0.905104,39.937046,20.920724,2.538281,0.048726,0.041423,183.811753,32.000000,199.998991,187.986397,186.640405,168.715761,32.000000,165.426791,68.317898,58.966772,95.588162,51.610185,42.287784,53.924051,37.973685,25.823226,15.514938,54.687148,34.558273
54.854390,84.981575,138.946506,161.574666,98.755172,96.472447,29.480525,14.206824,138.581431,0.852213,84.613763,55.778279,159.701816,139.248568,157.792271,138.770630,78.319615,137.108726,-0.000675,0.000550,32.000000,-235.799077,138.890220,-0.633209,22.841246,0.692097,469467.910446,0.916463,40.050843,20.839043,2.541468,0.048209,0.039403,184.233805,32.000000,199.533895,187.127632,188.003495,169.601293,32.000000,164.490592,68.278750,58.913728,95.567167,51.610185,42.264111,53.924051,37.891663,25.823226,15.515708,54.671000,34.536923
54.684159,84.990129,139.043448,161.571869,98.743703,96.471161,29.807814,14.199260,138.582529,0.852255,84.582549,55.688035,159.753646,139.164662,157.750306,138.677502,78.288365,136.994076,-0.000675,0.000557,32.000000,-235.807296,139.004210,-0.632903,22.879825,0.687197,469296.666959,0.896755,39.721423,20.752006,2.527863,0.045073,0.037167,185.171502,32.000000,198.853938,187.005094,190.599354,169.286191,32.000000,164.368757,68.266169,58.886288,95.546193,51.610185,42.271012,53.924051,37.823217,25.823226,15.545264,54.676389,34.524231
54.943749,84.990405,138.897362,161.568512,98.728467,96.474982,29.368582,14.207965,138.538934,0.852184,84.748125,55.616171,159.789548,139.332741,157.738769,138.760852,78.317875,137.051264,-0.000675,0.000567,32.000000,-235.796297,138.924809,-0.632650,22.849088,0.689846,469472.851789,0.911846,39.880461,20.846547,2.533006,0.057351,0.041216,185.646602,32.000000,198.179277,187.974299,190.439101,168.536664,32.000000,165.384114,68.295862,58.908747,95.603327,51.610185,42.247965,53.924051,37.837214,25.823226,15.546122,54.677422,34.551083
55.388273,84.989025,138.980426,161.561798,98.730307,96.474983,29.981554,14.201401,138.607388,0.851843,84.794415,55.751577,159.744168,139.194534,157.712892,138.818990,78.298694,137.078001,-0.000676,0.000569,32.000000,-235.805811,138.920366,-0.632443,22.855644,0.691799,469613.527639,0.904897,40.052866,20.822666,2.542664,0.048553,0.037016,184.905974,32.000000,198.855384,188.764358,188.854040,167.848555,32.000000,166.007643,68.275238,58.893356,95.580894,51.610185,42.283813,53.924051,37.989445,25.823226,15.546024,54.670587,34.716013
54.660140,84.989025,138.923312,161.561798,98.762063,96.480074,29.581780,14.206253,138.573995,0.851956,84.727598,55.759840,159.723933,139.201017,157.689967,138.759465,78.359084,137.028657,-0.000675,0.000541,32.000000,-235.801451,138.969434,-0.631943,22.848983,0.688015,469456.305804,0.913744,39.803435,20.820660,2.527992,0.051549,0.041462,184.257360,32.000000,199.892655,188.326861,187.098988,168.088649,32.000000,165.683331,68.287389,58.919520,95.586131,51.610185,42.260295,53.924051,37.983411,25.823226,15.541125,54.671354,34.668471
54.603834,84.977712,138.997318,161.554245,98.791127,96.483866,28.706425,14.199974,138.496621,0.851946,84.645238,55.695408,159.709453,139.222143,157.839150,138.815281,78.326892,137.039681,-0.000675,0.000560,32.000000,-235.804944,138.873254,-0.631999,22.880375,0.681565,469281.691107,0.887237,39.376539,20.852696,2.509203,0.052661,0.102034,184.536564,32.000000,199.228359,186.916525,188.706690,169.902516,32.000000,164.468578,68.284693,58.869700,95.562217,51.610185,42.290030,53.924051,38.011868,25.823226,15.501675,54.675563,34.512859
54.893089,84.971918,138.964168,161.546971,98.784411,96.489969,29.944454,14.202971,138.487687,0.851980,84.621763,55.721471,159.819259,139.205565,157.789677,138.819093,78.326497,137.023742,-0.000674,0.000560,32.000000,-235.804078,139.001231,-0.632338,22.864771,0.692509,469537.202836,0.912329,40.074914,20.768579,2.541584,0.053755,0.092036,185.484683,32.000000,198.618598,187.342454,191.178883,169.313497,32.000000,164.568511,68.303748,58.863741,95.560621,51.610185,42.272480,53.924051,37.834065,25.823226,15.481299,54.677589,34.715426
54.911470,84.964744,138.998207,161.548929,98.815692,96.497512,29.369947,14.198404,138.572521,0.851754,84.706749,55.682630,159.770267,139.239822,157.722082,138.838647,78.308767,137.109774,-0.000675,0.000557,32.000000,-235.809136,138.956690,-0.632205,22.907624,0.692822,469627.228889,0.941216,40.117902,20.806072,2.545560,0.053444,0.044703,185.433220,32.000000,198.223738,188.274102,189.725597,168.462224,32.000000,165.682184,68.258341,58.860289,95.573450,51.610185,42.293628,53.924051,37.833402,25.823226,15.456092,54.680943,34.627385
54.907303,84.960053,138.985449,161.547811,98.852135,96.500073,27.640930,14.204826,138.477448,0.851301,84.749781,55.811692,159.720709,139.250485,157.718797,138.882554,78.370907,137.079630,-0.000674,0.000568,32.000000,-235.799764,138.968333,-0.632016,22.879667,0.688752,469513.699171,0.897171,39.833610,20.798803,2.531542,0.052852,0.064632,184.621139,32.000000,199.024098,188.689379,188.169041,168.133846,32.000000,166.184246,68.237257,58.874289,95.587251,51.610185,42.292664,53.924051,38.042869,25.823226,15.455733,54.744692,34.575441
54.663651,84.960053,139.097255,161.547811,98.846213,96.496293,29.424466,14.199831,138.554172,0.851573,84.720492,55.701438,159.709861,139.256910,157.713581,138.810086,78.378578,137.186292,-0.000674,0.000567,32.000000,-235.811807,138.986344,-0.632000,22.869020,0.687407,469566.840164,0.914443,39.808776,20.857898,2.531315,0.059923,0.059166,184.012678,32.000000,200.063517,188.068484,186.696922,168.227708,32.000000,165.281976,68.236081,58.878567,95.572618,51.610185,42.331856,53.924051,37.975437,25.823226,15.439047,54.682447,34.713665
54.690176,84.966951,138.974360,161.549209,98.847716,96.496271,29.884239,14.205539,138.521309,0.851247,84.602979,55.632100,159.664368,139.232113,157.791699,138.886038,78.392892,137.172574,-0.000675,0.000545,32.000000,-235.801181,138.924994,-0.632049,22.901697,0.688254,469459.535314,0.971739,39.808089,20.781267,2.531274,0.051792,0.039634,183.922903,32.000000,199.731811,187.497501,187.395611,169.326556,32.000000,165.253386,68.238619,58.895430,95.580612,51.610185,42.292966,53.924051,37.871092,25.823226,15.462628,54.682103,34.734501
