OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 17, 2019
7:27:00 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.784044,85.141060,138.992864,160.846812,84.386336,82.492755,29.499046,14.193552,138.705610,0.858309,84.683877,55.288253,158.808487,139.306909,156.546834,139.036540,76.620876,137.658798,-0.000673,0.000981,32.000000,-235.815955,139.239487,-0.586893,19.593570,0.688451,404345.556624,0.770831,40.081998,22.798252,2.535342,0.037434,0.013473,181.618445,32.000000,198.351537,184.758128,182.971314,168.321595,32.000000,164.984936,68.570600,56.898047,96.020293,100.000000,37.845235,45.748073,25.867644,20.524890,6.909363,49.764022,30.992399
54.830414,85.118986,138.879332,160.854924,84.391037,82.496578,29.780371,14.199403,138.680735,0.858177,84.570067,55.397576,158.892193,139.485348,156.626234,138.983067,76.657511,137.564582,-0.000674,0.000954,32.000000,-235.811415,139.379781,-0.586755,19.573193,0.689691,404238.292093,0.777583,40.088875,22.811600,2.535285,0.034517,0.017716,182.361464,32.000000,197.595484,183.677794,185.945071,169.451503,32.000000,163.283728,68.581514,56.889726,96.004993,100.000000,37.825321,45.748073,25.869628,20.524890,6.834039,49.751502,31.113529
54.832358,85.110984,138.886637,160.858001,84.408695,82.502886,29.606979,14.201543,138.776034,0.858304,84.547279,55.247676,158.962971,139.491077,156.648116,139.007047,76.552434,137.605084,-0.000674,0.000923,32.000000,-235.807636,139.357774,-0.586280,19.577966,0.689246,404330.607633,0.780615,40.107609,22.809318,2.537105,0.035253,0.016245,183.682202,32.000000,195.952079,184.022593,189.269422,169.361514,32.000000,163.970438,68.543668,56.873687,96.008914,100.000000,37.803880,45.748073,25.842681,20.524890,6.807451,49.744883,30.856303
54.830428,85.108225,138.931475,160.862476,84.418510,82.507931,29.596957,14.204826,138.729305,0.858596,84.673068,55.262978,158.977638,139.472011,156.534808,139.013099,76.519324,137.679213,-0.000673,0.000894,32.000000,-235.806320,139.371988,-0.585338,19.595590,0.688638,404248.586053,0.772524,40.040926,22.727516,2.532889,0.022484,0.025878,184.142058,32.000000,195.658468,185.129374,189.755856,168.171021,32.000000,165.049174,68.523279,56.839521,96.022029,100.000000,37.848491,45.748073,25.840470,20.524890,6.808581,49.751217,30.849480
54.812692,85.108225,138.976999,160.862476,84.453570,82.505358,29.535042,14.202400,138.691413,0.858840,84.830807,55.151394,158.950720,139.416080,156.465137,139.019148,76.551649,137.605614,-0.000673,0.000879,32.000000,-235.804649,139.290920,-0.584674,19.582608,0.688519,404436.443208,0.777062,40.031055,22.852013,2.532932,0.034535,0.018271,183.428795,32.000000,196.628765,185.781343,186.272747,166.771295,32.000000,166.370909,68.534718,56.885264,96.059683,100.000000,37.836176,45.748073,25.855030,20.524890,6.800106,49.741834,30.713090
54.829153,85.099947,138.911643,160.864154,84.482136,82.507405,29.389633,14.208108,138.762333,0.858984,84.761200,55.228250,158.865585,139.470237,156.496835,138.987860,76.607265,137.758239,-0.000672,0.000869,32.000000,-235.797793,139.322733,-0.584503,19.591210,0.688209,404512.031009,0.777397,40.030152,22.920655,2.533839,0.034073,0.015875,181.818133,32.000000,197.847977,185.707000,182.678175,167.176188,32.000000,166.161300,68.524298,56.887765,96.019865,100.000000,37.832889,45.748073,25.864581,20.524890,6.772422,49.808681,30.674645
54.804184,85.099947,138.964507,160.866112,84.509564,82.514542,29.701943,14.200973,138.743593,0.859010,84.622248,55.257826,158.856728,139.531451,156.564239,139.104589,76.605164,137.656261,-0.000671,0.000860,32.000000,-235.804109,139.168918,-0.584728,19.596744,0.689165,404454.595576,0.779277,40.047211,22.853052,2.535489,0.032709,0.016607,181.556472,32.000000,198.407320,184.617294,183.303502,168.634941,32.000000,164.781503,68.532396,56.889654,95.990833,100.000000,37.833134,45.748073,25.857498,20.524890,6.773439,49.747194,30.594235
54.795611,85.081736,138.917769,160.855763,84.531037,82.522197,29.561268,14.204398,138.739337,0.858904,84.467854,55.493536,158.899044,139.430965,156.649718,138.987736,76.596039,137.650871,-0.000671,0.000837,32.000000,-235.804290,138.999068,-0.584132,19.549825,0.688263,404362.657977,0.782880,40.023100,22.870577,2.533536,0.025616,0.017364,182.612826,32.000000,197.512495,183.752258,186.692971,169.598924,32.000000,163.459410,68.577022,56.875475,95.940433,100.000000,37.824179,45.748073,25.864834,20.524890,6.774456,49.769588,30.569363
54.843267,85.081736,138.844040,160.855763,84.526444,82.524759,29.250075,14.204683,138.651039,0.858764,84.525975,55.364521,158.977093,139.339736,156.638110,139.003667,76.546837,137.571658,-0.000671,0.000834,32.000000,-235.804004,139.079954,-0.583602,19.537761,0.688785,404409.964167,0.775100,40.047117,22.823815,2.535655,0.027419,0.010582,183.745242,32.000000,195.685515,184.180350,189.715022,169.267963,32.000000,163.838162,68.594171,56.825423,95.962370,100.000000,37.788220,45.748073,25.835498,20.524890,6.712085,49.739946,30.807293
54.878168,85.086426,138.919273,160.857162,84.543509,82.528519,29.668498,14.194836,138.785017,0.858787,84.678008,55.365396,159.012308,139.410800,156.569579,139.015659,76.521874,137.706932,-0.000671,0.000786,32.000000,-235.815818,139.200961,-0.583918,19.583290,0.690357,404445.513138,0.778958,40.037156,22.830355,2.535199,0.035566,0.020740,184.148012,32.000000,195.776298,185.239168,189.622699,167.976135,32.000000,165.340016,68.604361,56.834072,95.974194,100.000000,37.837245,45.748073,25.814157,20.524890,6.729228,49.745876,30.935906
54.884847,85.098015,138.864412,160.862756,84.563824,82.537339,29.681228,14.199974,138.725597,0.858627,84.738260,55.496909,158.919081,139.398972,156.453423,139.022590,76.559247,137.618043,-0.000672,0.000765,32.000000,-235.807730,139.251130,-0.584088,19.559870,0.689672,404516.037569,0.786526,39.991317,22.841583,2.531652,0.037931,0.018293,183.211890,32.000000,196.915233,185.897815,185.906257,166.699271,32.000000,166.392712,68.560066,56.832567,95.945113,100.000000,37.799787,45.748073,25.801821,20.524890,6.770366,49.744313,30.966060
54.879117,85.092221,138.958056,160.864993,84.586470,82.551269,29.663478,14.204112,138.735129,0.858765,84.685213,55.257879,158.852657,139.461021,156.508419,139.087845,76.589714,137.681438,-0.000671,0.000771,32.000000,-235.805067,139.356590,-0.584484,19.563515,0.687995,404566.815364,0.774940,39.962455,22.931387,2.531412,0.039071,0.018330,181.618187,32.000000,198.000534,185.676989,182.511854,167.562908,32.000000,165.855796,68.581523,56.887627,95.970889,100.000000,37.827842,45.748073,25.812829,20.524890,6.771364,49.742395,30.946691
54.862720,85.092221,138.973837,160.864993,84.610484,82.567751,29.607423,14.195550,138.852413,0.859031,84.580120,55.322901,158.842963,139.411351,156.626717,139.088572,76.591575,137.688220,-0.000672,0.000805,32.000000,-235.812482,139.462076,-0.583888,19.612348,0.688512,404559.675380,0.774610,39.967627,22.851412,2.530105,0.029806,0.015865,181.741453,32.000000,198.329257,184.482376,183.601066,169.061999,32.000000,164.170471,68.609062,56.867504,95.964655,100.000000,37.841241,45.748073,25.809413,20.524890,6.752192,49.749102,31.107586
54.878749,85.065456,138.982966,160.858280,84.633151,82.579141,29.743943,14.197548,138.829732,0.859095,84.421115,55.237182,158.881715,139.495727,156.649712,139.084051,76.588886,137.710786,-0.000671,0.000800,32.000000,-235.812451,139.512858,-0.584167,19.606762,0.689086,404576.227817,0.775281,39.967339,22.851330,2.532075,0.030374,0.020825,182.768777,32.000000,197.148224,183.672479,187.588273,169.433813,32.000000,163.363816,68.596135,56.808867,95.908873,100.000000,37.804047,45.748073,25.800966,20.524890,6.660061,49.742129,30.992253
54.851302,85.041726,138.986352,160.851567,84.653672,82.591389,29.859994,14.200687,138.816855,0.859214,84.465161,55.239510,158.984106,139.504250,156.645142,139.112289,76.510556,137.841743,-0.000671,0.000772,32.000000,-235.808984,139.511756,-0.583932,19.618013,0.687830,404661.147552,0.777157,39.983098,22.852720,2.533120,0.037127,0.020881,183.942303,32.000000,195.761608,184.346943,189.996315,169.059583,32.000000,164.055246,68.608976,56.816833,95.951447,100.000000,37.844868,45.748073,25.813804,20.524890,6.578292,49.744185,31.127909
54.828607,85.022688,139.043316,160.849889,84.648356,82.595125,29.923497,14.200973,138.735421,0.859237,84.614738,55.298597,159.001862,139.483166,156.555326,139.226171,76.555542,137.770366,-0.000671,0.000772,32.000000,-235.803945,139.539125,-0.584795,19.568734,0.687883,404685.790698,0.773400,39.940927,22.866222,2.532546,0.020769,0.006764,184.249761,32.000000,195.969239,185.533858,189.453518,167.284680,32.000000,165.974808,68.613197,56.811840,95.990211,100.000000,37.838799,45.748073,25.831430,20.524890,6.578717,49.749191,31.035319
54.838203,85.022688,139.011512,160.849889,84.664098,82.598862,29.971882,14.201258,138.751233,0.859135,84.668878,55.446701,158.909998,139.499927,156.469240,139.080590,76.593281,137.664545,-0.000672,0.000742,32.000000,-235.801201,139.307399,-0.585573,19.521055,0.687980,404856.427015,0.770884,39.943582,23.007276,2.533875,0.024600,0.017154,182.989501,32.000000,197.139675,185.987650,184.972399,166.863268,32.000000,166.200419,68.582046,56.811018,95.984444,100.000000,37.858740,45.748073,25.814955,20.524890,6.512873,49.736111,30.975378
54.865497,85.017169,138.989360,160.857721,84.684183,82.603967,29.737849,14.205539,138.694879,0.858977,84.626394,55.574110,158.795807,139.386268,156.528832,139.045594,76.642720,137.715023,-0.000673,0.000758,32.000000,-235.800853,139.359975,-0.585971,19.531782,0.690368,404790.935424,0.769593,39.946366,22.928109,2.535963,0.030247,0.028156,181.655320,32.000000,198.157981,185.720227,182.233747,167.918694,32.000000,165.385732,68.607313,56.845919,95.984485,100.000000,37.812453,45.748073,25.808824,20.524890,6.493914,49.744667,30.962612
54.887911,85.029586,138.971548,160.860518,84.697623,82.609015,29.991482,14.198547,138.790362,0.858959,84.522598,55.442203,158.869878,139.457902,156.614810,139.122535,76.666076,137.682729,-0.000673,0.000775,32.000000,-235.811452,139.211198,-0.585210,19.563463,0.691762,404745.129242,0.768239,39.937138,22.839667,2.534939,0.036711,0.007337,181.865245,32.000000,198.184207,184.286216,184.152406,169.151245,32.000000,163.843406,68.638349,56.851261,96.005721,100.000000,37.842249,45.748073,25.787081,20.524890,6.537223,49.741913,31.039795
54.922552,85.050556,139.011200,160.864993,84.691673,82.617807,29.699547,14.206110,138.723071,0.858786,84.393373,55.612691,158.890864,139.292714,156.601867,139.026770,76.615857,137.691108,-0.000673,0.000772,32.000000,-235.802413,139.040265,-0.585256,19.503222,0.690882,404675.667750,0.773903,39.905377,22.814418,2.533274,0.034481,0.017594,183.167925,32.000000,197.086235,183.618177,187.854425,169.453335,32.000000,163.424328,68.634079,56.779483,95.961832,100.000000,37.806642,45.748073,25.794095,20.524890,6.537524,49.744539,31.080073
54.958106,85.050556,138.903516,160.864993,84.682829,82.621623,29.750312,14.202685,138.701831,0.858346,84.524987,55.490362,159.017471,139.360902,156.569469,139.006884,76.545421,137.645730,-0.000672,0.000773,32.000000,-235.803216,138.984466,-0.584546,19.504349,0.689391,404667.281743,0.767088,39.896253,22.775588,2.531915,0.032061,0.010706,184.032640,32.000000,195.816563,184.383733,190.243499,168.630272,32.000000,164.613897,68.647880,56.793060,96.017356,100.000000,37.816935,45.748073,25.742124,20.524890,6.610816,49.749299,31.096874
54.973217,85.062973,138.943882,160.866112,84.662382,82.621597,29.694998,14.194979,138.669610,0.858207,84.685672,55.529275,159.006596,139.372608,156.519287,139.067629,76.609528,137.732377,-0.000672,0.000764,32.000000,-235.811741,139.013145,-0.584673,19.529605,0.691320,404798.685907,0.774218,39.883943,22.829821,2.531040,0.025250,0.011192,183.999817,32.000000,196.155011,185.566860,188.773914,167.355241,32.000000,165.825878,68.608862,56.797747,96.050664,100.000000,37.813046,45.748073,25.708307,20.524890,6.654507,49.742365,31.110154
54.992341,85.066560,138.892009,160.867231,84.656450,82.626650,29.841783,14.204826,138.747773,0.858125,84.687676,55.482106,158.916160,139.349993,156.428965,139.038850,76.610330,137.741408,-0.000671,0.000757,32.000000,-235.809271,138.947286,-0.584020,19.524333,0.690186,404914.318125,0.772388,39.849802,22.878511,2.527444,0.030399,0.022575,182.936656,32.000000,197.403145,186.297856,184.416946,167.238937,32.000000,166.227851,68.597575,56.779976,96.020446,100.000000,37.812790,45.748073,25.711431,20.524890,6.667609,49.749004,31.113969
55.019014,85.062697,138.941660,160.861078,84.667697,82.636180,29.655008,14.204683,138.769531,0.858227,84.599826,55.565294,158.804023,139.443648,156.539336,138.955099,76.707922,137.650340,-0.000671,0.000746,32.000000,-235.802201,139.147992,-0.583342,19.505162,0.689312,404821.268312,0.773618,39.847715,22.855925,2.527483,0.023662,0.019393,181.633359,32.000000,198.031912,185.488807,182.376144,167.955157,32.000000,164.935255,68.616795,56.843311,96.036186,100.000000,37.834275,45.748073,25.725004,20.524890,6.668286,49.742946,31.089097
55.046650,85.062697,139.020749,160.861078,84.661949,82.641396,29.684111,14.202257,138.801100,0.858480,84.458591,55.309790,158.857743,139.371404,156.590935,139.014279,76.741805,137.606941,-0.000671,0.000721,32.000000,-235.804955,139.007696,-0.583163,19.545944,0.688973,404841.104728,0.769575,39.832949,22.859448,2.525661,0.029229,0.019526,182.073010,32.000000,197.972669,183.798020,184.606777,169.124841,32.000000,163.782004,68.624541,56.831777,96.026251,100.000000,37.861318,45.748073,25.669427,20.524890,6.655518,49.742424,31.125047
54.968502,85.038967,139.034106,160.853805,84.680167,82.642635,29.668484,14.210819,138.711600,0.858659,84.396183,55.464222,158.889059,139.478168,156.629511,139.021701,76.616243,137.630684,-0.000671,0.000702,32.000000,-235.799671,139.104854,-0.582278,19.474216,0.689589,404717.639707,0.774096,39.803495,22.718219,2.525339,0.026948,0.010331,183.287486,32.000000,196.823729,183.543327,188.704260,169.269345,32.000000,164.120268,68.621281,56.793060,96.033880,100.000000,37.820172,45.748073,25.695584,20.524890,6.573641,49.745424,31.086970
54.953082,85.026275,138.869870,160.850169,84.680822,82.643899,29.801976,14.198547,138.691156,0.858476,84.474579,55.455523,158.962532,139.309457,156.556668,139.029800,76.594228,137.611066,-0.000672,0.000663,32.000000,-235.805715,139.198471,-0.581804,19.491105,0.688197,404677.791556,0.772963,39.776994,22.663531,2.525508,0.024678,0.006735,183.999020,32.000000,195.718187,184.584227,190.143158,168.777833,32.000000,164.672525,68.629221,56.771604,96.059454,100.000000,37.808314,45.748073,25.706719,20.524890,6.529944,49.739740,30.873618
55.003963,85.027102,138.976189,160.842057,84.664909,82.642530,29.779752,14.196549,138.589951,0.858258,84.691016,55.480977,158.973115,139.290494,156.478156,138.864009,76.610432,137.642696,-0.000672,0.000646,32.000000,-235.810499,139.114568,-0.581612,19.479592,0.691965,404888.271148,0.774534,39.828234,22.800477,2.529341,0.023983,0.017450,183.931129,32.000000,196.243130,185.948762,187.892214,167.420375,32.000000,165.671493,68.613470,56.760265,96.093822,100.000000,37.847144,45.748073,25.697689,20.524890,6.530212,49.742159,30.941776
55.012080,85.027102,138.819433,160.842057,84.628206,82.643760,29.776975,14.208108,138.541202,0.858321,84.760076,55.616313,158.907415,139.336962,156.454186,138.900015,76.718495,137.516153,-0.000671,0.000632,32.000000,-235.797793,139.072284,-0.580765,19.429500,0.690698,404921.509658,0.771288,39.830343,22.813087,2.527062,0.026869,0.018504,182.537164,32.000000,197.358166,186.224163,183.758899,167.036110,32.000000,166.064847,68.641539,56.814028,96.118192,100.000000,37.788835,45.748073,25.664099,20.524890,6.533360,49.744067,30.691226
54.990979,85.039795,138.912566,160.842057,84.586354,82.641226,29.396077,14.196121,138.559614,0.858184,84.677820,55.375127,158.815238,139.367225,156.509795,138.829193,76.697867,137.544160,-0.000672,0.000668,32.000000,-235.808141,139.276319,-0.580332,19.521422,0.690894,404870.332567,0.771075,39.782341,22.812044,2.526658,0.036935,0.018301,181.625463,32.000000,198.120264,185.162858,182.593540,168.065069,32.000000,165.426932,68.679875,56.820876,96.075470,100.000000,37.833730,45.748073,25.660257,20.524890,6.577772,49.745876,30.707220
54.968336,85.074562,138.856642,160.851847,84.566162,82.633563,28.950113,14.200687,138.678260,0.858178,84.555588,55.336810,158.892125,139.281582,156.608040,139.005864,76.700834,137.547910,-0.000672,0.000670,32.000000,-235.803247,139.363771,-0.580372,19.533486,0.691706,404700.434179,0.771034,39.774554,22.643307,2.523435,0.039075,0.020482,182.274647,32.000000,197.921118,183.665984,185.358371,169.223656,32.000000,163.713398,68.709446,56.816726,96.081996,100.000000,37.803798,45.748073,25.674386,20.524890,6.698953,49.746535,30.605533
54.948103,85.073458,138.966502,160.854364,84.560372,82.628450,29.385948,14.199403,138.692175,0.857887,84.467561,55.265027,158.945087,139.429396,156.597329,139.009958,76.643491,137.582049,-0.000673,0.000663,32.000000,-235.809612,139.224943,-0.579758,19.520819,0.689277,404743.052176,0.781352,39.807491,22.677368,2.526097,0.022288,0.011519,183.502776,32.000000,196.388105,183.764163,188.834731,169.475675,32.000000,163.626026,68.663996,56.763878,96.077844,100.000000,37.831136,45.748073,25.657935,20.524890,6.699712,49.734832,30.541410
54.926041,85.073458,138.901307,160.854364,84.561584,82.623366,29.458410,14.201829,138.665346,0.857768,84.602914,55.144001,159.008506,139.383536,156.560101,139.047751,76.647260,137.606676,-0.000674,0.000666,32.000000,-235.807022,139.134043,-0.578495,19.565351,0.688892,404748.028990,0.793738,39.863987,22.676199,2.526121,0.035334,0.025132,184.078375,32.000000,195.599554,185.008176,189.751484,168.666612,32.000000,164.903540,68.623439,56.756464,96.127828,100.000000,37.819434,45.748073,25.689942,20.524890,6.696629,49.739936,30.622701
54.858703,85.047245,138.998008,160.851847,84.555118,82.623379,29.685694,14.201401,138.689270,0.857596,84.745535,55.172974,158.977232,139.411329,156.472843,139.072095,76.635799,137.644609,-0.000675,0.000652,32.000000,-235.803844,139.302810,-0.577257,19.609227,0.690197,404820.655414,0.782229,39.882307,22.749911,2.529050,0.024761,0.015806,183.688643,32.000000,196.329728,185.831381,187.514137,167.023678,32.000000,165.703371,68.600142,56.774992,96.158890,100.000000,37.820477,45.748073,25.694746,20.524890,6.606226,49.743477,30.618226
54.829889,85.044210,138.974125,160.845693,84.557540,82.623498,29.611650,14.199403,138.671419,0.857754,84.749585,55.127118,158.878944,139.402153,156.512875,138.877131,76.704950,137.675586,-0.000676,0.000655,32.000000,-235.810596,139.134717,-0.575501,19.534404,0.688562,404799.160516,0.780598,39.903493,22.757950,2.528879,0.028337,0.015840,182.234135,32.000000,197.609908,185.950841,183.202024,167.047768,32.000000,166.371951,68.574788,56.823049,96.176603,100.000000,37.848999,45.748073,25.735820,20.524890,6.596162,49.741756,30.558065
54.843851,85.034276,138.920827,160.851847,84.531034,82.620959,29.325761,14.203399,138.556595,0.857860,84.615145,55.261876,158.839972,139.375645,156.554234,138.890090,76.716491,137.721861,-0.000676,0.000651,32.000000,-235.801683,139.202018,-0.574357,19.486148,0.688518,404816.195991,0.775607,39.941985,22.787595,2.533746,0.034409,0.017134,181.586861,32.000000,198.167160,185.011233,182.800876,168.358893,32.000000,165.045194,68.560456,56.793759,96.166152,100.000000,37.833169,45.748073,25.745146,20.524890,6.596612,49.741864,30.605166
54.818989,85.034276,138.880880,160.851847,84.498961,82.610828,29.588452,14.205254,138.533445,0.857773,84.442441,55.356483,158.858835,139.241289,156.617709,138.928453,76.697408,137.606183,-0.000676,0.000663,32.000000,-235.806220,139.167652,-0.573236,19.486516,0.691464,404715.700107,0.777987,39.966654,22.733290,2.534642,0.027544,0.015049,182.255008,32.000000,197.643356,183.619988,185.627491,169.414535,32.000000,163.341048,68.545945,56.774404,96.106424,100.000000,37.814518,45.748073,25.739976,20.524890,6.562487,49.748473,30.623728
54.810853,85.039519,139.012436,160.864154,84.455678,82.594305,29.397795,14.208821,138.509228,0.857526,84.512773,55.493574,158.956632,139.194777,156.619480,138.895513,76.646213,137.506746,-0.000677,0.000663,32.000000,-235.800030,138.891565,-0.572295,19.451766,0.692637,404669.019346,0.785310,39.943296,22.743923,2.533025,0.026095,0.008388,183.633951,32.000000,196.109650,184.116464,189.073035,169.516347,32.000000,163.700296,68.516303,56.738861,96.116740,100.000000,37.800070,45.748073,25.748938,20.524890,6.581066,49.744185,30.589172
54.815668,85.067388,138.759792,160.876182,84.390291,82.577757,29.286174,14.198261,138.483141,0.857330,84.725219,55.489349,159.024081,139.123533,156.547020,138.895058,76.629967,137.432685,-0.000678,0.000628,32.000000,-235.809607,138.886716,-0.572404,19.483578,0.692697,404658.576133,0.778627,39.967205,22.707567,2.533445,0.029713,0.008662,184.196016,32.000000,195.528558,185.134476,189.835908,168.125814,32.000000,165.071222,68.533395,56.746921,96.206727,100.000000,37.769695,45.748073,25.739796,20.524890,6.678281,49.743467,30.506928
54.878043,85.108501,138.961154,160.888489,84.356073,82.558699,29.648188,14.203399,138.456735,0.857305,84.883201,55.250830,158.950866,139.171084,156.432803,138.836959,76.683948,137.534134,-0.000678,0.000636,32.000000,-235.803650,138.776826,-0.571479,19.516046,0.694648,404666.556805,0.783656,39.980274,22.711076,2.536221,0.024552,0.012593,183.576819,32.000000,196.477754,185.794751,186.753851,166.834657,32.000000,166.185626,68.520331,56.738308,96.203967,100.000000,37.808447,45.748073,25.705147,20.524890,6.678967,49.730131,30.649407
54.871437,85.108501,138.923547,160.888489,84.349277,82.544692,29.296600,14.204398,138.540433,0.857136,84.907647,55.266773,158.881945,139.189048,156.494736,138.893208,76.708388,137.489916,-0.000678,0.000629,32.000000,-235.799700,138.903784,-0.570874,19.559529,0.691978,404638.189217,0.786464,40.003511,22.691790,2.531389,0.034249,0.022667,181.975691,32.000000,197.735044,185.916941,182.919627,167.317386,32.000000,165.944340,68.544849,56.809125,96.238737,100.000000,37.829333,45.748073,25.706071,20.524890,6.822755,49.744647,30.754689
54.814069,85.131955,138.903041,160.897720,84.387545,82.541984,29.732283,14.207252,138.639389,0.857368,84.749002,55.106053,158.853744,139.313758,156.565024,138.822396,76.742223,137.551210,-0.000680,0.000607,32.000000,-235.803730,138.990012,-0.570533,19.557457,0.690883,404480.298587,0.775799,39.984650,22.686477,2.532181,0.026408,0.017715,181.625009,32.000000,198.142744,184.882557,183.093007,168.547238,32.000000,164.644781,68.518711,56.805803,96.206215,100.000000,37.818071,45.748073,25.734598,20.524890,6.905415,49.744146,30.719473
54.793547,85.128919,138.884362,160.889888,84.388385,82.539455,29.461854,14.197548,138.486023,0.857259,84.577156,55.231984,158.919766,139.207972,156.664077,138.921725,76.678709,137.526488,-0.000682,0.000629,32.000000,-235.813598,138.877355,-0.569439,19.544423,0.689126,404375.522487,0.785078,39.991001,22.640828,2.531801,0.028516,0.010232,182.621602,32.000000,197.383816,183.785608,186.431685,169.456406,32.000000,163.469415,68.526738,56.765464,96.195623,100.000000,37.815861,45.748073,25.745899,20.524890,6.896214,49.743703,30.669583
54.795225,85.119538,138.917859,160.886811,84.374263,82.531865,29.337186,14.198832,138.503815,0.857262,84.598428,55.257309,158.985985,139.245470,156.664018,138.887480,76.665752,137.466230,-0.000680,0.000660,32.000000,-235.807561,138.923345,-0.568129,19.511194,0.689975,404357.397763,0.774475,40.069616,22.636392,2.534076,0.020986,0.004519,183.761378,32.000000,195.842722,184.029692,189.402711,169.172957,32.000000,163.768145,68.502149,56.731672,96.186573,100.000000,37.802819,45.748073,25.732512,20.524890,6.897525,49.739887,30.804872
54.798135,85.119538,138.814583,160.886811,84.353289,82.521649,29.701185,14.206824,138.582575,0.857248,84.769418,55.308509,159.044364,139.254930,156.604369,138.977938,76.659252,137.563678,-0.000681,0.000668,32.000000,-235.799077,138.903762,-0.567417,19.582582,0.690625,404450.125090,0.781872,40.086325,22.688049,2.534685,0.030270,0.012898,184.197172,32.000000,195.783820,185.192408,189.777660,167.781865,32.000000,165.591764,68.505074,56.725364,96.245831,100.000000,37.786468,45.748073,25.746753,20.524890,6.866183,49.741185,30.509129
54.773625,85.118986,138.950526,160.881497,84.298283,82.507680,29.233542,14.202114,138.534391,0.857535,84.862294,55.366338,158.929220,139.238476,156.486629,138.874464,76.633469,137.609736,-0.000682,0.000666,32.000000,-235.807720,138.952895,-0.568130,19.475369,0.691876,404421.800033,0.785079,40.075328,22.672101,2.535218,0.030126,0.013071,183.398908,32.000000,196.765333,185.884408,186.137270,167.070188,32.000000,166.170390,68.496853,56.717026,96.239135,100.000000,37.792548,45.748073,25.743529,20.524890,6.865480,49.742779,30.644638
54.825994,85.125884,138.830544,160.874783,84.272513,82.493753,29.599824,14.203113,138.485542,0.857723,84.921361,55.441734,158.867893,139.296569,156.528985,138.855091,76.712451,137.518014,-0.000682,0.000659,32.000000,-235.802952,139.027316,-0.568611,19.445498,0.688659,404381.913831,0.775316,40.072528,22.725341,2.533199,0.029642,0.018726,181.836018,32.000000,197.778670,185.889838,182.518794,167.577044,32.000000,165.501028,68.501906,56.773161,96.243918,100.000000,37.795136,45.748073,25.725954,20.524890,6.890654,49.740025,30.477654
54.881555,85.149890,138.993116,160.885133,84.219042,82.479816,29.497258,14.204255,138.619394,0.857680,84.739241,55.450835,158.848745,139.320548,156.582669,138.911319,76.705961,137.434434,-0.000682,0.000663,32.000000,-235.805252,139.077895,-0.568063,19.503615,0.693445,404363.769615,0.787968,40.095563,22.773208,2.536814,0.026874,0.033146,181.681350,32.000000,198.141485,184.575208,183.297054,168.742190,32.000000,164.339680,68.543953,56.742030,96.210198,100.000000,37.796246,45.748073,25.728481,20.524890,6.891935,49.747126,30.442291
54.848741,85.149890,138.917260,160.885133,84.198590,82.470985,29.971252,14.199831,138.561036,0.857848,84.595804,55.292745,158.915241,139.310741,156.625933,138.853601,76.644562,137.582967,-0.000683,0.000657,32.000000,-235.807381,139.259309,-0.567842,19.530995,0.692955,404156.311555,0.777290,40.052076,22.650243,2.532203,0.027237,0.010655,182.644074,32.000000,197.245488,183.520110,187.295707,169.355803,32.000000,163.829387,68.548762,56.719927,96.175914,100.000000,37.826829,45.748073,25.710867,20.524890,6.976773,49.744234,30.651021
54.822859,85.157340,138.901079,160.893804,84.196073,82.464678,29.829245,14.198404,138.517769,0.858029,84.653080,55.479746,159.043072,139.251404,156.657073,138.834572,76.609744,137.596395,-0.000682,0.000674,32.000000,-235.808316,139.103696,-0.566661,19.495773,0.690854,404101.404539,0.779047,40.022665,22.616637,2.532602,0.024187,0.023200,183.893008,32.000000,195.870783,184.072766,190.028554,169.004078,32.000000,164.442740,68.551865,56.691454,96.207078,100.000000,37.787938,45.748073,25.723091,20.524890,7.004205,49.739179,30.499004
54.862396,85.146579,138.905531,160.895762,84.182639,82.463432,29.738919,14.201258,138.595804,0.857924,84.770165,55.421198,159.012273,139.207767,156.558214,138.854539,76.564098,137.588965,-0.000681,0.000657,32.000000,-235.807593,139.120419,-0.566780,19.477022,0.689900,404169.556734,0.767144,40.054206,22.749282,2.532734,0.026405,0.012092,184.215495,32.000000,195.855012,185.551083,189.391659,167.876608,32.000000,165.301995,68.551120,56.667088,96.213968,100.000000,37.823750,45.748073,25.697839,20.524890,6.968422,49.745699,30.599004
54.896465,85.140784,138.923875,160.897720,84.166883,82.459639,29.674460,14.200545,138.512065,0.858048,84.867941,55.451023,158.968378,139.192536,156.513814,138.984208,76.571701,137.396443,-0.000681,0.000647,32.000000,-235.806668,139.260675,-0.567070,19.517646,0.691415,404212.428481,0.771147,40.086547,22.790538,2.533634,0.033156,0.010698,183.145748,32.000000,196.809954,186.151138,185.177177,166.926614,32.000000,165.984049,68.535088,56.695939,96.216572,100.000000,37.796929,45.748073,25.686543,20.524890,6.969913,49.740408,30.624902
54.917936,85.140784,138.892275,160.897720,84.154590,82.453409,29.431350,14.204968,138.621742,0.858465,84.885968,55.406391,158.862180,139.325340,156.514947,138.921322,76.640248,137.560843,-0.000680,0.000622,32.000000,-235.802408,139.114993,-0.566880,19.549379,0.691466,404251.088166,0.772851,40.037767,22.832622,2.531890,0.025477,0.015350,181.749648,32.000000,197.766669,185.748499,182.272792,167.682340,32.000000,165.820554,68.539660,56.705636,96.190213,100.000000,37.815691,45.748073,25.665137,20.524890,6.951236,49.748738,30.572224
54.888927,85.158168,138.954704,160.906391,84.174403,82.452122,29.701467,14.198547,138.742475,0.858483,84.738552,55.249552,158.873277,139.292981,156.612931,138.971291,76.625819,137.586906,-0.000680,0.000622,32.000000,-235.808666,139.261940,-0.567538,19.622183,0.689566,404198.383292,0.773960,39.999231,22.732663,2.530652,0.036794,0.016369,181.783158,32.000000,198.157167,184.193395,183.980890,168.974656,32.000000,164.161406,68.539439,56.707519,96.174089,100.000000,37.812683,45.748073,25.675680,20.524890,7.013116,49.745513,30.626296
54.879794,85.170033,139.010970,160.899678,84.212060,82.458526,30.012988,14.199117,138.716079,0.858694,84.566021,55.188234,158.967262,139.442650,156.668655,138.995331,76.578892,137.664363,-0.000681,0.000621,32.000000,-235.806619,139.300527,-0.567261,19.599864,0.687901,404052.615411,0.779962,39.978605,22.742986,2.529088,0.035601,0.020140,183.021168,32.000000,197.286170,183.519374,187.750514,169.269302,32.000000,163.833885,68.538429,56.676139,96.159194,100.000000,37.863462,45.748073,25.675832,20.524890,7.055944,49.739051,30.542364
54.850703,85.129195,139.023800,160.891007,84.238025,82.469896,29.614828,14.198547,138.683964,0.858680,84.610359,55.201145,159.077376,139.441263,156.681656,139.014969,76.534212,137.803527,-0.000682,0.000616,32.000000,-235.811124,139.302077,-0.567004,19.605477,0.686141,404099.878855,0.773334,40.023858,22.769912,2.531562,0.024012,0.017691,183.953504,32.000000,195.700912,184.385586,190.036218,169.253171,32.000000,164.441602,68.538607,56.666201,96.190783,100.000000,37.801444,45.748073,25.671918,20.524890,7.057674,49.736317,30.658211
54.789812,85.129195,138.952100,160.891007,84.236414,82.479389,29.814705,14.202828,138.788106,0.858816,84.717752,55.036654,159.067488,139.385188,156.582624,139.146048,76.528518,137.663340,-0.000682,0.000605,32.000000,-235.801762,139.165226,-0.566620,19.600782,0.687442,404222.821613,0.765527,40.044500,22.853970,2.533008,0.033585,0.022272,184.135563,32.000000,195.912210,185.745390,188.871026,167.549212,32.000000,165.654632,68.569674,56.672416,96.211783,100.000000,37.838344,45.748073,25.728096,20.524890,6.917260,49.742985,30.933412
54.791889,85.094704,139.109771,160.892965,84.252818,82.486955,29.336772,14.200545,138.766864,0.858457,84.777318,55.148077,158.971189,139.522214,156.521544,139.058527,76.573016,137.627919,-0.000681,0.000605,32.000000,-235.805684,139.206180,-0.567025,19.610460,0.687782,404318.111005,0.776297,40.031627,22.965320,2.534586,0.034775,0.017041,183.035053,32.000000,197.081197,186.306909,184.794596,167.180907,32.000000,166.083368,68.525306,56.665779,96.223091,100.000000,37.803916,45.748073,25.724840,20.524890,6.798639,49.743959,30.854175
54.784831,85.070147,138.956741,160.894643,84.246542,82.492014,29.104581,14.200830,138.841840,0.858435,84.703809,55.141702,158.867907,139.441752,156.612078,139.228962,76.630845,137.690889,-0.000680,0.000613,32.000000,-235.806218,139.262755,-0.567028,19.654677,0.688558,404396.022133,0.772115,40.090193,22.903853,2.536094,0.039159,0.020805,181.596046,32.000000,197.888733,185.407868,182.364939,167.697733,32.000000,165.367107,68.538084,56.736500,96.205975,100.000000,37.842171,45.748073,25.729888,20.524890,6.714292,49.835353,31.117857
54.758572,85.065180,139.010190,160.902195,84.227173,82.492001,29.325532,14.203256,138.877934,0.858537,84.542823,55.238017,158.922910,139.567828,156.655523,139.048200,76.603890,137.744246,-0.000681,0.000616,32.000000,-235.803137,139.061232,-0.567068,19.619849,0.689036,404324.656680,0.784667,40.053704,22.842376,2.538875,0.040008,0.028654,181.976108,32.000000,198.096974,183.875046,184.509192,168.944876,32.000000,164.171207,68.580502,56.758444,96.180823,100.000000,37.855297,45.748073,25.739625,20.524890,6.715005,49.746260,31.088144
54.754607,85.065180,138.948260,160.902195,84.227483,82.494487,29.325310,14.196406,138.767301,0.858903,84.431383,55.209401,158.965197,139.491976,156.710385,139.139952,76.578325,137.621495,-0.000681,0.000622,32.000000,-235.807528,139.125193,-0.567801,19.578280,0.686772,404235.093728,0.791039,40.035938,22.814729,2.536409,0.031377,0.007310,183.125911,32.000000,196.931911,183.528513,188.435055,169.584641,32.000000,163.733364,68.528668,56.704605,96.148174,100.000000,37.844169,45.748073,25.742904,20.524890,6.698432,49.744401,31.125341
54.783869,85.050004,138.980138,160.904153,84.247755,82.499564,29.649848,14.205539,138.730509,0.858944,84.545316,55.349946,159.025453,139.431454,156.649221,139.084220,76.511741,137.724981,-0.000681,0.000618,32.000000,-235.801837,139.067921,-0.567735,19.585257,0.688661,404283.044895,0.785479,40.056245,22.867248,2.538601,0.016984,0.008982,184.004766,32.000000,195.740002,184.689682,189.908775,169.000507,32.000000,164.504711,68.521192,56.676785,96.163173,100.000000,37.805551,45.748073,25.748840,20.524890,6.646323,49.744588,30.998049
54.764772,85.053591,138.891517,160.910587,84.283874,82.502109,29.448512,14.196834,138.773123,0.859182,84.700354,55.169057,159.053687,139.382946,156.564251,139.012931,76.518654,137.598253,-0.000683,0.000559,32.000000,-235.810542,139.149443,-0.568164,19.572511,0.689878,404335.561409,0.785571,40.060063,22.833990,2.537654,0.027992,0.005260,184.031898,32.000000,195.966491,185.844595,188.160793,167.408121,32.000000,165.628162,68.512873,56.701654,96.192879,100.000000,37.821973,45.748073,25.740745,20.524890,6.659293,49.749938,31.117857
54.749838,85.064628,138.995604,160.919258,84.298289,82.507130,29.756719,14.202685,138.698890,0.859441,84.753763,55.287802,158.969365,139.356987,156.528400,139.159269,76.542484,137.629080,-0.000683,0.000573,32.000000,-235.803544,139.332484,-0.568574,19.526484,0.689376,404439.113115,0.776539,40.016723,22.950168,2.536881,0.022767,0.007424,182.679427,32.000000,197.130854,186.183510,184.019325,167.095601,32.000000,166.107563,68.502093,56.731615,96.176730,100.000000,37.826909,45.748073,25.732927,20.524890,6.659838,49.744736,30.667895
54.761245,85.064628,139.005905,160.919258,84.303707,82.504625,29.809104,14.199831,138.611048,0.859225,84.651455,55.342938,158.867369,139.397525,156.579818,139.077697,76.598213,137.731189,-0.000683,0.000579,32.000000,-235.807873,139.397830,-0.568886,19.541774,0.689664,404450.546302,0.782176,40.038689,22.882519,2.536147,0.028570,0.007490,181.572360,32.000000,198.041293,185.264749,182.474035,167.801644,32.000000,165.447302,68.557025,56.798289,96.116898,100.000000,37.865369,45.748073,25.744608,20.524890,6.698800,49.740723,30.802084
54.853746,85.070147,139.057121,160.929048,84.294139,82.504638,29.927618,14.202114,138.615456,0.859351,84.485429,55.517081,158.890815,139.319550,156.636181,139.037116,76.564088,137.625407,-0.000681,0.000577,32.000000,-235.808868,139.242339,-0.569910,19.529946,0.692133,404456.070222,0.774373,40.064103,22.873467,2.538740,0.019730,0.011552,182.099256,32.000000,197.949471,183.770472,185.033002,169.237864,32.000000,164.095375,68.566693,56.760036,96.073056,100.000000,37.838380,45.748073,25.697957,20.524890,6.718648,49.746791,30.642437
54.857438,85.068215,139.042348,160.931565,84.300501,82.499573,29.569354,14.201972,138.566119,0.859121,84.480269,55.490948,158.991317,139.363941,156.681448,138.899746,76.539495,137.570253,-0.000680,0.000555,32.000000,-235.805241,139.300281,-0.569919,19.499025,0.691462,404352.200060,0.772813,40.053121,22.866671,2.538399,0.032163,0.012276,183.411312,32.000000,196.589954,183.807673,188.727956,169.810132,32.000000,163.654261,68.564981,56.754505,96.088863,100.000000,37.880246,45.748073,25.689384,20.524890,6.712651,49.744470,30.571197
54.890431,85.079528,138.903742,160.934363,84.294302,82.491869,29.623816,14.202542,138.658541,0.858673,84.578041,55.447011,159.039716,139.365001,156.592534,139.127835,76.507538,137.565436,-0.000679,0.000571,32.000000,-235.806309,139.127251,-0.570342,19.484942,0.690760,404373.874791,0.768350,39.969653,22.850102,2.535052,0.025032,0.011831,184.049546,32.000000,195.581941,184.824337,190.029618,168.718688,32.000000,164.472300,68.537770,56.728171,96.100689,100.000000,37.831992,45.748073,25.680049,20.524890,6.713346,49.743801,30.518960
54.928394,85.079528,138.932446,160.934363,84.292735,82.486729,29.756766,14.207394,138.670748,0.858249,84.726977,55.524635,159.092210,139.305418,156.509609,139.029032,76.526781,137.578124,-0.000679,0.000554,32.000000,-235.803260,139.109587,-0.570168,19.484496,0.691673,404383.656573,0.777551,39.964170,22.848252,2.534612,0.029207,0.010766,183.774399,32.000000,196.105268,185.828678,187.810451,167.251460,32.000000,165.911246,68.532123,56.748160,96.111857,100.000000,37.837087,45.748073,25.648337,20.524890,6.753417,49.743074,30.552562
54.969711,85.093325,139.000087,160.929328,84.323675,82.491829,29.959672,14.207537,138.619408,0.858038,84.760158,55.507559,158.974573,139.258254,156.529091,139.023960,76.588093,137.633605,-0.000680,0.000512,32.000000,-235.799839,139.078566,-0.570504,19.493937,0.690877,404395.687825,0.775563,39.943773,22.877899,2.530564,0.023381,0.011329,182.559329,32.000000,197.503744,186.050903,183.516455,166.978131,32.000000,166.522870,68.499944,56.782975,96.116260,100.000000,37.795425,45.748073,25.604522,20.524890,6.802200,49.743467,30.631138
54.972557,85.094704,138.859814,160.917580,84.353784,82.502027,29.890522,14.201401,138.730456,0.857776,84.637638,55.474621,158.923729,139.438245,156.598570,139.142828,76.639329,137.547155,-0.000682,0.000502,32.000000,-235.805484,139.152215,-0.571176,19.546704,0.690421,404324.989202,0.771468,39.907305,22.864741,2.529337,0.031463,0.008276,181.597745,32.000000,198.189280,184.983296,182.881468,168.252881,32.000000,165.291499,68.527372,56.819222,96.116851,100.000000,37.812434,45.748073,25.609320,20.524890,6.807942,49.739582,30.730258
54.967150,85.074562,139.036951,160.909188,84.387201,82.517366,29.721954,14.199403,138.694463,0.857644,84.429442,55.337150,158.953063,139.457780,156.695576,139.145882,76.608461,137.627756,-0.000682,0.000522,32.000000,-235.809448,139.012837,-0.571747,19.629395,0.689895,404252.463463,0.765690,39.881431,22.830027,2.528667,0.034670,0.018046,182.326422,32.000000,197.779150,183.844333,185.370470,169.463000,32.000000,163.816092,68.518599,56.793464,96.056868,100.000000,37.818105,45.748073,25.612584,20.524890,6.808906,49.739336,30.774352
54.978869,85.074562,138.926494,160.909188,84.436567,82.535170,30.297070,14.205254,138.762911,0.857827,84.403151,55.327082,159.021500,139.448460,156.698876,139.221814,76.583393,137.786237,-0.000683,0.000499,32.000000,-235.801139,139.083625,-0.571315,19.581900,0.687317,404221.085533,0.767515,39.880078,22.737340,2.525984,0.022362,0.015740,183.697725,32.000000,196.271101,183.855790,189.172225,169.724355,32.000000,163.384983,68.551329,56.763424,96.077846,100.000000,37.836189,45.748073,25.597927,20.524890,6.739759,49.744736,30.758284
54.944123,85.041726,139.015782,160.894923,84.476252,82.558053,29.399670,14.203684,138.773599,0.857825,84.521139,55.233247,159.063971,139.602839,156.652731,139.193027,76.574856,137.855024,-0.000684,0.000487,32.000000,-235.800578,139.199693,-0.571327,19.598422,0.685549,404326.116302,0.772056,39.865127,22.806854,2.529455,0.032727,0.016689,184.210029,32.000000,195.576640,185.025812,190.092662,168.492372,32.000000,165.076900,68.565375,56.778091,96.085600,100.000000,37.870996,45.748073,25.610232,20.524890,6.626481,49.740310,30.888878
54.882376,85.016066,138.949652,160.882056,84.486792,82.572031,29.591496,14.204683,138.872006,0.857393,84.656484,55.203221,159.045164,139.587525,156.573829,139.143991,76.586446,137.809990,-0.000684,0.000486,32.000000,-235.801710,139.242134,-0.571710,19.601753,0.686591,404449.867474,0.757388,39.853878,22.907859,2.526907,0.031089,0.026490,183.787615,32.000000,196.425811,185.757347,187.254747,166.995394,32.000000,166.055511,68.585763,56.792446,96.102572,100.000000,37.860696,45.748073,25.627979,20.524890,6.537675,49.745434,30.839942
54.891390,85.002821,139.037869,160.876741,84.501429,82.579621,29.312497,14.204255,138.872069,0.857394,84.589461,55.160072,158.963920,139.508307,156.569011,139.293992,76.643878,137.762875,-0.000684,0.000478,32.000000,-235.806072,139.210706,-0.571951,19.587092,0.687149,404554.609985,0.781198,39.854397,22.949335,2.530130,0.028033,0.013454,182.113559,32.000000,197.732314,185.934734,183.382352,167.201004,32.000000,166.456495,68.543053,56.818685,96.086677,100.000000,37.848583,45.748073,25.637463,20.524890,6.537784,49.746201,30.974204
54.874341,84.976333,138.932812,160.871986,84.512978,82.594861,29.797080,14.203827,138.783057,0.858006,84.488113,55.329878,158.887777,139.539526,156.681090,139.229677,76.650379,137.780729,-0.000684,0.000448,32.000000,-235.806500,139.083667,-0.573182,19.579775,0.687685,404600.820241,0.777168,39.888052,22.916182,2.531772,0.030548,0.014054,181.640435,32.000000,198.301098,185.196747,182.781758,168.752563,32.000000,165.046341,68.557937,56.832093,96.095048,100.000000,37.896845,45.748073,25.643998,20.524890,6.491857,49.743447,30.895701
54.869836,84.976333,139.080762,160.871986,84.523943,82.606324,29.367946,14.203256,138.830047,0.858364,84.267146,55.240779,158.971931,139.530472,156.684287,139.124311,76.652677,137.765957,-0.000684,0.000415,32.000000,-235.804448,139.116543,-0.574415,19.537656,0.688576,404528.753696,0.784471,39.866146,22.836183,2.532963,0.026911,0.009694,182.565918,32.000000,197.502197,183.819426,186.144385,169.482859,32.000000,163.210258,68.567690,56.801517,96.079179,100.000000,37.900720,45.748073,25.637879,20.524890,6.399687,49.746014,30.970242
54.835461,84.971918,138.902723,160.874224,84.522377,82.608857,29.356488,14.201401,138.819039,0.858444,84.321093,55.307472,159.017202,139.469891,156.730436,139.109254,76.618160,137.797566,-0.000683,0.000411,32.000000,-235.801058,139.098372,-0.573850,19.522681,0.688609,404571.974793,0.772067,39.856041,22.838234,2.531836,0.030092,0.013464,183.700099,32.000000,195.908331,184.000792,189.527970,169.485923,32.000000,164.043784,68.570692,56.787700,96.099770,100.000000,37.878049,45.748073,25.663625,20.524890,6.384095,49.744775,30.818005
54.836512,84.955638,138.948207,160.876741,84.520184,82.611390,29.353651,14.206681,138.727728,0.858260,84.491484,55.378702,159.016222,139.400133,156.614665,139.118120,76.592060,137.638626,-0.000684,0.000417,32.000000,-235.799548,139.127800,-0.574052,19.502304,0.691056,404625.738387,0.783528,39.860370,22.828860,2.534740,0.018444,0.003170,184.204439,32.000000,195.736336,185.058876,189.963962,168.076607,32.000000,165.280551,68.571690,56.766790,96.133425,100.000000,37.849667,45.748073,25.658288,20.524890,6.327256,49.743280,30.777506
54.900931,84.985438,138.938407,160.881497,84.535285,82.610109,29.809956,14.199831,138.656157,0.858213,84.602528,55.509274,158.996173,139.375503,156.518654,138.940958,76.608585,137.654140,-0.000684,0.000427,32.000000,-235.809512,139.150645,-0.574625,19.565639,0.691153,404702.012678,0.784384,39.889005,22.878517,2.533082,0.031904,0.016448,183.403156,32.000000,196.706757,185.857179,186.681627,167.000615,32.000000,166.044653,68.546234,56.753197,96.125834,100.000000,37.882090,45.748073,25.627240,20.524890,6.326804,49.747883,30.724975
54.895243,84.985438,138.928430,160.881497,84.545181,82.608823,29.501615,14.203256,138.740483,0.857928,84.652455,55.433917,158.920917,139.447441,156.570072,138.975674,76.700488,137.599941,-0.000685,0.000422,32.000000,-235.802973,139.213296,-0.574687,19.538364,0.692102,404735.786989,0.784436,39.871714,22.828467,2.533863,0.032815,0.009453,181.946518,32.000000,197.818171,186.080976,182.644638,167.550080,32.000000,165.888587,68.559599,56.824084,96.148488,100.000000,37.844950,45.748073,25.617983,20.524890,6.430076,49.743733,30.945297
54.876514,85.013030,138.952534,160.892685,84.555854,82.608829,29.303495,14.205967,138.805301,0.858012,84.470973,55.216038,158.899036,139.466302,156.651598,139.071935,76.759735,137.727042,-0.000685,0.000417,32.000000,-235.800261,139.329566,-0.575656,19.594986,0.688869,404710.415419,0.771486,39.839593,22.819377,2.530711,0.026664,0.010553,181.707385,32.000000,198.141664,184.814965,183.249771,168.866221,32.000000,164.250317,68.575766,56.815610,96.144843,100.000000,37.916771,45.748073,25.607005,20.524890,6.525875,49.746673,30.714924
54.849550,84.996199,138.950247,160.892405,84.572005,82.611366,29.826116,14.204540,138.720357,0.858123,84.312247,55.129331,158.993732,139.431923,156.706525,139.106038,76.685323,137.703414,-0.000687,0.000427,32.000000,-235.803491,139.299586,-0.575810,19.599104,0.689859,404560.078403,0.779626,39.845060,22.701493,2.530792,0.028486,0.014750,182.626781,32.000000,197.341614,183.653502,186.733493,169.515233,32.000000,163.462216,68.587182,56.784611,96.127616,100.000000,37.856858,45.748073,25.635116,20.524890,6.467537,49.747116,30.797022
54.835214,84.954535,138.968761,160.886531,84.604340,82.620261,29.167779,14.202400,138.740771,0.858159,84.298087,55.042723,159.014125,139.455556,156.709227,139.143664,76.606313,137.714985,-0.000688,0.000402,32.000000,-235.804649,139.271830,-0.576013,19.596324,0.688321,404505.496826,0.785241,39.890651,22.703161,2.532095,0.025389,0.015046,183.854640,32.000000,195.844549,184.114998,190.054832,169.131573,32.000000,164.325053,68.571453,56.731137,96.130455,100.000000,37.897025,45.748073,25.638336,20.524890,6.467498,49.747981,30.759825
54.769946,84.954535,138.917306,160.886531,84.633269,82.629199,29.671147,14.202828,138.714069,0.857902,84.501396,55.113974,159.051818,139.407210,156.642810,139.054128,76.628065,137.788872,-0.000688,0.000407,32.000000,-235.804057,139.358732,-0.575778,19.587250,0.688565,404628.089815,0.771887,39.899739,22.766251,2.533298,0.036355,0.012403,184.253503,32.000000,195.859173,185.260418,189.830388,167.902534,32.000000,165.430913,68.591446,56.741299,96.174273,100.000000,37.844467,45.748073,25.679780,20.524890,6.322439,49.737900,30.612210
54.767591,84.932185,138.899812,160.882336,84.614288,82.630519,29.609494,14.201686,138.647225,0.858097,84.605152,55.198925,158.998887,139.399706,156.573112,139.050216,76.651592,137.621388,-0.000688,0.000414,32.000000,-235.805034,139.209116,-0.575755,19.621842,0.688978,404757.073089,0.789538,39.871859,22.850808,2.534298,0.035316,0.018445,183.299583,32.000000,196.851005,186.096084,185.776039,167.055900,32.000000,166.062587,68.587469,56.770569,96.178361,100.000000,37.875569,45.748073,25.678856,20.524890,6.244260,49.743969,30.641410
54.759405,84.934669,138.926329,160.881217,84.587521,82.626662,29.510090,14.201401,138.666389,0.858008,84.629538,55.201888,158.907042,139.456841,156.618089,139.008534,76.719181,137.591882,-0.000689,0.000400,32.000000,-235.807451,139.191699,-0.575536,19.553680,0.690091,404793.466628,0.777235,39.934652,22.864449,2.536378,0.032517,0.018263,181.786776,32.000000,197.812461,185.857198,182.500044,167.678653,32.000000,165.427330,68.603306,56.823307,96.183678,100.000000,37.850651,45.748073,25.683984,20.524890,6.252197,49.744500,30.606780
