OSU 80 Ton Compressor Load Stand
54.777008,84.955087,138.946301,160.899958,84.565115,82.614029,29.837874,14.210677,138.606531,0.858399,84.452785,55.071955,158.896991,139.398909,156.666540,139.049427,76.726029,137.715427,-0.000688,0.000401,32.000000,-235.794405,139.080727,-0.575752,19.544475,0.688780,404737.258076,0.778860,39.914569,22.760670,2.536168,0.029285,0.027215,181.736164,32.000000,198.143229,184.508986,183.684339,168.944294,32.000000,164.045084,68.608007,56.782126,96.190778,100.000000,37.883813,45.748073,25.680547,20.524890,6.251532,49.739169,30.540676
54.780189,84.955087,138.940222,160.899958,84.562207,82.598779,29.219189,14.201401,138.590063,0.858486,84.376429,55.104425,158.986461,139.392406,156.689039,138.971049,76.692492,137.569682,-0.000688,0.000420,32.000000,-235.809254,139.012061,-0.576218,19.579802,0.691430,404617.435936,0.781579,39.924933,22.678937,2.537031,0.029593,0.020895,182.911483,32.000000,197.256450,183.584548,187.446419,169.263030,32.000000,163.832078,68.620719,56.788696,96.196623,100.000000,37.855124,45.748073,25.676509,20.524890,6.321937,49.738953,30.765254
54.747706,84.971366,138.985987,160.914503,84.536207,82.583567,29.757950,14.199831,138.598300,0.858683,84.465575,55.158572,159.023182,139.291492,156.694899,139.042167,76.645589,137.562072,-0.000690,0.000404,32.000000,-235.812790,138.858264,-0.575869,19.524570,0.691525,404561.097673,0.772643,39.928407,22.731302,2.536581,0.040595,0.017930,183.857000,32.000000,195.837313,184.130845,190.142617,169.113712,32.000000,164.211563,68.594750,56.732845,96.192618,100.000000,37.860337,45.748073,25.698921,20.524890,6.378088,49.745208,30.720940
54.765385,84.987921,138.861795,160.925132,84.517668,82.570907,29.814498,14.206824,138.642720,0.859015,84.589588,55.247270,159.055662,139.397340,156.593798,139.063991,76.619309,137.649053,-0.000690,0.000389,32.000000,-235.802847,138.881736,-0.575847,19.558401,0.690067,404536.482091,0.788807,39.925346,22.694981,2.536322,0.033738,0.013035,184.098265,32.000000,196.004372,185.574838,189.277397,167.801446,32.000000,165.514466,68.587792,56.721571,96.225690,100.000000,37.828526,45.748073,25.684301,20.524890,6.435309,49.743408,30.694161
54.785284,84.993440,138.926711,160.927370,84.520964,82.567049,29.757700,14.206824,138.638143,0.859002,84.740268,55.092792,159.016585,139.317081,156.542524,138.994562,76.681486,137.496423,-0.000690,0.000404,32.000000,-235.799405,138.976205,-0.576087,19.559765,0.692666,404566.574085,0.774914,39.972895,22.738235,2.538663,0.036360,0.014860,183.144904,32.000000,197.051755,186.262499,185.227674,167.038905,32.000000,165.910167,68.606588,56.751598,96.243423,100.000000,37.869563,45.748073,25.679820,20.524890,6.435186,49.742523,30.729597
54.770682,84.993440,138.847430,160.927370,84.526844,82.558197,29.442405,14.198975,138.513600,0.858876,84.703032,55.089004,158.921710,139.242514,156.592769,139.018820,76.740777,137.571826,-0.000691,0.000412,32.000000,-235.810040,138.995277,-0.576035,19.498370,0.690445,404557.777856,0.773085,39.972429,22.806214,2.535576,0.037332,0.016510,181.744576,32.000000,197.890534,185.681386,182.496013,167.818330,32.000000,165.389923,68.592478,56.786188,96.210435,100.000000,37.823939,45.748073,25.681517,20.524890,6.454271,49.743831,30.787704
54.761123,85.016066,138.821075,160.931845,84.528767,82.550606,29.170230,14.199546,138.495539,0.858986,84.595111,55.121575,158.937423,139.233623,156.657615,138.888682,76.714242,137.610106,-0.000692,0.000391,32.000000,-235.804880,139.098475,-0.575381,19.493361,0.690425,404437.259495,0.774229,39.958796,22.670851,2.535840,0.035950,0.015415,181.937093,32.000000,198.167965,184.113160,184.049922,168.921227,32.000000,164.136206,68.615639,56.791131,96.190119,100.000000,37.886487,45.748073,25.703259,20.524890,6.532881,49.748257,30.799883
54.762425,85.041726,138.895186,160.942754,84.520397,82.537949,29.611035,14.204683,138.557880,0.859348,84.526953,55.397171,158.972684,139.243165,156.694104,138.897405,76.647038,137.429802,-0.000691,0.000403,32.000000,-235.801874,138.961991,-0.574780,19.476209,0.692320,404306.645786,0.782663,39.972848,22.647724,2.535068,0.030028,0.009992,182.969478,32.000000,197.169554,183.569018,188.146147,169.463905,32.000000,163.722161,68.607176,56.739968,96.166661,100.000000,37.839898,45.748073,25.691129,20.524890,6.622188,49.735904,30.723508
54.813713,85.070975,138.819277,160.951705,84.505389,82.525259,29.160264,14.210534,138.471552,0.858909,84.628749,55.370697,159.045833,139.026348,156.642094,138.756575,76.608889,137.388966,-0.000692,0.000393,32.000000,-235.796514,139.073568,-0.574395,19.447858,0.692471,404340.120467,0.790087,40.004676,22.692611,2.535030,0.032171,0.012930,183.980494,32.000000,195.853623,184.522989,189.875639,169.096872,32.000000,164.599999,68.596893,56.709301,96.171623,100.000000,37.830835,45.748073,25.679687,20.524890,6.622613,49.744539,30.745592
54.803523,85.070975,138.887945,160.951705,84.499413,82.515060,28.971384,14.202114,138.466564,0.858822,84.814778,55.387618,159.051896,139.167679,156.600595,138.787922,76.648556,137.466574,-0.000693,0.000367,32.000000,-235.806737,139.033333,-0.574425,19.478202,0.693406,404409.749104,0.778235,40.029084,22.673336,2.536323,0.032840,0.015213,184.217764,32.000000,195.975454,185.825379,188.929921,167.555154,32.000000,165.391892,68.612314,56.707237,96.225711,100.000000,37.838770,45.748073,25.664536,20.524890,6.724841,49.741589,30.786824
54.823130,85.105190,138.762354,160.963453,84.480913,82.503619,29.802985,14.198119,138.441976,0.858794,84.922313,55.352272,158.989981,139.135788,156.497336,138.757361,76.657029,137.457681,-0.000694,0.000349,32.000000,-235.811225,139.059032,-0.573704,19.558375,0.693162,404418.412943,0.789395,40.008979,22.691887,2.532565,0.034983,0.010795,182.877195,32.000000,197.139860,186.196644,184.446407,167.133635,32.000000,165.923080,68.608395,56.742470,96.163953,100.000000,37.824666,45.748073,25.663272,20.524890,6.844540,49.749545,30.873251
54.827373,85.135818,138.875110,160.971005,84.465021,82.494697,29.489621,14.203541,138.503294,0.859245,84.871934,55.394730,158.921548,139.160134,156.612243,138.748442,76.707069,137.533461,-0.000694,0.000374,32.000000,-235.804326,139.200203,-0.573288,19.520452,0.692529,404311.059841,0.794604,40.018780,22.689462,2.534289,0.034064,0.016928,181.737246,32.000000,198.019797,185.479857,182.598403,167.940830,32.000000,165.618613,68.611418,56.763664,96.146067,100.000000,37.832745,45.748073,25.649570,20.524890,6.952009,49.741097,30.882275
54.845606,85.148234,138.849658,160.966810,84.459300,82.492168,29.382554,14.199974,138.556766,0.859166,84.683124,55.191202,158.980430,139.264719,156.689788,138.890251,76.693791,137.516507,-0.000695,0.000359,32.000000,-235.807402,139.045713,-0.573015,19.579933,0.688681,404270.472927,0.772089,40.034135,22.676723,2.531091,0.030677,0.009488,181.957469,32.000000,198.095069,183.838549,184.789843,169.122308,32.000000,163.927143,68.633181,56.744846,96.101276,100.000000,37.834598,45.748073,25.608047,20.524890,6.953391,49.742818,31.133118
54.807921,85.148234,138.910745,160.966810,84.459725,82.494212,29.878651,14.203399,138.664628,0.859096,84.607666,55.147845,159.008094,139.306316,156.679014,138.952674,76.629862,137.532502,-0.000696,0.000354,32.000000,-235.806108,139.035596,-0.573709,19.593177,0.690538,404180.074174,0.780202,40.060682,22.663034,2.532952,0.033598,0.015915,183.367356,32.000000,196.994367,183.699142,188.401695,169.773198,32.000000,163.765939,68.634206,56.711737,96.076994,100.000000,37.845682,45.748073,25.656376,20.524890,6.997992,49.744686,31.258649
54.751960,85.136645,138.904605,160.953663,84.460393,82.494202,29.015460,14.198119,138.592665,0.859079,84.726415,55.230281,159.090205,139.318980,156.668090,138.896871,76.606895,137.556768,-0.000696,0.000379,32.000000,-235.809421,138.953794,-0.573399,19.514945,0.688032,404194.713858,0.782761,40.055565,22.668181,2.531646,0.023345,0.023351,184.166588,32.000000,195.688582,184.736948,190.015415,169.011188,32.000000,164.510943,68.625506,56.698274,96.091571,100.000000,37.873691,45.748073,25.654312,20.524890,6.959202,49.748227,31.098562
54.814457,85.126436,138.867734,160.948069,84.419261,82.491617,29.122175,14.203541,138.608711,0.858962,84.831895,55.254222,159.068366,139.299770,156.586525,139.013771,76.618619,137.561538,-0.000696,0.000385,32.000000,-235.805146,138.859527,-0.572790,19.570150,0.688486,404320.499018,0.770359,40.091810,22.739781,2.534501,0.031766,0.018825,183.948003,32.000000,196.096503,185.869016,188.246692,167.456505,32.000000,165.603665,68.600153,56.684361,96.088544,100.000000,37.827046,45.748073,25.657240,20.524890,6.925126,49.744962,30.859017
54.769309,85.124229,138.843614,160.950586,84.410061,82.487773,29.271966,14.199831,138.573457,0.859134,84.936973,55.279750,158.984410,139.264250,156.572567,139.012831,76.664935,137.439805,-0.000695,0.000387,32.000000,-235.807545,139.138245,-0.573356,19.594147,0.692046,404367.166211,0.794137,40.134077,22.774386,2.536980,0.029739,0.014137,182.762795,32.000000,197.329605,186.174394,184.202103,167.154694,32.000000,166.314055,68.594349,56.726537,96.079493,100.000000,37.882171,45.748073,25.658159,20.524890,6.926412,49.740103,30.760999
54.780236,85.124229,138.984775,160.950586,84.388958,82.483952,29.515524,14.204398,138.655657,0.858890,84.804570,55.266124,158.902640,139.306010,156.630290,138.904943,76.689220,137.656421,-0.000694,0.000386,32.000000,-235.803962,139.116380,-0.573333,19.591367,0.688900,404300.095222,0.790201,40.063724,22.764948,2.533414,0.034742,0.020342,181.670785,32.000000,198.120166,185.110602,182.693946,168.007104,32.000000,165.329144,68.568522,56.720154,96.047687,100.000000,37.871682,45.748073,25.675611,20.524890,6.920015,49.753066,30.738695
54.779679,85.133058,138.889917,160.956180,84.360762,82.478889,29.562819,14.209250,138.737978,0.859067,84.610523,55.239788,158.964399,139.452456,156.700901,139.081411,76.665283,137.568716,-0.000694,0.000401,32.000000,-235.796651,139.132490,-0.573658,19.571750,0.688576,404222.325725,0.786822,40.104958,22.660238,2.535062,0.028422,0.010506,182.222581,32.000000,197.858507,183.652203,185.039403,169.413261,32.000000,164.041570,68.636685,56.731958,96.044403,100.000000,37.857495,45.748073,25.690412,20.524890,6.951983,49.740340,30.705313
54.766249,85.124505,139.012827,160.955901,84.328066,82.466207,29.686494,14.204540,138.696495,0.859493,84.531261,55.424481,159.063193,139.271080,156.782970,139.012651,76.640302,137.641546,-0.000695,0.000423,32.000000,-235.802508,139.264997,-0.573840,19.545472,0.689238,404162.888134,0.780123,40.094443,22.739834,2.537134,0.018619,0.021955,183.508387,32.000000,196.608452,183.853603,188.790881,169.812329,32.000000,163.731076,68.641407,56.705972,96.080764,100.000000,37.884315,45.748073,25.682779,20.524890,6.923622,49.744844,30.594381
54.811190,85.095532,138.927416,160.949747,84.279941,82.459908,29.496194,14.201258,138.664448,0.859561,84.654348,55.293847,159.097021,139.434350,156.705888,139.079938,76.557930,137.721679,-0.000694,0.000432,32.000000,-235.806938,139.310499,-0.574199,19.585361,0.689400,404184.804442,0.778853,40.103809,22.721728,2.535428,0.023355,0.011095,184.293800,32.000000,195.641350,184.935401,189.940147,168.824376,32.000000,164.344293,68.624718,56.687778,96.110112,100.000000,37.861052,45.748073,25.667382,20.524890,6.924888,49.743910,30.606560
54.744350,85.095532,139.008032,160.949747,84.262672,82.456112,29.371848,14.204540,138.699110,0.859342,84.775735,55.224357,159.075481,139.442526,156.621227,139.119239,76.598165,137.682356,-0.000693,0.000442,32.000000,-235.803164,139.200386,-0.574906,19.587984,0.691072,404159.283229,0.775680,40.108181,22.781623,2.538294,0.025474,0.021075,183.902522,32.000000,196.254378,185.880471,187.439642,167.160711,32.000000,166.048190,68.610085,56.699074,96.155096,100.000000,37.883396,45.748073,25.695694,20.524890,6.825311,49.738314,30.554543
54.787585,85.076493,138.822293,160.943034,84.278547,82.452221,29.382432,14.205682,138.617716,0.859301,84.823560,55.535430,159.038165,139.443178,156.624209,138.958380,76.616732,137.665051,-0.000693,0.000464,32.000000,-235.800055,139.329934,-0.574310,19.505870,0.688417,404209.733065,0.779873,40.035963,22.902396,2.534654,0.028614,0.006242,182.390163,32.000000,197.492175,185.918099,183.546671,167.165389,32.000000,166.411507,68.583026,56.738660,96.121321,100.000000,37.844191,45.748073,25.694191,20.524890,6.760078,49.743487,30.620647
54.825533,85.080632,138.953924,160.940237,84.276035,82.448378,29.622564,14.202685,138.603769,0.858902,84.712068,55.446179,158.908367,139.395322,156.656801,138.971029,76.637592,137.586311,-0.000694,0.000456,32.000000,-235.803871,139.387469,-0.573946,19.558742,0.689739,404153.960568,0.784179,40.100290,22.843319,2.539222,0.024853,0.006630,181.716319,32.000000,198.180414,185.011424,182.827939,168.387823,32.000000,165.379672,68.573595,56.749752,96.120788,100.000000,37.866481,45.748073,25.646537,20.524890,6.775235,49.742129,30.622261
54.875286,85.101327,138.869038,160.947229,84.284956,82.448385,29.503809,14.204968,138.629260,0.858574,84.550814,55.478675,158.982118,139.239372,156.728484,138.957503,76.603778,137.655033,-0.000692,0.000464,32.000000,-235.802899,139.327425,-0.573434,19.510486,0.690912,404067.906252,0.783150,40.039635,22.816459,2.533828,0.025829,0.006851,182.399933,32.000000,197.752623,183.796135,185.815422,169.513302,32.000000,163.551765,68.590156,56.720176,96.134016,100.000000,37.869607,45.748073,25.643649,20.524890,6.776055,49.744480,30.621747
54.865663,85.101327,138.944330,160.947229,84.286408,82.450911,29.465015,14.203541,138.624401,0.858216,84.579930,55.601676,159.056337,139.341531,156.755708,138.945646,76.502048,137.499343,-0.000692,0.000471,32.000000,-235.803015,139.189434,-0.572981,19.449327,0.689160,404004.481234,0.776188,40.007266,22.757855,2.534475,0.022645,0.011236,183.694563,32.000000,196.050800,184.010634,189.006486,169.653951,32.000000,163.532014,68.556532,56.724435,96.127528,100.000000,37.860376,45.748073,25.625088,20.524890,6.848907,49.746801,30.588732
54.878529,85.128919,138.888101,160.951985,84.284492,82.450944,29.597112,14.199688,138.650784,0.858085,84.703858,55.372847,159.082831,139.457413,156.607073,139.012851,76.517276,137.656935,-0.000692,0.000488,32.000000,-235.805721,139.079528,-0.572303,19.532096,0.689686,404061.314254,0.778582,39.980126,22.824612,2.530630,0.026076,0.007012,184.203093,32.000000,195.578852,185.004904,189.899263,168.371495,32.000000,165.013657,68.571646,56.700557,96.160132,100.000000,37.862715,45.748073,25.606604,20.524890,6.945887,49.738510,30.654689
54.926592,85.141336,138.940317,160.950306,84.277658,82.453443,29.683579,14.202971,138.763569,0.857949,84.814883,55.407642,159.047838,139.351889,156.606721,139.002769,76.521873,137.663972,-0.000693,0.000487,32.000000,-235.804078,139.182174,-0.571532,19.579067,0.692426,404236.050743,0.779780,39.989376,22.851691,2.532446,0.031967,0.010277,183.621795,32.000000,196.408476,185.851799,187.009961,167.023163,32.000000,166.094900,68.559205,56.703958,96.201663,100.000000,37.860528,45.748073,25.583505,20.524890,6.990334,49.739336,30.942950
54.878485,85.107121,138.982259,160.935202,84.275101,82.453442,29.576578,14.199546,138.767009,0.858252,84.747279,55.335018,158.973697,139.411431,156.598453,139.115222,76.551124,137.703969,-0.000692,0.000489,32.000000,-235.808650,139.262449,-0.570614,19.605923,0.689043,404238.872001,0.776154,40.004603,22.912026,2.530828,0.029911,0.016841,182.116387,32.000000,197.719904,185.915950,182.872993,167.437408,32.000000,166.374170,68.558001,56.758808,96.216578,100.000000,37.879848,45.748073,25.589412,20.524890,6.991772,49.742838,30.721820
54.908649,85.107121,138.909281,160.935202,84.264247,82.455979,29.414989,14.205254,138.824690,0.858584,84.631069,55.199081,158.920755,139.520888,156.693388,139.100884,76.627301,137.747713,-0.000691,0.000510,32.000000,-235.805401,139.150847,-0.569965,19.608309,0.686986,404238.295182,0.773203,39.970842,22.910801,2.529564,0.035007,0.020198,181.618670,32.000000,198.114411,184.852408,182.998771,168.765471,32.000000,164.642885,68.589762,56.767415,96.186408,100.000000,37.847504,45.748073,25.590823,20.524890,6.874117,49.746319,30.865621
54.871610,85.061869,138.963097,160.927370,84.254903,82.455938,29.605013,14.204112,138.809003,0.858337,84.423035,55.259828,158.992720,139.528718,156.785932,139.130219,76.537732,137.761426,-0.000691,0.000519,32.000000,-235.804739,139.202895,-0.570269,19.638023,0.686945,404174.528867,0.776676,39.982846,22.900717,2.532545,0.037327,0.019851,182.460160,32.000000,197.373681,183.850366,186.156910,169.572374,32.000000,163.407576,68.587727,56.732889,96.170875,100.000000,37.893665,45.748073,25.599271,20.524890,6.717852,49.743015,30.791593
54.867784,85.026275,138.969115,160.917020,84.261455,82.460967,29.542949,14.201401,138.827211,0.858640,84.455764,55.266213,159.064316,139.512304,156.780699,139.170371,76.511710,137.847844,-0.000693,0.000521,32.000000,-235.809909,139.097720,-0.569846,19.584837,0.686034,404055.165792,0.780499,39.953862,22.845497,2.529825,0.037909,0.023080,183.842945,32.000000,195.874723,184.087779,189.530014,169.390332,32.000000,163.890714,68.600670,56.702171,96.165961,100.000000,37.872869,45.748073,25.605811,20.524890,6.594829,49.744470,30.704359
54.776597,85.019377,138.936916,160.917859,84.257830,82.469871,29.551043,14.206824,138.798312,0.858674,84.588305,55.240773,159.095989,139.512344,156.701455,139.171068,76.504385,137.754016,-0.000692,0.000520,32.000000,-235.801208,139.084542,-0.568903,19.567869,0.685758,404162.641103,0.775973,39.944202,22.941637,2.532514,0.035713,0.015227,184.226506,32.000000,195.675823,185.174812,189.881920,167.987624,32.000000,165.584314,68.606538,56.688309,96.207106,100.000000,37.901153,45.748073,25.626894,20.524890,6.595097,49.742533,30.956082
54.779399,85.019377,138.957931,160.917859,84.261288,82.473685,29.568439,14.200545,138.775036,0.858667,84.706119,55.431693,159.031602,139.417161,156.591194,139.023486,76.501872,137.723088,-0.000693,0.000519,32.000000,-235.810765,139.154622,-0.568438,19.522419,0.687688,404192.064150,0.777642,39.912285,23.009042,2.532800,0.031637,0.008392,183.442071,32.000000,196.681282,185.830715,186.253852,167.025615,32.000000,166.217032,68.614851,56.711918,96.212297,100.000000,37.869926,45.748073,25.654446,20.524890,6.571354,49.751590,30.877579
54.861706,85.024343,139.082271,160.928768,84.256894,82.476633,29.843121,14.200830,138.719098,0.858322,84.655048,55.364242,158.954045,139.493300,156.625193,139.031921,76.538469,137.662485,-0.000694,0.000530,32.000000,-235.801957,139.117707,-0.567834,19.520924,0.689565,404275.257763,0.778909,39.993093,22.971434,2.536428,0.021625,0.017427,181.815142,32.000000,197.684529,185.866243,182.555877,167.580673,32.000000,165.726934,68.572471,56.718679,96.202594,100.000000,37.882853,45.748073,25.621025,20.524890,6.588821,49.748217,30.825929
54.874752,85.036760,138.853127,160.938279,84.242202,82.474123,29.308650,14.202828,138.722240,0.858467,84.543045,55.424555,158.913321,139.428090,156.708589,139.062929,76.593413,137.555438,-0.000694,0.000546,32.000000,-235.807335,139.194594,-0.568394,19.518249,0.691264,404296.417310,0.778444,39.990397,22.959129,2.536682,0.018462,0.007407,181.627026,32.000000,198.044430,184.769445,183.326341,168.889388,32.000000,164.611496,68.604417,56.737170,96.195939,100.000000,37.833053,45.748073,25.597488,20.524890,6.632203,49.745709,30.853808
54.869726,85.048073,138.941968,160.944992,84.247055,82.474122,29.296837,14.200687,138.709967,0.858338,84.448041,55.418678,158.996460,139.453681,156.745130,139.000975,76.586196,137.677360,-0.000695,0.000566,32.000000,-235.805214,139.278275,-0.568260,19.556329,0.690773,404225.066287,0.770056,39.916196,22.893493,2.535143,0.029861,0.016586,182.835943,32.000000,197.206839,183.657163,187.068269,169.577841,32.000000,163.627926,68.650043,56.708830,96.204581,100.000000,37.890954,45.748073,25.597397,20.524890,6.632577,49.748237,30.905166
54.855809,85.048073,138.864247,160.944992,84.252142,82.469328,29.490005,14.204112,138.676455,0.857896,84.486993,55.247158,159.071451,139.438836,156.759536,139.060302,76.528215,137.661849,-0.000697,0.000564,32.000000,-235.804903,139.331137,-0.568055,19.583814,0.689430,404132.764494,0.783896,39.916074,22.787229,2.530365,0.028019,0.009130,183.866882,32.000000,195.744279,184.115115,190.086391,169.211866,32.000000,164.158809,68.645120,56.681069,96.231211,100.000000,37.836827,45.748073,25.604941,20.524890,6.672328,49.740605,31.129596
54.867005,85.041726,138.964500,160.947789,84.265374,82.473327,29.651949,14.198261,138.706397,0.857888,84.606788,55.208819,159.108013,139.424013,156.657251,139.088513,76.509999,137.634777,-0.000696,0.000570,32.000000,-235.808951,139.384024,-0.567985,19.554677,0.688662,404160.106885,0.784312,39.932216,22.852894,2.532215,0.025246,0.012703,184.284085,32.000000,195.728771,185.419969,189.694511,167.788456,32.000000,165.752901,68.638929,56.688280,96.256471,100.000000,37.887537,45.748073,25.597266,20.524890,6.650750,49.750233,31.049846
54.830863,85.022412,138.916133,160.947229,84.266640,82.484970,29.521202,14.199688,138.723841,0.857883,84.654449,55.193353,159.037342,139.484328,156.603747,139.041047,76.576969,137.717335,-0.000695,0.000592,32.000000,-235.811458,139.212502,-0.567551,19.565377,0.687453,404233.357964,0.779344,39.945594,22.903442,2.531441,0.033397,0.014596,183.317506,32.000000,196.893917,186.053183,185.710366,167.213986,32.000000,166.040556,68.633239,56.685460,96.268416,100.000000,37.860165,45.748073,25.610293,20.524890,6.584076,49.743467,30.979120
54.775640,84.990956,139.001105,160.944712,84.253559,82.497647,29.627490,14.200687,138.677443,0.857351,84.582266,55.289540,158.966374,139.424481,156.646997,139.021836,76.635743,137.634265,-0.000695,0.000612,32.000000,-235.803083,139.215949,-0.567492,19.526405,0.688873,404270.257559,0.774941,39.928485,22.908683,2.532752,0.030536,0.020738,181.750774,32.000000,197.783089,185.911923,182.300864,167.699976,32.000000,165.599512,68.637617,56.726159,96.273158,100.000000,37.877319,45.748073,25.622855,20.524890,6.584304,49.738904,31.087630
54.780806,84.990956,138.850538,160.944712,84.265097,82.507772,29.541967,14.200116,138.697302,0.857512,84.496094,55.213436,158.957395,139.356539,156.709358,138.955748,76.657255,137.606596,-0.000694,0.000619,32.000000,-235.811194,139.078488,-0.567333,19.528477,0.688839,404215.897708,0.779005,39.943920,22.881277,2.533539,0.029451,0.015056,181.823454,32.000000,198.063739,184.394313,183.694268,168.942800,32.000000,164.289774,68.633526,56.724538,96.270445,100.000000,37.835459,45.748073,25.639517,20.524890,6.475046,49.740320,31.082715
54.785130,84.973022,138.967490,160.942754,84.250179,82.511591,29.663810,14.206538,138.600267,0.857630,84.446589,55.148060,158.995071,139.334740,156.726747,138.941309,76.625062,137.616772,-0.000695,0.000631,32.000000,-235.806575,139.110525,-0.567204,19.589453,0.691574,404172.396128,0.777122,39.965593,22.782692,2.537645,0.032083,0.010995,182.911551,32.000000,197.155978,183.581020,187.892887,169.538323,32.000000,163.590804,68.636872,56.672702,96.257078,100.000000,37.889601,45.748073,25.635652,20.524890,6.412589,49.748768,31.105238
54.784308,84.990956,138.854319,160.947789,84.264901,82.520554,29.506370,14.206110,138.652956,0.857898,84.507631,55.177358,159.065660,139.402662,156.708044,139.037690,76.551248,137.654869,-0.000694,0.000660,32.000000,-235.800610,138.903865,-0.566902,19.544842,0.690685,404185.359379,0.779388,39.960621,22.747918,2.534657,0.029288,0.018185,183.932317,32.000000,195.804804,184.260474,190.231314,169.059867,32.000000,164.581186,68.610882,56.634531,96.264198,100.000000,37.836213,45.748073,25.639954,20.524890,6.474619,49.742857,31.115363
54.741876,85.009995,138.872250,160.952544,84.255418,82.524411,29.425795,14.205967,138.577632,0.857936,84.648158,55.082515,159.121782,139.393221,156.645383,139.012122,76.598567,137.601183,-0.000694,0.000668,32.000000,-235.805015,138.856406,-0.567040,19.568839,0.689102,404234.230755,0.776121,39.938525,22.784988,2.536591,0.038476,0.015284,184.231939,32.000000,195.847248,185.686795,189.334458,167.836527,32.000000,165.596027,68.615891,56.663224,96.321333,100.000000,37.892459,45.748073,25.656838,20.524890,6.474527,49.750971,31.106192
54.751954,85.009995,138.895476,160.952544,84.242066,82.528209,29.892258,14.204112,138.556001,0.858296,84.712805,55.197127,159.031953,139.354173,156.581350,138.968708,76.617348,137.474938,-0.000694,0.000674,32.000000,-235.805395,139.013630,-0.567068,19.530103,0.690185,404414.762068,0.780394,39.957252,22.877064,2.534564,0.043845,0.014296,183.094557,32.000000,196.951935,186.253052,184.875135,167.189206,32.000000,165.953655,68.575753,56.703880,96.333659,100.000000,37.852560,45.748073,25.659177,20.524890,6.540703,49.746771,30.929523
54.783342,85.016617,138.838632,160.953383,84.231716,82.524591,29.449231,14.200259,138.625205,0.858350,84.706030,55.316239,158.906648,139.247876,156.615806,138.815566,76.656153,137.580783,-0.000693,0.000681,32.000000,-235.810231,138.899972,-0.566498,19.503353,0.690140,404395.420538,0.783265,40.017136,22.804010,2.536856,0.026858,0.003446,181.671030,32.000000,197.854530,185.623317,182.342029,167.894061,32.000000,165.511489,68.578764,56.711993,96.283054,100.000000,37.877907,45.748073,25.649057,20.524890,6.563832,49.747902,30.951680
54.787014,85.029034,138.912737,160.955062,84.204877,82.513344,29.466190,14.202685,138.542480,0.858074,84.582245,55.284066,158.941671,139.223060,156.672447,138.824185,76.677707,137.564273,-0.000693,0.000697,32.000000,-235.800757,138.990830,-0.566261,19.569941,0.691517,404378.998377,0.770923,40.007432,22.724682,2.536813,0.042179,0.014584,181.912129,32.000000,198.055980,184.080976,184.438648,169.147781,32.000000,164.382174,68.573361,56.697658,96.279577,100.000000,37.858277,45.748073,25.641706,20.524890,6.607135,49.743575,30.891739
54.777513,85.060765,138.886784,160.962334,84.223072,82.506912,29.688290,14.208821,138.604348,0.858286,84.540057,55.056942,158.999564,139.339796,156.694249,138.943266,76.640186,137.526661,-0.000691,0.000719,32.000000,-235.797243,139.016545,-0.566715,19.577808,0.691664,404296.283126,0.782011,39.983842,22.736642,2.534322,0.027796,0.018260,183.229780,32.000000,197.038174,183.592323,188.206345,169.483796,32.000000,163.795020,68.584891,56.699236,96.276294,100.000000,37.878572,45.748073,25.635714,20.524890,6.607430,49.737546,30.868408
54.751749,85.060765,138.813700,160.962334,84.216225,82.503080,29.685966,14.195122,138.588687,0.858517,84.619356,55.086126,159.082403,139.329033,156.699158,138.859322,76.614985,137.581522,-0.000691,0.000737,32.000000,-235.812910,139.199615,-0.566424,19.565692,0.689582,404218.554278,0.781421,39.992725,22.707172,2.535505,0.037370,0.019660,183.984469,32.000000,195.580347,184.657014,190.117959,169.043807,32.000000,164.463167,68.584060,56.670566,96.292307,100.000000,37.824936,45.748073,25.656651,20.524890,6.718173,49.744018,31.002157
54.780018,85.062421,138.800095,160.969047,84.203747,82.499305,29.596438,14.206966,138.582064,0.858678,84.714551,55.164732,159.119880,139.276442,156.600049,138.861714,76.586191,137.636626,-0.000691,0.000745,32.000000,-235.799426,139.052543,-0.566099,19.538548,0.689303,404284.173798,0.775721,40.033600,22.726656,2.535471,0.033690,0.003027,184.044420,32.000000,195.805008,185.917263,188.687719,167.514194,32.000000,165.413350,68.565993,56.678802,96.321710,100.000000,37.898610,45.748073,25.671081,20.524890,6.724548,49.743575,30.922554
54.774651,85.055523,138.922889,160.972963,84.182400,82.492981,29.815799,14.196977,138.427105,0.858455,84.822478,55.297363,159.024157,139.250630,156.565979,138.778385,76.667909,137.491636,-0.000691,0.000782,32.000000,-235.808268,139.065396,-0.566359,19.455123,0.689693,404316.207472,0.776143,40.058401,22.778165,2.535329,0.027345,0.013723,182.954279,32.000000,197.132069,186.240144,184.550618,167.040054,32.000000,166.250929,68.590008,56.730565,96.358948,100.000000,37.867056,45.748073,25.643539,20.524890,6.701220,49.746781,30.781688
54.800443,85.067663,138.803294,160.976040,84.182011,82.482762,29.348736,14.202542,138.499353,0.858346,84.725333,55.234542,158.955202,139.195675,156.629752,138.821272,76.724753,137.462432,-0.000691,0.000785,32.000000,-235.802211,139.104572,-0.565608,19.492731,0.690129,404334.151021,0.778021,40.032845,22.833376,2.533772,0.031285,0.020003,181.719546,32.000000,197.965243,185.428711,182.707268,167.909734,32.000000,165.806705,68.601181,56.771829,96.346111,100.000000,37.859350,45.748073,25.641931,20.524890,6.701785,49.747775,30.693134
54.752125,85.067663,138.934016,160.976040,84.187978,82.472587,29.548833,14.200973,138.502360,0.858242,84.629266,55.306557,158.954845,139.247937,156.706801,138.835837,76.693798,137.471146,-0.000691,0.000784,32.000000,-235.813452,139.100228,-0.566076,19.498186,0.693770,404167.268670,0.772307,40.031112,22.682133,2.536262,0.028450,0.015314,182.198744,32.000000,197.926383,183.849685,184.857549,169.171638,32.000000,164.139368,68.594968,56.759204,96.318658,100.000000,37.868401,45.748073,25.660104,20.524890,6.744608,49.741077,30.791373
54.753448,85.090841,138.759138,160.983872,84.160459,82.461153,29.695729,14.205967,138.512421,0.858038,84.575671,55.344526,159.052197,139.155545,156.703982,138.829586,76.619573,137.415742,-0.000693,0.000776,32.000000,-235.802064,139.051707,-0.565320,19.491708,0.691323,404030.031302,0.784122,40.018434,22.611278,2.532886,0.026956,0.018641,183.350434,32.000000,196.606511,183.817806,188.695578,169.878908,32.000000,163.526992,68.620543,56.714319,96.305647,100.000000,37.839736,45.748073,25.653087,20.524890,6.825893,49.738923,30.692914
54.774437,85.111812,138.804071,160.991984,84.134822,82.449736,29.701548,14.202828,138.327049,0.857946,84.727742,55.348372,159.089532,139.116192,156.619459,138.727030,76.597130,137.401828,-0.000695,0.000762,32.000000,-235.801598,138.895524,-0.565213,19.470570,0.692485,404048.319728,0.779464,40.064935,22.646414,2.537509,0.028062,0.008162,184.201247,32.000000,195.463632,184.899947,190.235015,168.923407,32.000000,164.370703,68.635985,56.716071,96.332405,100.000000,37.818744,45.748073,25.648994,20.524890,6.899667,49.742759,30.787044
54.821839,85.147959,138.796971,161.002054,84.114394,82.437059,29.747131,14.204826,138.465517,0.857686,84.947911,55.324542,159.120328,139.114601,156.541966,138.693010,76.606079,137.398276,-0.000694,0.000765,32.000000,-235.799436,139.003739,-0.564424,19.514709,0.691696,404133.029165,0.775525,40.086840,22.694053,2.534254,0.024593,0.013455,184.031666,32.000000,195.956987,185.895933,188.077599,167.056885,32.000000,165.891132,68.610546,56.711768,96.383013,100.000000,37.842642,45.748073,25.612531,20.524890,6.900805,49.746752,30.947205
54.798596,85.147959,138.814651,161.002054,84.119341,82.429735,29.442512,14.197548,138.408390,0.858039,85.006757,55.228411,159.009843,139.162623,156.575791,138.695999,76.704602,137.411403,-0.000694,0.000759,32.000000,-235.809664,139.016856,-0.563864,19.540699,0.692314,404127.130367,0.774982,40.087608,22.709818,2.534103,0.035469,0.013517,182.626721,32.000000,197.335175,186.139657,184.181640,167.096158,32.000000,166.704869,68.644864,56.760069,96.381142,100.000000,37.821249,45.748073,25.633897,20.524890,7.027758,49.748650,30.845298
54.755276,85.175000,138.862644,161.015760,84.148019,82.427186,29.256166,14.196977,138.472214,0.858198,84.855529,55.163515,158.943366,139.163520,156.635631,138.777407,76.688747,137.421116,-0.000695,0.000737,32.000000,-235.813514,138.965379,-0.563527,19.524832,0.689946,404070.890322,0.773015,40.078146,22.699165,2.531782,0.033260,0.014382,181.727475,32.000000,197.968789,185.316993,182.745100,168.290775,32.000000,165.347843,68.657110,56.807902,96.376506,100.000000,37.847950,45.748073,25.650139,20.524890,7.123294,49.748129,30.958870
54.747677,85.170309,138.834445,161.018837,84.168967,82.429691,29.356189,14.205539,138.457732,0.858341,84.716077,55.259306,159.029437,139.214822,156.742327,138.845945,76.655663,137.424128,-0.000694,0.000727,32.000000,-235.800034,138.832483,-0.563493,19.541590,0.689411,403888.745927,0.781304,40.100506,22.606942,2.533179,0.028889,0.022308,182.370122,32.000000,197.698933,184.001002,185.376001,169.533107,32.000000,163.567185,68.669399,56.792123,96.381989,100.000000,37.824231,45.748073,25.669050,20.524890,7.108779,49.744568,30.693721
54.716282,85.162583,138.809393,161.012404,84.156252,82.424745,29.307265,14.195978,138.496058,0.858226,84.634952,55.421441,159.066084,139.070192,156.757175,138.804440,76.644009,137.344210,-0.000694,0.000751,32.000000,-235.812218,138.775769,-0.563118,19.464669,0.690920,403947.732850,0.786985,40.169238,22.627459,2.536060,0.019541,0.013745,183.768063,32.000000,196.135735,184.082177,189.046590,169.623232,32.000000,163.689701,68.645430,56.750947,96.381864,100.000000,37.839146,45.748073,25.648332,20.524890,7.110512,49.746830,30.718079
54.821812,85.162583,138.804960,161.012404,84.138645,82.414588,29.503709,14.201258,138.415370,0.858083,84.739181,55.466518,159.109144,139.165844,156.692369,138.782340,76.575414,137.454128,-0.000695,0.000734,32.000000,-235.806282,138.848597,-0.563206,19.472930,0.690302,404010.384920,0.784437,40.171864,22.661988,2.535897,0.026480,0.002782,184.278535,32.000000,195.382397,184.880743,190.251000,168.469648,32.000000,165.072447,68.637269,56.748149,96.403341,100.000000,37.813483,45.748073,25.627144,20.524890,7.085353,49.743516,30.729891
54.856561,85.165894,138.952185,161.007928,84.148278,82.400607,29.376897,14.206110,138.544271,0.857772,84.922779,55.447817,159.098719,139.266940,156.584868,138.832337,76.619220,137.504361,-0.000695,0.000736,32.000000,-235.797496,138.859975,-0.562938,19.525855,0.693313,404007.566651,0.786175,40.194373,22.635282,2.536894,0.026657,0.019226,183.891177,32.000000,196.304567,185.881224,187.741991,167.188752,32.000000,166.278962,68.610383,56.770623,96.438924,100.000000,37.831580,45.748073,25.606091,20.524890,7.098521,49.747499,30.944711
54.881088,85.178035,138.726541,160.999537,84.146683,82.389063,29.243376,14.204968,138.601476,0.857707,84.940677,55.458371,159.051731,139.177384,156.639323,138.815549,76.633302,137.488201,-0.000695,0.000732,32.000000,-235.804702,138.882654,-0.562354,19.465063,0.691301,404025.400141,0.779209,40.092797,22.756631,2.531929,0.024340,0.003945,182.496672,32.000000,197.540073,186.219718,183.289480,167.346170,32.000000,166.340050,68.584284,56.832257,96.429349,100.000000,37.782480,45.748073,25.591624,20.524890,7.142386,49.742247,30.775599
54.931084,85.180518,138.854130,160.996460,84.124117,82.375163,29.640830,14.202971,138.501089,0.857639,84.819955,55.619785,158.984627,139.251730,156.678516,138.820885,76.655054,137.440659,-0.000694,0.000709,32.000000,-235.808503,138.855693,-0.561466,19.448278,0.689595,403878.135452,0.781906,40.062693,22.736925,2.533009,0.032385,0.014148,181.728634,32.000000,198.109942,185.254881,182.755361,168.577694,32.000000,164.842381,68.577963,56.845659,96.405139,100.000000,37.849234,45.748073,25.587420,20.524890,7.144197,49.744539,30.776259
54.937814,85.180518,138.810411,160.996460,84.134757,82.358667,29.517433,14.205111,138.609464,0.857292,84.672676,55.369985,158.993742,139.218145,156.712199,138.861489,76.593848,137.530297,-0.000693,0.000693,32.000000,-235.799806,138.938761,-0.561541,19.562125,0.690069,403802.292410,0.785008,40.051258,22.715091,2.527766,0.032311,0.021074,182.549750,32.000000,197.297354,183.891866,185.847107,169.441847,32.000000,163.689482,68.566827,56.812445,96.394398,100.000000,37.812146,45.748073,25.553747,20.524890,7.154653,49.744431,30.958944
54.947396,85.185761,138.970974,160.990865,84.125949,82.355785,29.323290,14.202400,138.607733,0.857132,84.673144,55.363375,159.093545,139.293898,156.789997,139.077006,76.574976,137.568232,-0.000693,0.000707,32.000000,-235.806452,138.978144,-0.561032,19.563200,0.690486,403682.450811,0.773588,40.005712,22.670530,2.527788,0.039512,0.019813,183.847241,32.000000,196.000269,183.893352,189.643488,169.484361,32.000000,164.090932,68.595943,56.815418,96.427462,100.000000,37.854759,45.748073,25.537309,20.524890,7.174720,49.741451,31.001717
54.894953,85.181622,138.846725,160.979397,84.124806,82.360455,29.511444,14.204540,138.605297,0.857323,84.710660,55.282997,159.137812,139.350686,156.744150,139.027808,76.536541,137.653789,-0.000692,0.000695,32.000000,-235.803164,139.047343,-0.561277,19.586778,0.685995,403696.583891,0.776563,39.999248,22.774737,2.526682,0.031232,0.022778,184.303741,32.000000,195.680075,185.081036,190.229884,168.403686,32.000000,165.428143,68.579555,56.802168,96.455889,100.000000,37.826910,45.748073,25.567043,20.524890,7.162231,49.745562,31.128863
54.884405,85.136369,138.937361,160.967929,84.162068,82.373167,29.766267,14.203827,138.752658,0.857624,84.842094,55.306812,159.072194,139.365796,156.597162,138.975756,76.561066,137.773384,-0.000692,0.000676,32.000000,-235.803713,139.331015,-0.560115,19.636817,0.686661,403714.086195,0.781539,39.995291,22.811802,2.529164,0.038380,0.011562,183.691017,32.000000,196.422493,186.012761,186.768879,167.049530,32.000000,166.354644,68.558658,56.806690,96.474631,100.000000,37.836803,45.748073,25.566405,20.524890,7.164079,49.741323,31.216610
54.882014,85.136369,138.984789,160.967929,84.197650,82.388404,29.593393,14.201829,138.798547,0.857561,84.776297,55.230905,159.022550,139.492342,156.646310,139.178948,76.562510,137.779711,-0.000692,0.000673,32.000000,-235.802105,139.419897,-0.559152,19.560866,0.685991,403815.240390,0.777400,40.041521,22.891252,2.529317,0.033519,0.015435,182.048117,32.000000,197.507173,186.070149,182.895871,167.564458,32.000000,165.668409,68.549578,56.859026,96.449885,100.000000,37.880733,45.748073,25.565220,20.524890,7.008417,49.746811,30.869949
54.830487,85.103534,138.980297,160.958978,84.213678,82.400996,29.327826,14.198689,138.732811,0.858045,84.668705,55.213633,158.931616,139.504047,156.714473,139.104750,76.596399,137.635205,-0.000690,0.000664,32.000000,-235.811965,139.430789,-0.558276,19.561653,0.684913,403795.377811,0.770940,40.006404,22.924030,2.531454,0.031427,0.013489,181.754982,32.000000,198.018257,185.073590,183.075353,168.762147,32.000000,164.924914,68.583046,56.860509,96.445589,100.000000,37.844580,45.748073,25.558950,20.524890,6.895625,49.747116,30.668482
54.834458,85.086978,138.925859,160.955901,84.205113,82.408541,29.599676,14.197120,138.637755,0.858177,84.520569,55.478136,159.044188,139.355826,156.792987,138.892938,76.556987,137.560667,-0.000690,0.000675,32.000000,-235.811240,139.238487,-0.557654,19.516020,0.687988,403868.638374,0.775623,40.008703,22.925616,2.532429,0.028054,0.021216,182.689083,32.000000,197.360654,183.713975,186.646357,169.488923,32.000000,163.538492,68.582608,56.851635,96.435632,100.000000,37.859194,45.748073,25.588015,20.524890,6.839165,49.752977,30.614704
54.835526,85.088082,139.000065,160.958138,84.166796,82.406815,29.653250,14.203827,138.680909,0.858013,84.548045,55.390467,159.145648,139.398258,156.796183,138.986187,76.514926,137.526237,-0.000690,0.000675,32.000000,-235.803713,139.171120,-0.556736,19.535584,0.688764,403860.579895,0.783504,40.025404,22.822488,2.534727,0.030030,0.008690,183.882959,32.000000,195.794511,184.043459,189.787312,169.382673,32.000000,164.203814,68.580308,56.833706,96.458101,100.000000,37.816668,45.748073,25.589891,20.524890,6.840050,49.821860,30.543244
54.901655,85.088082,138.936310,160.958138,84.180546,82.402994,29.432543,14.205111,138.682847,0.858464,84.681344,55.317843,159.128920,139.384861,156.713712,138.943467,76.514562,137.576167,-0.000692,0.000685,32.000000,-235.800626,139.170446,-0.556427,19.551976,0.690055,403939.448536,0.776287,40.005030,22.826163,2.533550,0.032936,0.023154,184.380420,32.000000,195.714778,185.274375,189.854161,168.059709,32.000000,165.611291,68.543137,56.822564,96.485513,100.000000,37.861786,45.748073,25.549681,20.524890,6.844777,49.744686,30.636494
54.846771,85.098843,138.941452,160.970166,84.192888,82.403016,29.872442,14.201401,138.708556,0.858456,84.772799,55.298863,159.085225,139.450806,156.615894,138.987346,76.524786,137.663055,-0.000693,0.000677,32.000000,-235.806959,139.157599,-0.555780,19.595432,0.689737,403997.868946,0.774854,40.005106,22.851712,2.534854,0.034119,0.020817,183.454453,32.000000,196.669875,186.069869,186.373318,167.097961,32.000000,166.275973,68.518591,56.839826,96.499128,100.000000,37.849459,45.748073,25.559784,20.524890,6.883093,49.746142,30.781248
54.846092,85.074838,138.924691,160.976040,84.230084,82.413203,29.670311,14.201115,138.610698,0.858717,84.662136,55.253582,159.011066,139.439591,156.662359,139.074254,76.575314,137.671259,-0.000693,0.000666,32.000000,-235.806261,138.982897,-0.554757,19.513843,0.687779,403954.061805,0.779605,39.941543,22.876021,2.530640,0.031807,0.008674,181.984059,32.000000,197.790445,186.121941,182.649287,167.963310,32.000000,165.755263,68.497829,56.886215,96.513107,100.000000,37.857714,45.748073,25.576400,20.524890,6.800705,49.745041,30.784550
54.843691,85.038415,138.908159,160.965691,84.214013,82.414455,29.750392,14.204255,138.533426,0.858892,84.595093,55.373027,159.023174,139.300810,156.754926,138.924683,76.594855,137.604858,-0.000694,0.000669,32.000000,-235.801646,138.986036,-0.554077,19.488220,0.687137,403972.107261,0.768981,40.005055,22.907450,2.533266,0.024035,0.016614,181.782339,32.000000,197.983708,184.730026,183.468611,168.873616,32.000000,164.314697,68.507454,56.881644,96.506052,100.000000,37.850716,45.748073,25.584433,20.524890,6.801467,49.749073,30.672884
54.844019,85.038415,138.857996,160.965691,84.190827,82.413147,29.734803,14.204255,138.649467,0.858765,84.463811,55.278001,159.056290,139.304399,156.781335,138.935929,76.532650,137.543642,-0.000694,0.000655,32.000000,-235.804924,138.951283,-0.553832,19.526746,0.689973,403916.561625,0.774281,39.981702,22.860852,2.532992,0.025012,0.018259,182.800580,32.000000,197.138461,183.598595,187.107414,169.563962,32.000000,163.736560,68.427203,56.840734,96.471402,100.000000,37.831260,45.748073,25.577017,20.524890,6.675453,49.750696,30.860998
54.859789,85.046693,138.859711,160.965411,84.191980,82.411868,29.618517,14.209535,138.575153,0.858312,84.538619,55.361089,159.117223,139.243776,156.777873,138.840651,76.478585,137.469424,-0.000695,0.000650,32.000000,-235.798825,138.916753,-0.553627,19.525986,0.690771,403852.740657,0.772177,39.947588,22.809484,2.532801,0.027915,0.020403,183.942797,32.000000,195.782655,184.242132,190.138494,169.230699,32.000000,164.558751,68.385559,56.805674,96.475699,100.000000,37.826965,45.748073,25.557535,20.524890,6.704629,49.745857,30.926809
54.817386,85.070147,138.890130,160.972963,84.176361,82.410619,29.612824,14.203684,138.580089,0.858436,84.651796,55.321126,159.122851,139.333354,156.670244,139.009350,76.438413,137.490508,-0.000695,0.000650,32.000000,-235.806315,139.131492,-0.553410,19.550114,0.689117,403943.892947,0.772564,39.947273,22.842336,2.531871,0.032284,0.011530,184.192598,32.000000,195.771092,185.387417,189.616732,167.875214,32.000000,165.345887,68.315691,56.788369,96.482712,100.000000,37.846310,45.748073,25.582365,20.524890,6.786580,49.750843,30.869949
54.819655,85.085599,138.876606,160.979677,84.189084,82.413428,29.521306,14.195693,138.539900,0.858871,84.813436,55.309723,159.073106,139.240210,156.612425,138.847018,76.543045,137.505697,-0.000695,0.000621,32.000000,-235.810372,139.112406,-0.552929,19.530811,0.688917,404024.886523,0.775358,39.940389,22.860801,2.531175,0.026474,0.013957,183.309263,32.000000,196.792509,186.166181,185.450766,167.184442,32.000000,166.052871,68.302337,56.821199,96.497660,100.000000,37.809808,45.748073,25.590874,20.524890,6.787294,49.748345,31.086896
54.850223,85.085599,138.903020,160.979677,84.174527,82.413766,29.464894,14.203541,138.517840,0.859256,84.771002,55.367116,158.954972,139.194227,156.655954,138.906694,76.569065,137.538031,-0.000695,0.000603,32.000000,-235.802851,139.195145,-0.552303,19.478071,0.688905,404124.678671,0.776193,40.004618,22.911087,2.533688,0.022528,0.017438,181.685562,32.000000,197.673695,185.795827,182.462782,167.840641,32.000000,165.670870,68.289146,56.877800,96.500560,100.000000,37.849986,45.748073,25.562638,20.524890,6.841791,49.744657,30.919986
54.866382,85.090841,138.887166,160.984432,84.166519,82.412526,29.820699,14.198261,138.504551,0.859128,84.618596,55.297835,159.004873,139.279809,156.763005,138.839808,76.547114,137.583356,-0.000696,0.000588,32.000000,-235.810918,139.090175,-0.550631,19.569390,0.689531,403989.240538,0.778620,40.017887,22.813742,2.533336,0.030284,0.005271,181.861564,32.000000,198.070165,184.314811,184.070711,168.932992,32.000000,164.470241,68.293519,56.841346,96.498016,100.000000,37.817155,45.748073,25.552220,20.524890,6.860892,49.746732,30.952854
54.855483,85.087806,138.902519,160.989467,84.156338,82.408677,29.738972,14.197262,138.576119,0.859249,84.527357,55.164775,159.052915,139.434269,156.806645,139.017270,76.508308,137.592315,-0.000696,0.000564,32.000000,-235.814048,139.014286,-0.549758,19.585335,0.691078,403937.646859,0.779641,39.988491,22.803230,2.532406,0.033052,0.041931,183.041242,32.000000,197.205486,183.573402,187.721890,169.666283,32.000000,163.723255,68.289189,56.832740,96.474973,100.000000,37.850599,45.748073,25.553200,20.524890,6.851272,49.742277,30.662393
54.788682,85.088910,138.873053,160.994781,84.173922,82.409909,29.700255,14.209107,138.597933,0.859177,84.620963,55.179868,159.127837,139.337472,156.819853,139.005809,76.508351,137.584081,-0.000698,0.000544,32.000000,-235.800400,139.035594,-0.548324,19.581401,0.687519,403965.954186,0.770090,39.978200,22.846917,2.531371,0.030454,0.020201,183.980781,32.000000,195.772387,184.314095,190.218838,169.024390,32.000000,164.489365,68.282530,56.790579,96.499562,100.000000,37.839355,45.748073,25.573281,20.524890,6.852165,49.743133,30.819252
54.772044,85.088910,138.999189,160.994781,84.182007,82.416325,28.860852,14.202828,138.684323,0.859027,84.683650,55.093670,159.129993,139.248161,156.709879,138.931405,76.492205,137.622693,-0.000698,0.000508,32.000000,-235.805204,139.041225,-0.546918,19.599969,0.687171,404009.493475,0.772331,39.985642,22.890017,2.532154,0.046813,0.016209,184.328481,32.000000,195.909328,185.705771,189.144441,167.853215,32.000000,165.722384,68.250815,56.753787,96.490621,100.000000,37.883710,45.748073,25.603114,20.524890,6.856901,49.739454,30.586971
54.772867,85.074838,138.929350,160.993103,84.191657,82.422738,29.787395,14.203684,138.622419,0.859185,84.780952,55.213593,159.036472,139.294530,156.655363,138.927372,76.538426,137.541113,-0.000697,0.000520,32.000000,-235.805331,138.953323,-0.546689,19.582844,0.688174,404043.269628,0.774378,40.050995,22.886027,2.534703,0.034973,0.009862,183.083253,32.000000,196.999919,186.288668,185.058103,167.321484,32.000000,166.136584,68.182464,56.771755,96.478255,100.000000,37.813610,45.748073,25.595503,20.524890,6.808872,49.761976,30.508395
54.774861,85.071251,138.960524,160.993103,84.194664,82.429102,29.643003,14.202400,138.630287,0.859369,84.741414,55.062866,158.986567,139.279380,156.726148,138.965854,76.570274,137.522851,-0.000696,0.000528,32.000000,-235.804812,138.930665,-0.546471,19.598081,0.688514,404107.551036,0.797226,40.067008,22.920684,2.537776,0.035921,0.020053,181.803447,32.000000,197.863589,185.676532,182.418606,167.882469,32.000000,165.632341,68.208023,56.837292,96.482828,100.000000,37.868693,45.748073,25.603406,20.524890,6.797172,49.746358,30.630698
54.741074,85.077873,138.936257,161.000096,84.207343,82.436779,29.705006,14.207394,138.646396,0.859706,84.625714,55.075170,159.022702,139.362023,156.782769,138.959929,76.633796,137.683577,-0.000695,0.000548,32.000000,-235.804407,139.032739,-0.545461,19.598789,0.688757,404049.606256,0.772449,40.052144,22.835348,2.536463,0.035259,0.015560,182.060336,32.000000,197.991814,183.999436,184.376616,169.129592,32.000000,164.115478,68.225888,56.806926,96.441503,100.000000,37.822100,45.748073,25.621735,20.524890,6.797897,49.744529,30.712650
