OSU 80 Ton Compressor Load Stand
54.747777,85.145199,138.864816,161.118698,84.281958,82.507345,29.661364,14.201115,138.495965,0.863125,84.730163,55.556853,159.259562,139.267329,156.842460,138.889926,76.657219,137.583272,-0.000677,0.000717,32.000000,-235.805769,139.037881,-0.541662,19.484339,0.689635,404178.120287,0.777903,40.097792,22.660518,2.536581,0.032217,0.011361,184.465890,32.000000,195.808883,185.262155,190.156815,169.019669,32.000000,164.937795,68.233416,57.048903,96.313076,100.000000,37.887162,45.748073,25.595928,20.524890,7.145910,49.738707,30.606707
54.845924,85.137197,138.880549,161.121495,84.276194,82.499742,29.728243,14.209963,138.659751,0.863253,84.893239,55.304502,159.223583,139.346158,156.743327,139.033720,76.688390,137.518498,-0.000676,0.000692,32.000000,-235.798560,139.019971,-0.540195,19.560840,0.691063,404219.149564,0.773091,40.089882,22.682413,2.535275,0.027606,0.010369,184.101510,32.000000,196.254473,186.335237,187.938446,167.658363,32.000000,165.728440,68.211972,57.036863,96.331482,100.000000,37.959734,45.748073,25.554395,20.524890,7.119562,49.746240,30.624902
54.848412,85.159548,139.046934,161.123453,84.275226,82.489539,29.823121,14.206681,138.706154,0.863115,84.921492,55.435880,159.146261,139.408616,156.731857,139.095955,76.716288,137.584756,-0.000675,0.000691,32.000000,-235.802007,138.963825,-0.539106,19.568367,0.693106,404363.200779,0.777049,40.146658,22.736770,2.536447,0.027499,0.016480,182.803936,32.000000,197.505768,186.527721,183.978588,167.406511,32.000000,166.481959,68.200588,57.062832,96.321734,100.000000,37.954891,45.748073,25.540214,20.524890,7.198602,49.747745,30.494675
54.846801,85.174172,138.976064,161.116460,84.278426,82.486978,29.751457,14.200973,138.670700,0.862777,84.788209,55.403370,159.073574,139.409106,156.779410,139.074275,76.751616,137.689236,-0.000676,0.000652,32.000000,-235.806403,139.073470,-0.539114,19.560184,0.688911,404228.114196,0.773704,40.044222,22.674536,2.532195,0.027628,0.008020,181.962439,32.000000,198.082819,185.342753,182.998389,168.396072,32.000000,165.487498,68.202645,57.074610,96.320056,100.000000,37.967550,45.748073,25.560123,20.524890,7.200225,49.745404,30.605166
54.856731,85.174172,139.012305,161.116460,84.287701,82.484377,29.927502,14.202542,138.687633,0.862714,84.663310,55.281812,159.147312,139.457494,156.877511,139.073400,76.696703,137.632692,-0.000677,0.000616,32.000000,-235.805981,139.256473,-0.538784,19.606814,0.689462,404157.767070,0.771151,40.064180,22.678413,2.535113,0.035460,0.013400,182.586153,32.000000,197.955850,183.868137,185.708157,169.497568,32.000000,164.161918,68.207986,57.066959,96.284468,100.000000,37.943752,45.748073,25.533836,20.524890,7.252751,49.737950,30.624902
54.835517,85.166446,138.995801,161.109747,84.253946,82.485599,29.985396,14.204112,138.776478,0.862949,84.640414,55.253818,159.198710,139.498051,156.922253,139.118159,76.637211,137.731390,-0.000676,0.000603,32.000000,-235.802444,139.297364,-0.537385,19.588351,0.689390,404107.415960,0.773037,40.080355,22.693166,2.533896,0.033256,0.020390,183.792882,32.000000,196.461454,184.172962,189.401134,169.818133,32.000000,164.040895,68.172024,57.030092,96.330139,100.000000,37.980145,45.748073,25.513286,20.524890,7.227657,49.751640,30.769216
54.781107,85.154581,139.007933,161.097998,84.229497,82.486790,29.828526,14.203827,138.728469,0.862918,84.706133,55.177512,159.200729,139.524355,156.828388,139.103368,76.624563,137.707598,-0.000677,0.000616,32.000000,-235.805352,139.410637,-0.536265,19.599786,0.687776,404176.578799,0.768314,40.070807,22.720978,2.534098,0.033618,0.028448,184.462827,32.000000,195.721354,185.318840,190.044335,168.930287,32.000000,164.774659,68.178829,57.004537,96.351178,100.000000,37.947008,45.748073,25.569280,20.524890,7.188133,49.742887,30.766354
54.810417,85.133058,139.058557,161.092963,84.208940,82.484275,29.805311,14.201829,138.693294,0.863024,84.855916,55.497303,159.186384,139.479944,156.752083,139.159717,76.655387,137.719312,-0.000676,0.000635,32.000000,-235.807514,139.574408,-0.534833,19.513345,0.688655,404277.452445,0.767151,40.083479,22.827768,2.534777,0.028778,0.012015,184.059531,32.000000,196.407386,186.194939,187.151116,167.292551,32.000000,166.256463,68.168390,57.021351,96.356766,100.000000,38.010043,45.748073,25.544187,20.524890,7.189706,49.740772,30.641850
54.879966,85.133058,139.000657,161.092963,84.208856,82.486869,29.555986,14.208108,138.747787,0.863099,84.869430,55.583663,159.164190,139.424398,156.770981,139.056311,76.690117,137.719388,-0.000677,0.000633,32.000000,-235.794351,139.317512,-0.533869,19.464433,0.689127,404312.387216,0.772008,40.123956,22.829017,2.537516,0.028786,0.010712,182.467963,32.000000,197.611780,186.153107,183.398187,167.326547,32.000000,166.437069,68.187124,57.064358,96.377444,100.000000,37.945866,45.748073,25.515052,20.524890,7.116365,49.748984,30.480735
54.894198,85.132231,139.145150,161.091845,84.202096,82.483080,29.874972,14.206538,138.775799,0.862843,84.762545,55.636185,159.084448,139.532449,156.826181,139.172086,76.696308,137.791276,-0.000677,0.000608,32.000000,-235.804936,139.322958,-0.532981,19.475474,0.691956,404216.240412,0.772095,40.074233,22.803805,2.537083,0.024446,0.018044,181.933935,32.000000,198.396179,185.137254,183.143920,168.666391,32.000000,165.392234,68.188042,57.061917,96.348884,100.000000,37.983331,45.748073,25.499186,20.524890,7.114840,49.749663,30.601351
54.906572,85.158996,139.011620,161.088208,84.212601,82.479299,29.746093,14.200259,138.619485,0.862738,84.590723,55.424423,159.132662,139.553249,156.883208,139.050092,76.670270,137.675300,-0.000676,0.000616,32.000000,-235.807609,139.335606,-0.531559,19.559870,0.692343,404146.413229,0.777559,40.007359,22.769111,2.532812,0.030811,0.017203,182.748792,32.000000,197.743679,183.972042,186.391694,169.674467,32.000000,163.723613,68.193885,57.024432,96.349987,100.000000,37.956288,45.748073,25.489692,20.524890,7.209166,49.730111,30.624682
54.976752,85.169757,139.096642,161.086810,84.211441,82.475521,29.838144,14.203399,138.870395,0.862332,84.612637,55.551340,159.216458,139.511203,156.919286,139.096421,76.631208,137.765120,-0.000675,0.000647,32.000000,-235.802830,139.270545,-0.531136,19.537971,0.692478,404112.350579,0.769002,39.992857,22.797358,2.534788,0.028323,0.022929,183.976530,32.000000,196.055024,184.289895,189.471408,169.755557,32.000000,163.801426,68.202023,57.001914,96.371763,100.000000,37.961960,45.748073,25.462257,20.524890,7.210784,49.745699,30.580221
55.015898,85.169757,138.958232,161.086810,84.209074,82.474283,29.699163,14.201829,138.720261,0.862299,84.711410,55.655354,159.260881,139.503597,156.830191,139.135596,76.604816,137.684052,-0.000676,0.000661,32.000000,-235.807678,139.147095,-0.530434,19.467947,0.688604,404157.787077,0.772160,40.007733,22.767834,2.531785,0.028393,0.011299,184.464307,32.000000,195.755829,185.353646,189.888484,168.501179,32.000000,165.241095,68.186637,56.971991,96.378156,100.000000,37.936479,45.748073,25.422107,20.524890,7.249858,49.746742,30.558211
54.993006,85.151270,139.154094,161.081495,84.198635,82.471729,29.989486,14.204540,138.860260,0.862217,84.830460,55.499852,159.227830,139.617561,156.734371,139.220449,76.659558,137.762507,-0.000675,0.000675,32.000000,-235.801688,139.259776,-0.530149,19.574058,0.688759,404185.608395,0.768693,39.951106,22.849930,2.530099,0.026876,0.016188,183.747018,32.000000,196.607085,186.018944,186.841434,167.042373,32.000000,166.274938,68.176743,57.018859,96.423227,100.000000,37.994529,45.748073,25.428658,20.524890,7.187299,49.745562,30.587705
54.990862,85.147131,139.065894,161.076460,84.202248,82.479343,29.732965,14.201543,138.868703,0.861941,84.835750,55.545586,159.093499,139.598415,156.763144,139.307905,76.659996,137.758857,-0.000675,0.000681,32.000000,-235.805833,139.192168,-0.529888,19.591525,0.689874,404204.538903,0.771680,39.913545,22.837482,2.525783,0.030166,0.016642,182.263151,32.000000,197.958383,186.085463,182.881417,167.611789,32.000000,166.521440,68.185978,57.047183,96.434923,100.000000,37.983531,45.748073,25.418991,20.524890,7.174460,49.743821,30.495996
54.992954,85.120642,139.188754,161.063872,84.244662,82.497175,29.796116,14.202685,138.911522,0.861536,84.636249,55.500920,159.082995,139.629735,156.854172,139.245322,76.681961,137.751674,-0.000674,0.000704,32.000000,-235.806822,139.318289,-0.528711,19.565535,0.687486,404095.860514,0.764498,39.917020,22.820327,2.530396,0.023386,0.013645,181.883516,32.000000,198.309009,184.964897,183.371227,168.966225,32.000000,164.781906,68.179368,57.005926,96.386775,100.000000,37.983043,45.748073,25.390837,20.524890,7.175957,49.745188,30.811035
54.997058,85.120642,139.043575,161.063872,84.269536,82.507381,30.057983,14.206395,138.881237,0.861177,84.461672,55.333584,159.142420,139.692171,156.942445,139.354642,76.662615,137.850880,-0.000673,0.000727,32.000000,-235.800489,139.251515,-0.528139,19.632699,0.686487,404128.946542,0.771189,39.914938,22.818141,2.528891,0.031893,0.012030,182.846487,32.000000,197.466175,183.952841,186.679567,169.803338,32.000000,163.488827,68.206741,56.976352,96.416155,100.000000,37.977271,45.748073,25.405257,20.524890,7.085253,49.749388,30.708101
54.943408,85.080632,139.212341,161.055481,84.284307,82.523890,30.062091,14.202542,138.939163,0.861016,84.491243,55.411112,159.214193,139.742639,156.939288,139.335958,76.586463,137.923097,-0.000673,0.000708,32.000000,-235.806801,139.410168,-0.528265,19.648252,0.688135,404151.645083,0.769640,39.886442,22.792734,2.531029,0.027359,0.016367,184.099444,32.000000,195.933867,184.320343,189.721177,169.431202,32.000000,164.107198,68.143383,56.928151,96.413740,100.000000,37.993056,45.748073,25.400971,20.524890,6.947355,49.746024,30.872590
54.955508,85.059938,139.158026,161.051565,84.290094,82.540376,29.742390,14.200973,138.843290,0.860888,84.582976,55.380303,159.267353,139.765375,156.850651,139.276531,76.592007,137.914181,-0.000673,0.000687,32.000000,-235.806403,139.466683,-0.528040,19.602802,0.685018,404231.626283,0.762967,39.882504,22.859591,2.528200,0.028769,0.016747,184.438170,32.000000,195.766028,185.439955,189.947738,167.974554,32.000000,165.671122,68.127250,56.923180,96.430026,100.000000,38.026246,45.748073,25.414917,20.524890,6.876285,49.743978,30.926222
54.915350,85.037588,139.187624,161.049886,84.265751,82.550494,29.883182,14.203399,138.831661,0.860830,84.697083,55.505370,159.196219,139.642846,156.789509,139.262170,76.624831,137.843802,-0.000673,0.000692,32.000000,-235.805780,139.478735,-0.527367,19.556355,0.686262,404411.680406,0.763752,39.893990,22.970313,2.533741,0.028374,0.027723,183.604546,32.000000,196.909811,186.169783,186.050520,167.151121,32.000000,166.443965,68.138500,56.972515,96.485458,100.000000,38.020719,45.748073,25.441132,20.524890,6.876894,49.738137,30.875378
54.963268,85.037588,139.105534,161.049886,84.259583,82.550480,29.702874,14.203684,138.956485,0.860709,84.660524,55.621636,159.096681,139.647536,156.841467,139.297333,76.676173,137.935502,-0.000673,0.000714,32.000000,-235.803364,139.516221,-0.527387,19.537473,0.687477,404456.911196,0.771891,39.861677,22.960501,2.532194,0.028879,0.018134,181.978171,32.000000,197.905609,186.062940,182.686920,167.835330,32.000000,165.942399,68.139591,57.007336,96.483739,100.000000,38.009485,45.748073,25.405370,20.524890,6.799711,49.739504,31.101863
54.991839,85.042554,139.111510,161.054082,84.252611,82.556882,29.792856,14.205111,138.838603,0.861152,84.534623,55.344482,159.124010,139.609649,156.891521,139.304301,76.689820,137.843229,-0.000673,0.000740,32.000000,-235.805052,139.650785,-0.527252,19.609227,0.689926,404445.176361,0.768919,39.877892,22.893986,2.534585,0.030425,0.009675,181.920023,32.000000,198.216827,184.826391,183.612171,169.200423,32.000000,164.548939,68.148151,57.011798,96.482996,100.000000,38.006379,45.748073,25.386983,20.524890,6.817364,49.741923,31.110667
54.963448,85.041726,139.120246,161.058558,84.232313,82.555561,29.961326,14.199831,138.890199,0.861265,84.427849,55.277476,159.138454,139.642378,156.940356,139.297229,76.652946,137.842683,-0.000673,0.000755,32.000000,-235.809512,139.697879,-0.527292,19.648015,0.689416,404346.053690,0.772852,39.831879,22.886539,2.530882,0.024151,0.007256,183.153244,32.000000,197.257440,184.003689,187.433857,169.781458,32.000000,163.582674,68.145807,56.958425,96.471896,100.000000,38.020910,45.748073,25.390860,20.524890,6.814921,49.748552,31.216903
54.898881,85.034001,139.190186,161.054082,84.262199,82.558108,29.964791,14.203256,138.894114,0.861268,84.437935,55.238180,159.238002,139.671414,156.911822,139.298698,76.580866,137.931319,-0.000673,0.000789,32.000000,-235.806415,139.595088,-0.527639,19.614813,0.686554,404348.733557,0.770151,39.809424,22.828724,2.529676,0.024788,0.013119,184.044811,32.000000,195.717226,184.478151,190.058833,169.232981,32.000000,164.514594,68.121859,56.935840,96.500024,100.000000,38.007934,45.748073,25.408184,20.524890,6.815346,49.750804,30.993206
54.897200,85.034001,139.108744,161.054082,84.267841,82.560656,29.763413,14.201115,138.732786,0.861004,84.535686,55.323593,159.255378,139.689501,156.825051,139.292483,76.573996,137.870575,-0.000673,0.000780,32.000000,-235.801507,139.626721,-0.528578,19.550586,0.685667,404411.164514,0.766237,39.835845,22.865337,2.531141,0.036625,0.019429,184.509194,32.000000,195.914372,185.642213,189.641587,167.909918,32.000000,165.782946,68.129825,56.908930,96.481236,100.000000,38.019568,45.748073,25.422274,20.524890,6.788879,49.745562,30.969289
54.889886,84.996751,139.118059,161.055481,84.245977,82.559303,29.858777,14.202685,138.777340,0.861167,84.678039,55.444879,159.179032,139.517177,156.773405,139.201807,76.661045,137.769793,-0.000674,0.000761,32.000000,-235.805674,139.332810,-0.529576,19.496508,0.688189,404555.579165,0.767139,39.890127,22.979844,2.535392,0.029290,0.020869,183.392283,32.000000,197.011540,186.394326,185.540653,167.189600,32.000000,166.349363,68.109118,56.970554,96.543797,100.000000,38.013145,45.748073,25.415124,20.524890,6.659696,49.756065,30.826222
54.875814,85.000890,138.984571,161.061914,84.224106,82.558031,30.084878,14.208251,138.736325,0.861597,84.570967,55.473349,159.084250,139.525353,156.758778,139.218292,76.665835,137.815843,-0.000675,0.000768,32.000000,-235.798962,139.319286,-0.530575,19.506683,0.690056,404578.877729,0.772379,39.891742,22.957639,2.533986,0.034128,0.013783,181.856556,32.000000,197.864333,185.998827,182.611928,168.029957,32.000000,165.647326,68.091343,57.002694,96.505825,100.000000,37.974267,45.748073,25.431776,20.524890,6.674041,49.744736,30.851607
54.902981,85.022688,139.153328,161.070865,84.213587,82.558095,29.908156,14.206110,138.628441,0.861570,84.522487,55.565097,159.109198,139.485856,156.850997,139.179481,76.683662,137.732082,-0.000674,0.000804,32.000000,-235.801102,139.405088,-0.531301,19.496796,0.692046,404396.399103,0.769941,39.861521,22.822330,2.534494,0.019587,0.011295,182.101645,32.000000,198.103011,184.470467,184.044421,169.261354,32.000000,164.249383,68.075647,56.985945,96.509170,100.000000,37.982531,45.748073,25.418620,20.524890,6.674050,49.745375,31.005385
54.916141,85.022688,139.070450,161.070865,84.213193,82.559621,30.154964,14.204255,138.689672,0.861823,84.463767,55.479586,159.151542,139.487101,156.897986,139.050340,76.654454,137.704598,-0.000674,0.000832,32.000000,-235.804105,139.161758,-0.531815,19.500337,0.691176,404393.092522,0.764364,39.879181,22.839596,2.532711,0.018433,0.001543,183.204636,32.000000,197.084276,183.844952,187.944406,169.679082,32.000000,163.700513,68.097051,56.963383,96.481822,100.000000,38.012642,45.748073,25.398108,20.524890,6.749931,49.742788,30.942143
54.946331,85.057730,139.081489,161.074222,84.201626,82.555803,29.875423,14.201401,138.783573,0.861827,84.553714,55.409646,159.203550,139.368427,156.864440,139.119522,76.598493,137.663708,-0.000675,0.000812,32.000000,-235.806959,139.240320,-0.532975,19.553497,0.692067,404376.920482,0.768508,39.874874,22.781648,2.534531,0.027090,0.012090,184.235549,32.000000,195.804593,184.465727,190.459925,169.083518,32.000000,164.880206,68.080890,56.936889,96.517658,100.000000,37.982129,45.748073,25.370837,20.524890,6.872016,49.755731,31.076772
54.924504,85.090289,139.008972,161.075341,84.210444,82.559439,29.700907,14.205111,138.670099,0.861606,84.720942,55.330188,159.246039,139.549782,156.744705,138.985841,76.616151,137.793277,-0.000677,0.000811,32.000000,-235.801937,139.100125,-0.533157,19.544475,0.691306,404425.112278,0.762033,39.862232,22.797687,2.532415,0.027980,0.008905,184.256097,32.000000,196.115387,185.936893,189.178345,167.677581,32.000000,165.872651,68.090397,56.941044,96.532907,100.000000,37.991224,45.748073,25.385944,20.524890,6.985711,49.745906,30.938107
54.892129,85.099671,139.175702,161.070306,84.199536,82.565745,29.740013,14.210534,138.728476,0.861370,84.810604,55.422515,159.182869,139.377234,156.733833,139.036735,76.664483,137.689166,-0.000678,0.000840,32.000000,-235.794220,139.051052,-0.533574,19.525619,0.689061,404520.636306,0.768734,39.868281,22.834055,2.531224,0.028381,0.028775,183.225008,32.000000,197.254223,186.486421,184.663167,167.255370,32.000000,166.048325,68.055549,56.966842,96.534282,100.000000,38.022033,45.748073,25.400568,20.524890,6.986630,49.737458,30.919546
54.933812,85.099671,139.001446,161.070306,84.180077,82.563409,29.443339,14.202257,138.774133,0.861599,84.769701,55.381750,159.075740,139.543013,156.782338,139.028458,76.737331,137.690193,-0.000679,0.000812,32.000000,-235.804791,139.125008,-0.533929,19.563305,0.689399,404555.525495,0.773681,39.921801,22.878472,2.530910,0.028032,0.013627,181.834341,32.000000,197.942031,185.814219,182.499274,168.063193,32.000000,165.612912,68.063229,57.010027,96.532667,100.000000,37.992422,45.748073,25.373422,20.524890,7.020203,49.734832,30.697976
54.889943,85.097188,139.207385,161.070865,84.196198,82.559516,29.722174,14.205825,138.751878,0.861575,84.685493,55.154819,159.096281,139.499111,156.850505,139.059243,76.739827,137.796766,-0.000680,0.000808,32.000000,-235.801551,139.245397,-0.534188,19.607339,0.691530,404531.879706,0.773236,39.962285,22.780264,2.535440,0.032216,0.014934,182.136068,32.000000,198.078863,184.239073,184.574276,169.366672,32.000000,164.073064,68.070946,56.981602,96.502513,100.000000,38.022512,45.748073,25.390913,20.524890,7.012582,49.734537,30.797756
54.833128,85.111812,139.044910,161.080096,84.235311,82.568346,29.983099,14.209820,138.751134,0.861518,84.569570,55.250592,159.162831,139.511589,156.915345,139.155811,76.668942,137.755707,-0.000681,0.000822,32.000000,-235.796244,139.273703,-0.535435,19.621160,0.688606,404389.235469,0.780360,39.922244,22.707909,2.530344,0.026725,0.032523,183.436866,32.000000,197.015679,183.777354,188.710588,169.623614,32.000000,163.935988,68.042147,56.960847,96.478279,100.000000,38.009120,45.748073,25.428803,20.524890,7.064374,49.740566,30.803478
54.802819,85.096360,139.139382,161.086810,84.262967,82.575964,29.720177,14.208393,138.760330,0.861677,84.629193,55.198160,159.221524,139.558774,156.886238,139.153895,76.666969,137.794927,-0.000682,0.000840,32.000000,-235.799802,139.409166,-0.535672,19.592102,0.688797,404381.972467,0.773671,39.961902,22.756467,2.536118,0.026991,0.017965,184.180537,32.000000,195.772482,184.787896,190.287295,168.903270,32.000000,164.964350,68.046679,56.934672,96.493252,100.000000,38.027320,45.748073,25.447625,20.524890,7.065511,49.746948,30.797756
54.809123,85.096360,139.105688,161.086810,84.261436,82.578547,29.752538,14.205682,138.787854,0.861830,84.771983,55.104808,159.236973,139.560303,156.818297,139.189646,76.695199,137.813437,-0.000681,0.000857,32.000000,-235.801694,139.292244,-0.536504,19.634247,0.688392,404575.307623,0.767913,40.031142,22.807687,2.535783,0.037279,0.015794,184.141047,32.000000,196.209649,186.073508,188.612203,167.498407,32.000000,165.884341,68.042951,56.970091,96.524875,100.000000,38.038175,45.748073,25.437609,20.524890,7.012865,49.738904,30.650214
54.772335,85.073182,139.150320,161.089886,84.272848,82.579826,29.728385,14.209250,138.677343,0.861822,84.770511,55.270813,159.207700,139.556041,156.793848,139.054356,76.724984,137.807210,-0.000679,0.000878,32.000000,-235.799602,139.498292,-0.536130,19.538758,0.690425,404611.572197,0.775215,40.044844,22.828444,2.538909,0.030450,0.019836,182.798093,32.000000,197.448472,186.528174,184.309915,167.351312,32.000000,166.319023,68.023921,57.001804,96.525022,100.000000,38.027466,45.748073,25.455427,20.524890,6.933249,49.743221,30.588805
54.764039,85.048625,138.966832,161.093803,84.271180,82.576057,29.723485,14.199117,138.640407,0.861894,84.663403,55.363504,159.057025,139.401542,156.819449,138.980500,76.761005,137.764593,-0.000680,0.000860,32.000000,-235.806456,139.321901,-0.536461,19.470885,0.688682,404576.951884,0.774299,40.038778,22.809079,2.538002,0.027535,0.012951,181.761212,32.000000,197.998980,185.640908,182.694362,168.307633,32.000000,165.288019,68.020513,57.022795,96.495855,100.000000,37.992265,45.748073,25.459968,20.524890,6.848683,49.742129,30.607294
54.842700,85.079528,139.051492,161.108908,84.261353,82.559453,29.747447,14.204968,138.609648,0.861883,84.562379,55.322573,159.156062,139.453884,156.905916,138.989773,76.770295,137.725390,-0.000679,0.000869,32.000000,-235.807817,139.303930,-0.536550,19.524124,0.692826,404525.662089,0.775463,40.050999,22.776312,2.540522,0.029419,0.008863,182.366627,32.000000,198.045843,183.915176,185.361161,169.332009,32.000000,164.019109,68.026351,57.003002,96.494073,100.000000,38.025957,45.748073,25.446770,20.524890,6.849178,49.744844,30.624389
54.835843,85.079528,138.982431,161.108908,84.257431,82.546753,29.767025,14.206110,138.666522,0.862265,84.601179,55.327613,159.190161,139.368405,156.923119,138.987003,76.732345,137.760322,-0.000680,0.000876,32.000000,-235.802250,139.347330,-0.536679,19.559240,0.694297,404426.643423,0.775637,40.034428,22.719880,2.537556,0.029660,0.016965,183.543192,32.000000,196.749103,183.894059,188.905090,169.694564,32.000000,164.191330,68.049048,56.985963,96.467027,100.000000,37.997845,45.748073,25.422717,20.524890,6.957240,49.753174,30.756156
54.809179,85.118158,139.114088,161.121216,84.275549,82.540394,29.895222,14.205967,138.703970,0.862259,84.681797,55.305866,159.231080,139.444116,156.857314,139.119362,76.694911,137.664031,-0.000681,0.000878,32.000000,-235.802556,139.274092,-0.536644,19.550586,0.691580,404332.459313,0.773705,39.989655,22.691809,2.535460,0.030319,0.018638,184.335988,32.000000,195.787967,185.106242,190.156629,169.120173,32.000000,165.003504,68.047671,56.975295,96.464634,100.000000,38.026907,45.748073,25.434934,20.524890,7.092377,49.737428,30.680295
54.796804,85.124229,139.003239,161.124292,84.284613,82.539195,29.680552,14.200116,138.667883,0.862571,84.806457,55.189558,159.259017,139.454089,156.741107,139.130787,76.708837,137.766898,-0.000680,0.000913,32.000000,-235.806768,139.258615,-0.537038,19.559555,0.689957,404333.251701,0.773182,39.996248,22.746494,2.534518,0.040815,0.023355,184.015356,32.000000,196.348735,186.266731,188.085444,167.569211,32.000000,165.629766,68.016979,56.976647,96.515673,100.000000,38.011163,45.748073,25.439315,20.524890,7.114667,49.746614,30.966721
54.852292,85.105741,139.111846,161.117299,84.286333,82.541698,29.726928,14.199546,138.676628,0.862254,84.816559,55.447588,159.171025,139.405232,156.761222,138.974083,76.772610,137.687809,-0.000680,0.000911,32.000000,-235.807667,139.057033,-0.536740,19.539020,0.691398,404412.396149,0.770288,40.060524,22.737790,2.538153,0.029265,0.009263,182.769645,32.000000,197.470603,186.508709,183.549834,167.358760,32.000000,166.201951,68.000041,57.001207,96.468570,100.000000,38.026144,45.748073,25.439945,20.524890,7.115931,49.747017,30.916831
54.851827,85.105741,139.028088,161.117299,84.294633,82.539155,29.791763,14.205539,138.643560,0.862551,84.707685,55.245499,159.056162,139.290839,156.815942,138.958237,76.801890,137.628179,-0.000680,0.000911,32.000000,-235.799050,139.120621,-0.536742,19.535768,0.690673,404397.137340,0.776050,40.078500,22.773153,2.536703,0.035798,0.017171,181.813658,32.000000,198.152893,185.342409,183.049200,168.197171,32.000000,165.419035,67.982128,56.988535,96.452933,100.000000,38.021300,45.748073,25.409781,20.524890,7.052847,49.736445,30.879267
54.821883,85.107949,139.075803,161.114222,84.286526,82.535341,29.732685,14.207394,138.717164,0.862662,84.570134,55.202683,159.151890,139.403294,156.897957,139.141650,76.764593,137.724877,-0.000680,0.000924,32.000000,-235.801457,139.104366,-0.536433,19.597714,0.691125,404265.862874,0.773974,40.006645,22.671487,2.536117,0.032464,0.012075,182.504764,32.000000,197.752053,183.868371,186.064421,169.577952,32.000000,163.878452,68.001362,57.026147,96.430547,100.000000,38.066125,45.748073,25.421771,20.524890,7.061598,49.740448,30.800984
54.797659,85.114847,139.030863,161.111705,84.281043,82.534012,29.822932,14.207822,138.664802,0.862869,84.565273,55.215944,159.207630,139.445972,156.936859,139.114535,76.769532,137.763830,-0.000681,0.000919,32.000000,-235.799390,139.055357,-0.535967,19.585729,0.690775,404206.462334,0.772273,40.007091,22.613629,2.534612,0.029837,0.033542,183.898232,32.000000,196.500886,184.113949,189.279109,169.903650,32.000000,163.900153,68.029250,56.969273,96.438194,100.000000,38.026842,45.748073,25.436518,20.524890,7.086661,49.743821,30.909934
54.803253,85.109880,139.077818,161.108908,84.292282,82.531427,29.903595,14.197976,138.696632,0.862851,84.686647,55.181407,159.262042,139.455374,156.880057,139.017495,76.703957,137.731620,-0.000680,0.000940,32.000000,-235.811039,139.095763,-0.535875,19.571855,0.689280,404262.363139,0.774236,40.038093,22.697267,2.536867,0.031292,0.007448,184.432279,32.000000,195.604190,185.326519,190.018341,168.677709,32.000000,164.870866,68.068567,56.970341,96.467844,100.000000,37.994195,45.748073,25.430436,20.524890,7.087829,49.748532,31.049186
54.818589,85.109880,139.090172,161.108908,84.263509,82.518892,29.956451,14.206395,138.690832,0.863201,84.815997,55.056141,159.260913,139.494788,156.773592,139.090128,76.729647,137.830311,-0.000681,0.000940,32.000000,-235.803439,139.065351,-0.535781,19.613187,0.689819,404265.814375,0.772266,40.068296,22.710989,2.537168,0.029271,0.018490,183.970705,32.000000,196.362064,186.121301,187.229321,167.363277,32.000000,165.909494,68.079380,56.995207,96.494169,100.000000,38.050516,45.748073,25.425189,20.524890,7.071710,49.758455,31.100029
54.789307,85.099395,139.029445,161.114782,84.242027,82.508719,29.914745,14.204683,138.568667,0.863283,84.861495,55.254551,159.149098,139.434023,156.796622,138.992258,76.756961,137.683804,-0.000682,0.000948,32.000000,-235.802693,139.084360,-0.535621,19.540856,0.690452,404348.748774,0.770063,40.057947,22.761132,2.537766,0.021605,0.011201,182.398517,32.000000,197.746815,186.201873,183.415808,167.285789,32.000000,166.520405,68.086034,57.039037,96.478621,100.000000,38.054150,45.748073,25.435583,20.524890,7.036368,49.743988,31.103551
54.753639,85.101327,139.080099,161.122334,84.228878,82.495969,29.949581,14.204683,138.669344,0.863218,84.705976,55.312216,159.087526,139.419831,156.890426,138.993236,76.756940,137.636628,-0.000682,0.000947,32.000000,-235.802857,139.152397,-0.535033,19.546940,0.688727,404241.262230,0.768354,40.043193,22.782712,2.537281,0.036857,0.014262,181.879157,32.000000,198.277691,185.156530,183.241239,168.656124,32.000000,165.225101,68.079158,57.043448,96.448820,100.000000,38.049992,45.748073,25.461467,20.524890,7.044089,49.744273,31.100469
54.777268,85.123677,139.043347,161.131286,84.225770,82.475668,29.908964,14.202971,138.615822,0.863679,84.610927,55.051091,159.184249,139.441935,156.934933,139.017274,76.720437,137.771711,-0.000681,0.000961,32.000000,-235.803914,139.224922,-0.534872,19.600992,0.691290,404147.035053,0.769758,40.060879,22.685218,2.537529,0.036621,0.027326,182.833413,32.000000,197.787993,183.904771,186.348422,169.582420,32.000000,163.749125,68.112801,57.007160,96.426006,100.000000,38.013449,45.748073,25.462272,20.524890,7.045120,49.753410,31.048819
54.814966,85.132506,139.011255,161.132125,84.252812,82.459164,29.764108,14.207394,138.736450,0.863763,84.711515,55.095475,159.272538,139.397258,156.881145,139.062443,76.640735,137.773686,-0.000680,0.000979,32.000000,-235.800965,139.509163,-0.534258,19.621711,0.691783,404100.889765,0.769293,40.097142,22.662629,2.540107,0.040548,0.024330,184.489027,32.000000,195.692633,185.497684,190.001570,168.594558,32.000000,165.092948,68.061031,56.945002,96.404018,100.000000,38.085492,45.748073,25.454615,20.524890,7.124364,49.743015,31.096434
54.787218,85.132506,139.068659,161.132125,84.250312,82.455340,29.487519,14.201972,138.632474,0.863722,84.868163,55.131311,159.288667,139.437511,156.802182,138.993621,76.698708,137.739860,-0.000679,0.000971,32.000000,-235.809338,139.423955,-0.534201,19.599419,0.689195,404075.194336,0.769828,40.096747,22.763858,2.538340,0.026672,0.015116,183.907397,32.000000,196.644232,186.138288,187.003954,167.021899,32.000000,166.534506,68.085504,57.006470,96.463517,100.000000,38.053414,45.748073,25.440028,20.524890,7.156356,49.733022,30.958724
54.771058,85.111812,139.004539,161.131006,84.242631,82.450238,29.707856,14.202400,138.642709,0.863528,84.875363,55.310583,159.126814,139.395852,156.829398,139.059078,76.763237,137.823541,-0.000680,0.000954,32.000000,-235.807107,139.335951,-0.533853,19.554231,0.687593,404114.617644,0.772858,40.069305,22.844505,2.536009,0.034261,0.009473,182.380933,32.000000,197.914648,186.138865,183.020363,167.576877,32.000000,166.156308,68.099681,57.036430,96.445721,100.000000,38.060323,45.748073,25.454345,20.524890,7.085743,49.746614,30.748526
54.777482,85.121745,139.104190,161.130446,84.246721,82.442635,29.543124,14.201972,138.632638,0.863321,84.709743,55.406805,159.110786,139.459206,156.891852,139.073155,76.743481,137.619551,-0.000678,0.000962,32.000000,-235.806224,139.323449,-0.533854,19.530103,0.689075,404015.146110,0.780501,40.096001,22.770328,2.538341,0.034697,0.016108,181.981683,32.000000,198.386972,184.898714,183.549220,168.741985,32.000000,165.006521,68.083640,57.018489,96.405477,100.000000,38.070673,45.748073,25.445014,20.524890,7.121388,49.748158,30.612797
54.810565,85.121745,138.937831,161.130446,84.237191,82.434946,29.664496,14.208108,138.553950,0.862982,84.709743,55.587724,159.110786,139.439569,156.891852,138.993076,76.743481,137.591734,-0.000679,0.000922,32.000000,-235.798776,139.250291,-0.534288,19.498711,0.691738,403873.049849,0.779042,40.094609,22.667901,2.539441,0.023373,0.009994,181.981683,32.000000,198.386972,184.898714,183.549220,168.741985,32.000000,165.006521,68.083640,57.018489,96.405477,100.000000,38.003558,45.748073,25.435160,20.524890,7.122214,49.744962,30.614924
54.848170,85.130299,139.033522,161.139118,84.237234,82.417207,30.094844,14.196834,138.619328,0.862946,84.617530,55.420510,159.267795,139.440530,156.980200,138.916448,76.651000,137.647388,-0.000676,0.000921,32.000000,-235.808903,139.099842,-0.534229,19.517961,0.691738,403873.049849,0.779042,40.094609,22.667901,2.539441,0.027698,0.018283,184.097157,32.000000,195.927700,184.444224,189.964749,169.642206,32.000000,164.162300,68.075338,56.958236,96.394736,100.000000,38.046019,45.748073,25.404763,20.524890,7.153639,49.735166,30.420794
54.864732,85.160927,139.050289,161.144712,84.241381,82.414692,29.364785,14.207822,138.544839,0.862545,84.831265,55.429062,159.327097,139.385778,156.892823,139.054885,76.673548,137.597325,-0.000676,0.000904,32.000000,-235.797095,139.097778,-0.533503,19.567711,0.691377,403821.611038,0.775273,40.062776,22.654565,2.534873,0.035459,0.007613,184.564262,32.000000,195.763247,185.619261,190.020632,168.154245,32.000000,165.334072,68.120059,56.974477,96.417990,100.000000,38.031583,45.748073,25.414521,20.524890,7.261469,49.741756,30.479268
54.875596,85.178863,139.045762,161.147230,84.247283,82.418661,29.712351,14.203541,138.637149,0.862332,84.872055,55.448335,159.221704,139.465833,156.772025,139.070813,76.680027,137.753836,-0.000675,0.000885,32.000000,-235.804654,139.061681,-0.532982,19.513791,0.690512,403875.533436,0.763468,40.035164,22.773726,2.534880,0.028441,0.018695,183.526967,32.000000,196.838627,186.144499,186.184129,167.047281,32.000000,166.288451,68.080982,56.982079,96.419495,100.000000,38.050188,45.748073,25.389957,20.524890,7.325412,49.740408,30.743904
54.915038,85.185761,139.011914,161.136041,84.271858,82.424955,29.470816,14.206824,138.700413,0.862104,84.923898,55.427089,159.195883,139.503535,156.870719,139.052256,76.731905,137.715492,-0.000675,0.000891,32.000000,-235.804323,139.221269,-0.532694,19.551136,0.688627,403853.965036,0.782226,40.049871,22.727178,2.534420,0.032039,0.010187,182.082567,32.000000,198.057414,185.922083,182.985879,167.674463,32.000000,166.560254,68.088640,57.039570,96.439231,100.000000,38.049084,45.748073,25.374798,20.524890,7.327232,49.744549,30.953221
54.919103,85.185761,139.158222,161.136041,84.299303,82.426214,29.443804,14.206824,138.751569,0.861637,84.719774,55.433911,159.164096,139.471073,156.895096,139.081755,76.723630,137.725123,-0.000674,0.000898,32.000000,-235.798749,138.932315,-0.531960,19.568655,0.690413,403879.537433,0.772980,40.057365,22.795706,2.533836,0.031018,0.019148,181.889130,32.000000,198.319563,184.795563,183.820004,169.094925,32.000000,164.705163,68.064755,56.999773,96.404579,100.000000,38.093279,45.748073,25.361643,20.524890,7.353063,49.747096,31.103477
54.877367,85.179139,139.094293,161.129048,84.327039,82.435125,29.449077,14.205967,138.803503,0.861242,84.629776,55.401867,159.204146,139.572008,156.952619,139.168256,76.693905,137.785482,-0.000672,0.000922,32.000000,-235.803704,139.164123,-0.531124,19.586935,0.688372,403819.927003,0.778779,40.026366,22.725457,2.531400,0.033623,0.011747,183.074313,32.000000,197.543954,183.958054,187.390566,169.863030,32.000000,163.428146,68.071983,56.996561,96.388794,100.000000,38.040022,45.748073,25.357543,20.524890,7.331925,49.792474,31.052561
54.896743,85.166722,139.158195,161.128209,84.324029,82.441797,29.466327,14.203969,138.802486,0.860735,84.639538,55.331320,159.269632,139.566421,156.951844,139.199342,76.636733,137.776954,-0.000671,0.000929,32.000000,-235.807341,139.304237,-0.531283,19.610093,0.688499,403837.586254,0.779442,40.022462,22.738347,2.533876,0.029581,0.017470,184.135518,32.000000,195.794027,184.632921,190.145171,169.299779,32.000000,164.482434,68.069050,56.951864,96.404532,100.000000,38.097176,45.748073,25.367091,20.524890,7.290613,49.829256,30.914336
54.864984,85.145751,139.068992,161.120097,84.338021,82.443109,29.501257,14.200830,138.755708,0.861178,84.717854,55.297643,159.305629,139.626411,156.886771,139.225050,76.628655,137.854782,-0.000670,0.000932,32.000000,-235.806546,139.340745,-0.531096,19.623966,0.688205,403938.360079,0.780020,40.055938,22.796985,2.534639,0.030824,0.010393,184.468686,32.000000,195.831007,185.730239,189.603101,167.947918,32.000000,165.665755,68.047682,56.948754,96.424404,100.000000,38.069902,45.748073,25.358662,20.524890,7.292309,49.747450,30.687558
54.864149,85.145751,139.098271,161.120097,84.344427,82.451948,29.582896,14.197405,138.844626,0.861100,84.821221,55.369426,159.199662,139.518096,156.813726,139.163768,76.640699,137.709991,-0.000668,0.000952,32.000000,-235.810791,139.425099,-0.531285,19.588850,0.687480,404040.512897,0.779303,40.024902,22.850073,2.534908,0.032206,0.021379,183.391022,32.000000,197.139851,186.174251,185.758425,167.099250,32.000000,166.638809,68.036252,56.977211,96.424911,100.000000,38.083566,45.748073,25.372139,20.524890,7.221013,49.739985,30.768776
54.873608,85.122573,139.020667,161.114502,84.349308,82.455856,29.636103,14.206110,138.781418,0.861053,84.765593,55.447654,159.147407,139.556327,156.871566,139.125698,76.721220,137.780074,-0.000668,0.000953,32.000000,-235.804872,139.301483,-0.531679,19.524779,0.686959,404050.018405,0.778843,40.034452,22.895420,2.534750,0.030676,0.009855,182.012594,32.000000,198.086632,185.932909,182.823378,167.764644,32.000000,166.155858,68.063788,57.023237,96.427577,100.000000,38.084929,45.748073,25.389217,20.524890,7.141898,49.840930,30.508028
54.875018,85.114847,139.160615,161.112544,84.318797,82.449547,29.622929,14.203684,138.688121,0.861029,84.644031,55.651362,159.145466,139.447379,156.939082,139.139896,76.689870,137.645750,-0.000668,0.000925,32.000000,-235.802053,139.215519,-0.531072,19.530838,0.688440,404073.407574,0.776790,40.035255,22.814027,2.535322,0.028926,0.017746,182.043475,32.000000,198.305228,184.457672,184.073168,169.269999,32.000000,164.379837,68.082438,57.030757,96.394910,100.000000,38.108817,45.748073,25.364259,20.524890,7.116306,49.732285,30.592327
54.937453,85.126712,139.035864,161.125411,84.303805,82.443181,29.630464,14.207537,138.727603,0.860790,84.571042,55.576920,159.184025,139.453516,156.957735,139.237625,76.663853,137.665927,-0.000667,0.000919,32.000000,-235.801478,139.120988,-0.531164,19.509490,0.690130,403937.384984,0.775243,40.002985,22.767080,2.533470,0.035747,0.028722,183.250936,32.000000,197.262070,184.074190,187.991090,170.025442,32.000000,163.654189,68.105484,56.997216,96.408510,100.000000,38.088794,45.748073,25.338496,20.524890,7.117474,49.735343,30.776846
54.930617,85.126712,139.117493,161.125411,84.304533,82.441889,29.598420,14.201258,138.690435,0.860565,84.661872,55.602966,159.275033,139.418201,156.898370,139.055655,76.624443,137.728862,-0.000665,0.000894,32.000000,-235.804315,139.093172,-0.530546,19.538233,0.690580,403945.247734,0.775492,39.993905,22.734071,2.535956,0.034968,0.021892,184.160938,32.000000,195.720852,184.793427,190.144009,169.186358,32.000000,164.526569,68.103713,56.957911,96.408615,100.000000,38.097860,45.748073,25.323353,20.524890,7.159941,49.741402,30.831945
54.942991,85.144371,138.990962,161.129887,84.272203,82.436799,29.477560,14.204683,138.758417,0.860353,84.770106,55.627020,159.336011,139.436144,156.868541,139.088742,76.619199,137.681356,-0.000667,0.000903,32.000000,-235.801546,139.113565,-0.530431,19.509385,0.689681,403943.766654,0.774298,39.945787,22.769758,2.530803,0.027796,0.011177,184.409523,32.000000,196.020492,185.867902,189.450570,167.581988,32.000000,166.049595,68.106618,56.974342,96.450574,100.000000,38.077785,45.748073,25.308181,20.524890,7.222638,49.742956,30.880881
55.004979,85.148786,139.133463,161.126530,84.262598,82.440337,29.781574,14.203827,138.701502,0.860281,84.839497,55.457392,159.227392,139.503311,156.784903,139.068165,76.654338,137.760488,-0.000667,0.000899,32.000000,-235.801418,139.010735,-0.530249,19.544632,0.689195,404002.734402,0.775229,39.952354,22.839324,2.532604,0.023218,0.016115,183.218146,32.000000,197.316054,186.413501,185.092724,167.185964,32.000000,166.607812,68.086850,57.007412,96.426172,100.000000,38.103117,45.748073,25.277619,20.524890,7.239444,49.750391,30.886017
54.981422,85.144647,138.960891,161.120936,84.280186,82.448041,30.020467,14.206824,138.829038,0.860132,84.748938,55.299900,159.151102,139.445951,156.841672,139.155259,76.717463,137.753853,-0.000668,0.000907,32.000000,-235.803831,139.346738,-0.530128,19.570334,0.689340,403999.703043,0.778202,39.958129,22.821806,2.529731,0.028805,0.020991,181.844926,32.000000,198.267917,185.799854,182.769083,168.215438,32.000000,165.896460,68.101556,57.019787,96.410622,100.000000,38.118835,45.748073,25.267697,20.524890,7.240958,49.732639,31.063125
54.947915,85.144647,139.145104,161.120936,84.297472,82.459438,29.876608,14.203541,138.945392,0.859978,84.555962,55.474812,159.152271,139.494707,156.923632,139.200707,76.697509,137.790402,-0.000667,0.000902,32.000000,-235.804163,139.432051,-0.530772,19.583001,0.687962,403942.945525,0.769355,39.903049,22.824581,2.529470,0.032991,0.009121,182.172600,32.000000,198.165116,184.485944,184.534088,169.628607,32.000000,163.975490,68.096193,56.995808,96.405600,100.000000,38.115285,45.748073,25.291257,20.524890,7.228065,49.741707,31.037227
55.001508,85.127816,138.958660,161.115062,84.311690,82.463185,29.802870,14.202257,138.795053,0.859565,84.437743,55.559782,159.221305,139.595703,156.970578,139.160308,76.651473,137.773446,-0.000667,0.000877,32.000000,-235.806430,139.376272,-0.530778,19.512663,0.686541,403885.436235,0.763652,39.921514,22.758276,2.527415,0.024260,0.007340,183.470916,32.000000,196.952218,184.150691,188.355918,169.982996,32.000000,163.373750,68.126287,56.984160,96.400431,100.000000,38.094635,45.748073,25.287099,20.524890,7.171008,49.738382,30.998929
55.023324,85.100775,139.067763,161.105831,84.341132,82.464491,29.824442,14.200830,138.735769,0.859396,84.574573,55.605137,159.232936,139.563118,156.938452,139.080325,76.619692,137.742799,-0.000668,0.000845,32.000000,-235.803596,139.380719,-0.530711,19.506893,0.687689,403986.783996,0.767945,39.953679,22.795737,2.532309,0.022157,0.018909,184.222131,32.000000,195.765385,184.806078,190.339380,168.885175,32.000000,164.772432,68.121669,56.939441,96.390285,100.000000,38.086749,45.748073,25.241664,20.524890,7.078370,49.737960,30.944124
55.029314,85.093877,139.173627,161.107509,84.371660,82.461924,29.703067,14.203541,138.776888,0.859480,84.750022,55.606061,159.251598,139.572192,156.798984,139.202826,76.615661,137.777669,-0.000667,0.000869,32.000000,-235.806785,139.222229,-0.530821,19.529080,0.688349,404037.774859,0.769031,39.885408,22.833652,2.526452,0.028592,0.013288,184.209708,32.000000,196.235701,186.013196,188.678342,167.299927,32.000000,166.497915,68.110262,56.942631,96.415724,100.000000,38.110155,45.748073,25.241730,20.524890,7.079396,49.741303,30.931138
55.041946,85.093877,138.976103,161.107509,84.390437,82.464437,29.701151,14.201258,138.711518,0.859177,84.774382,55.644388,159.200930,139.590462,156.825569,139.155235,76.670472,137.722496,-0.000668,0.000857,32.000000,-235.806446,139.320941,-0.530956,19.525304,0.688778,404056.355121,0.768105,39.837440,22.850754,2.527433,0.030581,0.021200,182.962091,32.000000,197.561916,186.422298,184.439069,167.282345,32.000000,166.390211,68.123742,57.011083,96.427860,100.000000,38.057249,45.748073,25.216090,20.524890,7.056410,49.731115,30.693354
55.052244,85.109604,139.190331,161.102754,84.424928,82.468212,29.747968,14.206966,138.815125,0.859021,84.593626,55.433242,159.135978,139.631569,156.848025,139.184575,76.719319,137.981880,-0.000666,0.000860,32.000000,-235.802541,139.252575,-0.531064,19.599235,0.688438,404040.498378,0.771115,39.824797,22.871487,2.529082,0.032861,0.016549,181.857639,32.000000,198.180752,185.810433,182.657106,168.293377,32.000000,165.445891,68.144735,57.010443,96.384667,100.000000,38.091345,45.748073,25.216823,20.524890,7.112056,49.755023,30.772151
55.050555,85.091669,139.077948,161.093243,84.455001,82.477093,29.445803,14.200687,138.911158,0.859237,84.404603,55.526699,159.161418,139.529208,156.938844,139.313079,76.704240,137.857088,-0.000666,0.000884,32.000000,-235.803247,139.347455,-0.531800,19.581952,0.687334,403960.735368,0.770995,39.812683,22.790247,2.524913,0.035793,0.022140,182.309734,32.000000,197.986316,184.264819,184.831502,169.657454,32.000000,163.762359,68.128754,56.987504,96.339736,100.000000,38.099275,45.748073,25.195729,20.524890,7.050866,49.745139,30.678680
54.992320,85.039243,139.174194,161.079816,84.452608,82.484711,29.541920,14.204968,138.946819,0.859422,84.349631,55.400868,159.235184,139.657629,156.993931,139.388582,76.704780,137.862512,-0.000667,0.000834,32.000000,-235.801752,139.459584,-0.531751,19.624491,0.685802,403918.197490,0.769690,39.818538,22.865585,2.528332,0.048591,0.021290,183.674147,32.000000,196.779079,184.033228,188.844508,169.683191,32.000000,163.699773,68.173638,56.963031,96.380915,100.000000,38.121179,45.748073,25.198086,20.524890,7.051798,49.741461,30.771123
54.965471,85.039243,139.093171,161.079816,84.464998,82.494664,29.623861,14.204968,138.909556,0.859014,84.480673,55.403467,159.258837,139.679651,156.928939,139.275637,76.645289,137.955559,-0.000668,0.000799,32.000000,-235.803719,139.376047,-0.531291,19.615495,0.685870,403965.036433,0.777664,39.802222,22.820938,2.526368,0.030102,0.014814,184.314832,32.000000,195.803393,185.072601,190.373922,168.849552,32.000000,165.154162,68.136972,56.945257,96.338440,100.000000,38.108393,45.748073,25.231348,20.524890,6.870252,49.742385,30.496729
54.981019,85.016893,139.153376,161.075341,84.482040,82.498491,29.579197,14.204683,138.893090,0.858906,84.608497,55.225800,159.256305,139.787519,156.808990,139.354071,76.671457,137.971435,-0.000667,0.000784,32.000000,-235.804168,139.430419,-0.530881,19.621553,0.685749,403968.215908,0.776000,39.805652,22.822996,2.530793,0.027324,0.017691,184.174251,32.000000,196.521055,185.948590,188.297159,167.216977,32.000000,166.209609,68.146235,56.952116,96.378919,100.000000,38.140925,45.748073,25.209894,20.524890,6.792934,49.751050,30.595482
54.954016,85.020480,139.042438,161.084012,84.486536,82.504860,29.593491,14.204398,138.978773,0.858919,84.698282,55.295687,159.155804,139.687237,156.822602,139.254531,76.726071,137.940623,-0.000668,0.000777,32.000000,-235.804290,139.363728,-0.530527,19.617383,0.686115,404122.479028,0.774359,39.831419,22.927020,2.530555,0.033105,0.011504,182.671327,32.000000,197.780667,186.478593,183.807256,167.369931,32.000000,166.581432,68.156237,56.987541,96.394489,100.000000,38.092449,45.748073,25.228650,20.524890,6.805567,49.735166,30.944490
54.888314,85.009719,139.109111,161.091845,84.479580,82.512447,29.587414,14.205539,138.928758,0.858584,84.548851,55.015487,159.090227,139.704691,156.893134,139.387849,76.737205,138.150876,-0.000669,0.000761,32.000000,-235.805935,139.736546,-0.530642,19.652395,0.685985,404069.710234,0.775283,39.794147,22.908449,2.530935,0.036881,0.021801,181.918964,32.000000,198.251932,185.550200,182.555173,168.672174,32.000000,165.112428,68.156998,56.996320,96.393705,100.000000,38.164472,45.748073,25.257177,20.524890,6.805775,49.735334,30.830331
54.813278,85.009719,139.172367,161.091845,84.460954,82.517517,29.702530,14.201543,139.003049,0.858486,84.376851,55.020263,159.155006,139.704773,156.984508,139.348975,76.729140,137.900060,-0.000671,0.000749,32.000000,-235.805013,139.547202,-0.530777,19.643583,0.685997,404029.044258,0.775389,39.823652,22.839092,2.530160,0.032003,0.006926,182.566937,32.000000,197.946208,184.035235,185.632325,169.489530,32.000000,163.665454,68.157851,56.998027,96.384611,100.000000,38.147714,45.748073,25.298287,20.524890,6.768528,49.817955,31.152267
54.801851,84.989301,139.166389,161.097439,84.450608,82.516265,29.414773,14.204540,138.922202,0.858958,84.373504,54.988173,159.193344,139.603695,156.994635,139.362729,76.749612,137.954968,-0.000674,0.000726,32.000000,-235.802180,139.668488,-0.530625,19.633932,0.686169,404065.228762,0.776611,39.875999,22.928515,2.534403,0.031760,0.006518,183.884480,32.000000,196.490806,184.047869,189.247009,169.692070,32.000000,163.850402,68.166097,56.970560,96.378470,100.000000,38.154309,45.748073,25.305836,20.524890,6.697626,49.755436,31.113822
54.733089,84.977988,139.056522,161.104992,84.452011,82.514937,29.760210,14.203113,138.869129,0.858803,84.457920,55.109224,159.277829,139.675186,156.894756,139.379066,76.711078,137.940645,-0.000675,0.000700,32.000000,-235.804755,139.589561,-0.530146,19.609332,0.687991,404130.108029,0.774801,39.948142,22.816610,2.539027,0.028606,0.015412,184.298965,32.000000,195.957135,184.974422,190.290846,168.439422,32.000000,165.406722,68.142150,56.943761,96.377816,100.000000,38.108809,45.748073,25.343769,20.524890,6.658217,49.738835,31.083301
54.765694,84.977160,139.157014,161.117299,84.433872,82.516209,29.737893,14.202542,138.815114,0.858948,84.590561,55.402990,159.257208,139.538567,156.815559,139.179988,76.736784,137.890122,-0.000675,0.000692,32.000000,-235.806801,139.420937,-0.529847,19.526746,0.688428,404074.843616,0.782508,39.938716,22.822415,2.539447,0.040145,0.003378,183.898391,32.000000,196.722437,186.003309,187.564501,167.164705,32.000000,166.465784,68.149728,56.947227,96.388464,100.000000,38.125438,45.748073,25.322433,20.524890,6.657993,49.750558,30.975525
