OSU 80 Ton Compressor Load Stand
54.811414,84.977160,138.978663,161.117299,84.404402,82.509869,29.250006,14.197548,138.751282,0.859127,84.644729,55.375254,159.179434,139.515303,156.810053,139.079162,76.777011,137.797141,-0.000675,0.000710,32.000000,-235.811304,139.493606,-0.528132,19.534981,0.689713,404144.366648,0.774449,39.993591,22.854095,2.540630,0.029805,0.015953,182.520661,32.000000,197.925281,186.414886,183.392109,167.811504,32.000000,166.355736,68.142000,56.993341,96.381115,100.000000,38.084846,45.748073,25.299189,20.524890,6.654888,49.796388,30.757037
54.849461,84.989853,139.068885,161.127090,84.381190,82.506018,29.676754,14.201829,138.719607,0.859315,84.579883,55.434114,159.126302,139.464936,156.858710,139.111475,76.803720,137.622510,-0.000677,0.000714,32.000000,-235.805875,139.154437,-0.526684,19.559817,0.692687,404095.544008,0.774538,39.961371,22.804209,2.540952,0.024071,0.015641,181.897086,32.000000,198.268429,185.285983,182.878925,168.595114,32.000000,164.851626,68.145277,57.010149,96.333178,100.000000,38.142357,45.748073,25.291735,20.524890,6.698791,49.837104,30.672371
54.809848,85.028206,139.030448,161.139398,84.379520,82.502144,29.538711,14.196834,138.727197,0.859459,84.430748,55.286987,159.153690,139.453580,156.911087,139.041615,76.788012,137.649021,-0.000679,0.000709,32.000000,-235.812017,139.072595,-0.525509,19.530969,0.690678,403981.259205,0.786682,39.917376,22.719462,2.535579,0.026524,0.015423,182.711637,32.000000,197.692257,183.958207,186.035176,169.701069,32.000000,163.642401,68.165546,56.967473,96.272332,100.000000,38.109848,45.748073,25.294037,20.524890,6.831924,49.826846,30.583963
54.854353,85.042554,139.131522,161.150027,84.382715,82.496334,29.899995,14.198689,138.832672,0.859480,84.353879,55.359015,159.271722,139.441080,156.952430,139.147939,76.720621,137.689727,-0.000679,0.000700,32.000000,-235.809998,139.016855,-0.524720,19.529579,0.689704,403916.825215,0.774772,39.893478,22.609081,2.535465,0.024029,0.019152,183.872551,32.000000,196.298265,184.105350,189.499942,169.566585,32.000000,164.218553,68.126671,56.920907,96.243858,100.000000,38.137217,45.748073,25.293777,20.524890,6.832211,49.730849,30.552342
54.867887,85.042554,139.105427,161.150027,84.359734,82.485410,29.703124,14.204683,138.794047,0.859454,84.548495,55.368745,159.276396,139.420973,156.874820,139.117263,76.740548,137.728369,-0.000681,0.000675,32.000000,-235.801218,139.224024,-0.523358,19.613922,0.691154,403980.766524,0.779042,39.969928,22.637497,2.536596,0.028331,0.017141,184.514936,32.000000,195.895798,185.275000,190.226632,168.259295,32.000000,165.419575,68.149300,56.928669,96.276629,100.000000,38.139781,45.748073,25.261753,20.524890,6.882440,49.742808,30.776186
54.862657,85.040071,139.088877,161.156741,84.342447,82.481524,29.928230,14.203256,138.940694,0.859614,84.702128,55.199357,159.294666,139.533572,156.785546,139.130178,76.768257,137.736084,-0.000681,0.000656,32.000000,-235.808382,139.234997,-0.523573,19.617987,0.691042,404056.829106,0.768921,39.941476,22.724397,2.536381,0.033201,0.019227,183.815455,32.000000,196.838369,186.074515,186.551480,167.142671,32.000000,166.420180,68.160750,56.928893,96.290043,100.000000,38.105092,45.748073,25.265396,20.524890,6.874237,49.740605,30.981688
54.812648,85.031517,139.056304,161.148069,84.311568,82.475277,29.670659,14.209535,138.821290,0.859654,84.696816,55.084133,159.153165,139.621414,156.840342,139.141183,76.805661,137.830839,-0.000683,0.000636,32.000000,-235.793252,139.447345,-0.524382,19.613633,0.687642,403966.924006,0.773707,39.928465,22.722984,2.535279,0.037305,0.022446,182.210084,32.000000,197.913316,186.268514,182.868849,167.811892,32.000000,166.126512,68.143758,56.994280,96.291204,100.000000,38.118445,45.748073,25.297834,20.524890,6.844930,49.821742,31.053368
54.781100,85.026275,139.243198,161.146111,84.313972,82.471299,29.810860,14.206966,138.870040,0.860308,84.565908,54.941218,159.099071,139.561425,156.921632,139.176263,76.805570,137.848023,-0.000682,0.000633,32.000000,-235.802377,139.564861,-0.524242,19.650166,0.687449,403903.174309,0.767927,39.931009,22.698971,2.535219,0.032874,0.027249,181.937425,32.000000,198.269170,185.226870,183.068112,169.021879,32.000000,164.466614,68.130586,56.992732,96.275820,100.000000,38.156616,45.748073,25.320031,20.524890,6.845251,49.825725,31.260043
54.773808,85.026275,139.196120,161.146111,84.302724,82.467378,29.674336,14.208821,138.808972,0.860627,84.413408,54.849834,159.183681,139.510753,156.938516,139.210225,76.808259,137.787356,-0.000683,0.000603,32.000000,-235.801997,139.388384,-0.524480,19.637656,0.688115,403825.444493,0.775288,39.970544,22.706950,2.536938,0.023684,0.008015,182.885820,32.000000,197.616685,183.996401,186.797099,169.786369,32.000000,163.647977,68.137958,56.933189,96.234976,100.000000,38.176559,45.748073,25.319191,20.524890,6.827324,49.831232,30.878240
54.765352,85.011651,139.165263,161.146391,84.319617,82.464809,29.680299,14.204398,138.885450,0.860712,84.410783,55.077859,159.251206,139.615461,156.953752,139.195044,76.742623,137.824396,-0.000684,0.000575,32.000000,-235.801667,139.483976,-0.524285,19.632490,0.688275,403813.480316,0.772078,39.995657,22.715268,2.541811,0.033819,0.014351,184.077157,32.000000,196.135534,184.329746,189.853781,169.332248,32.000000,164.326243,68.125633,56.938400,96.270205,100.000000,38.140608,45.748073,25.308854,20.524890,6.776739,49.817562,30.790786
54.743450,85.000614,139.110309,161.146391,84.332608,82.462319,29.690600,14.203541,138.887862,0.860950,84.568654,55.011540,159.322550,139.477415,156.881090,139.197448,76.747861,137.783382,-0.000686,0.000556,32.000000,-235.804654,139.489646,-0.523324,19.653339,0.688534,403791.823320,0.775706,40.002675,22.683530,2.541290,0.029639,0.013865,184.453107,32.000000,195.947629,185.517916,189.881668,168.236722,32.000000,165.825015,68.144978,56.918387,96.320410,100.000000,38.151923,45.748073,25.333112,20.524890,6.738516,49.840192,30.587485
54.744591,84.993992,139.118336,161.148069,84.317219,82.459818,29.414779,14.204683,138.808756,0.860978,84.641774,55.292237,159.269750,139.565666,156.822475,139.190114,76.783887,137.737674,-0.000687,0.000568,32.000000,-235.803349,139.160065,-0.523797,19.543951,0.688631,403871.109703,0.775628,39.996189,22.766903,2.541119,0.033993,0.015527,183.710633,32.000000,197.129483,186.273123,186.368148,167.281374,32.000000,166.348109,68.135305,56.929658,96.336321,100.000000,38.123355,45.748073,25.352292,20.524890,6.738523,49.822647,30.660779
54.779632,84.993992,139.139086,161.148069,84.296805,82.457317,29.505951,14.206253,138.671731,0.861266,84.673765,55.236141,159.146162,139.418954,156.823504,139.062442,76.832444,137.666928,-0.000687,0.000545,32.000000,-235.800304,139.147440,-0.523428,19.583578,0.687902,403846.783330,0.775653,40.006239,22.742023,2.541132,0.038446,0.015580,182.163707,32.000000,198.075891,186.213429,182.527174,167.890255,32.000000,165.901663,68.139766,56.979698,96.319009,100.000000,38.164922,45.748073,25.318133,20.524890,6.715479,49.837782,30.864373
54.775492,85.008340,139.055988,161.158978,84.274379,82.445840,29.486595,14.199260,138.730767,0.861516,84.598690,55.090752,159.156132,139.408046,156.916556,139.065228,76.890731,137.796078,-0.000690,0.000546,32.000000,-235.807460,139.160516,-0.523821,19.600101,0.691737,403769.713960,0.782872,39.998517,22.684102,2.541225,0.031180,0.021766,182.037969,32.000000,198.483348,184.944493,183.539880,169.156222,32.000000,164.530760,68.165333,56.990437,96.320070,100.000000,38.138126,45.748073,25.304041,20.524890,6.765310,49.837035,31.083008
54.746994,85.038691,139.189951,161.175203,84.275013,82.439481,29.551825,14.197120,138.884382,0.861692,84.467298,55.100469,159.220227,139.441631,156.907211,139.043041,76.791397,137.656326,-0.000692,0.000542,32.000000,-235.809765,139.209607,-0.524393,19.567947,0.689898,403666.021815,0.779886,39.964787,22.601647,2.539978,0.030991,0.008911,183.153016,32.000000,197.360673,184.080981,187.174780,169.760296,32.000000,163.608251,68.137988,56.930270,96.270410,100.000000,38.190343,45.748073,25.332880,20.524890,6.870834,49.812163,30.939868
54.772242,85.053591,139.131426,161.177440,84.281896,82.429616,29.350967,14.193552,138.768370,0.862024,84.514498,55.134100,159.307585,139.398097,156.965742,139.073047,76.752512,137.779759,-0.000693,0.000555,32.000000,-235.816119,139.265430,-0.525315,19.574819,0.688864,403536.424562,0.780381,39.983120,22.605234,2.538653,0.031457,0.016641,184.190033,32.000000,195.967547,184.551748,190.029312,169.318836,32.000000,164.392192,68.158802,56.909639,96.287123,100.000000,38.137532,45.748073,25.323910,20.524890,6.871228,49.831026,30.779414
54.753728,85.053591,139.134023,161.177440,84.285015,82.421511,29.708346,14.202542,138.719503,0.862006,84.675300,55.305203,159.305111,139.344447,156.858693,139.016194,76.750459,137.643139,-0.000693,0.000560,32.000000,-235.808440,139.309662,-0.525222,19.554310,0.691150,403704.954960,0.779097,40.040904,22.637613,2.542422,0.034808,0.019844,184.533708,32.000000,196.112562,185.740235,189.718399,167.807243,32.000000,166.114749,68.158565,56.912770,96.294775,100.000000,38.172844,45.748073,25.331759,20.524890,6.923484,49.839562,30.504653
54.725194,85.052763,139.069429,161.180238,84.280819,82.408883,29.886125,14.199546,138.604062,0.862087,84.784000,55.305942,159.294961,139.338514,156.786597,138.932197,76.834999,137.653528,-0.000695,0.000533,32.000000,-235.805208,139.240423,-0.525269,19.542115,0.690154,403725.227583,0.783970,40.031498,22.735636,2.540181,0.029398,0.008023,183.600732,32.000000,197.167792,186.325757,185.487451,167.150034,32.000000,166.583451,68.136124,56.937653,96.287697,100.000000,38.121210,45.748073,25.328753,20.524890,6.921151,49.824368,30.568629
54.729652,85.065732,139.062577,161.184154,84.262922,82.396159,29.796746,14.197120,138.651811,0.861932,84.744184,55.281587,159.136044,139.285192,156.832612,138.985347,76.857089,137.557402,-0.000696,0.000510,32.000000,-235.812879,139.200797,-0.525841,19.576681,0.691107,403694.695059,0.774748,40.049320,22.672231,2.541088,0.026728,0.005559,182.013748,32.000000,198.134130,185.943136,182.510405,167.899012,32.000000,165.834870,68.148966,56.979329,96.250938,100.000000,38.151118,45.748073,25.345056,20.524890,6.966739,49.827131,30.978533
54.785662,85.091393,139.098642,161.189189,84.229479,82.387247,29.524336,14.200973,138.680180,0.862013,84.616181,55.256526,159.181723,139.367999,156.895027,138.947966,76.816732,137.581497,-0.000697,0.000519,32.000000,-235.806567,139.038881,-0.526190,19.586463,0.691517,403509.919486,0.770457,40.075969,22.592669,2.541232,0.033753,0.000000,182.129019,32.000000,198.357740,184.825399,183.918999,169.499178,32.000000,164.413819,68.168231,56.925939,96.195362,100.000000,38.102446,45.748073,25.335377,20.524890,6.967408,49.802820,30.971856
54.771606,85.091393,139.013833,161.189189,84.214733,82.383390,29.656130,14.200259,138.725719,0.862033,84.492772,55.194086,159.228640,139.306439,156.958304,138.922154,76.775710,137.575886,-0.000697,0.000502,32.000000,-235.806953,138.978777,-0.526449,19.554310,0.690101,403424.118536,0.772604,40.084645,22.524496,2.540900,0.031074,0.014198,183.332164,32.000000,197.309891,184.112300,187.711054,169.822975,32.000000,163.807386,68.195103,56.928309,96.183818,100.000000,38.135145,45.748073,25.323455,20.524890,7.057396,49.746840,31.071343
54.747029,85.100223,139.097979,161.187231,84.216520,82.379578,29.814854,14.202400,138.655293,0.862298,84.563248,55.319679,159.285882,139.407108,156.935297,138.868393,76.694624,137.594187,-0.000698,0.000501,32.000000,-235.808910,139.047650,-0.526966,19.533749,0.689077,403449.576683,0.778830,40.056385,22.576405,2.538961,0.027490,0.017859,184.236850,32.000000,195.773847,184.654424,190.196909,169.231737,32.000000,164.674407,68.153541,56.884916,96.164893,100.000000,38.100437,45.748073,25.333386,20.524890,7.089029,49.788982,30.989538
54.746593,85.091393,139.023726,161.186951,84.204441,82.370675,29.730283,14.205111,138.663725,0.862428,84.756902,55.273010,159.350883,139.262353,156.867222,138.915435,76.746960,137.626445,-0.000697,0.000475,32.000000,-235.801282,138.934029,-0.527195,19.564407,0.689936,403501.186679,0.775549,40.069912,22.614738,2.538064,0.030396,0.018975,184.425840,32.000000,196.192030,185.896443,189.210835,167.752936,32.000000,166.156099,68.198732,56.924821,96.183876,100.000000,38.138492,45.748073,25.343271,20.524890,7.059375,49.831586,30.736347
54.752787,85.102706,139.114435,161.194224,84.198408,82.359275,29.864369,14.202257,138.722160,0.862121,84.845519,55.040794,159.274108,139.428335,156.816652,139.142543,76.797930,137.663748,-0.000698,0.000465,32.000000,-235.803972,139.399767,-0.526964,19.597504,0.691466,403629.832368,0.771778,40.102403,22.704600,2.540740,0.032212,0.022682,183.250111,32.000000,197.530989,186.466993,185.186316,167.321509,32.000000,166.564750,68.197506,56.949711,96.188241,100.000000,38.114688,45.748073,25.322383,20.524890,7.060305,49.824899,30.739135
54.760188,85.102706,139.089575,161.194224,84.193536,82.347865,29.495318,14.202971,138.592614,0.862046,84.757665,54.982543,159.184190,139.382394,156.873718,139.089148,76.825520,137.673114,-0.000699,0.000442,32.000000,-235.803750,139.333912,-0.527116,19.629788,0.689898,403494.707983,0.773880,40.093993,22.667728,2.539404,0.042724,0.021766,182.007961,32.000000,198.320510,186.001697,182.599712,168.179578,32.000000,165.867627,68.202560,56.999930,96.177389,100.000000,38.165817,45.748073,25.337368,20.524890,7.100612,49.832265,30.581102
54.724071,85.098015,138.993636,161.198979,84.208238,82.340248,29.486880,14.202685,138.676008,0.862183,84.621784,54.930602,159.209292,139.453069,156.949473,139.001017,76.819133,137.666135,-0.000701,0.000448,32.000000,-235.805674,139.288105,-0.527766,19.636686,0.689056,403368.852456,0.770225,40.099342,22.634637,2.540774,0.030523,0.017207,182.338885,32.000000,198.311684,184.523013,184.275285,169.398925,32.000000,164.065010,68.229453,56.985463,96.151012,100.000000,38.140005,45.748073,25.355727,20.524890,7.085346,49.803489,30.787264
54.721597,85.080908,139.112691,161.198700,84.213350,82.335139,29.497560,14.206538,138.626581,0.862578,84.481868,54.947937,159.247316,139.393629,157.021572,139.017908,76.780682,137.643380,-0.000701,0.000437,32.000000,-235.801985,139.163552,-0.528323,19.584129,0.687588,403266.579449,0.779639,40.092216,22.611536,2.539976,0.027542,0.009909,183.493696,32.000000,197.093327,184.110396,188.018738,169.807629,32.000000,163.868418,68.224879,56.990099,96.143594,100.000000,38.176161,45.748073,25.363777,20.524890,7.026913,49.776128,30.916831
54.758680,85.067939,138.912350,161.191986,84.200451,82.326258,29.499985,14.198119,138.561612,0.862736,84.600697,55.062158,159.300136,139.337902,156.920524,138.965648,76.678347,137.578643,-0.000701,0.000425,32.000000,-235.809913,139.057890,-0.528634,19.549878,0.687302,403248.120226,0.780342,40.122303,22.614579,2.539899,0.025851,0.014623,184.410146,32.000000,195.906419,184.965439,190.376215,169.144296,32.000000,164.822154,68.212950,56.944291,96.149376,100.000000,38.151130,45.748073,25.366149,20.524890,7.027737,49.753361,31.087850
54.719914,85.067939,139.036231,161.191986,84.177291,82.317395,29.520863,14.203969,138.566482,0.863007,84.780915,54.952678,159.369257,139.262842,156.853938,138.970847,76.703867,137.607184,-0.000700,0.000445,32.000000,-235.802587,138.947082,-0.528316,19.549012,0.689755,403266.313764,0.780016,40.107577,22.642123,2.542190,0.030084,0.011501,184.405735,32.000000,196.371198,185.895276,189.078301,167.339043,32.000000,166.134715,68.216119,56.978692,96.180374,100.000000,38.152674,45.748073,25.363694,20.524890,6.983420,49.740359,30.975745
54.706051,85.077597,139.002113,161.194504,84.176992,82.305998,29.700272,14.199974,138.614133,0.862724,84.814094,55.000500,159.264348,139.359822,156.823098,138.961310,76.742118,137.535443,-0.000700,0.000439,32.000000,-235.808058,138.923018,-0.528126,19.546468,0.689218,403354.703128,0.779269,40.058902,22.713422,2.536810,0.028837,0.021670,183.207205,32.000000,197.654447,186.505506,184.357040,167.346160,32.000000,166.682874,68.190883,56.977559,96.194035,100.000000,38.169886,45.748073,25.373901,20.524890,7.017693,49.751531,31.036346
54.744507,85.099119,138.919855,161.200378,84.156610,82.294547,29.756683,14.205254,138.657167,0.862374,84.775579,54.993922,159.172034,139.264290,156.889087,138.883145,76.798455,137.621854,-0.000698,0.000470,32.000000,-235.805237,138.914429,-0.527908,19.563253,0.690432,403286.843784,0.779234,40.096230,22.701586,2.540871,0.031817,0.006807,182.020205,32.000000,198.231115,185.834942,182.619470,168.480257,32.000000,165.604102,68.203688,57.053331,96.204858,100.000000,38.111689,45.748073,25.354201,20.524890,7.093250,49.752958,30.952781
54.761096,85.113467,138.919053,161.207092,84.174385,82.289522,29.585111,14.205682,138.619514,0.862469,84.615484,55.151103,159.222184,139.242370,156.960513,138.912583,76.756759,137.525807,-0.000697,0.000512,32.000000,-235.803169,138.923505,-0.527830,19.534404,0.690463,403185.681066,0.774652,40.119242,22.628935,2.540891,0.025342,0.008551,182.446943,32.000000,198.126397,184.341617,185.084585,169.511308,32.000000,163.751461,68.189636,57.019282,96.186617,100.000000,38.164961,45.748073,25.360544,20.524890,7.094258,49.747253,30.838034
54.741805,85.113467,138.820902,161.207092,84.171837,82.279394,29.780561,14.197405,138.582635,0.862311,84.621922,55.216410,159.289428,139.292818,156.977357,138.857531,76.731198,137.526671,-0.000696,0.000535,32.000000,-235.806529,138.920123,-0.527533,19.500992,0.688789,403049.478598,0.772525,40.103728,22.614030,2.537604,0.025816,0.015268,183.837138,32.000000,196.884624,184.038912,188.739985,169.729951,32.000000,163.920733,68.195300,57.008165,96.195834,100.000000,38.075608,45.748073,25.358348,20.524890,7.145209,49.745041,30.751608
54.721929,85.137197,138.918496,161.217721,84.167669,82.276874,29.841236,14.202542,138.524523,0.862139,84.727836,55.056024,159.362574,139.273160,156.897823,138.962574,76.652796,137.536380,-0.000697,0.000502,32.000000,-235.805489,139.002108,-0.527549,19.578726,0.689536,403098.558886,0.776729,40.102103,22.609674,2.536820,0.028192,0.017672,184.484727,32.000000,195.904479,184.952826,190.251443,168.817822,32.000000,165.247725,68.184202,56.989331,96.224624,100.000000,38.134485,45.748073,25.354031,20.524890,7.228879,49.739425,30.664080
54.716967,85.158168,138.930959,161.227232,84.170328,82.281972,29.558546,14.197548,138.618408,0.861755,84.871798,55.139232,159.380279,139.335537,156.837810,139.011689,76.702815,137.605496,-0.000698,0.000471,32.000000,-235.811468,139.085709,-0.527469,19.591131,0.690391,403097.051374,0.771832,40.120677,22.635648,2.535921,0.041377,0.023185,184.241225,32.000000,196.584026,186.051076,188.267587,167.358658,32.000000,166.318149,68.192950,56.983446,96.248986,100.000000,38.118710,45.748073,25.373159,20.524890,7.303126,49.745434,30.620647
54.746770,85.148510,138.974167,161.226673,84.184832,82.289655,29.715567,14.203256,138.744569,0.861976,84.898074,55.095560,159.348523,139.389204,156.879579,138.993276,76.734053,137.585902,-0.000698,0.000491,32.000000,-235.800678,139.222760,-0.527688,19.581978,0.688495,403241.861080,0.770588,40.163548,22.718707,2.538626,0.033886,0.018421,182.912579,32.000000,197.812393,186.624726,184.146412,167.593435,32.000000,166.668677,68.197789,57.049881,96.273498,100.000000,38.175618,45.748073,25.347036,20.524890,7.304735,49.754580,30.595482
54.743031,85.148510,138.951641,161.226673,84.203314,82.297313,29.554613,14.200402,138.708047,0.861883,84.784078,55.115284,159.180656,139.409188,156.910946,138.994333,76.770053,137.587292,-0.000698,0.000511,32.000000,-235.806319,139.378822,-0.527582,19.591787,0.688289,403212.945427,0.778123,40.189298,22.701830,2.539084,0.031971,0.013584,182.082084,32.000000,198.226699,185.717049,182.904327,168.579075,32.000000,165.179615,68.209053,57.056661,96.274089,100.000000,38.128769,45.748073,25.360448,20.524890,7.272729,49.743015,30.606634
54.706112,85.141612,139.036600,161.220239,84.216736,82.304990,29.492294,14.203969,138.670919,0.861906,84.603391,55.027887,159.232870,139.315206,156.964810,139.009310,76.734593,137.665461,-0.000698,0.000521,32.000000,-235.804226,139.394790,-0.527922,19.581270,0.688436,403178.973630,0.773607,40.150939,22.661198,2.538491,0.032079,0.015036,182.680054,32.000000,198.010682,184.096125,185.506986,169.518464,32.000000,164.006041,68.210587,57.022816,96.242629,100.000000,38.148389,45.748073,25.368799,20.524890,7.250253,49.776453,30.732312
54.751522,85.137197,138.953452,161.212406,84.216617,82.307574,29.764523,14.202828,138.649674,0.862124,84.525297,55.298341,159.339126,139.392365,157.026436,138.942488,76.691457,137.667584,-0.000697,0.000529,32.000000,-235.806351,139.199000,-0.527338,19.497819,0.688093,403161.481661,0.777950,40.154539,22.625864,2.538253,0.028734,0.011012,183.890990,32.000000,196.600873,184.088247,189.524628,169.909647,32.000000,164.336383,68.250197,56.998060,96.239086,100.000000,38.127612,45.748073,25.364951,20.524890,7.236357,49.734370,30.750434
54.757114,85.128368,139.001290,161.208210,84.224252,82.306211,29.693980,14.204683,138.678333,0.862380,84.706662,55.189739,159.311939,139.393405,156.927830,138.908487,76.626335,137.704862,-0.000696,0.000535,32.000000,-235.801218,139.066086,-0.525980,19.557483,0.689532,403262.843031,0.780226,40.183198,22.698794,2.541519,0.027528,0.015100,184.625007,32.000000,195.994910,185.165383,190.367929,168.828515,32.000000,165.428382,68.206860,56.967199,96.243832,100.000000,38.143989,45.748073,25.342412,20.524890,7.237753,49.739494,30.895628
54.745870,85.128368,139.004855,161.208210,84.205054,82.299904,29.551067,14.204683,138.611978,0.862102,84.871641,55.311242,159.332663,139.366489,156.807420,138.967323,76.659025,137.592553,-0.000696,0.000532,32.000000,-235.803677,139.147339,-0.524695,19.503641,0.691351,403321.078726,0.772408,40.135050,22.742949,2.537892,0.032690,0.009025,184.153957,32.000000,196.730023,186.225643,187.835243,167.353323,32.000000,166.278032,68.211039,56.999252,96.269359,100.000000,38.146628,45.748073,25.372521,20.524890,7.208415,49.734458,30.831725
54.813859,85.152097,139.009558,161.204574,84.179240,82.293636,29.599148,14.206681,138.674774,0.861953,84.844850,55.503779,159.247287,139.307477,156.861485,138.964431,76.715346,137.506727,-0.000696,0.000550,32.000000,-235.803318,139.009347,-0.523827,19.517987,0.689389,403405.555893,0.774127,40.120837,22.825934,2.538506,0.025424,0.005757,182.528825,32.000000,197.916830,186.504294,183.358159,167.551485,32.000000,166.497338,68.209878,57.039376,96.280964,100.000000,38.155956,45.748073,25.342807,20.524890,7.292238,49.746427,30.838621
54.823416,85.159548,138.921947,161.207092,84.164738,82.287304,29.716714,14.200830,138.647349,0.861850,84.747239,55.296993,159.196697,139.426581,156.956474,138.948802,76.756483,137.700846,-0.000696,0.000538,32.000000,-235.806382,139.028785,-0.522634,19.588561,0.691434,403326.182047,0.777986,40.131662,22.739413,2.539093,0.032244,0.008786,182.078043,32.000000,198.318906,185.450532,183.074757,168.981246,32.000000,165.030643,68.216790,57.023624,96.275711,100.000000,38.121398,45.748073,25.323132,20.524890,7.319666,49.747096,31.086823
54.792624,85.154305,139.051049,161.212686,84.168099,82.277128,29.854616,14.203541,138.799443,0.861833,84.540086,55.260557,159.262541,139.435165,157.002110,139.115306,76.692490,137.708945,-0.000694,0.000545,32.000000,-235.808260,139.070981,-0.521743,19.572983,0.689902,403204.231250,0.775659,40.089960,22.641933,2.536029,0.028415,0.020627,182.727435,32.000000,197.818981,183.970353,186.334243,169.629145,32.000000,163.944922,68.183481,56.981857,96.229227,100.000000,38.188141,45.748073,25.317784,20.524890,7.321290,49.750745,31.028129
54.790556,85.154305,138.912493,161.212686,84.171580,82.277786,29.377996,14.198261,138.679920,0.862002,84.509879,55.210444,159.293306,139.367897,157.034846,139.031145,76.637097,137.655835,-0.000693,0.000540,32.000000,-235.808295,139.008269,-0.521077,19.548960,0.686760,403114.994478,0.772398,40.088218,22.693862,2.533989,0.026629,0.017871,184.074446,32.000000,196.516772,184.103179,189.815630,169.608741,32.000000,164.391686,68.171723,56.955189,96.242683,100.000000,38.120848,45.748073,25.339258,20.524890,7.304665,49.739818,31.104358
54.812174,85.136645,138.987013,161.204574,84.186423,82.276547,29.373381,14.203684,138.734047,0.861871,84.678372,55.336070,159.359261,139.474295,156.978304,139.045368,76.648211,137.667298,-0.000692,0.000562,32.000000,-235.805495,139.062476,-0.520343,19.555333,0.688379,403172.814622,0.769196,40.112598,22.761736,2.537769,0.034061,0.014609,184.658132,32.000000,196.022062,185.306656,190.102769,168.632906,32.000000,165.630712,68.139789,56.967920,96.284143,100.000000,38.172177,45.748073,25.335472,20.524890,7.244827,49.743231,30.846692
54.813163,85.126712,138.947790,161.200378,84.210341,82.282908,29.623153,14.200116,138.731623,0.861882,84.819740,55.310411,159.314978,139.395037,156.830458,139.253510,76.654012,137.628470,-0.000692,0.000547,32.000000,-235.805457,139.152562,-0.519705,19.568367,0.688517,403263.083483,0.781713,40.114588,22.791677,2.535336,0.034095,0.018149,184.003886,32.000000,196.885641,186.324799,187.011402,167.540179,32.000000,166.336086,68.099185,56.957536,96.282972,100.000000,38.133390,45.748073,25.329334,20.524890,7.211709,49.742257,30.783229
54.776751,85.133058,139.010364,161.197581,84.233032,82.291815,29.383523,14.197405,138.854922,0.861847,84.838324,55.274563,159.218541,139.512876,156.887777,139.158064,76.693073,137.785571,-0.000690,0.000573,32.000000,-235.813577,139.269935,-0.518416,19.611483,0.688317,403212.141724,0.781455,40.076130,22.786056,2.535696,0.037588,0.015983,182.453669,32.000000,197.882777,186.364595,183.249693,167.779734,32.000000,166.196776,68.100777,56.981067,96.275283,100.000000,38.203012,45.748073,25.317365,20.524890,7.212999,49.736760,30.718225
54.753225,85.133058,139.037858,161.197581,84.254466,82.299950,29.511105,14.202400,138.788985,0.861627,84.652232,55.121343,159.224662,139.641358,156.955825,139.155724,76.706025,137.771140,-0.000689,0.000567,32.000000,-235.805140,139.349167,-0.517126,19.614053,0.687673,403222.694133,0.774892,40.065244,22.761645,2.534935,0.030348,0.022283,182.099188,32.000000,198.344757,185.109446,183.307030,169.008934,32.000000,164.790336,68.120847,56.995505,96.259370,100.000000,38.171421,45.748073,25.359885,20.524890,7.236378,49.743319,30.574572
54.815616,85.122297,138.972406,161.194224,84.253297,82.307590,29.468336,14.210962,138.689352,0.861352,84.468341,55.506598,159.307528,139.422195,157.021929,139.035371,76.671862,137.661027,-0.000688,0.000592,32.000000,-235.796742,139.401782,-0.516115,19.522026,0.687131,403228.179585,0.781874,40.106626,22.797861,2.537762,0.032217,0.016449,183.033996,32.000000,197.740267,183.901664,186.840869,169.489433,32.000000,164.176223,68.105509,56.970689,96.234816,100.000000,38.171127,45.748073,25.350561,20.524890,7.200312,49.740094,30.630258
54.838043,85.096912,139.009352,161.191706,84.220303,82.310118,29.480035,14.206966,138.671464,0.861162,84.519123,55.491232,159.343738,139.377581,157.050311,139.071468,76.640317,137.669600,-0.000688,0.000632,32.000000,-235.800738,139.335134,-0.515187,19.512506,0.687612,403256.575247,0.778934,40.129272,22.777997,2.539355,0.033115,0.023263,184.130263,32.000000,196.323191,184.211803,190.156955,169.538092,32.000000,164.520729,68.073566,56.935788,96.242208,100.000000,38.162205,45.748073,25.313408,20.524890,7.113369,49.740694,30.615144
54.863127,85.102706,139.026841,161.195343,84.207202,82.313919,29.474375,14.200973,138.805863,0.861179,84.675739,55.343430,159.371490,139.506167,156.938852,139.150386,76.631951,137.812809,-0.000687,0.000681,32.000000,-235.806240,139.496867,-0.514176,19.602146,0.689599,403309.948953,0.779150,40.058469,22.759402,2.535270,0.029948,0.011942,184.774426,32.000000,196.051262,185.656321,189.871056,168.559889,32.000000,165.568707,68.099237,56.940309,96.304066,100.000000,38.199899,45.748073,25.309038,20.524890,7.114355,49.743408,30.709348
54.840141,85.102706,139.007999,161.195343,84.223363,82.322829,29.505179,14.206966,138.803685,0.861031,84.749575,55.421709,159.278731,139.403518,156.793349,139.102108,76.660898,137.806070,-0.000687,0.000682,32.000000,-235.799918,139.374944,-0.513249,19.588168,0.689767,403336.011830,0.778470,40.011515,22.795054,2.534907,0.040867,0.014893,183.980254,32.000000,196.955282,186.399520,186.092042,167.335360,32.000000,166.242474,68.052069,56.919481,96.287693,100.000000,38.164258,45.748073,25.309116,20.524890,7.135510,49.744411,30.890125
54.842054,85.108501,139.082525,161.197581,84.221784,82.334262,29.331640,14.207109,138.845177,0.861166,84.701016,55.367922,159.174643,139.479841,156.867542,139.181458,76.660936,137.804090,-0.000688,0.000685,32.000000,-235.798792,139.331034,-0.512553,19.530654,0.686371,403365.800368,0.778279,39.993193,22.872027,2.534067,0.031937,0.006422,182.252943,32.000000,198.024459,186.191158,182.673448,167.762296,32.000000,166.104511,68.019427,56.965641,96.287328,100.000000,38.164749,45.748073,25.299514,20.524890,7.156704,49.742631,30.928130
54.837453,85.082012,139.092923,161.192546,84.211726,82.343167,29.372001,14.209392,138.821147,0.861168,84.543759,55.511526,159.180349,139.626981,156.970659,139.229538,76.686344,137.830860,-0.000687,0.000700,32.000000,-235.798803,139.209643,-0.512001,19.528136,0.687182,403372.778245,0.777905,40.015293,22.839853,2.534786,0.032885,0.015646,182.225221,32.000000,198.514718,184.883310,183.577937,169.123205,32.000000,164.979589,68.007430,56.935782,96.289634,100.000000,38.197423,45.748073,25.309451,20.524890,7.065788,49.745178,30.935540
54.877326,85.081736,138.992657,161.181916,84.183838,82.343547,29.589804,14.201829,138.755073,0.861232,84.463128,55.588268,159.239548,139.346017,156.976036,139.014177,76.637752,137.583985,-0.000688,0.000745,32.000000,-235.804892,139.189843,-0.511427,19.507129,0.689693,403434.292810,0.782598,40.019248,22.838866,2.536056,0.029147,0.018538,183.265503,32.000000,197.649906,183.777049,187.528291,169.711267,32.000000,164.096080,68.000045,56.897107,96.257411,100.000000,38.225198,45.748073,25.309187,20.524890,7.066622,49.746319,30.880514
54.923154,85.081736,138.932509,161.181916,84.148114,82.343938,29.552836,14.198975,138.790790,0.861513,84.494957,55.633170,159.326450,139.451805,156.974467,138.941405,76.597647,137.661119,-0.000690,0.000746,32.000000,-235.809057,139.196941,-0.510869,19.483657,0.689926,403411.290859,0.781628,39.997183,22.826277,2.536458,0.029985,0.014950,184.410127,32.000000,196.121224,184.493908,189.892048,169.518521,32.000000,164.759502,67.990414,56.889876,96.276158,100.000000,38.142212,45.748073,25.254757,20.524890,7.066496,49.736101,30.966501
54.969757,85.111260,139.073386,161.182755,84.125506,82.340120,29.270848,14.203256,138.840507,0.861425,84.688200,55.522446,159.362860,139.431617,156.937747,139.081610,76.620742,137.684663,-0.000689,0.000742,32.000000,-235.801661,139.203181,-0.510172,19.526563,0.689527,403470.810304,0.775264,39.958575,22.756579,2.532788,0.034893,0.016146,184.704896,32.000000,195.961145,185.903065,189.629375,168.262164,32.000000,165.658583,67.975326,56.896926,96.311218,100.000000,38.185277,45.748073,25.251487,20.524890,7.169993,49.754531,30.926736
54.975521,85.117606,138.940178,161.184713,84.116186,82.333756,29.333780,14.201972,138.806862,0.861521,84.736071,55.478927,159.310932,139.504066,156.841878,139.108195,76.643467,137.779364,-0.000687,0.000761,32.000000,-235.802782,139.029764,-0.508881,19.486411,0.689347,403518.810648,0.775532,39.914545,22.833660,2.529580,0.029055,0.015175,183.746984,32.000000,197.024782,186.413567,185.722545,167.453135,32.000000,166.238843,67.950807,56.920552,96.338671,100.000000,38.148085,45.748073,25.215013,20.524890,7.193171,49.748758,31.075818
54.985233,85.114847,139.086633,161.171286,84.113622,82.331287,29.517636,14.201258,138.776076,0.861516,84.688132,55.304081,159.209405,139.516729,156.876351,139.092977,76.678712,137.692949,-0.000687,0.000775,32.000000,-235.808413,139.242462,-0.508560,19.530261,0.687902,403477.162618,0.782301,39.899321,22.821849,2.529998,0.034084,0.013194,182.184876,32.000000,198.131083,186.013824,182.670414,167.894758,32.000000,166.389005,67.935962,56.938807,96.290623,100.000000,38.213428,45.748073,25.220430,20.524890,7.194368,49.754315,31.090345
54.957286,85.114847,139.030922,161.171286,84.124837,82.336422,29.456957,14.200259,138.812177,0.861524,84.577905,55.402819,159.226742,139.604634,156.972633,139.199055,76.735036,137.705336,-0.000687,0.000797,32.000000,-235.807773,139.367258,-0.507842,19.554048,0.688468,403416.011310,0.780485,39.900136,22.844493,2.527310,0.035435,0.017187,182.315193,32.000000,198.389646,184.409391,184.111270,169.039780,32.000000,164.513439,67.967180,56.964538,96.286535,100.000000,38.185705,45.748073,25.213429,20.524890,7.185960,49.751069,31.019032
55.007134,85.104086,139.120527,161.164293,84.152510,82.346651,29.552502,14.208964,138.724127,0.861231,84.421330,55.446610,159.240490,139.537975,156.988305,139.237422,76.687072,137.789295,-0.000686,0.000810,32.000000,-235.798904,139.514811,-0.507774,19.557011,0.687544,403340.534502,0.775446,39.888056,22.767850,2.529527,0.036986,0.022622,183.343805,32.000000,197.426909,183.931103,187.619514,169.878572,32.000000,163.994116,67.901674,56.901956,96.288333,100.000000,38.246143,45.748073,25.177005,20.524890,7.149709,49.749614,31.080660
54.957128,85.086978,139.050493,161.150587,84.165455,82.354325,29.503462,14.203969,138.862140,0.861288,84.472457,55.321574,159.296303,139.542931,156.978966,139.262904,76.650524,137.818744,-0.000686,0.000822,32.000000,-235.804226,139.599880,-0.507463,19.601543,0.686873,403288.094499,0.777522,39.914880,22.717460,2.529800,0.038031,0.018007,184.361410,32.000000,195.910530,184.762383,190.206345,169.378571,32.000000,164.564218,67.910933,56.888155,96.317397,100.000000,38.194115,45.748073,25.205965,20.524890,7.091338,49.756124,31.093206
54.934468,85.061869,139.035346,161.143314,84.187525,82.368332,29.734014,14.204683,138.860893,0.861559,84.579457,55.220764,159.317066,139.667294,156.879365,139.319682,76.664172,137.793665,-0.000687,0.000803,32.000000,-235.803349,139.690494,-0.507370,19.639020,0.686565,403382.984293,0.774319,39.856282,22.805643,2.529136,0.037844,0.019937,184.483491,32.000000,196.083953,185.937095,189.406128,167.930576,32.000000,165.647252,67.882711,56.894122,96.340402,100.000000,38.239224,45.748073,25.205093,20.524890,7.092223,49.737704,31.004725
54.938016,85.061869,139.008667,161.143314,84.186739,82.384967,29.761459,14.196691,138.867937,0.861695,84.646434,55.339474,159.270562,139.563711,156.852359,139.323099,76.700132,137.834646,-0.000688,0.000776,32.000000,-235.813471,139.510207,-0.506882,19.613607,0.685411,403480.313658,0.776415,39.887163,22.856296,2.530163,0.033690,0.015523,183.528013,32.000000,197.259372,186.410914,185.069564,167.271500,32.000000,166.664239,67.892057,56.928881,96.375564,100.000000,38.188243,45.748073,25.197955,20.524890,7.005710,49.750617,31.092179
54.891899,85.042554,139.074336,161.144712,84.207383,82.400206,29.690422,14.205682,138.838193,0.861835,84.540821,55.255225,159.162793,139.678081,156.908889,139.303405,76.816709,137.830414,-0.000687,0.000771,32.000000,-235.802842,139.524745,-0.507061,19.582477,0.684434,403508.798338,0.770825,39.883812,22.830637,2.530931,0.034652,0.019382,182.031017,32.000000,198.114708,185.679028,182.979936,167.902929,32.000000,165.830190,67.874062,56.973448,96.361980,100.000000,38.233894,45.748073,25.221372,20.524890,6.939176,49.742887,31.110594
54.865557,85.010547,139.111973,161.134363,84.236739,82.415483,29.663563,14.206681,138.955069,0.862287,84.409320,55.412489,159.199047,139.611545,157.006393,139.267245,76.808221,137.829944,-0.000685,0.000768,32.000000,-235.797253,139.393585,-0.507302,19.580982,0.685267,403532.892757,0.770215,39.880404,22.814302,2.530282,0.028925,0.000136,182.364473,32.000000,198.355680,184.375721,184.251480,169.400506,32.000000,164.649555,67.906631,56.973995,96.363741,100.000000,38.223770,45.748073,25.241954,20.524890,6.828418,49.750607,30.963786
54.886351,84.989025,139.092205,161.128209,84.263797,82.430737,29.373879,14.201543,138.936040,0.862699,84.275173,55.282924,159.249196,139.643927,156.993637,139.422153,76.757145,137.913120,-0.000683,0.000784,32.000000,-235.805833,139.214847,-0.507322,19.630103,0.687503,403420.961205,0.772871,39.905389,22.695698,2.533604,0.035313,0.015791,183.552115,32.000000,197.195135,184.073723,188.369705,170.002985,32.000000,163.627094,67.875935,56.958909,96.352833,100.000000,38.231503,45.748073,25.220009,20.524890,6.828526,49.739317,30.924608
54.873645,84.989025,138.973517,161.128209,84.262922,82.438414,29.771501,14.202114,138.919450,0.862821,84.357037,55.209911,159.324090,139.682017,156.987201,139.410337,76.731648,137.919894,-0.000682,0.000793,32.000000,-235.805426,139.342355,-0.506585,19.663515,0.688224,403484.773555,0.774058,39.898697,22.703961,2.535506,0.032924,0.017401,184.349315,32.000000,195.741842,184.939540,190.144633,169.233232,32.000000,164.553429,67.872170,56.942871,96.377405,100.000000,38.177303,45.748073,25.229323,20.524890,6.753721,49.737045,30.952634
54.811123,84.967503,139.181948,161.130446,84.252929,82.446016,29.629645,14.203256,139.005579,0.862954,84.485432,55.108067,159.322721,139.607957,156.912594,139.247197,76.759610,138.051138,-0.000682,0.000791,32.000000,-235.805104,139.373355,-0.506273,19.611142,0.686173,403609.549863,0.781473,39.857192,22.794855,2.534186,0.024672,0.009033,184.405527,32.000000,196.129726,186.011923,189.003945,167.665794,32.000000,166.063212,67.819904,56.951454,96.405149,100.000000,38.271040,45.748073,25.245107,20.524890,6.678771,49.744568,30.952928
54.776651,84.948465,139.107982,161.132405,84.249522,82.451134,29.918372,14.201829,138.987644,0.862995,84.480398,55.348347,159.242375,139.620070,156.875813,139.315361,76.817463,137.852353,-0.000680,0.000788,32.000000,-235.803089,139.353002,-0.506160,19.550874,0.684622,403692.719501,0.771302,39.869403,22.823594,2.532610,0.025654,0.011941,183.158660,32.000000,197.485372,186.340933,184.828667,167.162873,32.000000,166.398894,67.823053,57.004377,96.391293,100.000000,38.233963,45.748073,25.278713,20.524890,6.612302,49.745768,30.660045
54.796446,84.925563,139.064797,161.141915,84.240891,82.454932,29.692409,14.207822,138.797186,0.863181,84.399677,55.251843,159.162424,139.678427,156.903235,139.168644,76.827645,137.837615,-0.000679,0.000812,32.000000,-235.798242,139.470759,-0.506008,19.565167,0.688542,403688.697168,0.775988,39.907999,22.858424,2.539301,0.029274,0.008132,182.027545,32.000000,198.199893,185.666805,182.798738,168.232443,32.000000,166.041432,67.831223,57.065753,96.413726,100.000000,38.267389,45.748073,25.270504,20.524890,6.611778,49.737881,30.700471
54.844079,84.925563,139.154827,161.141915,84.247419,82.456246,29.755910,14.205396,138.851800,0.863357,84.285698,55.438819,159.194621,139.560997,156.975155,139.230269,76.875660,137.803520,-0.000680,0.000800,32.000000,-235.806077,139.408454,-0.506176,19.570754,0.690797,403613.373513,0.769037,39.922129,22.705449,2.539549,0.026482,0.013906,182.432919,32.000000,198.212062,184.280611,184.736693,169.541142,32.000000,163.883419,67.859311,57.055436,96.406352,100.000000,38.255789,45.748073,25.240611,20.524890,6.531541,49.755839,30.742437
54.771114,84.928046,139.123805,161.148908,84.239905,82.457484,29.700310,14.205111,138.903978,0.863571,84.240680,55.302898,159.236190,139.593500,156.954927,139.140834,76.816357,137.711820,-0.000680,0.000802,32.000000,-235.800462,139.423016,-0.506093,19.558296,0.689758,403583.233205,0.774577,39.880178,22.688212,2.537843,0.028756,0.010315,183.658736,32.000000,196.790155,184.050318,188.870672,170.007957,32.000000,163.591979,67.828699,57.016839,96.375723,100.000000,38.281097,45.748073,25.269811,20.524890,6.539418,49.740969,30.692107
54.790450,84.939635,139.120185,161.157300,84.261352,82.461247,29.702745,14.203827,138.901876,0.863566,84.380589,55.180760,159.278627,139.599882,156.926511,139.181761,76.739112,137.893039,-0.000681,0.000795,32.000000,-235.803549,139.579996,-0.506344,19.597871,0.689326,403494.373558,0.772206,39.834363,22.623868,2.537281,0.032054,0.020871,184.441251,32.000000,195.726712,185.104255,190.273099,169.036484,32.000000,164.980886,67.810696,57.017988,96.420522,100.000000,38.244869,45.748073,25.274823,20.524890,6.578944,49.744037,30.763787
54.790483,84.952327,139.085178,161.158139,84.288413,82.463789,30.068563,14.201401,138.833422,0.863669,84.564499,55.203025,159.304997,139.577555,156.839702,139.083667,76.760514,137.880492,-0.000681,0.000798,32.000000,-235.803353,139.407884,-0.505970,19.541144,0.690723,403625.197720,0.774790,39.907039,22.639246,2.540094,0.023947,0.029142,184.230265,32.000000,196.348989,186.026633,188.697969,167.287081,32.000000,166.053892,67.838590,57.023488,96.502215,100.000000,38.238151,45.748073,25.287892,20.524890,6.578330,49.747735,30.757624
54.759294,84.962537,139.125204,161.160377,84.275681,82.466342,29.812957,14.208108,138.852060,0.863714,84.602783,55.166524,159.254235,139.503514,156.811823,139.047185,76.821638,137.700452,-0.000682,0.000824,32.000000,-235.801071,139.325181,-0.505987,19.582005,0.689067,403772.389512,0.774486,39.900019,22.803277,2.539132,0.030855,0.013305,183.007464,32.000000,197.683211,186.422313,184.003466,167.289085,32.000000,166.581651,67.812446,57.096460,96.455341,100.000000,38.213563,45.748073,25.292419,20.524890,6.621733,49.737065,30.614044
54.768723,84.962537,139.119594,161.160377,84.263389,82.463081,30.009805,14.203113,138.762731,0.863850,84.506828,55.065691,159.166276,139.480086,156.901056,139.168335,76.832381,137.763855,-0.000683,0.000841,32.000000,-235.807049,139.282007,-0.505621,19.586542,0.690919,403764.566819,0.765110,39.912681,22.775870,2.538492,0.033318,0.015429,181.936005,32.000000,198.190490,185.703550,182.766747,168.448935,32.000000,165.429362,67.839638,57.132009,96.461420,100.000000,38.253042,45.748073,25.285508,20.524890,6.656782,49.740979,30.607881
54.736533,84.974953,139.103949,161.167370,84.260811,82.465593,29.809157,14.201115,138.850788,0.863903,84.325737,55.129805,159.205288,139.602717,156.964711,139.026991,76.892047,137.741779,-0.000682,0.000842,32.000000,-235.806916,139.139692,-0.505576,19.605319,0.690214,403701.611643,0.772192,39.952909,22.628518,2.540668,0.030528,0.009944,182.514964,32.000000,197.961077,184.196984,185.532080,169.798510,32.000000,163.521091,67.865273,57.135643,96.473085,100.000000,38.248896,45.748073,25.303701,20.524890,6.699662,49.747843,30.773178
54.737427,84.969435,139.086418,161.170167,84.265235,82.470749,30.003992,14.203256,138.808146,0.863653,84.347337,55.109367,159.291342,139.444504,157.048730,139.085522,76.790527,137.730697,-0.000681,0.000889,32.000000,-235.804284,139.139712,-0.505407,19.569311,0.689845,403665.793121,0.766953,39.943831,22.648150,2.540128,0.022456,0.003931,183.835355,32.000000,196.531638,184.204241,189.251522,169.774934,32.000000,163.995954,67.853452,57.118612,96.485284,100.000000,38.244925,45.748073,25.305270,20.524890,6.680152,49.748974,30.507001
54.727691,84.955914,139.058509,161.170727,84.255811,82.466965,29.821745,14.203256,138.676416,0.863847,84.467868,55.210890,159.307069,139.386431,156.932006,139.081284,76.750819,137.665727,-0.000680,0.000870,32.000000,-235.801334,139.140528,-0.505123,19.515889,0.689633,403610.194160,0.772656,39.987238,22.577909,2.541337,0.025209,0.031592,184.353203,32.000000,195.713788,185.029494,190.352958,168.583797,32.000000,165.204193,67.840048,57.075536,96.482274,100.000000,38.256082,45.748073,25.290800,20.524890,6.679841,49.736022,30.595042
54.726071,84.955914,139.157091,161.170727,84.240415,82.453001,29.671516,14.207537,138.561878,0.863883,84.640614,55.112348,159.310931,139.354988,156.830174,139.092248,76.794231,137.657928,-0.000680,0.000888,32.000000,-235.800167,139.196367,-0.505182,19.582319,0.692658,403821.553393,0.772443,39.976716,22.682696,2.540917,0.033814,0.013450,184.024726,32.000000,196.561415,186.080357,187.879601,167.281251,32.000000,166.398090,67.838492,57.089551,96.534378,100.000000,38.271589,45.748073,25.319842,20.524890,6.632470,49.740762,30.525636
54.711951,84.985162,139.074865,161.177440,84.231109,82.442842,29.639503,14.202400,138.528302,0.863920,84.736338,55.009749,159.245370,139.468770,156.856165,139.150346,76.828539,137.670747,-0.000679,0.000883,32.000000,-235.809730,139.325509,-0.505411,19.573979,0.692658,403821.553393,0.772443,39.976716,22.682696,2.540917,0.026239,0.019279,182.680889,32.000000,197.734667,186.578113,183.652165,167.422340,32.000000,166.536683,67.871291,57.121512,96.542170,100.000000,38.178674,45.748073,25.332288,20.524890,6.733725,49.745955,30.529891
54.768388,85.005304,139.171331,161.188070,84.244897,82.440325,29.576323,14.203827,138.652634,0.864163,84.574911,54.998668,159.135157,139.387002,156.885332,139.061320,76.850933,137.584677,-0.000680,0.000862,32.000000,-235.804041,139.353368,-0.505946,19.539807,0.690748,403685.301497,0.776247,39.978274,22.635547,2.542793,0.025017,0.022829,181.913194,32.000000,198.175738,185.506894,183.043292,168.695698,32.000000,164.902776,67.869319,57.122043,96.494049,100.000000,38.282336,45.748073,25.296584,20.524890,6.803547,49.748375,30.834293
54.789226,85.014410,138.919604,161.191986,84.259615,82.437940,29.646842,14.206110,138.566498,0.864501,84.421408,55.231450,159.226463,139.355192,156.936491,138.980647,76.823793,137.588430,-0.000679,0.000862,32.000000,-235.802250,139.226919,-0.505731,19.501228,0.690780,403619.180045,0.777264,40.021123,22.607383,2.541947,0.034622,0.013300,182.747324,32.000000,197.655014,184.059478,185.998633,169.460429,32.000000,163.726164,67.918620,57.133217,96.484411,100.000000,38.207928,45.748073,25.306773,20.524890,6.803601,49.750656,30.738915
54.746564,85.014410,139.097253,161.191986,84.223714,82.427799,29.721950,14.196263,138.566784,0.864836,84.469058,55.253279,159.301054,139.365410,157.021855,138.876436,76.797300,137.486352,-0.000678,0.000869,32.000000,-235.810129,138.883086,-0.505603,19.493701,0.691670,403569.758714,0.778065,39.986921,22.543729,2.541089,0.029147,0.011133,183.962754,32.000000,196.275794,184.124905,189.631698,169.417541,32.000000,164.120073,67.929909,57.113050,96.516454,100.000000,38.259630,45.748073,25.305901,20.524890,6.835348,49.750902,30.769803
54.756204,85.029586,139.035371,161.200098,84.218270,82.410024,29.607678,14.203969,138.575961,0.864644,84.611191,55.180091,159.315521,139.416508,156.866489,138.929287,76.746223,137.573230,-0.000679,0.000892,32.000000,-235.801768,138.845434,-0.504973,19.517751,0.691353,403602.502394,0.775888,39.975973,22.572669,2.535528,0.021868,0.015992,184.538011,32.000000,195.870750,185.334172,190.354621,168.565720,32.000000,165.558090,67.904298,57.050019,96.488645,100.000000,38.201508,45.748073,25.313266,20.524890,6.888266,49.747214,30.914190
54.722632,85.059386,139.005690,161.204015,84.204538,82.399850,29.688290,14.193837,138.518923,0.864548,84.807520,55.259624,159.305064,139.239660,156.807301,138.749168,76.786882,137.611744,-0.000680,0.000886,32.000000,-235.810916,138.879681,-0.504542,19.553995,0.693146,403610.373806,0.774488,40.017037,22.550206,2.540749,0.030601,0.015522,184.008601,32.000000,196.676680,186.385690,187.247126,167.389639,32.000000,166.177890,67.952226,57.102790,96.528802,100.000000,38.226719,45.748073,25.323307,20.524890,6.992089,49.741874,30.869509
54.772065,85.076217,138.923892,161.202336,84.211587,82.398194,29.396287,14.205111,138.539349,0.864603,84.834903,55.359914,159.250213,139.293184,156.856114,138.853177,76.869447,137.648646,-0.000680,0.000910,32.000000,-235.800790,139.015119,-0.504512,19.527743,0.691690,403617.473542,0.777190,40.022932,22.642951,2.539171,0.029352,0.013003,182.328302,32.000000,197.798638,186.365050,183.073522,167.645389,32.000000,165.881927,67.933216,57.153902,96.518591,100.000000,38.178886,45.748073,25.310147,20.524890,6.992693,49.744362,30.889245
