OSU 80 Ton Compressor Load Stand
54.736851,85.076217,139.015802,161.202336,84.227960,82.399055,29.605333,14.203827,138.560946,0.864659,84.705083,55.252070,159.175431,139.350788,156.921184,138.932730,76.838754,137.593166,-0.000679,0.000936,32.000000,-235.800435,139.085951,-0.504358,19.537158,0.690719,403549.486735,0.775558,40.085058,22.620758,2.540186,0.028460,0.027354,182.049644,32.000000,198.201135,185.224128,183.140803,168.655770,32.000000,165.159609,67.967475,57.150262,96.490992,100.000000,38.229963,45.748073,25.319600,20.524890,7.051883,49.738707,30.914703
54.730302,85.089738,138.908559,161.200098,84.227269,82.402894,29.548224,14.198261,138.714242,0.864549,84.523123,55.246018,159.211696,139.299547,156.962076,138.996593,76.810662,137.650611,-0.000679,0.000962,32.000000,-235.804689,139.133412,-0.504768,19.531178,0.690472,403410.035869,0.782509,40.054295,22.555882,2.536400,0.031290,0.022971,182.858892,32.000000,197.565281,183.900960,186.904707,169.511458,32.000000,164.007993,67.980920,57.119639,96.454267,100.000000,38.266420,45.748073,25.313327,20.524890,7.099673,49.739061,30.930991
54.759479,85.103810,139.004605,161.199539,84.209642,82.404146,29.588816,14.205539,138.648790,0.864778,84.588820,55.321519,159.311374,139.227056,157.009932,138.852790,76.802512,137.695108,-0.000679,0.000973,32.000000,-235.803640,139.357854,-0.505043,19.550560,0.691184,403475.928167,0.777535,40.088197,22.559980,2.539711,0.028807,0.021314,184.203815,32.000000,196.239445,184.237773,189.851511,169.533487,32.000000,164.424697,68.008695,57.082041,96.486540,100.000000,38.224390,45.748073,25.315033,20.524890,7.149472,49.746142,30.974424
54.797153,85.114295,138.932894,161.198700,84.192640,82.400313,29.693015,14.199974,138.603509,0.864688,84.714908,55.260238,159.334273,139.338452,156.900396,138.953976,76.724036,137.568744,-0.000679,0.000956,32.000000,-235.808714,139.013734,-0.505393,19.503930,0.690964,403557.191549,0.779202,40.108024,22.615608,2.538056,0.021327,0.012027,184.574427,32.000000,195.908797,185.550674,189.969876,168.471545,32.000000,165.484597,67.995315,57.081547,96.483853,100.000000,38.283441,45.748073,25.288857,20.524890,7.150528,49.752958,31.023507
54.810072,85.114295,138.904363,161.198700,84.176704,82.391381,29.448290,14.205254,138.571689,0.864481,84.847577,55.274777,159.293143,139.364776,156.822528,139.009127,76.783971,137.584472,-0.000679,0.000923,32.000000,-235.802286,139.032720,-0.505318,19.545236,0.690398,403579.995824,0.777720,40.094004,22.645083,2.538457,0.032751,0.017247,183.844206,32.000000,196.693049,186.326271,186.373232,167.264509,32.000000,166.183515,67.949453,57.076803,96.492153,100.000000,38.191536,45.748073,25.283031,20.524890,7.188081,49.743428,31.046031
54.797871,85.128919,138.990339,161.200938,84.169484,82.381098,29.682756,14.206395,138.724337,0.864643,84.891302,55.395635,159.246644,139.370485,156.869523,139.005868,76.842817,137.556883,-0.000681,0.000937,32.000000,-235.802292,138.960440,-0.504981,19.570596,0.691066,403680.221136,0.774395,40.068230,22.662987,2.535403,0.028458,0.016477,182.353081,32.000000,197.869617,186.242326,182.874600,167.790095,32.000000,166.226226,67.969619,57.168447,96.532389,100.000000,38.249221,45.748073,25.291845,20.524890,7.240097,49.740949,31.074424
54.841888,85.142440,139.032180,161.207371,84.174090,82.375934,29.563362,14.206681,138.743091,0.864484,84.707845,55.383900,159.211827,139.483980,156.978817,139.026852,76.876129,137.687271,-0.000684,0.000953,32.000000,-235.802826,139.065147,-0.505524,19.582555,0.689187,403536.637537,0.780545,40.055801,22.610594,2.534285,0.024055,0.009528,182.084940,32.000000,198.317276,184.935428,183.758109,168.888935,32.000000,164.730517,67.998950,57.138327,96.509431,100.000000,38.242500,45.748073,25.262567,20.524890,7.288378,49.736760,30.909127
54.828287,85.126712,139.062733,161.202336,84.164838,82.370811,29.501584,14.202685,138.701505,0.864495,84.561657,55.293325,159.280480,139.525986,156.998960,139.043392,76.807425,137.646873,-0.000684,0.000982,32.000000,-235.807641,139.287289,-0.506576,19.546783,0.688884,403414.036647,0.774498,40.082163,22.538518,2.536419,0.031293,0.002445,183.182434,32.000000,197.506043,183.799785,187.333974,169.531914,32.000000,164.176582,68.014490,57.104347,96.474844,100.000000,38.285104,45.748073,25.280798,20.524890,7.289827,49.744706,30.917051
54.851706,85.126712,138.944690,161.202336,84.154828,82.363068,29.462967,14.205254,138.588033,0.864432,84.602566,55.391732,159.329931,139.400827,157.034579,139.099091,76.754745,137.613855,-0.000683,0.000993,32.000000,-235.807859,139.214152,-0.507432,19.481139,0.688000,403334.615531,0.776924,40.053346,22.567711,2.535146,0.023067,0.002886,184.167029,32.000000,195.971321,184.431708,190.105865,169.527751,32.000000,164.503595,67.995925,57.078373,96.484100,100.000000,38.210183,45.748073,25.259061,20.524890,7.236532,49.750361,30.774865
54.853387,85.114019,139.000157,161.186112,84.120954,82.352886,29.600078,14.209820,138.508592,0.864362,84.718733,55.485152,159.374031,139.441444,156.932341,138.925848,76.763730,137.641439,-0.000685,0.000993,32.000000,-235.799687,139.353977,-0.508252,19.506736,0.689555,403405.726928,0.778683,40.050698,22.617055,2.536332,0.022243,0.013327,184.596640,32.000000,195.871560,185.848988,189.747392,168.210160,32.000000,165.529360,68.009299,57.078438,96.509787,100.000000,38.268954,45.748073,25.269319,20.524890,7.193685,49.749201,30.867528
54.857832,85.133334,138.980841,161.184713,84.096532,82.345213,29.412994,14.204398,138.644053,0.864176,84.861251,55.483140,159.310713,139.296059,156.864688,138.998818,76.779349,137.591778,-0.000686,0.001010,32.000000,-235.807896,139.334360,-0.508749,19.491551,0.690827,403441.239422,0.779268,40.028179,22.653907,2.533097,0.023459,0.000000,183.748137,32.000000,196.900557,186.373613,185.979885,167.342602,32.000000,166.147627,68.014204,57.117120,96.546787,100.000000,38.227804,45.748073,25.249622,20.524890,7.261943,49.749486,30.779047
54.942087,85.143544,138.935166,161.183594,84.093725,82.333729,29.488261,14.200402,138.738283,0.863889,84.815343,55.463388,159.186617,139.340512,156.897669,139.070444,76.809649,137.696337,-0.000687,0.001041,32.000000,-235.806155,139.110426,-0.509421,19.515574,0.690081,403363.303480,0.775512,40.013869,22.658144,2.534031,0.034324,0.010697,182.038328,32.000000,197.942100,185.995238,182.712881,167.785490,32.000000,166.241434,67.984824,57.113059,96.505189,100.000000,38.289318,45.748073,25.225186,20.524890,7.263300,49.742847,30.761292
54.918786,85.143544,139.029515,161.183594,84.108550,82.322252,29.525054,14.206966,138.724254,0.863795,84.711654,55.302479,159.210790,139.433696,156.994008,139.074075,76.831851,137.602345,-0.000687,0.001050,32.000000,-235.797132,139.109485,-0.509643,19.550586,0.690412,403319.206287,0.780340,40.028911,22.618719,2.533473,0.022992,0.001729,182.203322,32.000000,198.322621,184.589581,184.068730,168.994761,32.000000,164.683975,68.016936,57.136322,96.476596,100.000000,38.246988,45.748073,25.210674,20.524890,7.300193,49.731616,30.756083
54.881258,85.152925,138.886248,161.182475,84.103368,82.314579,29.846375,14.201401,138.684530,0.863780,84.580495,55.417767,159.324123,139.480984,157.061594,139.022713,76.785410,137.662239,-0.000688,0.001051,32.000000,-235.803681,139.153194,-0.509842,19.537656,0.687968,403194.062988,0.776960,39.958171,22.638534,2.528757,0.034533,0.009709,183.175261,32.000000,197.485490,183.902901,187.891499,169.743778,32.000000,163.864922,68.048151,57.105583,96.479073,100.000000,38.269483,45.748073,25.222196,20.524890,7.334276,49.742582,30.614117
54.886365,85.141060,139.149602,161.175482,84.099266,82.306918,29.617985,14.209392,138.623061,0.863759,84.596586,55.553760,159.331406,139.441995,157.019827,139.008050,76.681991,137.564451,-0.000689,0.001055,32.000000,-235.793230,139.257449,-0.510065,19.474268,0.687496,403111.408901,0.776242,39.980547,22.571284,2.531547,0.021689,0.010836,184.299822,32.000000,195.869620,184.806294,190.174727,169.405606,32.000000,164.482375,68.032907,57.068224,96.456025,100.000000,38.291815,45.748073,25.226203,20.524890,7.294614,49.739759,30.572371
54.936795,85.137197,138.939939,161.172965,84.089281,82.297768,29.363355,14.204683,138.600537,0.863446,84.791873,55.589335,159.374500,139.432392,156.945645,139.050442,76.696071,137.676295,-0.000690,0.001055,32.000000,-235.801546,139.179155,-0.509864,19.497426,0.687705,403172.659731,0.768403,40.025986,22.646433,2.530668,0.017900,0.011556,184.525939,32.000000,195.828083,185.985691,189.314080,167.932596,32.000000,165.886103,68.003577,57.086548,96.456914,100.000000,38.233829,45.748073,25.192491,20.524890,7.296049,49.746073,30.585871
54.972108,85.137197,138.989944,161.172965,84.057960,82.296214,29.677539,14.203541,138.677191,0.863025,84.833239,55.707585,159.288556,139.346424,156.861344,139.016378,76.716715,137.704864,-0.000692,0.001069,32.000000,-235.804326,139.219945,-0.510166,19.477494,0.691199,403282.137747,0.774155,40.009212,22.702973,2.535231,0.030299,0.019660,183.453812,32.000000,197.033486,186.414652,185.486461,167.296601,32.000000,166.440374,68.015094,57.120550,96.446111,100.000000,38.237728,45.748073,25.164370,20.524890,7.284038,49.749220,30.625709
54.962576,85.143268,138.952682,161.180517,84.054754,82.296269,29.536915,14.205254,138.609280,0.862539,84.746856,55.543936,159.200125,139.393649,156.916122,139.131198,76.795604,137.698904,-0.000694,0.001070,32.000000,-235.799991,139.202894,-0.510583,19.483736,0.688402,403192.295862,0.779994,39.956904,22.742509,2.529087,0.027840,0.017670,182.097586,32.000000,198.041722,185.872081,182.713781,167.940980,32.000000,165.989145,68.024703,57.154726,96.395272,100.000000,38.265082,45.748073,25.162349,20.524890,7.306543,49.748109,30.595115
55.010437,85.132782,139.055562,161.183315,84.069569,82.298354,29.700843,14.202400,138.683731,0.862629,84.616302,55.539945,159.231906,139.449847,157.007631,139.092000,76.757590,137.642833,-0.000693,0.001078,32.000000,-235.804157,139.181440,-0.510698,19.572721,0.688823,403137.943991,0.771182,39.923003,22.735554,2.528372,0.025728,0.007459,182.193216,32.000000,198.330195,184.395485,184.409085,169.266197,32.000000,164.475292,68.050662,57.163749,96.386271,100.000000,38.262743,45.748073,25.134528,20.524890,7.271576,49.744008,30.557258
54.982980,85.118434,139.014546,161.179119,84.090572,82.302156,29.651227,14.200973,138.750131,0.862545,84.529787,55.423674,159.259304,139.504372,157.013209,139.236764,76.733062,137.727107,-0.000692,0.001093,32.000000,-235.802306,139.201713,-0.511416,19.620504,0.688561,403024.195027,0.775012,39.938223,22.653811,2.528133,0.033178,0.023692,183.506313,32.000000,197.034076,184.115142,188.061930,170.078866,32.000000,163.868010,68.031438,57.099184,96.322440,100.000000,38.272104,45.748073,25.121476,20.524890,7.272927,49.743083,30.588805
54.991087,85.118434,138.999876,161.179119,84.110444,82.308505,29.813820,14.200687,138.753441,0.862435,84.626659,55.366536,159.330505,139.543564,156.993256,139.229634,76.649576,137.798158,-0.000694,0.001094,32.000000,-235.813245,139.167164,-0.511193,19.584103,0.685260,403063.586181,0.770004,39.881809,22.664952,2.527803,0.030621,0.011003,184.358725,32.000000,195.591830,184.865920,190.275731,169.240542,32.000000,164.337501,68.026921,57.084072,96.317275,100.000000,38.246901,45.748073,25.129299,20.524890,7.224336,49.742602,30.684917
54.928731,85.109880,138.958414,161.171007,84.131007,82.318668,29.590196,14.202257,138.820876,0.862093,84.641492,55.373628,159.367738,139.540566,156.916214,139.221751,76.667532,137.811155,-0.000693,0.001079,32.000000,-235.806103,139.329772,-0.510814,19.597635,0.683791,403117.495526,0.771720,39.893805,22.729865,2.528320,0.034080,0.026864,184.432097,32.000000,196.078753,185.982862,189.145137,167.513347,32.000000,166.146173,68.033539,57.113954,96.356165,100.000000,38.311391,45.748073,25.172019,20.524890,7.195797,49.739730,30.787338
54.907977,85.076217,139.092925,161.167370,84.130235,82.323781,29.365846,14.196977,138.800069,0.861858,84.718525,55.372734,159.281495,139.688788,156.852375,139.246948,76.703839,137.874273,-0.000694,0.001063,32.000000,-235.811219,139.470029,-0.510696,19.604139,0.684912,403277.484077,0.767448,39.886026,22.847386,2.527680,0.040774,0.035101,183.377924,32.000000,197.289959,186.449143,184.657796,167.152396,32.000000,166.644505,68.031832,57.125288,96.337734,100.000000,38.288561,45.748073,25.161488,20.524890,7.079972,49.748365,30.847425
54.878496,85.051108,138.994910,161.170727,84.155082,82.324257,29.785206,14.202114,138.863554,0.861934,84.635328,55.401100,159.183153,139.575658,156.913449,139.200421,76.737002,137.851169,-0.000695,0.001028,32.000000,-235.806573,139.518893,-0.510994,19.547832,0.685231,403314.829972,0.774283,39.937333,22.835654,2.529795,0.033093,0.006326,181.947149,32.000000,198.212588,185.684787,182.809038,168.136509,32.000000,165.779192,68.026749,57.161854,96.325488,100.000000,38.278962,45.748073,25.174327,20.524890,7.080747,49.752338,30.942730
54.842804,85.051108,139.072112,161.170727,84.166691,82.324240,29.612655,14.203827,138.670286,0.862058,84.465059,55.417594,159.217251,139.556654,157.004261,139.328931,76.742614,137.777628,-0.000695,0.001049,32.000000,-235.803713,139.522727,-0.511383,19.585650,0.686020,403255.259388,0.780504,39.923605,22.829567,2.533201,0.021989,0.000000,182.371320,32.000000,198.071554,184.377601,184.581943,169.579859,32.000000,164.188431,68.023243,57.145661,96.299581,100.000000,38.278505,45.748073,25.200051,20.524890,6.994125,49.744067,30.843243
54.912153,85.038967,139.052028,161.174363,84.171419,82.330608,29.626293,14.204398,138.796213,0.862092,84.439622,55.522288,159.287189,139.597843,157.047963,139.209386,76.692074,137.834190,-0.000696,0.001045,32.000000,-235.804454,139.302054,-0.510775,19.546573,0.687877,403189.246317,0.769922,39.926822,22.785343,2.532775,0.027625,0.017448,183.691114,32.000000,196.708704,184.164240,188.695281,169.943444,32.000000,163.347819,68.044777,57.102586,96.265451,100.000000,38.317578,45.748073,25.166826,20.524890,6.952428,49.750263,30.881835
54.926320,85.059938,138.996453,161.176881,84.186273,82.341969,29.585153,14.200830,138.898226,0.862345,84.538010,55.484446,159.318297,139.610425,156.996491,139.179905,76.664860,137.682237,-0.000697,0.001033,32.000000,-235.806054,139.113954,-0.510444,19.563830,0.687502,403193.836442,0.774957,39.961134,22.744514,2.535832,0.034442,0.023772,184.428241,32.000000,195.630477,184.981361,190.176382,168.932589,32.000000,164.614050,68.050033,57.079677,96.289555,100.000000,38.257333,45.748073,25.141763,20.524890,7.025673,49.748404,31.104651
54.888746,85.067663,139.115805,161.181357,84.193044,82.346781,29.626810,14.206824,138.863033,0.862354,84.694154,55.283494,159.357719,139.584772,156.906922,139.241311,76.704177,137.829270,-0.000697,0.001038,32.000000,-235.800061,139.340375,-0.509938,19.629159,0.687751,403264.695424,0.773572,39.882342,22.822142,2.532263,0.026083,0.012852,184.391311,32.000000,196.120174,186.144302,188.443380,167.235767,32.000000,166.522314,68.064476,57.080826,96.333235,100.000000,38.279517,45.748073,25.164515,20.524890,7.026283,49.739828,31.133925
54.873737,85.067663,139.050115,161.181357,84.191636,82.356628,29.485926,14.205682,138.932333,0.862370,84.714955,55.265946,159.271710,139.652470,156.909383,139.253208,76.755775,137.944356,-0.000698,0.001015,32.000000,-235.806120,139.455892,-0.509644,19.592469,0.686758,403378.419467,0.774576,39.889705,22.776568,2.530598,0.031281,0.019956,183.024749,32.000000,197.561538,186.440992,184.443832,167.368624,32.000000,166.481052,68.091724,57.151417,96.347871,100.000000,38.276858,45.748073,25.170616,20.524890,7.053785,49.741756,31.126588
54.877428,85.054971,139.126912,161.178559,84.215997,82.370646,29.268806,14.202685,138.943882,0.862512,84.519499,55.375843,159.181181,139.725980,156.956016,139.316217,76.809861,137.898264,-0.000699,0.001034,32.000000,-235.803871,139.443595,-0.510125,19.572432,0.685738,403365.141794,0.774124,39.933528,22.807683,2.534505,0.028858,0.001596,182.039254,32.000000,198.146810,185.739763,182.867474,168.281613,32.000000,165.835594,68.079469,57.145321,96.298129,100.000000,38.317354,45.748073,25.168925,20.524890,7.010337,49.830829,30.683743
54.881750,85.026275,139.104570,161.176601,84.236701,82.387185,29.322615,14.203827,138.895829,0.862621,84.400996,55.467625,159.237237,139.537079,157.039399,139.327464,76.805115,137.884714,-0.000698,0.001016,32.000000,-235.803385,139.596311,-0.510511,19.612243,0.686973,403338.975149,0.778147,39.947951,22.811174,2.534001,0.031577,0.012303,182.643737,32.000000,197.816232,184.289624,185.253372,169.659124,32.000000,163.695060,68.076099,57.126315,96.296305,100.000000,38.300918,45.748073,25.161816,20.524890,6.911208,49.739130,30.711182
54.834726,85.005580,139.147556,161.172685,84.249414,82.397355,29.459710,14.200830,139.000538,0.862731,84.313974,55.399653,159.308259,139.590361,157.068334,139.311266,76.766514,137.893470,-0.000698,0.000991,32.000000,-235.806054,139.474535,-0.510323,19.592810,0.688129,403306.716357,0.783971,39.931713,22.735029,2.535230,0.021270,0.010628,183.862441,32.000000,196.337124,184.223319,188.957261,170.001835,32.000000,163.731284,68.075957,57.110580,96.304842,100.000000,38.281305,45.748073,25.155989,20.524890,6.911476,49.737635,30.649554
54.867437,85.005580,139.025471,161.172685,84.267212,82.405007,29.564927,14.204398,138.941019,0.862656,84.433553,55.476155,159.362270,139.689847,156.985097,139.278163,76.733653,137.939970,-0.000698,0.000960,32.000000,-235.805109,139.297160,-0.510048,19.609699,0.686636,403362.725644,0.782568,39.898862,22.733288,2.534623,0.022006,0.015871,184.650261,32.000000,195.554802,185.356352,190.264843,168.864694,32.000000,165.263692,68.039974,57.070328,96.316979,100.000000,38.274946,45.748073,25.165429,20.524890,6.839712,49.766687,30.622775
54.986640,84.991784,139.218341,161.166811,84.281818,82.411388,29.582647,14.203256,138.957855,0.862759,84.518979,55.317287,159.302587,139.739274,156.879190,139.278162,76.728666,137.880715,-0.000699,0.000962,32.000000,-235.807726,139.294876,-0.510157,19.645944,0.688306,403469.641997,0.779710,39.923375,22.776081,2.537581,0.037743,0.012011,184.172410,32.000000,196.279278,186.182318,188.094582,167.184433,32.000000,166.068198,68.036835,57.060404,96.306468,100.000000,38.321059,45.748073,25.154389,20.524890,6.791796,49.738854,30.666942
54.874958,84.975229,139.198415,161.160937,84.314747,82.422785,29.573463,14.204968,139.013011,0.862889,84.536781,55.411751,159.234526,139.764803,156.883798,139.409932,76.773506,137.983473,-0.000699,0.000961,32.000000,-235.808800,139.213214,-0.510127,19.547098,0.686624,403546.502539,0.776503,39.891923,22.831198,2.533843,0.030424,0.004831,182.870199,32.000000,197.635659,186.515506,183.805647,167.370164,32.000000,166.717360,68.016125,57.113167,96.316510,100.000000,38.345402,45.748073,25.152532,20.524890,6.734200,49.741264,30.746105
54.901820,84.943498,139.168773,161.157020,84.322117,82.425384,29.618959,14.203113,138.909662,0.862893,84.397703,55.478770,159.192503,139.653979,156.960574,139.288450,76.865970,137.908160,-0.000701,0.000968,32.000000,-235.803443,139.448265,-0.509510,19.537106,0.684624,403522.565192,0.774240,39.763644,22.807824,2.531858,0.033946,0.017478,182.091686,32.000000,198.206455,185.691431,182.912504,168.572440,32.000000,165.373965,68.043733,57.165999,96.319599,100.000000,38.306186,45.748073,25.146490,20.524890,6.733948,49.740625,30.857477
54.879980,84.943498,139.121996,161.157020,84.329648,82.427463,29.651406,14.206253,138.875047,0.862822,84.250310,55.490356,159.206667,139.612748,157.011391,139.287678,76.812145,137.817599,-0.000702,0.000999,32.000000,-235.799648,139.538042,-0.509419,19.547622,0.689745,403535.223200,0.776273,39.854343,22.812159,2.536647,0.028890,0.022593,182.723285,32.000000,197.635466,184.193729,186.031724,169.776203,32.000000,163.360276,68.053141,57.110218,96.266149,100.000000,38.319774,45.748073,25.146511,20.524890,6.623250,49.746526,30.869729
54.901284,84.938255,139.142131,161.153943,84.306059,82.428705,29.415449,14.207822,138.899825,0.863211,84.306394,55.434423,159.270784,139.544826,157.000939,139.211507,76.776100,137.865856,-0.000701,0.001044,32.000000,-235.804143,139.470106,-0.509277,19.542665,0.689490,403356.386629,0.774632,39.796800,22.683656,2.534866,0.033257,0.010105,184.071767,32.000000,196.174027,184.405782,189.467122,169.629312,32.000000,164.054527,68.051607,57.085907,96.300933,100.000000,38.304341,45.748073,25.136127,20.524890,6.604445,49.739228,30.964593
54.921204,84.956190,139.137382,161.153943,84.300339,82.435177,29.551983,14.202828,138.756235,0.863550,84.435227,55.532413,159.363382,139.604593,156.943933,139.102695,76.751405,137.843231,-0.000699,0.001075,32.000000,-235.803565,139.486975,-0.509391,19.516780,0.689216,403459.281528,0.774139,39.817786,22.694126,2.535023,0.017637,0.011898,184.627527,32.000000,195.611578,185.298723,190.179690,168.361031,32.000000,165.436639,68.066989,57.080423,96.302141,100.000000,38.331778,45.748073,25.113995,20.524890,6.666121,49.741333,31.121819
54.938491,84.970814,139.083213,161.152824,84.276307,82.435252,29.477781,14.204968,138.767038,0.863574,84.602941,55.565904,159.308072,139.603145,156.824664,139.156011,76.792990,137.786115,-0.000698,0.001045,32.000000,-235.797326,139.067187,-0.509341,19.551871,0.689175,403508.408442,0.780021,39.792072,22.753276,2.534406,0.030441,0.010837,184.016999,32.000000,196.496160,186.217035,187.238446,167.194377,32.000000,166.396396,68.044558,57.123012,96.325904,100.000000,38.297314,45.748073,25.101365,20.524890,6.665676,49.745218,30.992326
54.910155,84.970814,139.198182,161.152824,84.253871,82.427201,29.683741,14.202400,138.823470,0.863650,84.642827,55.440695,159.239805,139.513140,156.875501,139.200706,76.875495,137.812930,-0.000697,0.001022,32.000000,-235.808091,139.096761,-0.507903,19.529421,0.689849,403590.272523,0.776205,39.790872,22.767138,2.533400,0.026986,0.004280,182.478430,32.000000,197.751058,186.483526,183.220695,167.613252,32.000000,166.282858,68.021125,57.122026,96.295105,100.000000,38.358932,45.748073,25.110717,20.524890,6.716131,49.743772,30.938401
54.942635,84.999786,139.100225,161.167091,84.248312,82.420857,29.497358,14.207965,138.842765,0.863651,84.546257,55.442525,159.197919,139.527514,156.916930,139.201057,76.872850,137.835799,-0.000697,0.001043,32.000000,-235.801378,139.185863,-0.507004,19.521894,0.688084,403533.409991,0.777921,39.788894,22.698202,2.531617,0.020908,0.000517,182.061377,32.000000,198.154948,185.448042,183.143283,168.703800,32.000000,164.817666,68.058449,57.148042,96.280845,100.000000,38.316984,45.748073,25.102459,20.524890,6.816578,49.743555,30.910668
54.937777,85.014410,139.134473,161.170727,84.247639,82.419640,29.578156,14.206681,138.773817,0.863569,84.395601,55.299757,159.253910,139.551841,156.993079,139.257467,76.856838,137.791256,-0.000697,0.001064,32.000000,-235.801351,139.368459,-0.506054,19.596508,0.689860,403375.382778,0.772882,39.816110,22.628541,2.535017,0.029872,0.011736,183.057344,32.000000,197.345794,184.124376,186.445007,169.602277,32.000000,163.765720,68.101588,57.144977,96.266794,100.000000,38.337822,45.748073,25.089253,20.524890,6.867378,49.744657,30.878533
54.860038,85.010271,139.147486,161.177440,84.242147,82.419649,29.651311,14.206538,138.906222,0.863607,84.401336,55.310823,159.278653,139.604551,157.005055,139.165730,76.791468,137.855920,-0.000698,0.001082,32.000000,-235.797560,139.370601,-0.505034,19.553418,0.689099,403366.869654,0.777260,39.813886,22.642137,2.531736,0.031846,0.011170,184.121893,32.000000,196.000822,184.321855,189.766205,169.390235,32.000000,164.205794,68.093988,57.104408,96.288593,100.000000,38.308184,45.748073,25.114995,20.524890,6.867525,49.740910,30.810595
54.851676,85.010271,139.172484,161.177440,84.225517,82.422215,29.578343,14.198832,138.799636,0.863702,84.538109,55.263320,159.358932,139.597824,156.917198,139.177418,76.795022,137.786182,-0.000698,0.001055,32.000000,-235.808544,139.448390,-0.504215,19.588850,0.686754,403403.673413,0.775228,39.833176,22.636817,2.532583,0.021981,0.009904,184.762740,32.000000,195.781558,185.558809,190.185650,168.295086,32.000000,165.699446,68.122375,57.128537,96.310181,100.000000,38.359703,45.748073,25.126692,20.524890,6.853266,49.731124,30.692474
54.859799,85.000338,139.060511,161.174643,84.208494,82.427320,29.705846,14.204398,138.788205,0.863643,84.653133,55.489475,159.283424,139.533734,156.839963,139.147943,76.810245,137.751754,-0.000699,0.001061,32.000000,-235.801339,139.489850,-0.503583,19.520872,0.689508,403533.877703,0.774501,39.903728,22.733151,2.536409,0.026328,0.004680,183.953728,32.000000,196.746947,186.400861,186.710818,167.374082,32.000000,166.173908,68.132112,57.143881,96.331509,100.000000,38.344975,45.748073,25.126857,20.524890,6.818829,49.741923,30.761292
54.894412,85.014410,139.124233,161.172685,84.202514,82.422280,29.509263,14.205539,138.688669,0.863583,84.693653,55.571024,159.234562,139.388715,156.907240,139.133439,76.893394,137.784401,-0.000700,0.001060,32.000000,-235.804132,139.314943,-0.503646,19.466741,0.688540,403543.815520,0.776565,39.911767,22.696203,2.537251,0.030812,0.019517,182.303331,32.000000,197.786248,186.384081,182.750687,167.609863,32.000000,165.951459,68.153823,57.204645,96.348837,100.000000,38.342994,45.748073,25.102777,20.524890,6.867718,49.743349,30.804799
54.866731,85.055247,139.036831,161.180238,84.199639,82.415962,29.459086,14.202971,138.776154,0.863695,84.646416,55.495845,159.171171,139.556776,156.975047,139.097134,76.858566,137.825581,-0.000700,0.001060,32.000000,-235.803750,139.351696,-0.503316,19.516492,0.690230,403530.414447,0.773136,39.894025,22.664491,2.534835,0.028100,0.011966,182.144729,32.000000,198.115439,185.167157,183.489551,168.850833,32.000000,164.983228,68.123724,57.180890,96.304307,100.000000,38.346806,45.748073,25.096623,20.524890,6.867864,49.740910,30.662907
54.888167,85.055247,139.179142,161.180238,84.223968,82.414717,29.493470,14.206966,138.770670,0.863772,84.522218,55.668289,159.196694,139.455719,157.004789,139.153772,76.875176,137.690985,-0.000700,0.001048,32.000000,-235.798771,139.216191,-0.502948,19.494724,0.691956,403376.080115,0.777731,39.874831,22.596977,2.534397,0.034444,0.011989,183.231973,32.000000,197.392143,184.026069,187.389825,169.532054,32.000000,163.958614,68.158154,57.145407,96.305661,100.000000,38.367081,45.748073,25.101130,20.524890,7.010152,49.742149,30.642510
54.977286,85.089186,139.085079,161.187511,84.248995,82.416566,29.652230,14.200687,138.820124,0.863890,84.566622,55.519552,159.284386,139.484675,157.011936,139.192638,76.830165,137.703968,-0.000698,0.001027,32.000000,-235.806853,139.035658,-0.502767,19.488273,0.690157,403455.708628,0.779502,39.942268,22.651527,2.534083,0.025715,0.011841,184.282185,32.000000,195.965313,184.468270,190.214256,169.262108,32.000000,164.594797,68.193057,57.158021,96.338515,100.000000,38.322344,45.748073,25.086002,20.524890,7.128730,49.742464,30.920866
54.948670,85.106017,139.157212,161.191706,84.257487,82.420408,29.627913,14.203969,138.767020,0.864279,84.686869,55.541190,159.332155,139.530370,156.911107,139.176362,76.789379,137.827069,-0.000697,0.001026,32.000000,-235.802751,139.201773,-0.502589,19.530182,0.691364,403413.074591,0.778250,39.921667,22.570444,2.535686,0.026916,0.011612,184.624318,32.000000,195.822290,185.881483,189.716499,168.178631,32.000000,165.764544,68.157251,57.101090,96.347730,100.000000,38.364679,45.748073,25.055907,20.524890,7.188109,49.748906,30.932678
54.961159,85.099119,139.064753,161.186392,84.257423,82.420598,29.288622,14.208393,138.853489,0.864167,84.799465,55.388211,159.268887,139.512935,156.850679,139.240111,76.905036,137.805538,-0.000698,0.001025,32.000000,-235.797835,139.128207,-0.502398,19.534273,0.689802,403494.806673,0.772799,39.870022,22.621676,2.529864,0.025993,0.009693,183.744611,32.000000,196.735640,186.538385,186.017009,167.373665,32.000000,166.003687,68.199639,57.165112,96.386384,100.000000,38.379150,45.748073,25.054549,20.524890,7.189188,49.753154,30.961658
54.983597,85.099119,139.128152,161.186392,84.233292,82.418684,29.615038,14.204540,138.899321,0.864043,84.773869,55.437800,159.182078,139.528168,156.912371,139.240495,76.900012,137.894569,-0.000700,0.001010,32.000000,-235.798082,139.345434,-0.501547,19.537735,0.689212,403608.735925,0.773940,39.914323,22.721426,2.532495,0.024773,0.012653,182.290839,32.000000,197.845860,186.270784,182.883273,167.741762,32.000000,166.040183,68.219771,57.216692,96.384288,100.000000,38.356395,45.748073,25.029313,20.524890,7.166256,49.749014,31.022920
55.002590,85.103258,139.064149,161.182196,84.213173,82.412322,29.538479,14.202257,138.903902,0.864072,84.664869,55.631579,159.165875,139.550190,156.998048,139.174324,76.952619,137.830091,-0.000699,0.001007,32.000000,-235.803316,139.349840,-0.501551,19.549327,0.688362,403414.905951,0.782700,39.895435,22.595459,2.530237,0.026624,0.022851,182.246956,32.000000,198.290743,184.687017,184.064375,168.888891,32.000000,164.882890,68.232230,57.207407,96.354039,100.000000,38.366070,45.748073,25.024765,20.524890,7.181657,49.745729,31.089905
54.973699,85.103810,139.119359,161.176321,84.192199,82.408923,29.533354,14.204968,138.880627,0.864294,84.477266,55.486310,159.276871,139.629408,157.030068,139.250050,76.861608,137.832965,-0.000699,0.000993,32.000000,-235.805194,139.449468,-0.501570,19.502697,0.688226,403404.946540,0.773711,39.873898,22.643109,2.530357,0.027733,0.017521,183.344938,32.000000,197.378334,183.987822,187.746758,169.739659,32.000000,163.964228,68.260434,57.173205,96.340690,100.000000,38.359523,45.748073,25.019492,20.524890,7.184625,49.742838,30.951901
55.002274,85.089462,139.133847,161.167650,84.161025,82.403779,29.616937,14.204826,138.798112,0.864312,84.501786,55.688727,159.356255,139.549660,157.025494,139.158476,76.817381,137.729981,-0.000699,0.000998,32.000000,-235.806484,139.555542,-0.501555,19.477677,0.687147,403287.299212,0.775373,39.859812,22.559634,2.528320,0.033171,0.016408,184.311936,32.000000,195.890661,184.931888,190.186738,169.400705,32.000000,164.460593,68.263711,57.140710,96.351369,100.000000,38.360723,45.748073,25.005756,20.524890,7.185681,49.744559,30.974424
55.050898,85.089462,139.054906,161.167650,84.134439,82.398128,29.438277,14.206538,138.783317,0.864122,84.651710,55.674845,159.336265,139.620538,156.897486,139.276555,76.839664,137.907993,-0.000700,0.000988,32.000000,-235.801330,139.514343,-0.500774,19.515600,0.689492,403426.355363,0.775920,39.888089,22.652021,2.530653,0.033491,0.027573,184.517447,32.000000,195.853678,186.069136,189.572497,167.855450,32.000000,165.795335,68.257847,57.122546,96.368331,100.000000,38.336719,45.748073,24.968017,20.524890,7.136795,49.744814,30.848012
55.080053,85.090841,139.056155,161.168209,84.108024,82.393063,29.860409,14.206681,138.856680,0.864093,84.773628,55.625445,159.273789,139.520031,156.855973,139.296581,76.898944,137.923154,-0.000701,0.000988,32.000000,-235.800695,139.321796,-0.500619,19.531231,0.689957,403442.820480,0.773218,39.846320,22.646923,2.529602,0.033777,0.015675,183.606759,32.000000,197.001958,186.514514,185.382258,167.076995,32.000000,166.403440,68.262020,57.158379,96.363522,100.000000,38.378446,45.748073,24.945001,20.524890,7.142503,49.738795,30.885430
55.090283,85.100223,139.158573,161.167650,84.115833,82.390499,29.677363,14.202257,138.868436,0.863991,84.733964,55.513000,159.166734,139.660627,156.947571,139.270970,76.955751,137.974559,-0.000701,0.000975,32.000000,-235.804136,139.434357,-0.500836,19.538496,0.687413,403363.045621,0.777109,39.799685,22.709883,2.525933,0.027702,0.013100,182.029132,32.000000,197.950086,185.895775,182.836197,167.659272,32.000000,166.025260,68.283491,57.201205,96.360726,100.000000,38.381292,45.748073,24.926173,20.524890,7.176018,49.747480,31.094160
55.033629,85.092497,139.114806,161.161776,84.135408,82.394342,29.651964,14.205825,139.043613,0.864150,84.571553,55.374922,159.217417,139.763865,156.981402,139.253351,76.952866,137.930297,-0.000702,0.000973,32.000000,-235.803846,139.442329,-0.500702,19.598107,0.686388,403234.611714,0.765637,39.773117,22.657859,2.524619,0.029189,0.005030,182.288057,32.000000,198.257583,184.594278,184.605670,169.191959,32.000000,164.417566,68.325327,57.177450,96.340597,100.000000,38.384373,45.748073,24.935414,20.524890,7.177038,49.749840,30.986970
55.063647,85.092497,139.114507,161.161776,84.144120,82.403235,29.890938,14.208108,138.930673,0.864150,84.413171,55.396210,159.239849,139.732870,157.052587,139.339405,76.862341,137.979594,-0.000701,0.000981,32.000000,-235.803366,139.366460,-0.500703,19.608414,0.686524,403138.760791,0.770197,39.772695,22.625650,2.526009,0.035054,0.007274,183.504519,32.000000,197.098770,184.153771,188.130819,169.933952,32.000000,163.747335,68.348021,57.154100,96.330942,100.000000,38.366888,45.748073,24.928873,20.524890,7.151165,49.746653,31.091519
55.015771,85.067663,139.256589,161.149747,84.156775,82.410086,29.671231,14.205111,139.099449,0.863951,84.455087,55.414655,159.331243,139.817146,157.047973,139.371123,76.826319,138.037975,-0.000701,0.000979,32.000000,-235.803085,139.480774,-0.500992,19.636397,0.685069,403175.930631,0.771742,39.819279,22.607355,2.527814,0.034681,0.018814,184.432759,32.000000,195.627511,184.971754,190.184004,169.220066,32.000000,164.391857,68.290137,57.114818,96.333143,100.000000,38.416401,45.748073,24.936795,20.524890,7.065753,49.746486,30.983669
54.957668,85.024619,139.141154,161.143873,84.162943,82.413840,29.728214,14.202542,139.083969,0.863905,84.576734,55.265243,159.390815,139.749980,156.948796,139.424455,76.868012,138.123557,-0.000701,0.000972,32.000000,-235.805489,139.718865,-0.500692,19.659398,0.684327,403351.103969,0.765200,39.790499,22.721469,2.526431,0.040012,0.018214,184.459336,32.000000,195.957861,186.186368,189.120455,167.549783,32.000000,165.884174,68.315607,57.149059,96.379956,100.000000,38.387105,45.748073,24.967685,20.524890,6.916909,49.750066,31.289464
54.874730,84.981023,139.259120,161.142475,84.179400,82.422277,29.757361,14.202971,139.003822,0.864164,84.580932,55.428109,159.262964,139.636708,156.902877,139.409890,76.890795,138.085786,-0.000699,0.000968,32.000000,-235.800636,139.635755,-0.500461,19.603930,0.684852,403434.049520,0.771614,39.811574,22.785418,2.531212,0.035037,0.005404,183.261760,32.000000,197.239024,186.477674,185.007846,167.012190,32.000000,166.695632,68.311600,57.156375,96.379298,100.000000,38.482600,45.748073,24.984054,20.524890,6.917160,49.743083,31.244196
54.887396,84.981023,139.191027,161.142475,84.169774,82.423544,29.621308,14.203113,138.993669,0.864209,84.521342,55.478932,159.187884,139.721351,156.960850,139.462511,76.881694,138.070584,-0.000698,0.000981,32.000000,-235.805410,139.628230,-0.500288,19.598475,0.684265,403364.098357,0.770976,39.824285,22.784648,2.531788,0.034224,0.007522,182.102077,32.000000,198.159245,185.839337,182.757511,168.073058,32.000000,165.838686,68.324726,57.199594,96.359530,100.000000,38.412092,45.748073,25.000957,20.524890,6.765666,49.740340,31.081834
54.908016,84.964744,139.182264,161.143873,84.154050,82.422457,29.780061,14.205539,138.878583,0.864224,84.422522,55.410860,159.242785,139.653143,157.044584,139.314019,76.880481,137.967557,-0.000698,0.001001,32.000000,-235.807574,139.482507,-0.500010,19.592941,0.688080,403354.987178,0.771485,39.860357,22.743807,2.537764,0.034568,0.016660,182.416612,32.000000,198.125435,184.449805,184.720642,169.459247,32.000000,164.083674,68.357916,57.181826,96.324535,100.000000,38.456637,45.748073,24.979530,20.524890,6.708864,49.742749,30.900910
54.907434,84.985162,139.230361,161.158699,84.137170,82.418900,29.882177,14.204826,139.006004,0.864209,84.316397,55.409659,159.282891,139.746553,157.054222,139.483455,76.836058,138.015816,-0.000699,0.000987,32.000000,-235.805993,139.437904,-0.499794,19.584234,0.687725,403370.437911,0.774846,39.848185,22.745638,2.535938,0.036153,0.003436,183.655011,32.000000,196.753953,184.174722,188.797237,170.044984,32.000000,163.474386,68.361880,57.136542,96.312078,100.000000,38.432009,45.748073,24.984390,20.524890,6.779437,49.742975,30.719399
54.835831,84.986266,139.204643,161.171566,84.122330,82.411314,29.864930,14.201115,139.001150,0.864293,84.422196,55.231653,159.347638,139.663890,157.010814,139.363215,76.782616,138.082462,-0.000698,0.000944,32.000000,-235.812162,139.321451,-0.499281,19.588115,0.687523,403339.910471,0.770359,39.812093,22.697570,2.534826,0.041088,0.021301,184.556910,32.000000,195.593024,185.177525,190.355888,168.961325,32.000000,164.832410,68.362711,57.130643,96.317772,100.000000,38.449870,45.748073,24.998760,20.524890,6.779286,49.740703,30.770903
54.866118,84.986266,139.245187,161.171566,84.104179,82.408777,29.875716,14.202685,139.029850,0.864232,84.587598,55.175558,159.375714,139.660239,156.881177,139.487182,76.833370,137.990821,-0.000698,0.000937,32.000000,-235.806986,139.380779,-0.499478,19.619036,0.688099,403415.694881,0.767741,39.833072,22.765080,2.535729,0.033530,0.005715,184.365546,32.000000,196.110391,186.097733,188.883099,167.393451,32.000000,166.329794,68.370854,57.141424,96.334404,100.000000,38.443684,45.748073,25.003447,20.524890,6.782977,49.749663,30.695335
54.843161,84.977436,139.304725,161.173804,84.126634,82.412809,30.070731,14.212674,139.085929,0.864227,84.611579,55.204715,159.254001,139.671208,156.925600,139.230864,76.857736,138.018767,-0.000697,0.000907,32.000000,-235.792571,139.526843,-0.499901,19.635322,0.688849,403493.465858,0.769208,39.902996,22.850396,2.538571,0.024954,0.018191,183.050786,32.000000,197.430893,186.528392,184.382912,167.169969,32.000000,166.589565,68.385685,57.188480,96.319596,100.000000,38.468738,45.748073,25.006065,20.524890,6.752134,49.743113,30.783082
54.806502,84.966399,139.186221,161.181077,84.142902,82.416814,29.733690,14.201258,139.004725,0.864061,84.509228,55.121339,159.170599,139.737929,156.947294,139.263289,76.880498,137.948421,-0.000698,0.000881,32.000000,-235.807921,139.589174,-0.499658,19.629447,0.687496,403387.965606,0.768444,39.873878,22.755811,2.537908,0.035432,0.009208,182.036545,32.000000,198.157068,185.697644,182.837021,168.370161,32.000000,165.614569,68.388789,57.190362,96.262967,100.000000,38.430921,45.748073,25.030372,20.524890,6.713563,49.744264,30.622995
54.724934,84.957846,139.240410,161.187790,84.157738,82.419345,29.842297,14.207252,139.000749,0.864061,84.303554,55.171678,159.201881,139.685523,157.014896,139.397058,76.851820,138.044523,-0.000697,0.000846,32.000000,-235.806517,139.697305,-0.499498,19.621606,0.687608,403369.189008,0.763830,39.887118,22.744814,2.540056,0.032764,0.020909,182.557765,32.000000,197.884962,184.305179,185.314818,169.430735,32.000000,163.675684,68.402129,57.157954,96.192649,100.000000,38.454378,45.748073,25.052614,20.524890,6.713221,49.747765,30.552048
54.728834,84.957846,139.167109,161.187790,84.160518,82.419322,29.802751,14.199974,138.928423,0.864262,84.304469,55.092602,159.247738,139.809399,157.051815,139.328337,76.814889,137.910407,-0.000697,0.000859,32.000000,-235.807075,139.677464,-0.499839,19.593728,0.687751,403354.552796,0.773067,39.911340,22.688397,2.539593,0.024807,0.012092,183.882864,32.000000,196.586428,184.317366,189.038454,169.892600,32.000000,163.725228,68.419510,57.120792,96.187520,100.000000,38.430408,45.748073,25.075122,20.524890,6.683107,49.751315,30.947058
54.747320,84.945981,139.135237,161.196182,84.178700,82.427123,29.744052,14.201543,138.798262,0.864055,84.396459,55.191959,159.315293,139.689603,156.963657,139.255263,76.774578,137.882104,-0.000696,0.000862,32.000000,-235.807308,139.425159,-0.500056,19.537210,0.689559,403436.705922,0.771511,39.981302,22.763049,2.544369,0.021093,0.004504,184.495708,32.000000,195.599280,185.203306,190.416636,168.798768,32.000000,164.925350,68.408473,57.089377,96.158959,100.000000,38.490744,45.748073,25.051009,20.524890,6.641421,49.737065,30.776112
54.764820,84.949292,139.127526,161.198979,84.175942,82.432423,29.661182,14.202685,138.816728,0.864246,84.581365,55.116593,159.339028,139.604450,156.896859,139.248907,76.823745,137.836559,-0.000697,0.000845,32.000000,-235.807314,139.289084,-0.500304,19.605713,0.690088,403491.615700,0.772475,39.977545,22.735814,2.542848,0.034570,0.019153,184.282700,32.000000,196.306910,186.229287,188.239258,167.288296,32.000000,166.204336,68.408910,57.136595,96.185717,100.000000,38.419219,45.748073,25.060342,20.524890,6.652374,49.744028,30.933045
54.728894,84.975505,139.190282,161.203455,84.186213,82.429864,29.506460,14.208393,138.848913,0.864133,84.700075,55.193774,159.239210,139.663338,156.869997,139.281670,76.902389,137.881934,-0.000697,0.000822,32.000000,-235.801769,139.199671,-0.500270,19.599314,0.691673,403572.759302,0.773766,39.947881,22.762576,2.541407,0.032071,0.014688,182.862902,32.000000,197.613015,186.473921,184.016217,167.323708,32.000000,166.853276,68.404688,57.148750,96.172474,100.000000,38.410910,45.748073,25.061868,20.524890,6.651858,49.746526,31.104064
54.730032,84.975505,139.056006,161.203455,84.188658,82.429797,29.457519,14.203827,138.859383,0.864066,84.584837,55.214060,159.187056,139.521908,156.930952,139.146069,76.890648,137.796890,-0.000696,0.000824,32.000000,-235.808795,139.239646,-0.500805,19.564800,0.688994,403517.266186,0.775714,39.934344,22.691605,2.540454,0.030751,0.029801,182.066627,32.000000,198.195092,185.752256,182.933738,168.643588,32.000000,165.451697,68.413197,57.146839,96.144483,100.000000,38.399536,45.748073,25.078422,20.524890,6.742580,49.736917,31.001057
54.747085,84.987921,139.127215,161.211847,84.189796,82.424772,29.562938,14.207537,138.795430,0.864165,84.388031,55.022358,159.244021,139.638339,156.998262,139.188242,76.867256,137.879446,-0.000695,0.000850,32.000000,-235.800331,139.343210,-0.500707,19.633329,0.690128,403424.078303,0.780364,39.995147,22.634684,2.543269,0.037095,0.016313,182.752335,32.000000,197.644663,184.198628,185.602379,169.683523,32.000000,163.582384,68.419562,57.112417,96.103079,100.000000,38.458673,45.748073,25.081407,20.524890,6.785507,49.835235,31.035686
54.753967,84.998682,139.115820,161.217721,84.195677,82.419677,29.562484,14.199831,138.798838,0.864241,84.417242,55.054612,159.333337,139.622476,157.033087,139.135391,76.865653,137.795670,-0.000696,0.000832,32.000000,-235.808529,139.423609,-0.500637,19.599969,0.690605,403440.574390,0.781642,39.994051,22.605705,2.540762,0.030690,0.016601,183.981173,32.000000,196.245450,184.291999,189.327529,169.850487,32.000000,163.975990,68.433804,57.105784,96.124459,100.000000,38.428686,45.748073,25.064781,20.524890,6.822767,49.829344,30.780221
54.726962,85.002269,139.177375,161.221358,84.205786,82.420969,29.339664,14.203969,138.722565,0.864471,84.517493,55.045918,159.344072,139.632977,156.961940,139.190379,76.805354,137.829355,-0.000696,0.000819,32.000000,-235.804718,139.438843,-0.500021,19.595668,0.688302,403460.709317,0.778567,39.990048,22.668627,2.541272,0.027171,0.018196,184.630865,32.000000,195.610076,185.310059,190.375214,168.603157,32.000000,165.206023,68.406998,57.072290,96.119821,100.000000,38.464761,45.748073,25.080033,20.524890,6.822753,49.832531,30.802084
54.756756,85.002269,139.113756,161.221358,84.234257,82.422236,29.718746,14.202685,138.853501,0.864570,84.698409,54.990704,159.325055,139.517014,156.854532,139.112983,76.873947,137.729146,-0.000696,0.000826,32.000000,-235.802232,139.266568,-0.500620,19.626510,0.689280,403446.431026,0.778445,39.994181,22.630117,2.540744,0.027009,0.008397,184.099988,32.000000,196.506267,186.121559,187.282364,167.217095,32.000000,166.532416,68.408445,57.107891,96.143443,100.000000,38.428585,45.748073,25.073006,20.524890,6.835225,49.827987,30.617492
54.755560,84.995923,139.107192,161.226673,84.215401,82.422187,29.461245,14.204112,138.738888,0.864463,84.656505,55.287442,159.243424,139.428395,156.896118,139.056716,76.899268,137.748367,-0.000695,0.000862,32.000000,-235.804575,138.974309,-0.500175,19.557903,0.690195,403562.699707,0.784797,40.023773,22.706545,2.543123,0.027546,0.029172,182.550512,32.000000,197.771112,186.450596,183.520254,167.372800,32.000000,166.581687,68.414330,57.132818,96.121515,100.000000,38.474331,45.748073,25.100862,20.524890,6.813180,49.826010,30.635687
54.771004,85.002269,138.976527,161.232547,84.206010,82.417086,29.655707,14.202542,138.746797,0.864685,84.557142,55.091272,159.197274,139.440528,156.971774,139.126531,76.921767,137.875267,-0.000695,0.000875,32.000000,-235.806637,139.214051,-0.499913,19.615338,0.688323,403447.422100,0.774340,39.995084,22.589957,2.540577,0.030629,0.018057,182.114005,32.000000,198.210316,185.428418,182.971628,168.830098,32.000000,165.166459,68.414502,57.177237,96.097632,100.000000,38.380726,45.748073,25.069398,20.524890,6.835185,49.829305,31.056449
54.728511,85.009443,139.097819,161.239820,84.207659,82.411886,29.730556,14.205682,138.781644,0.864608,84.428859,54.999873,159.262345,139.497663,157.000782,139.118751,76.888976,137.677294,-0.000696,0.000862,32.000000,-235.801366,139.282617,-0.499750,19.601910,0.690713,403401.490415,0.781114,39.989888,22.573844,2.540513,0.039933,0.010605,182.916789,32.000000,197.615746,184.160529,186.339106,169.770498,32.000000,163.768096,68.416932,57.116494,96.056289,100.000000,38.470850,45.748073,25.068517,20.524890,6.835208,49.828321,31.006926
54.734951,85.009443,139.098728,161.239820,84.193456,82.409338,29.500568,14.204255,138.826143,0.864501,84.410587,55.030446,159.341813,139.312229,157.037812,139.109012,76.850250,137.724350,-0.000696,0.000855,32.000000,-235.801810,139.398828,-0.499926,19.577887,0.687718,403342.671068,0.775717,39.981368,22.612114,2.537411,0.028946,0.023567,184.204182,32.000000,195.977831,184.506281,189.674688,169.665259,32.000000,164.026210,68.411571,57.086197,96.038531,100.000000,38.431529,45.748073,25.090342,20.524890,6.860202,49.833426,30.918298
54.752995,85.014134,139.027587,161.248212,84.181100,82.402787,29.824562,14.207252,138.677960,0.864557,84.597988,55.080713,159.390611,139.416690,156.976525,139.112987,76.883022,137.767667,-0.000695,0.000873,32.000000,-235.804222,139.275214,-0.499351,19.565613,0.689457,403391.953612,0.774383,40.029454,22.550083,2.541597,0.033295,0.010359,184.670452,32.000000,195.689410,185.508016,190.065973,168.384902,32.000000,165.472179,68.455070,57.107956,96.106023,100.000000,38.446769,45.748073,25.092516,20.524890,6.876609,49.831478,30.733999
54.735488,85.014962,139.123796,161.253806,84.170075,82.398813,29.684849,14.206824,138.762029,0.864632,84.717927,55.052508,159.349147,139.433391,156.836033,139.092023,76.860448,137.680395,-0.000695,0.000860,32.000000,-235.800061,139.064311,-0.499215,19.562492,0.690187,403438.249999,0.780296,40.023252,22.611356,2.541315,0.019943,0.038311,183.971007,32.000000,196.657791,186.230502,186.906897,167.141211,32.000000,166.574622,68.408029,57.097356,96.069445,100.000000,38.445711,45.748073,25.091312,20.524890,6.879628,49.740408,30.606854
54.732028,85.033725,139.046723,161.261919,84.172972,82.388480,29.757109,14.207822,138.646987,0.864564,84.730376,55.186868,159.235630,139.288554,156.898118,139.016911,76.926594,137.618546,-0.000696,0.000874,32.000000,-235.799226,138.955341,-0.499199,19.511850,0.689917,403352.834694,0.771490,40.010569,22.599336,2.539178,0.029224,0.007929,182.416634,32.000000,197.868004,186.371311,183.008408,167.660725,32.000000,166.463503,68.414037,57.119880,96.095912,100.000000,38.444497,45.748073,25.079524,20.524890,6.879781,49.747814,30.571417
54.740320,85.033725,138.992198,161.261919,84.179963,82.373041,29.860681,14.207394,138.703109,0.864511,84.636760,55.145830,159.234403,139.345710,156.962572,138.988940,76.981667,137.650440,-0.000697,0.000891,32.000000,-235.797851,139.048566,-0.498944,19.567266,0.690776,403375.797782,0.775355,40.028255,22.580096,2.541748,0.027116,0.009206,182.114584,32.000000,198.313835,185.172910,183.398560,169.156163,32.000000,164.995458,68.436794,57.169072,96.084576,100.000000,38.397780,45.748073,25.094691,20.524890,6.945241,49.825518,30.571051
