OSU 80 Ton Compressor Load Stand
54.757866,85.060765,139.060983,161.262198,84.198290,82.362921,29.727593,14.204255,138.646198,0.864895,84.488087,55.152924,159.261073,139.427396,157.033478,139.005358,76.876716,137.703128,-0.000697,0.000912,32.000000,-235.804760,139.392628,-0.498584,19.599209,0.692152,403242.061354,0.773464,40.050348,22.484306,2.540500,0.023811,0.009386,183.159021,32.000000,197.451775,184.258119,186.689231,169.810549,32.000000,163.925704,68.448785,57.100743,96.043891,100.000000,38.433024,45.748073,25.099061,20.524890,7.039613,49.749447,30.726369
54.761781,85.062697,139.000482,161.261919,84.204530,82.360313,29.713784,14.202400,138.727369,0.864872,84.516096,55.030865,159.368177,139.422279,157.041223,139.044410,76.848792,137.709599,-0.000697,0.000934,32.000000,-235.804649,139.226309,-0.498361,19.565876,0.689645,403076.876380,0.770510,40.042363,22.444522,2.539119,0.030903,0.008706,184.266475,32.000000,195.927486,184.588439,189.889205,169.528297,32.000000,164.334437,68.444428,57.086212,96.048781,100.000000,38.405617,45.748073,25.082425,20.524890,7.046941,49.808308,30.935099
54.733374,85.054419,139.003694,161.261079,84.199042,82.357768,29.718771,14.203399,138.641746,0.864635,84.611239,55.093916,159.426046,139.368304,156.960346,139.056491,76.856980,137.665706,-0.000696,0.000957,32.000000,-235.801027,139.012917,-0.498564,19.570727,0.688585,403215.612025,0.773646,40.052511,22.574722,2.539562,0.034036,0.006425,184.688353,32.000000,195.845657,185.730709,190.114444,168.219781,32.000000,165.930365,68.447646,57.070932,96.083766,100.000000,38.450483,45.748073,25.083591,20.524890,7.047579,49.837340,30.997315
54.714268,85.054419,139.046289,161.261079,84.175042,82.347665,29.658615,14.204683,138.686178,0.864596,84.738623,55.062712,159.319760,139.397809,156.872628,139.015238,76.873659,137.597450,-0.000696,0.000971,32.000000,-235.800890,139.076854,-0.498155,19.573796,0.689353,403247.410758,0.773924,40.050673,22.605747,2.538275,0.030675,0.018044,183.891252,32.000000,196.903133,186.328887,186.113133,167.210012,32.000000,166.609817,68.401350,57.095642,96.046135,100.000000,38.421604,45.748073,25.117659,20.524890,7.019404,49.829747,31.073544
54.729006,85.054143,139.097692,161.263597,84.168112,82.334941,29.729473,14.206538,138.817803,0.864641,84.804730,54.893196,159.291404,139.366386,156.911767,139.139816,76.940013,137.793725,-0.000697,0.000957,32.000000,-235.805427,139.253616,-0.497830,19.577153,0.689594,403223.649459,0.774192,40.069746,22.576526,2.539651,0.036973,0.011243,182.155752,32.000000,198.001574,186.128760,182.809267,167.852267,32.000000,166.282883,68.462740,57.153656,96.068379,100.000000,38.427609,45.748073,25.101031,20.524890,7.018998,49.826227,30.753882
54.735304,85.066284,139.045279,161.264436,84.151335,82.319667,29.906304,14.209820,138.706352,0.864687,84.639375,55.055829,159.265844,139.389244,157.001271,139.044171,76.950995,137.678984,-0.000696,0.000964,32.000000,-235.795917,139.230466,-0.497416,19.586201,0.689921,403155.021691,0.775962,40.088150,22.527128,2.541317,0.029557,0.017543,182.238137,32.000000,198.394945,185.083480,183.802622,169.393127,32.000000,164.946603,68.466940,57.142323,96.061409,100.000000,38.427595,45.748073,25.104759,20.524890,7.061725,49.787005,30.596509
54.729016,85.067388,139.043375,161.264716,84.147932,82.300657,29.835045,14.201401,138.699403,0.864414,84.515454,54.927856,159.321196,139.373647,157.045071,138.994680,76.879828,137.623714,-0.000696,0.000978,32.000000,-235.809581,139.282742,-0.496674,19.621711,0.689754,402984.215904,0.773765,40.073677,22.554824,2.541572,0.029293,0.020748,183.302728,32.000000,197.332088,184.136973,187.495986,169.818546,32.000000,163.462507,68.498548,57.122955,96.040091,100.000000,38.445498,45.748073,25.116892,20.524890,7.062400,49.743290,30.515878
54.718429,85.067388,139.051024,161.264716,84.133572,82.279558,29.695803,14.204255,138.595859,0.864105,84.564040,55.045066,159.367496,139.457575,157.045825,139.012529,76.845650,137.709658,-0.000699,0.000990,32.000000,-235.800826,139.245132,-0.496186,19.548829,0.688952,402901.011735,0.768974,40.079752,22.488874,2.540322,0.022464,0.009013,184.345639,32.000000,195.824345,184.657673,190.137625,169.429286,32.000000,164.520028,68.464046,57.074915,96.038460,100.000000,38.433373,45.748073,25.117235,20.524890,7.066916,49.824702,30.759605
54.759764,85.068215,139.005013,161.269471,84.108120,82.264350,29.502890,14.205825,138.645807,0.863821,84.704832,55.017559,159.402885,139.391773,156.976754,139.037241,76.796933,137.596959,-0.000699,0.001018,32.000000,-235.808764,139.047812,-0.495877,19.550533,0.687630,402923.473839,0.770731,40.086913,22.533551,2.540579,0.023025,0.016073,184.715578,32.000000,195.964288,185.855953,189.689230,168.120566,32.000000,166.152990,68.470287,57.064386,96.082999,100.000000,38.440114,45.748073,25.130433,20.524890,7.070480,49.740635,30.681982
54.745750,85.071526,139.017629,161.274786,84.096932,82.254213,29.642534,14.207252,138.523675,0.863760,84.774596,55.126682,159.332015,139.253401,156.875858,139.048447,76.812684,137.547129,-0.000699,0.001018,32.000000,-235.797994,138.915938,-0.496226,19.518852,0.690225,402879.096623,0.774309,40.097110,22.608918,2.541210,0.029922,0.009652,183.594396,32.000000,197.138405,186.377158,185.853135,167.237499,32.000000,166.561058,68.421120,57.084077,96.098407,100.000000,38.423707,45.748073,25.105245,20.524890,7.082676,49.746545,30.955202
54.718167,85.078425,138.990501,161.275066,84.092701,82.243616,29.550330,14.206681,138.538304,0.863998,84.771694,55.057725,159.256447,139.263596,156.959007,138.876586,76.891628,137.537580,-0.000698,0.001018,32.000000,-235.800695,139.093536,-0.496228,19.535086,0.689156,402864.573451,0.778590,40.058134,22.603618,2.538452,0.031225,0.012270,182.223306,32.000000,198.245106,186.061596,182.754780,168.002719,32.000000,166.164700,68.477764,57.141917,96.116456,100.000000,38.406940,45.748073,25.103200,20.524890,7.083404,49.745070,31.050873
54.715747,85.078425,138.999777,161.275066,84.095354,82.233390,29.775559,14.207965,138.604800,0.864070,84.654504,54.924024,159.248722,139.434532,157.007883,139.041012,76.872956,137.705043,-0.000698,0.001042,32.000000,-235.800067,139.173137,-0.496201,19.617252,0.690484,402798.519424,0.775049,40.074936,22.563975,2.539332,0.035785,0.020836,182.298297,32.000000,198.363564,184.758180,184.060210,169.304958,32.000000,164.442684,68.442629,57.118944,96.047459,100.000000,38.416150,45.748073,25.129333,20.524890,7.108142,49.743319,31.090345
54.712744,85.101602,139.032716,161.280101,84.096920,82.222941,29.704997,14.206110,138.592811,0.864117,84.565255,54.899103,159.312479,139.356986,157.041237,139.012428,76.803673,137.632668,-0.000698,0.001051,32.000000,-235.798807,139.287451,-0.495749,19.627035,0.690105,402640.815169,0.777806,40.108399,22.480449,2.540116,0.029957,0.014376,183.479299,32.000000,197.181285,184.066323,188.138563,170.065533,32.000000,163.571557,68.441533,57.105191,96.030810,100.000000,38.391352,45.748073,25.141707,20.524890,7.189537,49.747873,30.951680
54.680384,85.107949,139.092998,161.283178,84.080634,82.217849,29.739661,14.202828,138.613064,0.863990,84.566592,54.868206,159.393235,139.497256,157.032002,139.113941,76.781573,137.685704,-0.000697,0.001036,32.000000,-235.803893,139.315169,-0.495013,19.567344,0.687211,402623.212605,0.771864,40.110730,22.579400,2.540398,0.024676,0.011149,184.474391,32.000000,195.847892,184.839455,190.339323,169.253953,32.000000,164.805329,68.430946,57.067489,96.047841,100.000000,38.456072,45.748073,25.149694,20.524890,7.212617,49.734645,30.713677
54.665130,85.086426,139.000761,161.279542,84.050524,82.209890,29.614395,14.207965,138.706948,0.864104,84.723031,54.960248,159.389192,139.332089,156.932823,138.904925,76.771391,137.614771,-0.000697,0.001052,32.000000,-235.796297,139.191900,-0.494479,19.560735,0.687040,402706.359299,0.773689,40.136800,22.613997,2.541140,0.026058,0.007443,184.613401,32.000000,196.096058,185.768358,189.507935,167.530749,32.000000,166.327393,68.376178,57.055377,96.031841,100.000000,38.413387,45.748073,25.165120,20.524890,7.213716,49.745483,30.771930
54.632068,85.086426,139.085709,161.279542,84.027543,82.202282,29.454430,14.201686,138.607346,0.864173,84.821070,54.960954,159.322682,139.325483,156.912178,138.963348,76.819174,137.660729,-0.000697,0.001079,32.000000,-235.804379,139.238322,-0.495268,19.576890,0.689920,402736.178294,0.773249,40.174326,22.661517,2.543746,0.031760,0.023468,183.472186,32.000000,197.492706,186.360083,185.163023,167.249625,32.000000,166.705524,68.385038,57.089221,96.048793,100.000000,38.454355,45.748073,25.186496,20.524890,7.139901,49.750725,30.670170
54.648972,85.084219,138.950357,161.286535,84.040838,82.194668,29.683281,14.199117,138.577647,0.864182,84.797158,55.016700,159.212899,139.326667,156.974984,138.901944,76.866067,137.480065,-0.000697,0.001062,32.000000,-235.814159,139.127415,-0.495005,19.539361,0.689785,402695.516948,0.776640,40.167506,22.637700,2.542768,0.031750,0.014878,182.091773,32.000000,198.178136,185.900652,182.641567,168.286581,32.000000,165.877610,68.395588,57.116771,96.016159,100.000000,38.411409,45.748073,25.184748,20.524890,7.133105,49.744106,30.759091
54.662325,85.099119,138.956366,161.285136,84.018834,82.187081,29.675268,14.206110,138.533974,0.864118,84.671792,54.960504,159.261990,139.327297,157.012128,138.889216,76.846490,137.572269,-0.000698,0.001056,32.000000,-235.801758,139.017260,-0.495162,19.550402,0.690115,402596.569220,0.781300,40.199382,22.611946,2.545862,0.028614,0.005698,182.446218,32.000000,198.143388,184.491874,184.640341,169.595110,32.000000,163.944432,68.406563,57.098820,96.001836,100.000000,38.406120,45.748073,25.180458,20.524890,7.185723,49.741598,30.635027
54.668414,85.123401,138.823804,161.289892,84.000486,82.173136,29.906371,14.206824,138.496607,0.864098,84.623444,54.912811,159.336214,139.285435,157.046541,138.981361,76.814647,137.451858,-0.000698,0.001067,32.000000,-235.801044,138.886468,-0.494877,19.574137,0.690383,402474.749743,0.774939,40.180876,22.478424,2.542598,0.042967,0.013108,183.776002,32.000000,197.046371,184.019490,188.562124,169.899582,32.000000,163.901309,68.407881,57.068550,95.989606,100.000000,38.410664,45.748073,25.177748,20.524890,7.186732,49.833317,30.593794
54.612784,85.123401,138.939467,161.289892,84.003376,82.164230,29.606703,14.204826,138.522066,0.863918,84.691995,54.896032,159.397384,139.331559,157.023706,138.823067,76.746435,137.563965,-0.000699,0.001065,32.000000,-235.800420,139.012060,-0.494698,19.525959,0.689790,402479.805652,0.774899,40.182902,22.542224,2.542087,0.026401,0.020345,184.470210,32.000000,195.833222,184.822064,190.496369,169.054323,32.000000,165.078169,68.392709,57.032520,96.009037,100.000000,38.401596,45.748073,25.213616,20.524890,7.272258,49.803931,30.690052
54.650280,85.143268,138.813733,161.303599,83.991152,82.152799,29.605384,14.200687,138.498152,0.863885,84.882869,54.976198,159.442376,139.185664,156.939352,138.815831,76.734237,137.358388,-0.000700,0.001051,32.000000,-235.804230,139.091459,-0.494146,19.555569,0.688067,402483.925561,0.768733,40.201314,22.516310,2.539379,0.033254,0.020520,184.436898,32.000000,196.249008,185.937079,188.949072,167.463766,32.000000,166.467109,68.402908,57.045388,96.058707,100.000000,38.381090,45.748073,25.197646,20.524890,7.342597,49.824869,30.717712
54.677630,85.158168,138.819652,161.314508,83.988725,82.141387,29.600691,14.205254,138.479183,0.864192,84.929005,55.082613,159.331633,139.193982,156.921909,138.765800,76.774550,137.404581,-0.000700,0.001026,32.000000,-235.803270,139.011672,-0.493966,19.485466,0.691160,402571.055057,0.777290,40.254956,22.638297,2.544083,0.023351,0.008886,183.346947,32.000000,197.562997,186.459342,184.659559,167.515054,32.000000,166.720686,68.362911,57.056679,96.018826,100.000000,38.358233,45.748073,25.182697,20.524890,7.395816,49.744805,30.892253
54.662863,85.185485,138.679198,161.322620,83.983259,82.127404,29.624957,14.206681,138.355908,0.864400,84.925998,55.244366,159.236904,139.158380,156.951868,138.863548,76.801948,137.333039,-0.000700,0.001042,32.000000,-235.800531,139.008041,-0.493715,19.492469,0.688810,402538.743575,0.776674,40.238663,22.551860,2.540037,0.023373,0.021865,182.122417,32.000000,198.174672,185.832181,182.793772,168.469241,32.000000,165.639455,68.390085,57.088859,96.035967,100.000000,38.370639,45.748073,25.162057,20.524890,7.397426,49.742238,30.877506
54.664431,85.185485,138.807893,161.322620,83.953710,82.108336,29.536985,14.212674,138.401943,0.864048,84.794146,55.277487,159.303394,139.150997,157.016652,138.737203,76.836256,137.380169,-0.000700,0.001059,32.000000,-235.797980,138.881224,-0.493877,19.496534,0.690835,402425.088883,0.776295,40.227198,22.533719,2.538875,0.028421,0.014906,182.585813,32.000000,197.913234,184.252570,184.929475,169.640934,32.000000,163.882939,68.404063,57.069315,96.014774,100.000000,38.348303,45.748073,25.201292,20.524890,7.494118,49.743408,30.925635
54.666094,85.237360,138.718126,161.332131,83.930625,82.098160,29.358306,14.203684,138.428746,0.863907,84.771322,55.122627,159.357587,139.206931,157.084580,138.826325,76.761204,137.358446,-0.000698,0.001085,32.000000,-235.811068,138.787391,-0.492904,19.523206,0.689982,402347.933928,0.775807,40.268750,22.471979,2.536991,0.025464,0.010910,183.810624,32.000000,196.750480,184.056870,189.052508,169.937839,32.000000,164.239213,68.396149,57.033478,96.020667,100.000000,38.340264,45.748073,25.193962,20.524890,7.676392,49.745729,30.844931
54.708552,85.262470,138.798340,161.329614,83.918765,82.090574,29.569900,14.209392,138.444097,0.863749,84.879394,55.177554,159.449067,139.217043,157.043452,138.893476,76.732351,137.406107,-0.000699,0.001083,32.000000,-235.795689,139.014995,-0.492675,19.514289,0.690349,402200.497935,0.777912,40.267238,22.460297,2.539273,0.032011,0.017101,184.623376,32.000000,195.826190,184.995342,190.473587,168.851670,32.000000,165.451988,68.371220,57.053722,96.031899,100.000000,38.340796,45.748073,25.185570,20.524890,7.766037,49.737999,30.754322
54.701631,85.257504,138.835025,161.328215,83.918663,82.086756,29.564201,14.196406,138.545680,0.863460,84.964692,55.236041,159.415783,139.231952,156.916078,138.892551,76.733041,137.411894,-0.000698,0.001073,32.000000,-235.809167,139.283784,-0.492729,19.523311,0.688901,402323.249964,0.782623,40.317509,22.524922,2.537553,0.026551,0.013803,184.273366,32.000000,196.423158,185.977099,188.404705,167.556784,32.000000,166.451421,68.366052,57.032048,95.991102,100.000000,38.364150,45.748073,25.188414,20.524890,7.768708,49.749594,30.639429
54.704099,85.257504,138.891967,161.328215,83.923333,82.085522,29.559539,14.200973,138.617747,0.863421,84.992863,55.297135,159.349105,139.354622,156.940185,138.942914,76.802424,137.466412,-0.000698,0.001081,32.000000,-235.806567,139.161576,-0.492060,19.547544,0.688981,402342.508909,0.776342,40.301707,22.576651,2.537050,0.031132,0.015597,182.882075,32.000000,197.716702,186.560330,183.881107,167.698539,32.000000,166.530522,68.346038,57.073289,96.015093,100.000000,38.378442,45.748073,25.187654,20.524890,7.754090,49.749014,30.667602
54.706074,85.229634,138.898073,161.324019,83.925187,82.088100,29.636904,14.205111,138.662254,0.863694,84.833614,55.209172,159.255526,139.373768,157.005646,139.001487,76.834391,137.675581,-0.000698,0.001096,32.000000,-235.805543,139.125741,-0.491879,19.557877,0.688932,402320.015285,0.776553,40.303408,22.578739,2.538042,0.037444,0.019394,182.050528,32.000000,198.136211,185.660395,182.930340,168.756169,32.000000,165.540677,68.345378,57.086527,95.983960,100.000000,38.353738,45.748073,25.164923,20.524890,7.659800,49.744677,30.795335
54.724436,85.197350,138.956469,161.314508,83.933199,82.093228,29.574140,14.205967,138.678147,0.864041,84.630683,55.061723,159.326156,139.373483,157.043628,138.966977,76.810479,137.585185,-0.000697,0.001094,32.000000,-235.803212,138.963438,-0.491506,19.575317,0.688332,402204.439829,0.776626,40.301030,22.535516,2.538968,0.024216,0.009551,182.633073,32.000000,197.805310,184.065341,185.845563,169.707173,32.000000,163.861842,68.319860,57.052233,95.909022,100.000000,38.399112,45.748073,25.184964,20.524890,7.549984,49.742139,30.524095
54.662886,85.164790,138.908568,161.299123,83.940386,82.098226,29.704738,14.204540,138.681786,0.864035,84.617765,55.207464,159.421571,139.332579,157.113636,139.060893,76.758666,137.682356,-0.000696,0.001065,32.000000,-235.806934,138.993501,-0.491607,19.557772,0.687948,402138.263905,0.774540,40.271258,22.603847,2.538988,0.033662,0.008319,184.063178,32.000000,196.483783,184.109518,189.288969,169.656914,32.000000,164.373419,68.330870,57.051593,95.942083,100.000000,38.342456,45.748073,25.205346,20.524890,7.551992,49.747273,30.594895
54.707508,85.164790,138.900295,161.299123,83.910145,82.095632,29.557571,14.203399,138.697969,0.863833,84.731353,55.318079,159.417684,139.397667,157.027833,139.039053,76.734164,137.588493,-0.000695,0.001061,32.000000,-235.802666,139.014875,-0.491298,19.527376,0.687356,402158.142181,0.775888,40.221285,22.584428,2.539203,0.035821,0.013257,184.460722,32.000000,195.832161,185.089899,190.340693,168.867119,32.000000,165.674425,68.272525,57.014370,95.933816,100.000000,38.380858,45.748073,25.195852,20.524890,7.440669,49.743890,30.753442
54.747388,85.154857,138.850082,161.291290,83.918782,82.103219,29.574811,14.209250,138.650212,0.863994,84.867069,55.335463,159.446031,139.367956,156.940375,138.914521,76.757688,137.618994,-0.000696,0.001057,32.000000,-235.795668,139.109321,-0.491450,19.527822,0.688632,402254.494543,0.773409,40.248033,22.682818,2.541186,0.030842,0.014886,184.124439,32.000000,196.596841,186.353157,187.631716,167.490986,32.000000,166.617351,68.266418,57.045687,95.958844,100.000000,38.361043,45.748073,25.205227,20.524890,7.407803,49.740959,30.652342
54.742580,85.166446,138.936788,161.296605,83.920485,82.110853,29.791187,14.199688,138.805069,0.863945,84.882434,55.315993,159.341830,139.383516,156.949500,138.970314,76.812815,137.724517,-0.000696,0.001036,32.000000,-235.809327,139.372072,-0.491515,19.500494,0.688957,402261.449632,0.776545,40.205031,22.662329,2.538962,0.040858,0.014178,182.707687,32.000000,197.704947,186.594305,183.498096,167.743583,32.000000,166.215171,68.241125,57.061352,95.935871,100.000000,38.394544,45.748073,25.179437,20.524890,7.449639,49.744726,30.885723
54.745758,85.177483,138.840149,161.299682,83.911780,82.115948,29.527651,14.204112,138.691654,0.864055,84.757228,55.229290,159.293796,139.402132,157.015332,138.989406,76.815610,137.677194,-0.000696,0.001021,32.000000,-235.803264,139.349248,-0.491760,19.539623,0.688119,402235.326914,0.775530,40.156691,22.653428,2.536196,0.033476,0.023354,181.980672,32.000000,198.318509,185.374486,183.196525,168.853647,32.000000,165.263087,68.232559,57.106611,95.938203,100.000000,38.381474,45.748073,25.182599,20.524890,7.451332,49.746024,30.957476
54.745828,85.177483,138.932011,161.299682,83.911933,82.115962,29.466649,14.212246,138.710249,0.864185,84.600260,55.257891,159.347827,139.408146,157.088004,138.973582,76.784504,137.657414,-0.000695,0.001027,32.000000,-235.796769,139.279882,-0.491324,19.560237,0.689707,402201.657986,0.770064,40.172908,22.648872,2.538002,0.038050,0.023615,182.859790,32.000000,197.619504,184.020949,186.298142,169.678198,32.000000,164.221341,68.243176,57.088715,95.892062,100.000000,38.388976,45.748073,25.185872,20.524890,7.491443,49.836356,31.030550
54.753797,85.173344,138.866025,161.299123,83.933103,82.115872,29.724283,14.200973,138.778569,0.864271,84.588535,55.069560,159.421604,139.419710,157.130654,139.143867,76.716615,137.737881,-0.000696,0.000982,32.000000,-235.808370,138.957628,-0.491846,19.609962,0.687821,402232.479028,0.776957,40.180885,22.623400,2.536090,0.045121,0.015556,184.074882,32.000000,196.235601,184.085731,189.794617,169.614162,32.000000,164.339439,68.249829,57.027188,95.908996,100.000000,38.378855,45.748073,25.178047,20.524890,7.478856,49.806075,30.812723
54.759291,85.163411,139.003828,161.295486,83.924305,82.118364,29.820649,14.205254,138.737905,0.864085,84.662480,55.011141,159.407775,139.497724,157.025823,139.167216,76.703680,137.768771,-0.000696,0.000975,32.000000,-235.803925,139.154436,-0.491935,19.631205,0.687581,402281.186002,0.778565,40.180819,22.645028,2.537764,0.029612,0.013899,184.633791,32.000000,195.970587,185.417354,190.238933,168.742385,32.000000,165.713197,68.253679,57.019290,95.951507,100.000000,38.420383,45.748073,25.173879,20.524890,7.446112,49.742179,30.779781
54.684941,85.123953,138.954001,161.294647,83.921092,82.120890,29.589697,14.207680,138.708297,0.863869,84.775746,55.126948,159.395886,139.316306,156.938027,138.958096,76.763231,137.677497,-0.000696,0.000949,32.000000,-235.800188,139.238768,-0.491857,19.546442,0.685360,402380.538744,0.771685,40.169007,22.751474,2.536190,0.022953,0.018937,184.016150,32.000000,196.755347,186.443826,186.818683,167.390561,32.000000,166.475341,68.230566,57.059500,95.944536,100.000000,38.356768,45.748073,25.219380,20.524890,7.447774,49.763471,30.628644
54.681902,85.123953,138.870111,161.294647,83.885353,82.120821,29.724236,14.207394,138.548987,0.864050,84.826510,55.239232,159.329000,139.375073,156.987972,138.980791,76.803714,137.561310,-0.000697,0.000938,32.000000,-235.804571,139.337520,-0.491762,19.488587,0.685276,402400.650918,0.769112,40.153785,22.779206,2.538452,0.023064,0.010708,182.402420,32.000000,197.837920,186.369525,183.108923,167.921408,32.000000,166.055566,68.251070,57.123685,95.942670,100.000000,38.367860,45.748073,25.226768,20.524890,7.312096,49.741018,30.572445
54.721231,85.114847,138.721942,161.292969,83.844596,82.118242,30.116268,14.202828,138.570570,0.864265,84.712719,55.206889,159.303603,139.465283,157.068950,139.055595,76.809064,137.635752,-0.000697,0.000938,32.000000,-235.807663,139.228368,-0.491805,19.520636,0.689059,402305.717921,0.776212,40.185938,22.675925,2.540992,0.038464,0.021034,182.179246,32.000000,198.378633,185.255755,183.378168,168.993029,32.000000,165.164519,68.244223,57.124331,95.933811,100.000000,38.399472,45.748073,25.220884,20.524890,7.281694,49.738992,30.628864
54.695857,85.140232,138.950379,161.308914,83.841167,82.120716,29.766968,14.202828,138.561091,0.864261,84.559367,55.247173,159.350457,139.392202,157.086112,138.861650,76.772997,137.507118,-0.000697,0.000927,32.000000,-235.801762,139.186763,-0.491978,19.539518,0.690691,402241.314425,0.772744,40.188866,22.579745,2.539599,0.030173,0.016357,183.050453,32.000000,197.700090,183.944078,187.110131,169.593191,32.000000,163.964990,68.257723,57.097137,95.893690,100.000000,38.396423,45.748073,25.225299,20.524890,7.371049,49.742759,30.758137
54.681383,85.142992,138.808938,161.314508,83.843598,82.119409,29.700218,14.208679,138.640162,0.864490,84.635450,55.090586,159.421462,139.390875,157.098430,139.139512,76.720251,137.621361,-0.000696,0.000911,32.000000,-235.798370,139.182335,-0.491897,19.574950,0.688126,402196.144056,0.762048,40.141869,22.610085,2.535066,0.033686,0.018871,184.258267,32.000000,196.205901,184.318915,190.269328,169.629560,32.000000,164.820128,68.280025,57.084342,95.911748,100.000000,38.373799,45.748073,25.209155,20.524890,7.372476,49.750971,30.893133
54.666492,85.142992,138.942165,161.314508,83.878762,82.128280,29.735700,14.202114,138.672659,0.864365,84.747589,55.141525,159.484495,139.503067,157.014057,139.053903,76.715680,137.628835,-0.000697,0.000917,32.000000,-235.806081,138.987811,-0.491657,19.573822,0.689142,402300.840776,0.771451,40.191698,22.584472,2.540419,0.026501,0.020079,184.714321,32.000000,196.011581,185.637186,190.065907,168.479245,32.000000,165.778571,68.287287,57.076110,95.938282,100.000000,38.395442,45.748073,25.243622,20.524890,7.383507,49.745080,30.972517
54.691701,85.144647,138.747047,161.314228,83.878216,82.134086,29.754549,14.202114,138.684263,0.864328,84.841403,55.179535,159.410047,139.427703,156.938261,138.980400,76.722956,137.506568,-0.000697,0.000887,32.000000,-235.804606,138.947185,-0.491442,19.560814,0.687345,402387.413575,0.773400,40.208406,22.691999,2.538505,0.021174,0.017279,183.815431,32.000000,196.956804,186.405826,186.437376,167.387355,32.000000,166.350240,68.265752,57.103168,95.957883,100.000000,38.370025,45.748073,25.241976,20.524890,7.390719,49.748748,31.080073
54.695755,85.144647,138.926777,161.312550,83.872988,82.135657,29.611206,14.201972,138.590961,0.864322,84.795710,55.135859,159.291635,139.370302,156.956543,138.971456,76.827146,137.585434,-0.000697,0.000901,32.000000,-235.809830,139.030579,-0.491322,19.487433,0.688409,402443.919380,0.772790,40.222759,22.700153,2.541633,0.026389,0.022722,182.322118,32.000000,198.011729,186.373117,182.847539,168.033330,32.000000,166.176293,68.272584,57.143381,95.951100,100.000000,38.388906,45.748073,25.233479,20.524890,7.392191,49.745690,30.958944
54.699996,85.148510,138.858036,161.314508,83.860824,82.127969,29.744737,14.204540,138.528482,0.864551,84.720772,55.298754,159.295335,139.387879,157.000267,138.905248,76.799962,137.630608,-0.000697,0.000921,32.000000,-235.801688,139.329445,-0.491238,19.500546,0.687478,402451.084151,0.771970,40.200118,22.634248,2.536894,0.027513,0.033451,182.158209,32.000000,198.426277,184.822415,183.764136,169.103907,32.000000,164.839265,68.291223,57.163113,95.943831,100.000000,38.407556,45.748073,25.228585,20.524890,7.393663,49.738943,30.911255
54.702879,85.148510,138.999211,161.314508,83.862786,82.120724,29.693373,14.206538,138.599940,0.864607,84.603875,55.252020,159.365767,139.310434,157.079949,138.882799,76.754429,137.582328,-0.000697,0.000903,32.000000,-235.802477,139.426238,-0.491411,19.522891,0.690995,402294.545591,0.775660,40.196212,22.567880,2.539992,0.022826,0.008838,183.255742,32.000000,197.572865,183.893563,187.612886,169.833074,32.000000,164.048800,68.326192,57.123969,95.922234,100.000000,38.415215,45.748073,25.236733,20.524890,7.408580,49.741057,30.867528
54.712626,85.171137,138.841219,161.316466,83.880775,82.114334,29.709628,14.199403,138.579730,0.864524,84.641031,55.322530,159.417673,139.381273,157.055376,138.940855,76.732508,137.475126,-0.000697,0.000899,32.000000,-235.810268,139.169959,-0.490913,19.499261,0.690040,402302.691466,0.772047,40.195989,22.616721,2.538538,0.028486,0.014440,184.313693,32.000000,196.125085,184.580866,190.324061,169.457241,32.000000,164.730521,68.316586,57.108334,95.956356,100.000000,38.392123,45.748073,25.235295,20.524890,7.488770,49.739435,30.816905
54.745976,85.168929,138.874825,161.317026,83.872712,82.110517,29.484383,14.211247,138.509039,0.864287,84.765765,55.346070,159.445800,139.285781,156.995256,138.916519,76.746090,137.672739,-0.000698,0.000867,32.000000,-235.796293,139.086519,-0.489975,19.503300,0.689900,402336.670089,0.773270,40.193212,22.639108,2.540985,0.030074,0.022608,184.576479,32.000000,196.148026,185.928365,189.890479,168.093797,32.000000,165.914460,68.309404,57.106533,95.999037,100.000000,38.364832,45.748073,25.223244,20.524890,7.482843,49.745493,30.487632
54.741597,85.165894,138.792013,161.319823,83.866019,82.106653,29.500174,14.204540,138.617392,0.864153,84.868764,55.240114,159.380863,139.333558,156.933908,139.003850,76.802624,137.529236,-0.000698,0.000875,32.000000,-235.803819,139.077691,-0.489800,19.504218,0.689719,402359.069674,0.772680,40.206448,22.609612,2.537645,0.033191,0.018861,183.684715,32.000000,197.111914,186.538599,185.712941,167.481834,32.000000,166.352834,68.307109,57.122748,96.022537,100.000000,38.389505,45.748073,25.206132,20.524890,7.484562,49.735648,30.643171
54.751788,85.165894,138.829885,161.319823,83.871635,82.107919,29.458530,14.203684,138.555737,0.864224,84.870468,55.360761,159.337354,139.249181,157.009183,138.855987,76.833576,137.589432,-0.000697,0.000879,32.000000,-235.802545,138.988892,-0.489225,19.467003,0.689223,402305.772526,0.778026,40.172123,22.690786,2.536713,0.027297,0.020509,182.123099,32.000000,198.065309,186.052279,182.855863,168.154879,32.000000,165.990260,68.331812,57.180651,96.021413,100.000000,38.351447,45.748073,25.215971,20.524890,7.475716,49.738412,30.629304
54.775854,85.184105,138.857298,161.325138,83.882645,82.109120,29.702870,14.204540,138.605624,0.864403,84.738139,55.349597,159.289644,139.312677,157.050047,138.836960,76.878929,137.533317,-0.000697,0.000874,32.000000,-235.800213,138.838989,-0.489311,19.499917,0.688773,402195.121537,0.777635,40.173303,22.565452,2.535403,0.031403,0.015859,182.233301,32.000000,198.523952,184.618559,184.374161,169.203547,32.000000,164.674932,68.323605,57.140731,96.017470,100.000000,38.402275,45.748073,25.227671,20.524890,7.540731,49.745345,30.602965
54.790113,85.208112,138.778888,161.330733,83.880914,82.112946,29.739111,14.206538,138.667113,0.864606,84.648785,55.412346,159.333947,139.363450,157.111075,138.942449,76.844923,137.624444,-0.000696,0.000880,32.000000,-235.798707,138.876556,-0.489053,19.490607,0.690147,402149.214836,0.778589,40.163491,22.563367,2.535623,0.032546,0.021291,183.366812,32.000000,197.563151,183.979698,188.070581,169.847701,32.000000,164.283468,68.353826,57.141442,96.036943,100.000000,38.331402,45.748073,25.197198,20.524890,7.625999,49.731764,30.574646
54.812841,85.204800,138.870355,161.323180,83.900060,82.116705,29.699726,14.203827,138.633512,0.864442,84.723176,55.423605,159.395973,139.231542,157.080419,138.943487,76.754664,137.583698,-0.000696,0.000863,32.000000,-235.803222,138.806460,-0.489265,19.495983,0.688812,402093.338886,0.771860,40.158537,22.491105,2.535009,0.028101,0.020495,184.337891,32.000000,196.027531,184.831359,190.227816,169.535420,32.000000,164.741276,68.340845,57.098367,96.040441,100.000000,38.369104,45.748073,25.199571,20.524890,7.628116,49.740635,30.500324
54.806840,85.204800,138.949138,161.323180,83.914658,82.123039,29.677235,14.200973,138.589635,0.864305,84.763478,55.293887,159.441595,139.319387,156.977828,138.930691,76.787804,137.619369,-0.000696,0.000858,32.000000,-235.805584,138.906233,-0.489460,19.521055,0.688572,402186.254713,0.770782,40.168822,22.568805,2.532918,0.027881,0.019253,184.556397,32.000000,196.081811,186.112925,189.358972,168.109809,32.000000,165.616983,68.324301,57.101404,96.060379,100.000000,38.395605,45.748073,25.185553,20.524890,7.618709,49.738196,30.666355
54.811549,85.186037,138.938635,161.315907,83.920286,82.133191,29.652445,14.203256,138.600417,0.864484,84.854609,55.525532,159.383986,139.268817,156.958179,138.993765,76.900173,137.536603,-0.000694,0.000885,32.000000,-235.801006,138.970190,-0.489538,19.462571,0.688559,402333.928634,0.771485,40.143642,22.639530,2.533537,0.024836,0.023572,183.428346,32.000000,197.415572,186.509249,185.495224,167.346983,32.000000,166.577533,68.362529,57.165854,96.119985,100.000000,38.384827,45.748073,25.183052,20.524890,7.555546,49.742444,30.705166
54.855753,85.183829,138.773997,161.308074,83.921778,82.138291,29.582836,14.201401,138.585814,0.864518,84.829673,55.713566,159.296791,139.336617,157.005878,138.885159,76.952604,137.560540,-0.000695,0.000854,32.000000,-235.805648,139.240810,-0.490493,19.450271,0.688244,402315.703384,0.772221,40.149417,22.623490,2.535252,0.030534,0.012859,182.118402,32.000000,198.313931,185.923108,182.872810,167.995122,32.000000,166.176538,68.353117,57.183704,96.100828,100.000000,38.328212,45.748073,25.159783,20.524890,7.549771,49.740900,30.701424
54.920767,85.196246,138.979866,161.302480,83.911692,82.142081,29.750466,14.202685,138.629592,0.864719,84.695996,55.558910,159.312303,139.399726,157.055782,138.993031,76.926637,137.652423,-0.000696,0.000845,32.000000,-235.805347,139.149257,-0.490711,19.506762,0.690237,402165.287467,0.772855,40.126123,22.471436,2.534842,0.039537,0.027661,182.320928,32.000000,198.326783,184.368873,184.501554,169.543423,32.000000,164.443673,68.358608,57.159352,96.071799,100.000000,38.372852,45.748073,25.133471,20.524890,7.551641,49.746004,30.909788
54.931564,85.196246,138.885159,161.302480,83.902571,82.143316,29.629124,14.197976,138.719186,0.865082,84.587323,55.470059,159.376828,139.405946,157.080095,139.131417,76.905929,137.707623,-0.000694,0.000842,32.000000,-235.809892,139.160048,-0.490726,19.470413,0.689144,402088.395938,0.774038,40.081404,22.430486,2.529798,0.038913,0.018532,183.535758,32.000000,197.203105,184.139510,188.522010,170.042086,32.000000,163.953573,68.372500,57.147307,96.080526,100.000000,38.374090,45.748073,25.104129,20.524890,7.596731,49.747952,30.919546
54.950851,85.209767,138.897687,161.294927,83.900287,82.150973,29.666351,14.200545,138.714727,0.865036,84.702560,55.630679,159.408018,139.380784,157.064944,138.932381,76.797094,137.638203,-0.000695,0.000841,32.000000,-235.808471,139.313375,-0.490551,19.484286,0.687328,402136.671238,0.768743,40.031349,22.500502,2.530552,0.028514,0.000821,184.332412,32.000000,195.919468,185.011313,190.216792,169.231509,32.000000,164.623990,68.394892,57.121122,96.102078,100.000000,38.412087,45.748073,25.096291,20.524890,7.645743,49.746044,30.955202
54.977702,85.216941,138.903033,161.285696,83.903449,82.150709,29.695273,14.200973,138.732643,0.865082,84.885124,55.601706,159.478358,139.374524,157.018849,139.014299,76.847649,137.678788,-0.000695,0.000859,32.000000,-235.803617,139.341540,-0.490092,19.532096,0.687953,402171.093572,0.771738,40.020979,22.547663,2.528331,0.025149,0.010656,184.411012,32.000000,196.417685,186.028092,188.907707,167.532113,32.000000,166.314923,68.426853,57.149305,96.180517,100.000000,38.380872,45.748073,25.069372,20.524890,7.672801,49.742139,30.951534
55.005920,85.225219,138.874362,161.282619,83.923122,82.144285,29.543969,14.201686,138.725185,0.864870,84.886659,55.543130,159.354698,139.417976,156.947304,139.041415,76.908467,137.704641,-0.000695,0.000831,32.000000,-235.809788,139.337033,-0.489885,19.526904,0.687321,402385.945228,0.770572,40.015978,22.623229,2.527671,0.029265,0.008978,183.180422,32.000000,197.598862,186.420736,184.762358,167.266932,32.000000,166.756855,68.456147,57.181525,96.188082,100.000000,38.413867,45.748073,25.057863,20.524890,7.675008,49.742336,30.862759
55.019643,85.225219,138.832915,161.282619,83.941221,82.137905,29.811580,14.196263,138.782032,0.864816,84.818314,55.581890,159.289295,139.425604,157.020256,138.986446,76.953817,137.724684,-0.000696,0.000836,32.000000,-235.813408,139.255251,-0.490100,19.531336,0.685272,402302.738393,0.769423,39.997378,22.592127,2.526534,0.037723,0.001449,181.970303,32.000000,198.417209,185.808080,182.757454,168.408541,32.000000,165.566240,68.431728,57.241044,96.188166,100.000000,38.354022,45.748073,25.034782,20.524890,7.706028,49.742267,30.919325
54.997325,85.212526,138.967993,161.278423,83.969287,82.147809,29.644242,14.200402,138.837980,0.865182,84.656707,55.384118,159.319235,139.610813,157.083114,139.017965,76.930748,137.710539,-0.000698,0.000838,32.000000,-235.804352,139.305890,-0.489874,19.531546,0.684202,402066.046000,0.765682,39.965415,22.507949,2.523334,0.025726,0.005460,182.562478,32.000000,198.362091,184.418603,185.014959,169.557700,32.000000,164.165781,68.449825,57.192393,96.151507,100.000000,38.404774,45.748073,25.039602,20.524890,7.664904,49.749535,30.915804
54.987271,85.200937,138.962355,161.275066,83.946920,82.155429,29.817592,14.204968,138.846305,0.864980,84.567560,55.402817,159.381320,139.481452,157.121965,139.105162,76.868568,137.746774,-0.000696,0.000823,32.000000,-235.802244,139.288593,-0.489943,19.525304,0.684202,402066.046000,0.765682,39.965415,22.507949,2.523334,0.024822,0.013085,183.787412,32.000000,196.874153,184.119496,188.689166,169.894739,32.000000,163.837964,68.440652,57.188151,96.184878,100.000000,38.426109,45.748073,25.050242,20.524890,7.626767,49.742710,30.781762
54.990707,85.171689,139.006036,161.266394,83.953620,82.163046,29.621300,14.206110,138.821297,0.865037,84.659863,55.569158,159.441032,139.456494,157.101824,139.080064,76.828195,137.809294,-0.000697,0.000826,32.000000,-235.802577,139.227408,-0.489878,19.512978,0.685244,402120.307546,0.772879,39.970846,22.525883,2.526719,0.024808,0.018495,184.422673,32.000000,196.029822,184.932500,190.476121,168.979209,32.000000,165.250222,68.445905,57.133220,96.206574,100.000000,38.419417,45.748073,25.033627,20.524890,7.527204,49.741972,30.765327
55.051882,85.150442,138.957073,161.257163,83.950236,82.165600,29.781943,14.204112,138.841200,0.864953,84.721437,55.598185,159.425243,139.573578,156.957276,139.120604,76.828623,137.756365,-0.000696,0.000823,32.000000,-235.801297,139.211053,-0.489554,19.495354,0.685701,402272.745114,0.766136,39.972190,22.603782,2.527173,0.038753,0.015607,184.307274,32.000000,196.565942,186.135569,188.597235,167.417397,32.000000,166.480142,68.438444,57.159368,96.219472,100.000000,38.386907,45.748073,25.012275,20.524890,7.528950,49.739690,30.706560
55.025889,85.150442,139.007264,161.257163,83.945277,82.165576,29.494396,14.202542,138.907293,0.864983,84.769286,55.826465,159.344833,139.387023,156.958173,139.022551,76.897000,137.673992,-0.000694,0.000819,32.000000,-235.805489,139.100493,-0.489859,19.484286,0.686324,402341.334119,0.771177,39.939644,22.674100,2.527810,0.033027,0.013391,182.927647,32.000000,197.861671,186.552003,183.894454,167.426381,32.000000,166.646523,68.441095,57.202084,96.209874,100.000000,38.420762,45.748073,25.000297,20.524890,7.456744,49.737999,30.546766
55.096703,85.151270,139.015251,161.254366,83.932512,82.169851,29.770956,14.203399,138.817932,0.864927,84.697333,55.643442,159.271421,139.564219,157.020074,139.187363,76.919766,137.752550,-0.000693,0.000842,32.000000,-235.806108,139.069859,-0.489647,19.482083,0.685742,402305.514321,0.766073,39.859722,22.648320,2.524111,0.029953,0.013388,182.103741,32.000000,198.399632,185.764971,182.809195,168.716949,32.000000,165.638295,68.443168,57.236206,96.226106,100.000000,38.413167,45.748073,24.993329,20.524890,7.461153,49.735560,30.513310
55.108219,85.159548,139.033318,161.248491,83.945804,82.174111,29.546047,14.200687,138.750499,0.864853,84.556999,55.685726,159.336345,139.607020,157.071961,139.260926,76.882940,137.740861,-0.000692,0.000849,32.000000,-235.803902,139.152480,-0.489500,19.536293,0.686802,402206.975047,0.773939,39.884647,22.540477,2.526216,0.033335,0.017515,182.626474,32.000000,197.996897,184.161575,185.478723,169.608682,32.000000,163.618456,68.501143,57.206488,96.210209,100.000000,38.434128,45.748073,24.935596,20.524890,7.491449,49.744903,30.641410
55.087549,85.156788,139.028931,161.241498,83.976223,82.175901,29.600508,14.208964,138.909139,0.864852,84.481256,55.771973,159.364083,139.420360,157.099397,139.228784,76.859488,137.780317,-0.000693,0.000871,32.000000,-235.799559,139.261100,-0.489742,19.515731,0.685886,402166.248928,0.765718,39.817590,22.555351,2.523114,0.031192,0.022341,183.966105,32.000000,196.867438,184.063436,189.580418,169.768973,32.000000,164.292366,68.483555,57.169278,96.209811,100.000000,38.375418,45.748073,24.917660,20.524890,7.493073,49.746575,30.638622
55.085173,85.156788,138.996245,161.241498,83.987876,82.181061,29.696497,14.205539,138.957687,0.864338,84.634875,55.700974,159.397818,139.491158,157.049054,139.165872,76.805273,137.792073,-0.000692,0.000890,32.000000,-235.802984,139.274806,-0.489582,19.507313,0.683958,402249.095366,0.771427,39.814835,22.586577,2.522914,0.035878,0.014536,184.570158,32.000000,196.052170,185.241212,190.579716,168.641039,32.000000,165.417328,68.482151,57.167011,96.245742,100.000000,38.420486,45.748073,24.931470,20.524890,7.485092,49.738766,30.511623
55.083700,85.157616,139.016164,161.235624,84.033132,82.192519,29.556057,14.201115,138.902107,0.863972,84.795455,55.413259,159.445660,139.685422,156.909426,139.195022,76.852814,138.063363,-0.000691,0.000878,32.000000,-235.809047,139.601921,-0.489710,19.593492,0.684976,402300.518109,0.770334,39.831880,22.628929,2.523781,0.032762,0.018396,184.191032,32.000000,196.792079,186.270688,187.768841,167.410762,32.000000,166.246906,68.507966,57.182646,96.258027,100.000000,38.373699,45.748073,24.900136,20.524890,7.489565,49.744480,30.776479
55.079078,85.168377,139.109080,161.237862,84.064510,82.206497,29.679096,14.203541,138.944248,0.864176,84.824437,55.440700,159.311695,139.628797,156.944950,139.330764,76.882679,137.909241,-0.000690,0.000889,32.000000,-235.802360,139.613321,-0.489487,19.591970,0.685171,402411.700249,0.767928,39.834157,22.688775,2.523297,0.034256,0.012494,182.738891,32.000000,197.910653,186.611031,183.723055,167.740073,32.000000,166.398626,68.477249,57.237464,96.287239,100.000000,38.464317,45.748073,24.916218,20.524890,7.528553,49.746083,30.742950
55.006450,85.144371,139.159229,161.231428,84.093675,82.223059,29.683769,14.198119,138.969388,0.863907,84.643291,55.341226,159.266962,139.782096,157.025417,139.331697,76.889134,138.092198,-0.000689,0.000909,32.000000,-235.811880,139.670714,-0.489498,19.565928,0.682382,402397.961276,0.771708,39.836397,22.771066,2.523726,0.025342,0.027841,182.030278,32.000000,198.353318,185.502609,183.238443,168.665974,32.000000,164.990142,68.488128,57.216048,96.241628,100.000000,38.453352,45.748073,24.928628,20.524890,7.530266,49.741726,30.779781
54.995443,85.144371,139.160024,161.231428,84.100096,82.231942,29.893129,14.194979,138.901527,0.863720,84.440100,55.275710,159.347671,139.699677,157.093132,139.341433,76.896691,137.963690,-0.000690,0.000900,32.000000,-235.815511,139.615364,-0.489295,19.599655,0.683144,402431.079501,0.768730,39.851589,22.667466,2.525625,0.029213,0.014574,182.885412,32.000000,198.024674,183.915058,186.390970,169.382968,32.000000,164.105183,68.499102,57.211160,96.221245,100.000000,38.491016,45.748073,24.943390,20.524890,7.448422,49.738717,30.715731
54.989197,85.095532,139.141621,161.222756,84.096575,82.238894,29.578688,14.203256,138.960307,0.863506,84.416642,55.317287,159.401000,139.758360,157.131507,139.344821,76.877388,138.029754,-0.000690,0.000911,32.000000,-235.811496,139.609120,-0.489434,19.585729,0.685512,402506.772226,0.769825,39.897223,22.748533,2.529871,0.030281,0.007135,184.086886,32.000000,196.604725,184.238828,189.549355,169.628864,32.000000,164.326117,68.501460,57.194590,96.239799,100.000000,38.488637,45.748073,24.959777,20.524890,7.280061,49.741707,30.768482
54.985530,85.059386,139.193657,161.214085,84.109840,82.250316,29.681693,14.201686,138.989463,0.863424,84.523143,55.348692,159.375228,139.786153,157.048671,139.362971,76.817679,137.966642,-0.000691,0.000910,32.000000,-235.808968,139.553218,-0.489405,19.563279,0.684575,402540.953658,0.764682,39.907783,22.679510,2.530392,0.029349,0.008629,184.534564,32.000000,196.113978,185.488342,190.215656,168.648493,32.000000,165.244396,68.444732,57.172062,96.271964,100.000000,38.504742,45.748073,24.943117,20.524890,7.155464,49.737399,30.753295
54.941503,85.029034,139.147273,161.216602,84.135935,82.266876,29.788728,14.204112,139.014607,0.863588,84.600460,55.276234,159.323989,139.805218,156.888195,139.327423,76.837797,137.980985,-0.000690,0.000939,32.000000,-235.798183,139.488259,-0.489598,19.626667,0.685026,402556.318498,0.772880,39.864936,22.730417,2.530345,0.034048,0.022322,183.962534,32.000000,196.832679,186.390928,187.261890,167.352760,32.000000,166.347769,68.403526,57.182124,96.263062,100.000000,38.500669,45.748073,24.946383,20.524890,7.156068,49.747027,30.772664
54.869620,85.029034,139.216609,161.216602,84.160637,82.285976,29.855956,14.201401,139.021375,0.863714,84.603468,55.228852,159.271859,139.730568,156.939732,139.289834,76.911222,138.029368,-0.000690,0.000970,32.000000,-235.806959,139.445574,-0.490155,19.606106,0.686180,402668.065923,0.770293,39.832311,22.759934,2.531460,0.034304,0.022974,182.449275,32.000000,197.908547,186.323865,183.256311,167.543336,32.000000,166.038939,68.392933,57.219843,96.280945,100.000000,38.517502,45.748073,25.000127,20.524890,7.051027,49.744165,30.925782
54.816669,85.016066,139.080415,161.214085,84.167781,82.299990,29.805503,14.206966,138.920706,0.863828,84.499665,55.184712,159.271859,139.779688,157.035989,139.318869,76.954317,137.945640,-0.000691,0.000984,32.000000,-235.800246,139.433355,-0.490859,19.546835,0.684458,402702.379844,0.768292,39.844221,22.746679,2.532644,0.035759,0.012252,182.053265,32.000000,198.648666,185.090202,183.492672,168.869665,32.000000,165.443097,68.394596,57.256920,96.300559,100.000000,38.547455,45.748073,25.015488,20.524890,7.006227,49.754167,31.073837
54.861702,85.006960,139.311171,161.221358,84.163730,82.311419,29.809099,14.202400,138.888845,0.864039,84.307595,55.376533,159.313605,139.558652,157.069920,139.185875,76.916006,137.963111,-0.000689,0.001027,32.000000,-235.801534,139.460441,-0.491169,19.559844,0.686799,402709.069053,0.767834,39.913280,22.696398,2.537226,0.021220,0.000000,182.932868,32.000000,197.852904,183.955440,187.107529,169.580107,32.000000,163.924099,68.385407,57.223170,96.271536,100.000000,38.561438,45.748073,24.997691,20.524890,6.974759,49.747175,31.061365
54.851349,84.994268,139.085584,161.235064,84.171393,82.320366,29.936897,14.206110,138.766382,0.864241,84.296331,55.541219,159.374347,139.647025,157.067038,139.213869,76.855595,137.758690,-0.000689,0.001041,32.000000,-235.800119,139.179440,-0.491082,19.500494,0.689044,402716.338000,0.770049,39.951226,22.613246,2.537192,0.022782,0.017083,184.194251,32.000000,196.311317,184.455627,190.045201,169.787198,32.000000,164.136453,68.346062,57.191722,96.311061,100.000000,38.498891,45.748073,24.995637,20.524890,6.974829,49.748365,31.007806
54.859334,84.994268,139.250968,161.235064,84.178205,82.316540,29.923123,14.198261,138.810179,0.864134,84.499855,55.445004,159.368344,139.568380,156.972313,139.109537,76.847519,137.802752,-0.000689,0.001069,32.000000,-235.808295,139.309786,-0.491116,19.487171,0.689221,402804.591654,0.769358,39.898816,22.659918,2.539316,0.031718,0.013300,184.670351,32.000000,195.947215,185.776686,190.141225,168.327363,32.000000,165.401004,68.324879,57.182052,96.326910,100.000000,38.544830,45.748073,24.993916,20.524890,6.930722,49.743428,30.943977
54.914033,85.014686,139.063703,161.251569,84.171500,82.316600,29.749503,14.197262,138.849223,0.863869,84.604632,55.503132,159.326956,139.480108,156.871540,139.021997,76.920635,137.859050,-0.000688,0.001075,32.000000,-235.807163,139.398199,-0.491136,19.541092,0.690315,402932.223139,0.766291,39.896078,22.622463,2.535682,0.037243,0.018224,183.798271,32.000000,196.893334,186.227631,186.611000,167.130441,32.000000,166.345498,68.302865,57.219996,96.339257,100.000000,38.477175,45.748073,24.995102,20.524890,7.001664,49.750843,30.838034
54.898295,85.031793,139.116839,161.256324,84.165507,82.319156,29.809954,14.208964,138.864520,0.863601,84.627718,55.237553,159.273456,139.614318,156.914532,139.212486,76.935037,137.814107,-0.000689,0.001079,32.000000,-235.799068,139.433069,-0.491080,19.585178,0.691523,402923.406167,0.766486,39.888401,22.651642,2.538328,0.035561,0.020221,182.247793,32.000000,198.208448,186.084345,183.270380,167.682354,32.000000,166.659368,68.328178,57.241855,96.344489,100.000000,38.494786,45.748073,24.972444,20.524890,7.061243,49.753076,30.845298
54.839186,85.029310,139.158033,161.251569,84.161812,82.329357,29.789062,14.203684,138.905656,0.863559,84.524686,55.214892,159.260916,139.625187,156.989912,139.112678,76.986728,137.874777,-0.000689,0.001118,32.000000,-235.803528,139.415226,-0.491415,19.592049,0.687810,402809.116093,0.770162,39.856256,22.605483,2.532389,0.037783,0.028439,182.085227,32.000000,198.543319,185.014395,183.870628,169.027669,32.000000,164.828247,68.328048,57.248465,96.315359,100.000000,38.493036,45.748073,24.963645,20.524890,7.061566,49.743831,30.952634
54.817488,85.029310,139.223134,161.251569,84.165261,82.342025,29.686670,14.199688,138.972429,0.863451,84.368380,55.155668,159.303806,139.705528,157.058963,139.194572,76.942765,137.790630,-0.000689,0.001166,32.000000,-235.808671,139.394098,-0.491550,19.551373,0.686842,402823.141863,0.768897,39.888481,22.569562,2.534083,0.028790,0.010995,183.127930,32.000000,197.616646,184.064381,187.261607,169.940234,32.000000,163.522708,68.344651,57.216416,96.315019,100.000000,38.542904,45.748073,25.007354,20.524890,7.053246,49.743998,30.749847
