OSU 80 Ton Compressor Load Stand
54.814814,85.012203,139.131026,161.246813,84.164763,82.350003,29.503428,14.207537,138.864891,0.863232,84.356568,55.176674,159.374018,139.546825,157.079163,139.214319,76.905255,137.855939,-0.000690,0.001178,32.000000,-235.802789,139.247762,-0.491150,19.538627,0.687798,402812.990787,0.770430,39.942815,22.546919,2.537566,0.029827,0.010138,184.275741,32.000000,195.985429,184.553650,190.262993,169.572780,32.000000,164.409490,68.328652,57.171550,96.323409,100.000000,38.511232,45.748073,25.018740,20.524890,6.994057,49.742464,30.788585
54.833367,84.994543,139.183744,161.249331,84.162132,82.353591,29.874764,14.204683,138.824936,0.863127,84.513234,55.203058,159.403099,139.498621,156.972062,139.142525,76.861523,137.898303,-0.000689,0.001209,32.000000,-235.809086,139.265140,-0.490403,19.543531,0.690008,402952.061658,0.773539,39.963682,22.550592,2.539758,0.029947,0.016442,184.621489,32.000000,195.887621,185.632097,190.078023,167.925018,32.000000,165.699304,68.317534,57.189356,96.341009,100.000000,38.532948,45.748073,24.997428,20.524890,6.932835,49.747362,30.597169
54.840663,85.006132,139.055005,161.255764,84.159589,82.357405,29.759310,14.199260,138.762637,0.862915,84.634274,55.280154,159.327951,139.447197,156.884619,139.152259,76.958568,137.911816,-0.000688,0.001217,32.000000,-235.805002,139.227248,-0.490204,19.540699,0.690048,403033.816818,0.778428,39.949147,22.619375,2.538201,0.032607,0.006856,183.734716,32.000000,197.272183,186.355615,185.875261,167.224901,32.000000,166.756667,68.311033,57.227008,96.361468,100.000000,38.496262,45.748073,25.010849,20.524890,6.932779,49.747863,30.520354
54.824965,85.006132,139.235545,161.255764,84.157066,82.358662,29.786749,14.204968,138.838624,0.862525,84.612129,55.226085,159.237090,139.556327,156.966777,139.173776,77.025357,137.825783,-0.000689,0.001196,32.000000,-235.802244,139.220556,-0.490418,19.555910,0.689872,403093.973614,0.768469,39.913645,22.683385,2.538304,0.034147,0.006718,182.080396,32.000000,198.185731,186.106145,182.766705,167.929693,32.000000,166.012623,68.339985,57.286683,96.366831,100.000000,38.554568,45.748073,25.002711,20.524890,6.973061,49.745178,30.612503
54.751079,85.018825,139.125807,161.262758,84.146277,82.354809,29.593366,14.206253,138.882892,0.862629,84.521546,55.215511,159.279624,139.537221,157.035471,139.100253,77.056365,137.764709,-0.000688,0.001216,32.000000,-235.802271,139.201119,-0.490793,19.542482,0.689218,402969.855119,0.771396,39.918217,22.592808,2.535619,0.037666,0.014214,182.154934,32.000000,198.442826,184.823741,183.856665,169.377452,32.000000,164.319590,68.361183,57.284991,96.364160,100.000000,38.522424,45.748073,25.011459,20.524890,7.017259,49.743811,30.490346
54.763771,85.031793,139.200278,161.275066,84.127959,82.348744,29.813457,14.205111,138.761624,0.862446,84.417796,55.302573,159.338168,139.621558,157.062844,139.086236,76.966210,137.769607,-0.000688,0.001218,32.000000,-235.805871,139.209278,-0.491369,19.511640,0.689906,402875.711227,0.770938,39.933314,22.484833,2.539638,0.027711,0.013791,183.407922,32.000000,197.351587,184.073622,187.881353,169.709603,32.000000,163.925383,68.353915,57.275941,96.343989,100.000000,38.548058,45.748073,25.034819,20.524890,7.062502,49.741048,30.634440
54.814443,85.042002,139.146410,161.278423,84.095258,82.343642,29.963214,14.200545,138.814587,0.862501,84.500199,55.438840,159.411491,139.507207,157.082770,139.120458,76.928113,137.838009,-0.000689,0.001230,32.000000,-235.806668,139.383533,-0.491492,19.513581,0.690895,402850.640641,0.777103,40.017104,22.424575,2.541061,0.030527,0.020022,184.302409,32.000000,195.924462,184.530627,190.400929,169.040850,32.000000,164.572575,68.367548,57.240884,96.378770,100.000000,38.520960,45.748073,25.039171,20.524890,7.062825,49.743782,30.532533
54.799304,85.042002,139.111851,161.278423,84.064609,82.333564,29.858781,14.206681,138.690791,0.862295,84.703675,55.360996,159.446237,139.460816,156.996450,138.966387,76.937732,137.623608,-0.000689,0.001240,32.000000,-235.801843,139.371559,-0.491372,19.501097,0.692173,402972.135537,0.771140,40.017854,22.517077,2.541831,0.037938,0.010341,184.682928,32.000000,196.261726,185.772265,189.650828,167.993646,32.000000,166.058742,68.361441,57.257447,96.388983,100.000000,38.516770,45.748073,25.019754,20.524890,7.098684,49.739641,30.594235
54.804320,85.084495,138.995845,161.284297,84.059863,82.321035,29.735748,14.211533,138.826393,0.862102,84.770022,55.368447,159.335553,139.545437,156.883181,139.058758,76.982925,137.799373,-0.000689,0.001275,32.000000,-235.797482,139.435311,-0.491411,19.541512,0.691013,402998.692346,0.766485,39.979303,22.587932,2.538499,0.030914,0.019507,183.437215,32.000000,197.255622,186.494436,185.463507,167.366266,32.000000,166.316042,68.340216,57.268379,96.400989,100.000000,38.533332,45.748073,25.012793,20.524890,7.246871,49.741392,30.628277
54.789777,85.100775,139.126905,161.288493,84.097878,82.308470,29.977648,14.199974,138.794404,0.862001,84.694272,55.360624,159.235372,139.629470,156.960525,139.022590,77.026518,137.784875,-0.000690,0.001308,32.000000,-235.805272,139.356531,-0.491251,19.505267,0.691418,402938.142160,0.769303,39.993869,22.475594,2.538570,0.029148,0.017934,182.123794,32.000000,198.059227,186.015669,182.844542,168.180724,32.000000,165.843711,68.354718,57.366490,96.392919,100.000000,38.530381,45.748073,25.017836,20.524890,7.304285,49.745031,30.643538
54.838627,85.102706,139.075041,161.285696,84.099493,82.296746,29.764875,14.208108,138.835716,0.862101,84.603445,55.214118,159.287940,139.574964,157.037392,139.104227,77.020651,137.834962,-0.000691,0.001345,32.000000,-235.799924,139.243112,-0.491088,19.531834,0.689254,402851.061238,0.772372,40.031536,22.514618,2.536221,0.037299,0.016610,182.442626,32.000000,198.311002,184.471239,184.528571,169.313964,32.000000,164.231809,68.376602,57.345695,96.366252,100.000000,38.555281,45.748073,25.012048,20.524890,7.305311,49.742582,30.617052
54.823412,85.102706,139.158158,161.285696,84.106239,82.291656,29.697613,14.207252,138.743825,0.861938,84.539149,55.204328,159.353855,139.558284,157.049132,139.015036,76.990722,137.804559,-0.000691,0.001369,32.000000,-235.800944,139.150723,-0.491346,19.550166,0.691388,402743.926513,0.766274,40.061807,22.464081,2.539286,0.030808,0.014131,183.448232,32.000000,197.180236,183.842066,188.346263,169.604219,32.000000,163.904491,68.393275,57.316248,96.345025,100.000000,38.543284,45.748073,25.002461,20.524890,7.313059,49.738805,30.553369
54.792959,85.106569,139.144324,161.289053,84.097057,82.289082,29.726716,14.207680,138.941032,0.862021,84.619305,55.214502,159.409877,139.675674,157.076999,139.164101,76.958173,137.854613,-0.000691,0.001356,32.000000,-235.807400,139.199446,-0.491102,19.602592,0.689332,402679.286793,0.770897,40.016748,22.493935,2.536078,0.031931,0.012621,184.551620,32.000000,196.010528,184.896843,190.270311,169.290198,32.000000,165.003491,68.404844,57.335977,96.383621,100.000000,38.530384,45.748073,25.014956,20.524890,7.327537,49.741195,30.640236
54.771500,85.103810,139.160551,161.287934,84.096611,82.291653,29.599473,14.196121,138.873414,0.861870,84.736642,55.254598,159.419716,139.733281,156.989859,139.184486,76.920616,137.908676,-0.000692,0.001373,32.000000,-235.808469,139.306504,-0.490867,19.612925,0.689324,402707.434741,0.772829,40.031380,22.509305,2.538298,0.036326,0.017876,184.588270,32.000000,196.220653,186.246439,189.150357,167.618769,32.000000,165.947286,68.381622,57.328875,96.384316,100.000000,38.549512,45.748073,25.030005,20.524890,7.319036,49.744696,30.642217
54.812904,85.089738,139.166600,161.285416,84.074325,82.292364,29.653466,14.203399,138.802896,0.862037,84.809343,55.156941,159.346541,139.585589,156.980271,139.140262,76.976385,137.743409,-0.000692,0.001409,32.000000,-235.802994,139.345924,-0.490554,19.603117,0.687850,402762.871663,0.772522,40.064540,22.565821,2.539456,0.038196,0.020266,183.401200,32.000000,197.373031,186.663625,184.568027,167.425752,32.000000,166.424571,68.371893,57.388526,96.410288,100.000000,38.534439,45.748073,25.013327,20.524890,7.320092,49.746024,30.576406
54.805245,85.089738,139.187152,161.285416,84.041726,82.285522,29.905862,14.203541,138.766101,0.862214,84.678684,55.448822,159.258746,139.602370,157.043224,139.080103,76.993400,137.805093,-0.000693,0.001421,32.000000,-235.801704,139.352430,-0.490461,19.493308,0.687919,402840.498995,0.776193,40.082432,22.629258,2.540747,0.026145,0.013757,182.155290,32.000000,198.086615,185.794882,182.993406,168.079737,32.000000,165.841263,68.346856,57.398542,96.383867,100.000000,38.565073,45.748073,25.009394,20.524890,7.272167,49.741972,30.574939
54.846647,85.097464,139.076808,161.281500,84.028475,82.281654,29.686157,14.203113,138.826799,0.862521,84.577172,55.520516,159.302869,139.508797,157.118414,139.050665,77.044981,137.769732,-0.000693,0.001440,32.000000,-235.806394,139.457566,-0.490316,19.493544,0.687645,402722.506758,0.774123,40.028518,22.494353,2.538939,0.033848,0.000260,182.468083,32.000000,198.213796,184.198922,185.227759,169.337507,32.000000,164.217625,68.406809,57.382622,96.384014,100.000000,38.547136,45.748073,24.990416,20.524890,7.299945,49.751433,30.516759
54.836731,85.121469,139.175151,161.286255,84.009452,82.272703,29.705972,14.202114,138.826617,0.862970,84.547351,55.637122,159.328883,139.508124,157.109772,139.109316,76.956261,137.736574,-0.000695,0.001429,32.000000,-235.810671,139.311682,-0.490378,19.517462,0.691688,402665.908441,0.767643,40.035887,22.506883,2.539668,0.023705,0.015746,183.853646,32.000000,197.042464,184.139438,188.967813,169.980161,32.000000,164.275401,68.415582,57.351071,96.358809,100.000000,38.565221,45.748073,24.988868,20.524890,7.384331,49.746840,30.602892
54.924892,85.144371,139.061629,161.288773,83.986306,82.263834,29.785712,14.206253,138.825526,0.862986,84.614988,55.557443,159.433702,139.567562,157.039743,139.124374,76.918400,137.712146,-0.000696,0.001396,32.000000,-235.802271,139.271278,-0.490067,19.521108,0.690443,402557.345180,0.772667,40.003794,22.438366,2.535739,0.028644,0.010430,184.581880,32.000000,195.792770,185.259106,190.414418,169.157914,32.000000,164.700634,68.427416,57.345370,96.377721,100.000000,38.537152,45.748073,24.955115,20.524890,7.385567,49.734045,30.588219
54.926725,85.144371,139.138388,161.288773,83.950566,82.254913,29.696687,14.198547,138.725150,0.863067,84.777728,55.506528,159.454676,139.495095,156.953576,139.055551,76.951254,137.761247,-0.000696,0.001391,32.000000,-235.810960,139.257045,-0.490000,19.559476,0.690241,402683.130960,0.772264,40.037334,22.511202,2.537991,0.023499,0.013724,184.389243,32.000000,196.257521,186.277408,188.442559,167.740662,32.000000,165.901801,68.391134,57.349046,96.389732,100.000000,38.557347,45.748073,24.929214,20.524890,7.466518,49.744844,30.618593
54.913092,85.122573,139.119080,161.284577,83.917433,82.249825,29.472729,14.199403,138.838452,0.862984,84.811700,55.413170,159.361230,139.527272,156.932338,139.274635,76.973431,137.869679,-0.000695,0.001374,32.000000,-235.811579,139.320718,-0.490227,19.568629,0.688136,402688.230045,0.768811,39.975512,22.537360,2.531851,0.025128,0.004021,183.122604,32.000000,197.537842,186.582495,184.580452,167.393931,32.000000,166.682830,68.424700,57.401594,96.426314,100.000000,38.573587,45.748073,24.931001,20.524890,7.392187,49.746358,30.585137
54.935442,85.112364,139.166292,161.280661,83.899496,82.244831,29.708175,14.207394,138.829609,0.862889,84.702747,55.432208,159.264123,139.651899,156.991995,139.210753,77.025253,137.848614,-0.000694,0.001379,32.000000,-235.798834,139.213193,-0.490493,19.552946,0.687090,402592.693566,0.771004,39.973750,22.528028,2.533164,0.021638,0.005506,182.131502,32.000000,198.325355,185.688727,183.106320,168.386847,32.000000,165.625688,68.455478,57.423093,96.404963,100.000000,38.568189,45.748073,24.923052,20.524890,7.357968,49.745188,30.635540
54.889579,85.100499,139.048541,161.273667,83.878683,82.244742,29.824718,14.204968,138.978036,0.862915,84.518929,55.200745,159.338781,139.780626,157.086105,139.231959,76.993635,137.771750,-0.000693,0.001383,32.000000,-235.805522,139.422384,-0.490324,19.591630,0.686787,402516.406249,0.776984,39.965046,22.557776,2.533441,0.029057,0.009093,182.753118,32.000000,198.167715,184.213270,185.458388,169.546662,32.000000,164.349148,68.477230,57.430812,96.382086,100.000000,38.612668,45.748073,24.931949,20.524890,7.359111,49.741726,30.781908
54.904977,85.100499,139.135784,161.273667,83.873255,82.247278,29.608478,14.202828,138.951216,0.862816,84.480463,55.270889,159.371804,139.640807,157.135445,139.246279,76.946333,137.929259,-0.000693,0.001370,32.000000,-235.803565,139.627292,-0.489701,19.608939,0.687205,402390.024537,0.770418,39.933372,22.495868,2.533270,0.024527,0.013282,183.965385,32.000000,196.632193,184.351521,189.237495,169.989453,32.000000,163.814792,68.455916,57.379726,96.391359,100.000000,38.564911,45.748073,24.928328,20.524890,7.318956,49.753036,30.615071
54.833887,85.071251,139.029392,161.264996,83.859066,82.243442,29.754527,14.198975,138.883296,0.862772,84.536958,55.486489,159.394110,139.652940,157.080816,139.172346,76.901262,137.889493,-0.000693,0.001360,32.000000,-235.808401,139.434174,-0.489770,19.517987,0.685877,402443.795116,0.768083,39.965562,22.490678,2.533241,0.029103,0.007129,184.586053,32.000000,195.827795,185.374895,190.225544,169.077848,32.000000,165.024660,68.444799,57.373938,96.394364,100.000000,38.582252,45.748073,24.948629,20.524890,7.218274,49.748552,30.390567
54.859764,85.066560,139.121188,161.261079,83.823117,82.237034,29.645524,14.203969,138.766693,0.862682,84.695516,55.500255,159.421710,139.565279,156.956752,139.087050,76.910512,137.837680,-0.000692,0.001345,32.000000,-235.801931,139.557949,-0.488667,19.525409,0.685530,402526.180930,0.773480,39.950768,22.613391,2.534120,0.020248,0.021807,184.368655,32.000000,196.409741,186.398744,188.142884,167.433187,32.000000,166.418553,68.425396,57.390083,96.400594,100.000000,38.563013,45.748073,24.950052,20.524890,7.202703,49.741854,30.601718
54.917741,85.083115,139.023921,161.267793,83.800790,82.226903,29.526371,14.202971,138.751638,0.862361,84.783882,55.441266,159.341782,139.566075,156.941146,139.232569,76.935287,137.814317,-0.000693,0.001324,32.000000,-235.806373,139.274032,-0.488298,19.549274,0.689147,402574.891112,0.770679,39.989851,22.639429,2.535465,0.029703,0.030326,182.801045,32.000000,197.765081,186.434964,183.984892,167.364727,32.000000,166.556037,68.428165,57.455652,96.415569,100.000000,38.570023,45.748073,24.923908,20.524890,7.203381,49.740182,30.546032
54.942454,85.083115,139.204377,161.267793,83.808502,82.223316,29.602104,14.208964,138.806500,0.862201,84.694106,55.483321,159.261022,139.667824,157.005495,139.152021,76.951875,137.869773,-0.000694,0.001355,32.000000,-235.797920,139.209052,-0.487810,19.552684,0.688928,402513.315746,0.773046,39.960279,22.605375,2.535942,0.043395,0.009881,182.154583,32.000000,198.435065,185.571372,183.029901,168.683988,32.000000,165.515799,68.397179,57.480279,96.389132,100.000000,38.593721,45.748073,24.903520,20.524890,7.261683,49.749545,30.796068
54.906202,85.117882,139.140385,161.274786,83.826871,82.229706,29.674252,14.200545,138.784515,0.862244,84.488666,55.465480,159.338912,139.685341,157.081330,139.092263,76.950551,137.819890,-0.000692,0.001328,32.000000,-235.808307,139.252517,-0.487677,19.544082,0.686632,402419.296744,0.775210,39.921123,22.569412,2.531494,0.031623,0.014664,182.808441,32.000000,197.820304,184.351088,186.107352,169.688649,32.000000,163.839465,68.408783,57.446544,96.372140,100.000000,38.595566,45.748073,24.895963,20.524890,7.383424,49.745709,30.750360
54.903421,85.115951,139.143973,161.274506,83.846129,82.241179,29.583493,14.204255,138.884000,0.862505,84.514333,55.556257,159.368728,139.637503,157.127455,139.166869,76.921896,137.869797,-0.000692,0.001308,32.000000,-235.803449,139.231590,-0.487826,19.588587,0.687081,402366.358297,0.772814,39.897390,22.579376,2.533640,0.039313,0.014606,184.152385,32.000000,196.403845,184.467949,189.422543,169.986386,32.000000,163.967258,68.411779,57.413776,96.396838,100.000000,38.580286,45.748073,24.911444,20.524890,7.377913,49.747185,30.926736
54.911011,85.090565,139.233832,161.266954,83.871557,82.248809,29.596782,14.203256,138.908170,0.862451,84.556565,55.240941,159.417383,139.745473,157.038477,139.279792,76.844639,137.909935,-0.000692,0.001303,32.000000,-235.804284,139.591498,-0.487585,19.627953,0.687695,402450.703666,0.771615,39.966976,22.556817,2.534147,0.042808,0.026649,184.656389,32.000000,195.766323,185.521033,190.314370,168.719391,32.000000,165.302428,68.405235,57.409251,96.398955,100.000000,38.598943,45.748073,24.901025,20.524890,7.379093,49.746290,31.117197
54.918474,85.090565,139.134561,161.266954,83.892770,82.258906,29.540227,14.205539,138.975501,0.862783,84.667330,55.165904,159.403171,139.807298,156.959677,139.408710,76.888046,138.070235,-0.000691,0.001298,32.000000,-235.803804,139.543203,-0.486942,19.646678,0.686288,402551.657704,0.774129,39.967716,22.609366,2.534341,0.036682,0.021335,184.127290,32.000000,196.523587,186.292053,187.453409,166.986422,32.000000,166.471345,68.402427,57.454847,96.438588,100.000000,38.584948,45.748073,24.891750,20.524890,7.291914,49.747735,31.037080
54.878396,85.037588,139.201337,161.256604,83.905899,82.262818,29.644248,14.206538,138.959176,0.862694,84.636693,55.202964,159.302822,139.821510,156.985880,139.337020,76.930987,138.012141,-0.000690,0.001272,32.000000,-235.801657,139.540122,-0.486352,19.606054,0.685303,402680.504846,0.773689,39.935039,22.705836,2.535627,0.030374,0.018650,182.624545,32.000000,198.010272,186.529023,183.465367,167.650609,32.000000,166.480294,68.397195,57.460919,96.437120,100.000000,38.616137,45.748073,24.917527,20.524890,7.108615,49.750184,31.091812
54.847538,85.006132,139.154599,161.245694,83.917015,82.267571,29.515282,14.201972,139.012303,0.862341,84.519426,55.260286,159.277184,139.782850,157.043593,139.331639,76.930773,138.010186,-0.000689,0.001281,32.000000,-235.805077,139.328507,-0.486345,19.598029,0.684086,402660.373050,0.775151,39.927869,22.739120,2.533475,0.037162,0.011990,182.159635,32.000000,198.366900,185.549763,183.227562,168.858254,32.000000,165.256855,68.378859,57.448660,96.399080,100.000000,38.597108,45.748073,24.927308,20.524890,6.999725,49.748817,31.090932
54.846886,85.013030,139.167381,161.245414,83.941586,82.276575,29.592339,14.202828,138.898753,0.862607,84.383992,55.514220,159.325525,139.783543,157.052054,139.246931,76.932286,138.069646,-0.000689,0.001251,32.000000,-235.804712,139.349269,-0.486378,19.536607,0.686404,402570.541128,0.772981,39.913399,22.668392,2.536542,0.027122,0.010369,182.993435,32.000000,197.666908,184.243941,186.467105,169.955296,32.000000,163.520242,68.413537,57.445886,96.393316,100.000000,38.616530,45.748073,24.957567,20.524890,6.999787,49.739582,30.847719
54.862736,85.013030,139.156889,161.245414,83.946263,82.280471,29.423292,14.198975,138.822497,0.863004,84.406295,55.470733,159.385611,139.537447,157.099469,139.279586,76.877166,137.942709,-0.000691,0.001237,32.000000,-235.809385,139.429443,-0.486556,19.519928,0.686890,402572.161866,0.776820,39.911606,22.667672,2.537117,0.032595,0.009756,184.230432,32.000000,196.084549,184.564152,189.985343,169.788427,32.000000,164.143309,68.407976,57.406131,96.386897,100.000000,38.602100,45.748073,24.918019,20.524890,7.023860,49.753272,30.600177
54.907384,85.037036,139.195582,161.253527,83.953137,82.281704,29.463637,14.205825,138.936072,0.863033,84.584808,55.446070,159.419214,139.656365,157.016911,139.278286,76.862223,137.856022,-0.000692,0.001263,32.000000,-235.804994,139.476919,-0.486171,19.534667,0.689207,402622.137842,0.774905,39.919130,22.694598,2.537380,0.027233,0.012116,184.761378,32.000000,195.764709,185.677641,190.177854,168.422225,32.000000,165.639457,68.400191,57.408774,96.406492,100.000000,38.582833,45.748073,24.906481,20.524890,7.107466,49.744805,30.792253
54.889700,85.064076,139.104465,161.264436,83.975512,82.285603,29.626602,14.200402,138.964153,0.863279,84.702876,55.463226,159.376953,139.694333,156.923947,139.231630,76.876017,137.904795,-0.000692,0.001260,32.000000,-235.809105,139.540676,-0.485953,19.607103,0.689531,402720.535595,0.779149,39.903893,22.688994,2.536456,0.028919,0.011861,184.034923,32.000000,196.794737,186.348952,187.104833,167.243520,32.000000,166.466889,68.396335,57.429720,96.405494,100.000000,38.585948,45.748073,24.898990,20.524890,7.201780,49.742641,30.652708
54.897626,85.072078,139.244076,161.268912,83.986983,82.293239,29.575297,14.203541,138.929866,0.863104,84.711570,55.343887,159.295508,139.657018,156.974771,139.282359,76.958509,138.004737,-0.000691,0.001226,32.000000,-235.804490,139.398278,-0.485616,19.572301,0.688599,402757.303789,0.777450,39.884994,22.662446,2.535098,0.034000,0.006871,182.426047,32.000000,198.020432,186.484633,182.973039,167.790639,32.000000,166.035655,68.394522,57.490644,96.437879,100.000000,38.614216,45.748073,24.891806,20.524890,7.202432,49.742670,30.595995
54.907634,85.072078,139.106794,161.268912,84.016290,82.303477,29.719159,14.205682,138.922527,0.863173,84.532063,55.461196,159.270344,139.653122,157.015219,139.240659,76.924682,137.878733,-0.000690,0.001229,32.000000,-235.802350,139.344944,-0.485165,19.541564,0.685915,402791.172397,0.773533,39.929025,22.671999,2.534254,0.033441,0.008411,182.174072,32.000000,198.372758,185.293879,183.408633,169.047410,32.000000,164.924083,68.376710,57.452800,96.389903,100.000000,38.591989,45.748073,24.882795,20.524890,7.230936,49.739022,30.656670
54.943794,85.065732,139.215144,161.267233,84.037162,82.316150,29.639405,14.203256,138.866003,0.863509,84.435843,55.595055,159.358724,139.634221,157.108743,139.287941,76.954090,137.951072,-0.000690,0.001246,32.000000,-235.803628,139.220802,-0.484755,19.520819,0.687844,402705.540638,0.774840,39.929411,22.637330,2.536432,0.029643,0.018077,183.185159,32.000000,197.472473,184.239001,187.213945,169.971155,32.000000,163.782514,68.411539,57.443861,96.365541,100.000000,38.633580,45.748073,24.867403,20.524890,7.209602,49.746653,30.594381
54.952130,85.071251,139.190449,161.265555,84.055048,82.331310,29.747191,14.207822,138.968305,0.863358,84.449785,55.470484,159.422928,139.597190,157.097258,139.285826,76.892126,137.869447,-0.000689,0.001256,32.000000,-235.797751,139.371232,-0.484802,19.565876,0.688123,402803.419240,0.771032,39.919795,22.610859,2.533469,0.034549,0.026295,184.340470,32.000000,195.899579,184.649904,190.160240,169.583564,32.000000,164.235246,68.388911,57.426831,96.380600,100.000000,38.626642,45.748073,24.852658,20.524890,7.229441,49.748660,30.613530
54.919307,85.069595,139.305054,161.264996,84.042032,82.340244,29.648683,14.196406,139.052663,0.863200,84.658365,55.295168,159.454227,139.829485,157.022204,139.310264,76.885109,138.014742,-0.000689,0.001225,32.000000,-235.811626,139.700654,-0.484552,19.620557,0.688983,402798.384726,0.772660,39.878720,22.616072,2.533774,0.038645,0.026629,184.813409,32.000000,195.889990,185.731039,189.980586,168.087979,32.000000,165.945664,68.378582,57.418472,96.407946,100.000000,38.630831,45.748073,24.844289,20.524890,7.230166,49.746486,30.804872
54.941069,85.069595,139.155945,161.264996,84.052348,82.355856,29.700758,14.207252,139.045204,0.863110,84.703361,55.205952,159.386475,139.808521,156.922548,139.454100,76.923833,138.085333,-0.000688,0.001190,32.000000,-235.796354,139.636121,-0.484434,19.662912,0.687273,402972.224289,0.769885,39.876234,22.638969,2.532940,0.034481,0.026027,183.890122,32.000000,196.923694,186.500426,186.162521,167.415696,32.000000,166.409645,68.353221,57.429845,96.417245,100.000000,38.621644,45.748073,24.847394,20.524890,7.225129,49.751364,30.958944
54.897362,85.054695,139.317441,161.264436,84.053571,82.367253,29.722868,14.210391,139.112901,0.863194,84.588039,55.326859,159.302072,139.873322,156.992300,139.571814,76.976609,138.128304,-0.000686,0.001197,32.000000,-235.796493,139.806172,-0.484180,19.663148,0.686538,403039.722781,0.773026,39.906100,22.715515,2.536541,0.035920,0.015676,182.276531,32.000000,198.114168,186.437034,182.716577,167.899386,32.000000,166.199564,68.397613,57.490407,96.402056,100.000000,38.646222,45.748073,24.863140,20.524890,7.174025,49.749771,30.824168
54.844522,84.999510,139.199385,161.253247,84.087083,82.381269,29.673580,14.199546,139.005301,0.863232,84.444109,55.221474,159.310490,139.851058,157.090953,139.400108,77.018033,138.049876,-0.000688,0.001196,32.000000,-235.807831,139.626457,-0.483787,19.578333,0.684060,403047.347808,0.771484,39.885200,22.710553,2.532822,0.039911,0.018020,182.333494,32.000000,198.362363,185.062620,183.860436,169.406627,32.000000,164.424961,68.428944,57.472869,96.403938,100.000000,38.647661,45.748073,24.889822,20.524890,6.982874,49.747076,30.971636
54.866560,84.963088,139.275136,161.240379,84.087216,82.390151,29.722911,14.208536,138.903154,0.863390,84.260152,55.549980,159.395186,139.879623,157.103409,139.474290,76.957939,138.079762,-0.000689,0.001208,32.000000,-235.802282,139.266382,-0.483371,19.539571,0.685645,403021.677126,0.771657,39.912281,22.678320,2.537780,0.026233,0.007167,183.278012,32.000000,197.262351,184.220425,187.520908,169.731339,32.000000,163.835918,68.451808,57.437065,96.375745,100.000000,38.655654,45.748073,24.881316,20.524890,6.982869,49.745198,30.951314
54.866371,84.963088,139.242891,161.240379,84.089958,82.389848,29.799393,14.202971,138.924719,0.862947,84.335682,55.513876,159.422008,139.662972,157.117849,139.293360,76.883218,137.998779,-0.000689,0.001160,32.000000,-235.805553,139.289369,-0.483363,19.500914,0.688802,402985.635454,0.773777,39.907883,22.599397,2.538073,0.027882,0.017375,184.374784,32.000000,195.888853,184.615549,190.495624,169.300050,32.000000,164.733661,68.440276,57.367248,96.376717,100.000000,38.669522,45.748073,24.874797,20.524890,6.856091,49.745247,30.889025
54.951447,84.968331,139.179718,161.239540,84.097259,82.388571,29.757111,14.206681,138.939706,0.862889,84.532627,55.538703,159.424643,139.678917,157.008389,139.237420,76.894805,137.943396,-0.000687,0.001148,32.000000,-235.802826,139.407780,-0.483210,19.533460,0.690247,403075.649167,0.772170,39.850276,22.673782,2.538434,0.023132,0.017553,184.651944,32.000000,196.036216,186.008927,189.816795,168.060763,32.000000,165.875371,68.437781,57.390417,96.410989,100.000000,38.651429,45.748073,24.831240,20.524890,6.873945,49.742788,30.952414
54.964302,85.021860,139.258253,161.246813,84.140851,82.387349,29.729254,14.200259,138.929362,0.862700,84.683617,55.439692,159.377650,139.666622,156.949183,139.223990,76.932577,138.019411,-0.000686,0.001143,32.000000,-235.802691,139.535638,-0.483312,19.579539,0.691448,403191.568534,0.770188,39.850457,22.709770,2.537855,0.032933,0.010770,183.662201,32.000000,197.186489,186.631506,185.405006,167.399393,32.000000,166.544373,68.384633,57.413230,96.433845,100.000000,38.681140,45.748073,24.811528,20.524890,7.059578,49.740113,30.926002
54.927991,85.043106,139.295091,161.250170,84.144588,82.393705,29.916790,14.205254,138.826978,0.862996,84.648404,55.511773,159.272762,139.647474,157.027458,139.191337,77.031350,137.838638,-0.000684,0.001137,32.000000,-235.799500,139.600349,-0.483698,19.535794,0.688661,403138.023173,0.769980,39.773969,22.671686,2.532776,0.035057,0.010982,182.220935,32.000000,198.042471,186.284951,182.780434,168.214630,32.000000,165.783043,68.394346,57.443290,96.411731,100.000000,38.667140,45.748073,24.821301,20.524890,7.059801,49.744873,31.007073
54.932788,85.043106,139.286234,161.250170,84.153943,82.394982,29.932171,14.198119,138.887669,0.863001,84.445493,55.382810,159.244541,139.758769,157.062198,139.224294,77.001335,137.791019,-0.000683,0.001181,32.000000,-235.812044,139.402807,-0.483827,19.563332,0.687357,403125.772990,0.770595,39.815159,22.670281,2.533613,0.030039,0.020096,182.290928,32.000000,198.158138,184.792329,184.010552,169.344458,32.000000,164.249714,68.385215,57.420138,96.376738,100.000000,38.699004,45.748073,24.819489,20.524890,7.133975,49.745719,30.978753
54.965770,85.028758,139.230188,161.252408,84.166503,82.391107,29.735842,14.210677,138.953181,0.862796,84.368815,55.276951,159.348181,139.741638,157.107230,139.255758,76.939915,137.998323,-0.000683,0.001198,32.000000,-235.801125,139.367560,-0.483634,19.647176,0.689736,403037.037770,0.766414,39.871269,22.484996,2.535958,0.027147,0.015479,183.584530,32.000000,197.271829,184.120097,188.277469,169.651240,32.000000,163.892928,68.364557,57.396679,96.337991,100.000000,38.691577,45.748073,24.798772,20.524890,7.084520,49.742552,31.103331
54.871288,84.998958,139.289578,161.253247,84.194846,82.387314,29.861202,14.205396,138.962611,0.862933,84.441863,55.089091,159.429965,139.779586,157.098275,139.356251,76.953210,137.875020,-0.000684,0.001227,32.000000,-235.804274,139.370275,-0.483592,19.612453,0.688653,403087.831956,0.765960,39.866661,22.492206,2.535576,0.038278,0.011095,184.532488,32.000000,195.928650,184.862989,190.321432,169.252855,32.000000,164.922932,68.368413,57.395531,96.391646,100.000000,38.706672,45.748073,24.845339,20.524890,6.981291,49.742287,31.104871
54.846748,84.971918,139.234421,161.248212,84.234045,82.393525,29.827715,14.208393,139.094560,0.863096,84.557500,55.127174,159.462095,139.795633,157.013486,139.503484,76.929537,138.017098,-0.000685,0.001249,32.000000,-235.800458,139.544262,-0.482759,19.632044,0.684863,403139.712471,0.770450,39.820648,22.652856,2.533034,0.034667,0.014261,184.625635,32.000000,196.179707,186.243643,189.117928,167.885902,32.000000,166.091062,68.350271,57.380519,96.407933,100.000000,38.721954,45.748073,24.847612,20.524890,6.981281,49.737173,30.963786
54.815417,84.971918,139.277692,161.248212,84.264183,82.398700,29.827877,14.205682,139.162943,0.863340,84.590992,55.054452,159.378113,139.835824,156.966634,139.398748,76.963150,138.081642,-0.000685,0.001253,32.000000,-235.801530,139.564066,-0.482406,19.673927,0.687731,403103.984481,0.768563,39.881600,22.580552,2.538478,0.037007,0.023577,183.468830,32.000000,197.385283,186.810961,184.925072,167.589994,32.000000,166.202727,68.382234,57.417117,96.400965,100.000000,38.708434,45.748073,24.874490,20.524890,6.887150,49.738913,30.906193
54.782588,84.950120,139.594359,161.247093,84.271034,82.401197,29.574586,14.202685,139.035080,0.863275,84.474992,55.156228,159.298257,139.825160,157.039810,139.459802,77.021423,138.087460,-0.000686,0.001256,32.000000,-235.804035,139.521748,-0.482671,19.615941,0.687119,403153.666107,0.769807,39.878151,22.672215,2.538609,0.042483,0.019353,182.146121,32.000000,198.126391,186.136421,182.780878,168.276292,32.000000,165.687339,68.360557,57.417901,96.366604,100.000000,38.755672,45.748073,24.889655,20.524890,6.811067,49.742129,30.710228
54.752702,84.939083,139.313164,161.246254,84.260290,82.403730,29.758647,14.205254,139.060367,0.863265,84.299508,55.144989,159.320721,139.808154,157.086868,139.447865,77.012307,138.029466,-0.000685,0.001272,32.000000,-235.801139,139.609812,-0.482537,19.631598,0.686411,403139.667135,0.770331,39.908283,22.669470,2.540849,0.030096,0.006533,182.527580,32.000000,198.242794,184.399953,184.790954,169.332996,32.000000,164.072193,68.394512,57.421555,96.350442,100.000000,38.732758,45.748073,24.908459,20.524890,6.772219,49.742356,30.783302
54.766014,84.938531,139.148809,161.251009,84.267108,82.403705,29.641779,14.208108,138.871509,0.863373,84.291721,55.402708,159.415676,139.712153,157.119048,139.240314,76.974774,137.988735,-0.000686,0.001285,32.000000,-235.800907,139.658840,-0.482429,19.532411,0.690613,403049.137690,0.777417,39.918070,22.613979,2.548152,0.025699,0.018187,183.720146,32.000000,197.078210,184.135906,188.626429,169.890504,32.000000,164.329126,68.407923,57.393862,96.331035,100.000000,38.750949,45.748073,24.947309,20.524890,6.771599,49.739838,30.714777
54.781802,84.938531,139.194836,161.251009,84.277184,82.401127,29.646047,14.207537,138.871592,0.863569,84.409176,55.416594,159.448241,139.572925,157.122263,139.333130,76.925770,137.892995,-0.000686,0.001303,32.000000,-235.803117,139.564453,-0.482041,19.515128,0.689008,403075.840198,0.773071,39.935800,22.595360,2.544407,0.027023,0.006623,184.517168,32.000000,195.967194,185.142900,190.444243,169.278952,32.000000,165.022151,68.413959,57.388604,96.363196,100.000000,38.691851,45.748073,24.900506,20.524890,6.769058,49.734330,30.604579
54.791008,84.955638,139.177970,161.259681,84.269114,82.392619,29.843223,14.203827,138.879486,0.863696,84.633793,55.207075,159.456327,139.586832,157.020157,139.269118,76.953142,137.899079,-0.000687,0.001292,32.000000,-235.803713,139.353042,-0.482480,19.563620,0.691419,403128.165829,0.775912,39.922434,22.613410,2.540788,0.029586,0.011193,184.513684,32.000000,196.336497,186.430851,188.787159,167.692578,32.000000,165.819960,68.443259,57.351314,96.387554,100.000000,38.728283,45.748073,24.889237,20.524890,6.827919,49.745886,30.625416
54.793102,85.000614,139.146008,161.271989,84.261606,82.386659,29.848391,14.202971,138.900366,0.863815,84.721845,55.221001,159.366425,139.610771,156.916785,139.241533,76.984585,137.919444,-0.000688,0.001300,32.000000,-235.804078,139.183479,-0.483074,19.560971,0.692017,403185.480179,0.775533,39.907239,22.616599,2.540896,0.022383,0.014020,183.343045,32.000000,197.468258,186.805265,184.380297,167.477374,32.000000,166.404082,68.428774,57.392242,96.365183,100.000000,38.679563,45.748073,24.894222,20.524890,6.983708,49.747165,30.563787
54.775141,85.021860,139.195920,161.279262,84.247624,82.382797,29.765123,14.203827,138.783057,0.863809,84.631616,55.337025,159.295059,139.525660,157.009048,139.166930,77.023758,137.796727,-0.000688,0.001315,32.000000,-235.804697,139.154151,-0.482734,19.510617,0.690032,403115.773735,0.770220,39.915486,22.592139,2.540161,0.035265,0.018102,182.191673,32.000000,198.215976,185.824402,183.017851,168.203448,32.000000,165.745271,68.477584,57.400421,96.347960,100.000000,38.698078,45.748073,24.897493,20.524890,6.983715,49.745139,30.671784
54.800640,85.021860,139.089573,161.279262,84.230923,82.376494,29.701619,14.207394,138.816207,0.863972,84.473199,55.347253,159.336824,139.598230,157.091314,139.136435,77.012195,137.790990,-0.000690,0.001341,32.000000,-235.795556,139.206014,-0.482616,19.541223,0.689953,403084.913555,0.770084,39.958447,22.570443,2.539480,0.027107,0.010318,182.669224,32.000000,198.197141,184.278732,185.618132,169.476236,32.000000,164.250639,68.502919,57.391974,96.312499,100.000000,38.666161,45.748073,24.886620,20.524890,7.057672,49.752741,30.510743
54.821297,85.032345,139.257737,161.289053,84.214633,82.362462,29.797308,14.200973,138.807007,0.863718,84.438403,55.177906,159.386966,139.564566,157.115170,139.252084,76.931179,137.798770,-0.000690,0.001337,32.000000,-235.803781,139.389019,-0.482823,19.595931,0.692276,403033.014476,0.772518,39.996977,22.472517,2.541224,0.029087,0.011293,184.001114,32.000000,196.975866,184.238216,189.039799,169.875711,32.000000,164.084556,68.473076,57.337718,96.301673,100.000000,38.697471,45.748073,24.880715,20.524890,7.094355,49.735727,30.622334
54.788713,85.053315,139.259271,161.298843,84.188581,82.348357,29.881634,14.201401,138.836854,0.863857,84.589725,55.103288,159.460818,139.545582,157.035230,139.187647,76.920304,137.907100,-0.000691,0.001332,32.000000,-235.807942,139.417348,-0.482903,19.587433,0.690185,403009.867892,0.773718,39.972440,22.481332,2.538101,0.031651,0.019139,184.671407,32.000000,195.884504,185.343286,190.405727,169.067750,32.000000,164.920541,68.477735,57.316741,96.286608,100.000000,38.736300,45.748073,24.890681,20.524890,7.167533,49.747411,30.584550
54.725352,85.042002,139.186142,161.302200,84.167294,82.340733,29.807972,14.200687,138.872914,0.864227,84.732690,54.961741,159.467808,139.707995,156.952024,139.172265,76.949108,137.929077,-0.000693,0.001321,32.000000,-235.809639,139.556461,-0.483005,19.632621,0.688753,403072.281771,0.770806,39.963054,22.566076,2.540212,0.032773,0.015764,184.399822,32.000000,196.404208,186.459194,188.135477,167.604167,32.000000,166.021687,68.512474,57.368798,96.311966,100.000000,38.698707,45.748073,24.893171,20.524890,7.168075,49.739858,30.605680
54.675580,85.042002,139.286779,161.302200,84.142081,82.338194,29.869224,14.203827,138.886513,0.864325,84.700613,55.055359,159.347916,139.624025,156.945033,139.226580,77.000867,137.869859,-0.000692,0.001328,32.000000,-235.806172,139.124293,-0.482972,19.593151,0.689463,403057.323014,0.769036,40.015372,22.628816,2.541751,0.026186,0.006232,183.109606,32.000000,197.746677,186.593914,184.148984,167.418633,32.000000,166.646620,68.515583,57.370686,96.282097,100.000000,38.750398,45.748073,24.959334,20.524890,7.129241,49.743919,30.745518
54.708619,85.015514,139.166145,161.289892,84.153800,82.338121,29.600421,14.200116,138.825600,0.864188,84.582907,55.367914,159.277840,139.570235,157.021225,139.154745,77.023240,137.764613,-0.000693,0.001349,32.000000,-235.802998,139.153704,-0.482801,19.520111,0.688359,402987.835961,0.771815,40.065055,22.610530,2.543358,0.029063,0.016500,182.267815,32.000000,198.386936,185.593166,183.163984,168.578536,32.000000,165.568324,68.531730,57.383680,96.253669,100.000000,38.692659,45.748073,24.947975,20.524890,7.037559,49.742670,30.794748
54.728051,85.019928,139.233808,161.296885,84.176668,82.334400,29.635427,14.195978,138.741377,0.864245,84.468354,55.296039,159.348786,139.403296,157.105573,139.124530,77.055824,137.747578,-0.000692,0.001354,32.000000,-235.812873,139.196718,-0.483005,19.533460,0.691018,402913.156055,0.770972,40.113009,22.530426,2.547514,0.028698,0.013770,182.904458,32.000000,198.120138,184.091918,185.929354,169.511961,32.000000,164.168142,68.599674,57.364077,96.238855,100.000000,38.742321,45.748073,24.925952,20.524890,7.053053,49.732354,30.774572
54.784584,85.054143,139.142587,161.314228,84.172798,82.331836,29.851955,14.206681,138.795554,0.864107,84.516770,55.542764,159.419331,139.498662,157.114410,139.148760,76.996379,137.772157,-0.000693,0.001372,32.000000,-235.799712,139.427196,-0.482895,19.560840,0.692403,402834.738913,0.777411,40.054686,22.457655,2.543770,0.029790,0.010095,184.176287,32.000000,196.595128,184.273968,189.764275,169.962258,32.000000,164.138242,68.604419,57.365094,96.223768,100.000000,38.689843,45.748073,24.909483,20.524890,7.053256,49.739926,30.883082
54.774346,85.054143,139.205732,161.314228,84.162419,82.326691,29.498325,14.204540,138.820054,0.864112,84.616394,55.339201,159.442389,139.483145,157.018259,139.095118,76.931350,137.820784,-0.000694,0.001398,32.000000,-235.806770,139.354081,-0.482567,19.568865,0.691977,402761.779878,0.776166,40.040382,22.416909,2.544103,0.029291,0.020689,184.823098,32.000000,195.868365,185.476443,190.258279,169.105276,32.000000,165.128570,68.558806,57.320548,96.234217,100.000000,38.728884,45.748073,24.913210,20.524890,7.172550,49.746870,30.940455
54.788312,85.080356,139.188061,161.319823,84.144054,82.325417,29.789910,14.202114,138.870091,0.864067,84.756431,55.236876,159.415386,139.589035,156.959093,139.201888,76.968293,137.868963,-0.000694,0.001396,32.000000,-235.806245,139.222107,-0.482602,19.592311,0.689698,402857.612820,0.769711,40.020172,22.488128,2.539813,0.041923,0.015066,184.301177,32.000000,196.601935,186.391684,187.782321,167.401719,32.000000,166.193350,68.565980,57.340879,96.251438,100.000000,38.706755,45.748073,24.912794,20.524890,7.264251,49.744224,31.110007
54.782673,85.073458,139.234937,161.321222,84.125175,82.325506,29.762967,14.199688,138.841189,0.863814,84.756389,55.450654,159.353836,139.463448,156.984566,139.195061,77.014745,137.808423,-0.000694,0.001421,32.000000,-235.807524,139.095191,-0.482899,19.515443,0.689871,402939.449593,0.779048,40.030025,22.576446,2.541440,0.036836,0.013333,182.745500,32.000000,197.770730,186.417560,183.816681,167.465417,32.000000,166.449693,68.563271,57.372256,96.248176,100.000000,38.750754,45.748073,24.900998,20.524890,7.241105,49.740821,31.046838
54.851665,85.061593,139.130014,161.315068,84.123817,82.326809,29.647139,14.201115,138.715298,0.863711,84.626004,55.551655,159.286116,139.469280,157.057833,139.067572,77.022584,137.581639,-0.000696,0.001428,32.000000,-235.807408,139.358162,-0.482602,19.516072,0.688780,402898.220433,0.771246,40.042798,22.562570,2.540470,0.033998,0.002287,182.267227,32.000000,198.470255,185.251533,183.512629,168.812686,32.000000,165.530762,68.555416,57.355449,96.233706,100.000000,38.682843,45.748073,24.863646,20.524890,7.241853,49.748670,30.968702
54.840887,85.061593,139.159144,161.315068,84.106770,82.320454,29.638738,14.202828,138.768330,0.863831,84.473321,55.522342,159.340220,139.462510,157.105287,139.140343,77.002444,137.676073,-0.000696,0.001456,32.000000,-235.803565,139.238974,-0.482476,19.529946,0.691812,402819.679946,0.772018,40.041327,22.487133,2.541587,0.036020,0.010569,183.057657,32.000000,197.900125,184.054374,186.675218,169.633065,32.000000,164.045932,68.547405,57.362495,96.206354,100.000000,38.723147,45.748073,24.871163,20.524890,7.201302,49.740153,30.941923
54.841053,85.080356,139.106245,161.311711,84.089755,82.307706,29.714140,14.200830,138.703082,0.863644,84.533141,55.433928,159.451793,139.485144,157.116012,139.140301,76.955815,137.723047,-0.000697,0.001486,32.000000,-235.809005,139.220986,-0.482625,19.551713,0.690166,402770.879525,0.773963,39.963099,22.370622,2.536478,0.027520,0.024255,184.354723,32.000000,196.411054,184.409816,189.709628,169.922978,32.000000,164.139210,68.530535,57.341185,96.216287,100.000000,38.713109,45.748073,24.852740,20.524890,7.267174,49.744913,30.854469
54.887311,85.094428,139.198360,161.310312,84.062289,82.294969,29.792995,14.203684,138.785530,0.863524,84.672133,55.398122,159.401459,139.593541,157.073465,139.170047,76.922966,137.775037,-0.000697,0.001490,32.000000,-235.805823,139.251577,-0.482630,19.522026,0.689947,402776.811113,0.774288,39.973462,22.436030,2.537507,0.026797,0.013761,184.815979,32.000000,195.822175,185.515731,190.209659,168.615509,32.000000,165.256971,68.497811,57.314338,96.218770,100.000000,38.741149,45.748073,24.843105,20.524890,7.316877,49.745758,30.955569
54.905386,85.092497,139.147848,161.300242,84.068965,82.283569,29.634087,14.203827,138.808063,0.863244,84.749610,55.349371,159.425114,139.583896,156.970358,139.214194,76.983993,137.771751,-0.000696,0.001502,32.000000,-235.804041,139.119725,-0.482768,19.541249,0.688815,402808.975247,0.772237,39.992065,22.505166,2.536535,0.027411,0.012690,184.183601,32.000000,196.631298,186.147613,187.123630,167.283595,32.000000,166.280032,68.502319,57.335337,96.272030,100.000000,38.718425,45.748073,24.817846,20.524890,7.317838,49.746693,30.917785
54.909991,85.092497,139.283097,161.300242,84.044982,82.272126,29.575891,14.214530,138.889535,0.863145,84.755427,55.535831,159.304972,139.645658,156.982751,139.300682,77.026111,137.973772,-0.000695,0.001516,32.000000,-235.792846,139.204175,-0.483054,19.561286,0.689575,402795.161865,0.769394,39.961672,22.562922,2.536075,0.032940,0.009788,182.616881,32.000000,198.094462,186.264859,183.609542,167.622579,32.000000,166.818950,68.473981,57.374443,96.231118,100.000000,38.773737,45.748073,24.829860,20.524890,7.312076,49.737576,30.824021
54.890632,85.080632,139.136354,161.292130,84.040137,82.270860,29.355390,14.203399,138.937078,0.863593,84.626962,55.321815,159.312623,139.661116,157.067803,139.149226,77.094322,137.824376,-0.000695,0.001527,32.000000,-235.801027,139.436803,-0.482955,19.567502,0.688255,402634.323859,0.773131,39.942374,22.500320,2.534321,0.040508,0.021055,182.359796,32.000000,198.461812,185.153371,183.649729,169.040855,32.000000,164.879308,68.509866,57.391431,96.243513,100.000000,38.781229,45.748073,24.847049,20.524890,7.271759,49.746231,30.888071
54.901560,85.061869,139.336377,161.287374,84.035699,82.277178,29.443833,14.205967,138.893230,0.863672,84.480523,55.268830,159.310535,139.738886,157.100056,139.340687,76.984250,137.920808,-0.000695,0.001548,32.000000,-235.801245,139.489788,-0.482425,19.605792,0.688117,402512.268304,0.774474,39.937949,22.554914,2.536571,0.032739,0.008261,183.189316,32.000000,197.663102,184.112154,186.956552,170.014734,32.000000,163.806488,68.510053,57.377299,96.209888,100.000000,38.804611,45.748073,24.822402,20.524890,7.207398,49.747175,31.070389
54.848431,85.058282,139.155910,161.284017,84.018378,82.287358,29.719285,14.206110,138.852840,0.863754,84.446196,55.537158,159.405535,139.618968,157.162851,139.330073,76.926339,138.020201,-0.000694,0.001567,32.000000,-235.802086,139.422873,-0.482603,19.511142,0.687365,402392.156096,0.780557,39.944684,22.415195,2.534792,0.027035,0.001838,184.441967,32.000000,196.000355,184.446351,190.195378,169.843755,32.000000,164.341696,68.469889,57.316794,96.218447,100.000000,38.819899,45.748073,24.817180,20.524890,7.208028,49.749673,31.062392
54.864169,85.058282,139.190361,161.284017,84.016330,82.291004,29.538391,14.208964,138.729030,0.863708,84.570427,55.379036,159.482696,139.507144,157.033768,139.105083,76.962832,137.820147,-0.000694,0.001560,32.000000,-235.798904,139.320489,-0.482964,19.527087,0.686956,402572.731079,0.778067,39.915421,22.571430,2.537931,0.030153,0.014067,184.838716,32.000000,195.896252,185.541681,190.145562,168.246324,32.000000,165.618007,68.490673,57.342914,96.251731,100.000000,38.757502,45.748073,24.837425,20.524890,7.196172,49.744785,30.941702
54.889943,85.032345,139.024316,161.275625,84.018764,82.289640,29.605569,14.205825,138.855007,0.863686,84.672833,55.469298,159.354323,139.593071,156.938247,139.183433,76.926146,137.949070,-0.000695,0.001579,32.000000,-235.806961,139.173281,-0.482784,19.572039,0.690200,402732.016864,0.771758,39.962897,22.676897,2.537099,0.027691,0.009824,183.983748,32.000000,197.026250,186.162986,186.755442,167.220792,32.000000,166.762648,68.467789,57.350475,96.242813,100.000000,38.780063,45.748073,24.822384,20.524890,7.106574,49.752672,30.859898
54.937798,85.047521,139.151576,161.274506,84.009032,82.293390,29.628858,14.204112,138.941223,0.863929,84.722431,55.434611,159.281177,139.514853,156.963421,139.180906,76.991352,137.848923,-0.000694,0.001580,32.000000,-235.806050,139.087378,-0.482688,19.567134,0.689612,402684.113106,0.776276,39.947768,22.544660,2.536999,0.028736,0.010945,182.414933,32.000000,198.053749,186.167561,183.070856,167.921243,32.000000,166.305970,68.493848,57.415638,96.269568,100.000000,38.747222,45.748073,24.791186,20.524890,7.159623,49.743723,30.723948
54.883699,85.056351,139.133331,161.271989,84.024688,82.294709,29.501669,14.197548,138.793286,0.863783,84.529107,55.383863,159.290550,139.729814,157.072092,139.293967,76.997390,137.842685,-0.000694,0.001571,32.000000,-235.812615,139.255067,-0.482829,19.558427,0.686684,402698.092373,0.774056,39.897059,22.643059,2.532783,0.039386,0.009426,182.314650,32.000000,198.392870,184.935913,183.747194,169.549433,32.000000,164.587562,68.517499,57.407591,96.257362,100.000000,38.751863,45.748073,24.818511,20.524890,7.160106,49.737723,30.810302
54.880325,85.056351,139.214257,161.271989,84.000001,82.292184,29.702306,14.200402,138.945521,0.863588,84.404149,55.339773,159.348340,139.645559,157.094557,139.116241,76.958108,137.846355,-0.000693,0.001548,32.000000,-235.806974,139.596476,-0.483076,19.585361,0.686875,402610.258342,0.772778,39.866265,22.529917,2.532893,0.033661,0.024842,183.394793,32.000000,197.496539,184.060429,187.620881,169.772260,32.000000,163.733132,68.542238,57.378322,96.228594,100.000000,38.780034,45.748073,24.810529,20.524890,7.191323,49.743339,30.524829
54.887812,85.038691,139.182772,161.267233,83.975450,82.281968,29.609515,14.198547,138.822886,0.863758,84.487405,55.242567,159.459399,139.668009,157.134962,139.202232,76.941863,137.797813,-0.000692,0.001525,32.000000,-235.808010,139.577979,-0.483475,19.571750,0.687931,402638.252581,0.776972,39.927064,22.520892,2.535057,0.033665,0.023952,184.545139,32.000000,195.904957,184.525617,190.199281,169.400075,32.000000,164.618409,68.549326,57.374553,96.297232,100.000000,38.763431,45.748073,24.809640,20.524890,7.130490,49.743890,30.626663
