OSU 80 Ton Compressor Load Stand
54.875615,85.037312,139.181540,161.267513,83.963002,82.274429,29.516691,14.202971,138.871601,0.864167,84.591678,55.447114,159.454052,139.714683,157.025802,139.223442,76.877846,137.870309,-0.000690,0.001511,32.000000,-235.804406,139.461828,-0.483492,19.557745,0.687448,402689.105501,0.771752,39.930308,22.561931,2.536688,0.028306,0.008760,184.801780,32.000000,196.106190,185.752891,189.931415,168.131477,32.000000,166.022917,68.539680,57.376150,96.288952,100.000000,38.772239,45.748073,24.809148,20.524890,7.126091,49.765379,30.518593
54.891640,85.023515,139.175404,161.270870,83.949895,82.266774,29.622509,14.196834,138.884914,0.864137,84.669078,55.420998,159.374689,139.684078,156.968108,139.194163,76.923977,137.835605,-0.000691,0.001521,32.000000,-235.812345,139.160211,-0.483436,19.576812,0.687531,402642.069345,0.773926,39.905452,22.554933,2.535768,0.040215,0.021822,183.763746,32.000000,197.145269,186.367214,186.000275,167.244932,32.000000,166.654103,68.529353,57.385483,96.293421,100.000000,38.777896,45.748073,24.801516,20.524890,7.126471,49.740576,30.701424
54.864498,85.023515,139.246863,161.270870,83.947370,82.261712,29.555911,14.199688,138.960335,0.863820,84.615617,55.407608,159.267106,139.646476,157.013860,139.176808,76.989813,137.870781,-0.000691,0.001533,32.000000,-235.807852,139.188844,-0.483405,19.556172,0.688136,402710.240709,0.776474,39.915794,22.653662,2.536309,0.031860,0.013237,182.333278,32.000000,198.133616,186.068497,182.890165,168.276256,32.000000,165.918511,68.536090,57.418428,96.289799,100.000000,38.801311,45.748073,24.811266,20.524890,7.078830,49.738432,30.793427
54.931759,85.019377,139.157576,161.273108,83.973367,82.267112,29.542356,14.204826,138.917258,0.863806,84.503119,55.572259,159.289889,139.557979,157.082375,139.098826,76.987863,137.781728,-0.000690,0.001525,32.000000,-235.806484,139.452752,-0.483697,19.515862,0.687097,402578.376151,0.773356,39.886599,22.590917,2.535457,0.030566,0.003172,182.407391,32.000000,198.389865,184.705446,184.138697,169.393872,32.000000,164.432749,68.525082,57.430862,96.264947,100.000000,38.809224,45.748073,24.799835,20.524890,7.064677,49.743378,30.917638
54.978402,85.026827,139.190504,161.271709,83.978690,82.278579,29.558658,14.201115,138.784922,0.863775,84.380541,55.637422,159.326482,139.638442,157.109629,139.215720,76.919729,137.851966,-0.000689,0.001527,32.000000,-235.806261,139.418204,-0.483742,19.533093,0.688579,402460.943812,0.775468,39.912684,22.541921,2.538014,0.026821,0.008577,183.531173,32.000000,197.214330,183.962258,188.016209,169.809528,32.000000,163.710639,68.516024,57.433056,96.231705,100.000000,38.788182,45.748073,24.737660,20.524890,7.090755,49.748129,30.948232
54.969665,85.039519,139.173799,161.279262,83.995829,82.282609,29.615580,14.202114,138.825310,0.863390,84.445082,55.537710,159.408190,139.579573,157.089650,139.195369,76.872534,137.845946,-0.000687,0.001527,32.000000,-235.805262,139.435519,-0.483554,19.560394,0.688537,402458.502080,0.774833,39.843922,22.501229,2.533281,0.035865,0.019395,184.445733,32.000000,195.936290,184.528982,190.464717,169.363969,32.000000,164.954762,68.503165,57.406546,96.288989,100.000000,38.775429,45.748073,24.744139,20.524890,7.091028,49.737546,30.958870
54.950404,85.039519,139.155405,161.279262,84.015138,82.286426,29.568877,14.200687,138.925704,0.863224,84.615828,55.423064,159.455791,139.724797,156.995840,139.252777,76.857527,137.869821,-0.000687,0.001528,32.000000,-235.807017,139.201101,-0.483446,19.596009,0.687506,402611.747589,0.773812,39.806592,22.602998,2.531731,0.029333,0.011453,184.761961,32.000000,196.212762,185.952973,189.642169,167.762279,32.000000,166.069337,68.479250,57.411797,96.323013,100.000000,38.778617,45.748073,24.745134,20.524890,7.135479,49.742188,31.107366
54.981434,85.043106,139.006467,161.274227,84.037001,82.290214,29.620687,14.202114,138.816811,0.863259,84.662809,55.598299,159.358063,139.747920,156.973328,139.199443,76.934478,137.815909,-0.000688,0.001516,32.000000,-235.802967,139.401093,-0.483140,19.576890,0.686653,402722.992802,0.772520,39.827670,22.647311,2.531829,0.031126,0.009168,183.712081,32.000000,197.383417,186.454027,184.966166,167.402442,32.000000,166.355995,68.460694,57.451967,96.316573,100.000000,38.807201,45.748073,24.724852,20.524890,7.148355,49.768221,31.009347
54.972966,85.024067,139.240722,161.271709,84.057447,82.299158,29.635470,14.202400,138.900449,0.863281,84.573147,55.493812,159.284560,139.738418,157.042685,139.248785,76.985346,137.881165,-0.000688,0.001517,32.000000,-235.808255,139.482142,-0.484087,19.547622,0.685626,402773.721178,0.774072,39.846160,22.673748,2.532382,0.030397,0.004219,182.322283,32.000000,198.208630,186.066914,182.672131,168.370561,32.000000,165.954680,68.449778,57.501139,96.311592,100.000000,38.816468,45.748073,24.719505,20.524890,7.082654,49.739474,30.817785
54.990611,85.005856,139.084045,161.268073,84.086157,82.306920,29.653972,14.206538,138.929103,0.863018,84.382200,55.396103,159.305674,139.772898,157.104619,139.379069,77.000827,137.937214,-0.000688,0.001536,32.000000,-235.799527,139.614849,-0.485227,19.588482,0.685060,402661.838018,0.772285,39.819962,22.570983,2.528244,0.030434,0.014341,182.512152,32.000000,198.231320,184.468456,184.393111,169.510225,32.000000,164.107938,68.433603,57.488962,96.278838,100.000000,38.817887,45.748073,24.718528,20.524890,7.082899,49.748847,30.931651
54.992711,85.005856,139.300837,161.268073,84.121054,82.310498,29.636914,14.199688,138.935492,0.862822,84.331177,55.377720,159.348652,139.716621,157.168090,139.267913,76.966702,138.048060,-0.000687,0.001512,32.000000,-235.808507,139.436846,-0.486398,19.625854,0.687523,402608.697170,0.772078,39.809049,22.551359,2.532894,0.026515,0.007837,183.854887,32.000000,197.121864,183.935952,188.664930,169.975152,32.000000,163.943589,68.411640,57.438909,96.273228,100.000000,38.845289,45.748073,24.696111,20.524890,7.019757,49.750666,30.758504
54.929604,84.989025,139.135685,161.259960,84.158606,82.314308,29.679966,14.202114,139.054776,0.862955,84.429877,55.277323,159.401741,139.648087,157.113378,139.362584,76.910585,138.041345,-0.000688,0.001529,32.000000,-235.805917,139.376619,-0.487601,19.580038,0.685011,402596.188687,0.771365,39.773905,22.562704,2.529233,0.023082,0.024873,184.591806,32.000000,195.927558,184.781424,190.530500,169.000389,32.000000,165.150568,68.399600,57.428815,96.303668,100.000000,38.787634,45.748073,24.712048,20.524890,6.961289,49.734626,30.706927
54.908323,84.977988,139.237365,161.249610,84.169056,82.316954,29.536075,14.205682,138.987085,0.862843,84.540191,55.335469,159.450302,139.862903,157.000903,139.408364,76.927178,137.909749,-0.000688,0.001527,32.000000,-235.799235,139.315739,-0.488404,19.627035,0.684866,402668.201275,0.771810,39.771891,22.649859,2.533078,0.043882,0.021100,184.714658,32.000000,196.329154,185.967707,188.910073,167.640220,32.000000,166.206275,68.400022,57.446934,96.334388,100.000000,38.823502,45.748073,24.739073,20.524890,6.922836,49.737153,30.814704
54.831901,84.976057,139.245514,161.246254,84.154937,82.323309,29.732858,14.206824,139.052621,0.863006,84.657286,55.121056,159.345161,139.898138,156.993986,139.219146,76.984416,137.974065,-0.000687,0.001521,32.000000,-235.801208,139.504513,-0.488838,19.671304,0.686536,402781.867073,0.771659,39.815639,22.702764,2.532982,0.036672,0.005140,183.417211,32.000000,197.608491,186.678063,184.593151,167.646250,32.000000,166.459854,68.364964,57.481758,96.339662,100.000000,38.820277,45.748073,24.755838,20.524890,6.922612,49.741225,30.785210
54.823339,84.976057,139.295040,161.246254,84.163034,82.332200,29.736330,14.203113,138.964086,0.863122,84.517587,55.211235,159.258955,139.858703,157.026826,139.402861,77.046995,138.044792,-0.000687,0.001533,32.000000,-235.808852,139.508471,-0.489439,19.600101,0.685757,402764.006336,0.775749,39.825043,22.623209,2.535815,0.029922,0.023730,182.212842,32.000000,198.232847,185.907167,182.868970,168.432781,32.000000,165.167238,68.328793,57.480494,96.320380,100.000000,38.854295,45.748073,24.778577,20.524890,6.915665,49.731803,30.577727
54.829753,84.969159,139.216400,161.245135,84.174830,82.339919,29.617303,14.198119,138.979848,0.863172,84.305458,55.223134,159.320082,139.711952,157.110384,139.213701,77.040978,138.014332,-0.000687,0.001530,32.000000,-235.814831,139.596966,-0.490380,19.569442,0.685463,402733.606653,0.771840,39.896567,22.596747,2.539498,0.027493,0.011926,182.681357,32.000000,198.239719,184.174449,185.073287,169.413352,32.000000,164.187435,68.358885,57.494974,96.320128,100.000000,38.839644,45.748073,24.774601,20.524890,6.891435,49.741166,30.734953
54.807086,84.954259,139.237804,161.248212,84.169366,82.342440,29.588279,14.199974,138.950650,0.863069,84.327847,55.391163,159.377807,139.677593,157.114667,139.366800,76.994591,137.943545,-0.000685,0.001525,32.000000,-235.809369,139.642385,-0.491164,19.561496,0.688416,402682.921654,0.771965,39.904802,22.568004,2.540798,0.022891,0.007240,183.949678,32.000000,196.963591,184.056315,189.081598,169.847842,32.000000,164.077142,68.370255,57.471112,96.325868,100.000000,38.838790,45.748073,24.786696,20.524890,6.839361,49.743733,30.769509
54.807503,84.966675,139.220409,161.254925,84.175777,82.341739,29.441982,14.207537,138.875678,0.863103,84.438553,55.358441,159.392883,139.657261,157.056183,139.303631,76.951906,138.007916,-0.000684,0.001522,32.000000,-235.798692,139.409452,-0.491711,19.556880,0.689030,402719.597292,0.775028,39.891736,22.559451,2.539067,0.025826,0.013957,184.691175,32.000000,195.994623,184.946168,190.325604,169.000171,32.000000,164.949672,68.321633,57.413005,96.336840,100.000000,38.842546,45.748073,24.784541,20.524890,6.838895,49.749260,30.937227
54.830879,84.966675,139.190445,161.254925,84.166613,82.338552,29.665240,14.200687,138.810317,0.863452,84.566110,55.298799,159.450951,139.578310,156.955125,139.157271,76.960915,137.903448,-0.000683,0.001506,32.000000,-235.806853,139.327876,-0.492385,19.534404,0.689759,402797.497163,0.776133,39.898637,22.571969,2.540507,0.035052,0.008419,184.475790,32.000000,196.527625,186.155230,188.511040,167.476630,32.000000,166.343137,68.313431,57.434182,96.360545,100.000000,38.827827,45.748073,24.771442,20.524890,6.881648,49.752181,30.835320
54.866764,84.983783,139.166663,161.258842,84.159316,82.338570,29.611327,14.202971,138.887782,0.863479,84.633834,55.398383,159.342389,139.628552,156.930431,139.304117,76.992684,137.965315,-0.000681,0.001484,32.000000,-235.802603,139.308622,-0.492510,19.567580,0.689837,402875.147060,0.780000,39.910653,22.645455,2.540171,0.026239,0.000000,183.285533,32.000000,197.669743,186.607526,184.049023,167.648001,32.000000,166.234261,68.347352,57.480341,96.365458,100.000000,38.828421,45.748073,24.760611,20.524890,6.940796,49.743772,31.079413
54.853096,84.987921,139.122183,161.267513,84.172954,82.341146,29.516530,14.205825,138.835067,0.863812,84.515325,55.287855,159.250297,139.618356,157.009462,139.291814,77.055395,137.794807,-0.000681,0.001496,32.000000,-235.798765,139.402192,-0.492642,19.537210,0.690096,402834.759648,0.773741,39.888169,22.586455,2.538541,0.033162,0.014447,182.202683,32.000000,198.333899,185.665065,182.802147,168.713909,32.000000,165.358313,68.355817,57.505345,96.348722,100.000000,38.805131,45.748073,24.758896,20.524890,6.955009,49.744323,31.076405
54.834607,84.981023,139.159403,161.271989,84.170243,82.341147,29.440011,14.208251,138.698244,0.864052,84.388808,55.359805,159.341001,139.691416,157.085311,139.144299,76.995195,137.877548,-0.000682,0.001484,32.000000,-235.796831,139.471677,-0.493027,19.548068,0.688283,402789.610480,0.774630,39.870774,22.584295,2.536447,0.028210,0.025535,182.815251,32.000000,198.071175,184.093794,185.866994,169.566796,32.000000,164.225510,68.379909,57.479630,96.322032,100.000000,38.881782,45.748073,24.781329,20.524890,6.954886,49.747932,30.867161
54.843926,84.981023,139.158323,161.271989,84.154745,82.336085,29.797107,14.203113,138.925025,0.864235,84.352194,55.235113,159.380740,139.595580,157.105908,139.280301,76.988869,137.810542,-0.000684,0.001481,32.000000,-235.806558,139.473066,-0.493423,19.583735,0.689350,402711.543293,0.777361,39.888052,22.439961,2.536269,0.030453,0.016015,184.190531,32.000000,196.783780,184.050854,189.485593,169.803922,32.000000,164.109050,68.349381,57.453334,96.346835,100.000000,38.826702,45.748073,24.758365,20.524890,6.930753,49.744008,30.768482
54.831610,84.981575,139.232052,161.277304,84.134744,82.334822,29.656034,14.202828,138.940593,0.864256,84.487354,55.117385,159.444870,139.675879,157.024522,139.145885,76.946338,137.973334,-0.000683,0.001501,32.000000,-235.808482,139.482243,-0.494614,19.604533,0.689434,402807.298543,0.779655,39.898931,22.539779,2.537803,0.036304,0.014189,184.761528,32.000000,196.033718,185.148752,190.280829,168.898164,32.000000,165.256104,68.334571,57.434959,96.345078,100.000000,38.875774,45.748073,24.761442,20.524890,6.932479,49.738107,30.739209
54.779780,84.983231,139.170947,161.281779,84.166095,82.336127,29.685782,14.202828,138.806574,0.864335,84.644554,54.993446,159.418004,139.586160,156.933029,139.368187,76.991231,137.855148,-0.000682,0.001479,32.000000,-235.800942,139.578507,-0.495255,19.643111,0.687989,402788.339813,0.770121,39.889969,22.514022,2.537352,0.028382,0.022327,184.328284,32.000000,196.557459,186.344223,187.623159,167.630911,32.000000,166.137862,68.346471,57.459231,96.364439,100.000000,38.838544,45.748073,24.790692,20.524890,6.938042,49.746653,30.788805
54.691322,84.971090,139.268670,161.281500,84.177143,82.328528,29.647819,14.202685,138.887496,0.864588,84.642313,54.958704,159.348621,139.588464,156.964238,139.280525,77.011173,137.863657,-0.000682,0.001484,32.000000,-235.804199,139.341132,-0.496254,19.658637,0.687827,402856.103787,0.773963,39.902365,22.634477,2.539266,0.031326,0.024270,182.895431,32.000000,197.823697,186.515468,183.653349,167.804477,32.000000,166.099635,68.360055,57.453196,96.377105,100.000000,38.865714,45.748073,24.819729,20.524890,6.937872,49.741126,30.688879
54.700318,84.971090,139.063484,161.281500,84.178584,82.323485,29.931240,14.208108,138.794857,0.864627,84.473577,54.962502,159.251836,139.589808,157.040825,139.223364,77.050843,138.024158,-0.000683,0.001466,32.000000,-235.800416,139.257306,-0.496968,19.585860,0.686949,402812.935097,0.773999,39.953882,22.533019,2.540553,0.026579,0.010484,182.222548,32.000000,198.351729,185.499165,183.246766,168.675906,32.000000,165.277889,68.369158,57.470001,96.374052,100.000000,38.800220,45.748073,24.845353,20.524890,6.895443,49.747303,30.755643
54.667174,84.957846,139.179243,161.280101,84.174360,82.316577,29.372286,14.203256,138.813703,0.864500,84.354063,55.087438,159.309570,139.477456,157.110789,139.158210,77.041375,137.843659,-0.000684,0.001482,32.000000,-235.808218,139.173649,-0.496984,19.531572,0.688175,402766.421389,0.776260,40.026926,22.517150,2.546449,0.030324,0.000000,182.982440,32.000000,197.870738,183.901799,186.207133,169.568970,32.000000,163.897908,68.372635,57.467627,96.321322,100.000000,38.885488,45.748073,24.856059,20.524890,6.849095,49.746044,30.504213
54.687756,84.957294,139.075757,161.287654,84.160060,82.314779,29.643152,14.204398,138.843119,0.864394,84.373493,55.285454,159.421411,139.546458,157.145180,139.250946,77.025724,137.856228,-0.000685,0.001465,32.000000,-235.799700,139.363076,-0.497177,19.517148,0.689455,402677.480335,0.768725,40.018259,22.554286,2.542279,0.028510,0.000000,184.256911,32.000000,196.585097,184.166774,189.760034,169.788009,32.000000,164.384561,68.390146,57.420079,96.360347,100.000000,38.811784,45.748073,24.856489,20.524890,6.846749,49.745247,30.633046
54.698642,84.971090,139.241885,161.302200,84.142983,82.303478,29.771793,14.207252,138.807893,0.864446,84.524785,55.239901,159.429154,139.464323,157.069531,139.111194,76.991355,137.830025,-0.000687,0.001456,32.000000,-235.800124,139.389914,-0.497553,19.516151,0.692414,402655.728476,0.783780,40.036954,22.477373,2.545938,0.035070,0.022872,184.756900,32.000000,195.975758,185.582663,190.217445,168.827894,32.000000,165.403806,68.395371,57.393359,96.366171,100.000000,38.822278,45.748073,24.877363,20.524890,6.846314,49.741746,30.346987
54.686842,84.971090,139.098809,161.302200,84.089950,82.292030,29.555093,14.200402,138.737956,0.864417,84.736350,55.251407,159.443789,139.463836,156.928311,139.114449,77.005494,137.804402,-0.000687,0.001461,32.000000,-235.802876,139.221211,-0.497877,19.557798,0.692044,402663.102331,0.776282,40.016567,22.499042,2.543088,0.033407,0.003518,184.167152,32.000000,196.730640,186.400175,187.400154,167.502623,32.000000,165.997419,68.371625,57.426587,96.415820,100.000000,38.828944,45.748073,24.857775,20.524890,6.893900,49.741884,30.622701
54.710364,85.012203,139.191161,161.318984,84.092192,82.278050,29.699625,14.196977,138.792224,0.864275,84.749672,55.218743,159.326905,139.386514,156.965487,139.004599,77.059350,137.736661,-0.000685,0.001443,32.000000,-235.811711,139.098027,-0.498322,19.527926,0.692737,402671.878824,0.772680,40.019874,22.520867,2.545619,0.030411,0.009393,182.596922,32.000000,197.893298,186.387334,183.190446,167.644172,32.000000,166.402811,68.319440,57.452064,96.379154,100.000000,38.826272,45.748073,24.861942,20.524890,7.036567,49.747273,30.827176
54.718352,85.043382,139.116848,161.332411,84.085708,82.269241,29.688856,14.199260,138.616361,0.864370,84.637617,55.082305,159.302119,139.492220,157.078031,138.957174,77.080872,137.688829,-0.000687,0.001437,32.000000,-235.806313,139.055605,-0.498605,19.493570,0.690579,402597.977165,0.778420,40.031243,22.494457,2.543552,0.030347,0.001405,182.266370,32.000000,198.521745,185.177312,183.351096,168.777588,32.000000,165.504160,68.322415,57.449602,96.376060,100.000000,38.837841,45.748073,24.848919,20.524890,7.145006,49.741657,30.726002
54.677165,85.063525,139.145778,161.335768,84.081159,82.255326,29.635060,14.203969,138.719296,0.864020,84.540751,55.050628,159.370312,139.491709,157.081864,139.068308,77.026088,137.733859,-0.000686,0.001438,32.000000,-235.805537,139.283842,-0.498495,19.589558,0.691731,402479.504297,0.774215,40.049693,22.408155,2.544146,0.027532,0.021747,183.092052,32.000000,197.937299,183.921418,186.921441,169.682415,32.000000,164.242441,68.317906,57.405438,96.313612,100.000000,38.837273,45.748073,24.858331,20.524890,7.145447,49.742267,30.946545
54.644084,85.063525,139.162413,161.335768,84.085812,82.246431,29.686105,14.200687,138.652110,0.863750,84.565885,55.126615,159.455540,139.523010,157.128450,139.067144,76.996485,137.679319,-0.000685,0.001425,32.000000,-235.806197,139.494298,-0.498628,19.593937,0.692400,402432.358463,0.774349,40.073178,22.363715,2.542417,0.036052,0.014599,184.412371,32.000000,196.267425,184.488803,189.776891,169.947538,32.000000,164.128684,68.310601,57.390875,96.305986,100.000000,38.861079,45.748073,24.893808,20.524890,7.215999,49.749712,30.999956
54.675788,85.075113,139.232333,161.336327,84.114785,82.240190,29.802954,14.203969,138.805918,0.863915,84.689647,55.169695,159.474452,139.575230,157.070040,139.125676,77.002892,137.715249,-0.000686,0.001421,32.000000,-235.802751,139.471964,-0.498737,19.592311,0.689714,402489.198912,0.776298,40.133003,22.440074,2.544861,0.038033,0.018742,184.823785,32.000000,196.018778,185.681164,189.935661,168.499691,32.000000,165.647165,68.314860,57.399403,96.339623,100.000000,38.822433,45.748073,24.882343,20.524890,7.256943,49.746181,31.068628
54.667155,85.066008,139.078940,161.327656,84.136699,82.239973,29.733396,14.198975,138.818901,0.863964,84.769746,55.173797,159.454997,139.542177,156.980321,139.137957,77.017207,137.868761,-0.000686,0.001437,32.000000,-235.809549,139.352595,-0.499284,19.597557,0.690070,402504.624570,0.775390,40.164894,22.443544,2.546706,0.026951,0.017531,184.144899,32.000000,196.844585,186.437067,186.539047,167.515532,32.000000,166.346934,68.322058,57.386476,96.362883,100.000000,38.834177,45.748073,24.888630,20.524890,7.226075,49.743978,31.132017
54.664972,85.055523,139.221728,161.324019,84.146097,82.238731,29.811633,14.201972,138.828272,0.864020,84.688006,55.276693,159.328841,139.629348,157.035751,139.142095,77.076929,137.766305,-0.000688,0.001415,32.000000,-235.802126,139.164696,-0.498718,19.602540,0.689997,402464.424136,0.771826,40.145919,22.454354,2.546508,0.030969,0.026711,182.520240,32.000000,198.111641,186.286260,183.068830,167.763487,32.000000,166.286337,68.293720,57.415897,96.328332,100.000000,38.863269,45.748073,24.901479,20.524890,7.226747,49.745837,30.846252
54.665821,85.055523,139.147620,161.324019,84.121667,82.239956,29.668201,14.208393,138.763599,0.864204,84.613590,55.276779,159.313524,139.615705,157.093240,139.106957,77.062637,137.853204,-0.000688,0.001397,32.000000,-235.798655,139.164102,-0.498940,19.542744,0.689095,402436.192144,0.773745,40.145135,22.513560,2.544104,0.028434,0.006544,182.401402,32.000000,198.655845,184.903514,183.879146,168.864737,32.000000,165.109503,68.298423,57.409710,96.316765,100.000000,38.863082,45.748073,24.899757,20.524890,7.190923,49.833504,30.571491
54.721055,85.046693,139.150239,161.324299,84.110058,82.239955,29.731449,14.205111,138.801993,0.864544,84.490666,55.224603,159.414223,139.589748,157.144011,139.242370,77.016770,137.809112,-0.000688,0.001383,32.000000,-235.798167,139.440800,-0.498559,19.586122,0.689698,402324.612460,0.771716,40.136754,22.404775,2.546818,0.030656,0.014787,183.313694,32.000000,197.706165,183.952804,187.278300,169.922922,32.000000,164.130160,68.317765,57.390972,96.276321,100.000000,38.873579,45.748073,24.894351,20.524890,7.160784,49.832895,30.787264
54.676136,85.055247,139.139362,161.326537,84.095664,82.239950,29.589503,14.208251,138.835695,0.864695,84.539253,55.413409,159.499423,139.572333,157.158867,139.153915,77.008520,137.816985,-0.000687,0.001400,32.000000,-235.799453,139.511161,-0.498686,19.534299,0.691401,402353.442896,0.775446,40.135936,22.460682,2.545423,0.026343,0.013257,184.482294,32.000000,196.271151,184.599880,190.121804,169.782174,32.000000,164.425524,68.313758,57.359531,96.311721,100.000000,38.861950,45.748073,24.904450,20.524890,7.190974,49.734842,30.498050
54.694731,85.066008,139.147879,161.331852,84.097663,82.233568,29.659953,14.197833,138.686846,0.864686,84.658500,55.383824,159.478904,139.498786,157.085828,139.179679,76.980712,137.760207,-0.000686,0.001396,32.000000,-235.811838,139.302669,-0.498052,19.531991,0.689032,402393.808078,0.772929,40.073884,22.485437,2.542901,0.025497,0.019876,184.846598,32.000000,196.083421,185.890679,189.817825,168.313390,32.000000,165.498144,68.311048,57.345410,96.306253,100.000000,38.859393,45.748073,24.894849,20.524890,7.191536,49.738972,30.799810
54.733280,85.066008,139.236364,161.331852,84.087378,82.229700,29.459661,14.209107,138.831485,0.864669,84.793013,55.260274,159.419694,139.607609,156.994366,139.144830,77.011635,137.935701,-0.000687,0.001383,32.000000,-235.800072,139.084704,-0.496184,19.565456,0.691502,402433.977035,0.777348,40.125717,22.497458,2.544791,0.033495,0.011073,183.996531,32.000000,197.082450,186.441717,185.828533,167.482543,32.000000,166.294462,68.325886,57.378980,96.315171,100.000000,38.903080,45.748073,24.878153,20.524890,7.229555,49.827230,30.825268
54.772665,85.083667,139.192001,161.329894,84.052433,82.222768,29.566444,14.204826,138.826550,0.864457,84.772593,55.494939,159.321917,139.492728,157.039754,139.192376,77.070295,137.796583,-0.000688,0.001375,32.000000,-235.802223,139.343598,-0.494970,19.525173,0.691313,402449.719886,0.775175,40.118559,22.498072,2.544082,0.029591,0.013773,182.401628,32.000000,198.186516,186.105105,183.082189,167.803180,32.000000,166.271865,68.347607,57.401831,96.333917,100.000000,38.851042,45.748073,24.860269,20.524890,7.291633,49.827013,30.952341
54.797674,85.095256,139.137081,161.329614,84.008783,82.215876,29.438875,14.201543,138.785187,0.864226,84.613712,55.323859,159.365901,139.473133,157.106504,139.025952,77.036840,137.630876,-0.000688,0.001345,32.000000,-235.804685,139.494501,-0.493265,19.560604,0.689985,402369.082973,0.779810,40.081427,22.551172,2.543907,0.029567,0.012253,182.348854,32.000000,198.637392,184.702222,183.983257,169.302984,32.000000,164.781548,68.362510,57.401344,96.316484,100.000000,38.875952,45.748073,24.836177,20.524890,7.332744,49.825931,31.100396
54.766102,85.088634,139.171726,161.329054,83.976282,82.203167,29.434647,14.198689,138.819923,0.863909,84.469533,55.185857,159.410512,139.694578,157.191241,139.300161,77.002300,137.809056,-0.000689,0.001347,32.000000,-235.808687,139.449552,-0.492114,19.588666,0.690549,402244.617355,0.776354,40.061168,22.425913,2.541268,0.032320,0.023649,183.503831,32.000000,197.689799,184.045066,187.924338,169.872960,32.000000,164.211071,68.394737,57.369547,96.300807,100.000000,38.824641,45.748073,24.829320,20.524890,7.333713,49.829305,30.968995
54.787041,85.088634,139.233174,161.329054,83.981078,82.200619,29.538866,14.203827,138.859056,0.863793,84.535771,55.386406,159.458872,139.683729,157.115184,139.179805,76.916516,137.750203,-0.000692,0.001351,32.000000,-235.806664,139.272115,-0.491217,19.559529,0.688579,402263.934120,0.779287,40.048691,22.379971,2.539106,0.033103,0.009315,184.443852,32.000000,196.037676,184.791274,190.226682,169.555884,32.000000,164.379772,68.379555,57.322146,96.307456,100.000000,38.914946,45.748073,24.843684,20.524890,7.311632,49.761769,30.828277
54.795553,85.076769,139.104796,161.325977,83.959698,82.199370,29.508239,14.203684,138.916607,0.863727,84.676531,55.263298,159.464376,139.635791,157.096548,139.287717,76.923730,137.781893,-0.000692,0.001356,32.000000,-235.800742,139.141119,-0.490572,19.529474,0.688142,402263.623572,0.779755,40.072450,22.499879,2.541202,0.028042,0.012044,184.679978,32.000000,196.140447,185.951178,189.514183,168.327136,32.000000,165.760012,68.390623,57.334204,96.348322,100.000000,38.915253,45.748073,24.842292,20.524890,7.271276,49.838530,30.614778
54.811146,85.064352,139.136005,161.319543,83.935583,82.192979,29.683329,14.203541,138.810230,0.863356,84.772162,55.248699,159.402270,139.483125,156.999919,139.229391,76.991684,137.879368,-0.000693,0.001342,32.000000,-235.802523,139.345088,-0.489388,19.575553,0.689162,402377.085286,0.776657,40.052299,22.557476,2.541352,0.025322,0.022565,183.724595,32.000000,197.334939,186.566836,185.560209,167.461657,32.000000,166.562202,68.370252,57.347685,96.336306,100.000000,38.882034,45.748073,24.832745,20.524890,7.228922,49.835461,30.745958
54.779653,85.062973,139.079436,161.318984,83.943385,82.185803,29.573533,14.206110,138.997973,0.863534,84.707457,55.147145,159.312325,139.603471,157.080337,139.315242,77.016461,137.791828,-0.000693,0.001364,32.000000,-235.800119,139.590926,-0.488672,19.627087,0.689365,402344.110040,0.777297,40.032245,22.565441,2.538615,0.032004,0.012504,182.190297,32.000000,198.182270,185.948509,182.816202,167.905598,32.000000,165.995965,68.388982,57.392361,96.322307,100.000000,38.909495,45.748073,24.837431,20.524890,7.229577,49.835127,30.974278
54.775914,85.062973,139.105532,161.318984,83.947263,82.184581,29.682509,14.208108,138.827708,0.863618,84.510484,55.229225,159.342679,139.751141,157.112660,139.221083,76.966953,137.828106,-0.000694,0.001346,32.000000,-235.802546,139.678909,-0.488335,19.632227,0.687603,402186.915387,0.772389,40.004825,22.544162,2.538462,0.038120,0.017204,182.383155,32.000000,198.613138,184.362701,184.488400,169.324290,32.000000,164.747148,68.403797,57.417483,96.304869,100.000000,38.876038,45.748073,24.851028,20.524890,7.225430,49.751463,31.050213
54.750930,85.052212,139.207313,161.313669,83.939783,82.189546,29.766411,14.199974,138.980232,0.863575,84.376695,55.168785,159.403199,139.727673,157.154470,139.266405,76.956970,138.031532,-0.000695,0.001337,32.000000,-235.809533,139.695412,-0.487502,19.672170,0.685904,402123.052447,0.775672,40.033747,22.477468,2.538889,0.035192,0.012443,183.531727,32.000000,197.454509,184.062365,188.116306,169.946389,32.000000,164.223456,68.413266,57.365154,96.305972,100.000000,38.949077,45.748073,24.864592,20.524890,7.188651,49.751777,31.065840
54.734788,85.021308,139.296149,161.305836,83.976217,82.192113,29.604926,14.206681,138.950656,0.863952,84.458165,55.053827,159.448381,139.737642,157.127310,139.307664,76.865661,137.805784,-0.000694,0.001344,32.000000,-235.803318,139.422465,-0.486959,19.651661,0.685912,402196.964811,0.772870,40.037347,22.544349,2.539538,0.042443,0.020854,184.349177,32.000000,196.052925,184.854444,190.244938,169.548405,32.000000,164.481271,68.387091,57.333153,96.307624,100.000000,38.952866,45.748073,24.877386,20.524890,7.081826,49.770188,31.138547
54.675304,84.991232,139.116483,161.299682,83.992129,82.201005,29.930771,14.198404,138.899232,0.863856,84.563783,54.893346,159.502086,139.725613,157.056234,139.325790,76.902590,137.943118,-0.000694,0.001313,32.000000,-235.808972,139.526278,-0.486984,19.609044,0.685466,402237.432629,0.771101,40.050635,22.651685,2.542556,0.040878,0.014689,184.540934,32.000000,196.298103,186.173798,189.253191,167.898466,32.000000,166.256607,68.390703,57.357877,96.340121,100.000000,38.921000,45.748073,24.878719,20.524890,7.082043,49.749161,30.949773
54.661374,84.991232,139.192179,161.299682,84.007611,82.207405,29.861674,14.206110,138.944365,0.863766,84.610847,55.239247,159.407217,139.589931,157.006012,139.294055,76.924069,137.822843,-0.000693,0.001303,32.000000,-235.802741,139.348635,-0.486185,19.556985,0.686861,402364.497855,0.775521,40.035275,22.634953,2.544929,0.036388,0.013026,183.479506,32.000000,197.402358,186.465088,184.926914,167.512314,32.000000,166.279395,68.369894,57.381446,96.338993,100.000000,38.919718,45.748073,24.923402,20.524890,6.977575,49.742051,30.785944
54.725797,84.966675,139.093942,161.292130,84.013866,82.207400,29.774177,14.202542,138.856464,0.864006,84.520564,55.204329,159.324937,139.673147,157.053729,139.240453,76.974723,137.830050,-0.000690,0.001294,32.000000,-235.804178,139.294815,-0.485726,19.568315,0.688317,402342.290259,0.768013,40.062506,22.663767,2.544412,0.028656,0.007642,182.085162,32.000000,198.377087,185.682326,182.952694,168.184771,32.000000,166.090533,68.371314,57.423745,96.318106,100.000000,38.920977,45.748073,24.915170,20.524890,6.892093,49.750469,30.601351
54.721466,84.987921,139.176960,161.303878,84.032559,82.204859,29.805425,14.208964,138.923031,0.864055,84.455967,55.091359,159.364208,139.629978,157.149343,139.253883,76.980703,137.870425,-0.000691,0.001256,32.000000,-235.796281,139.441716,-0.484368,19.608073,0.690816,402344.114060,0.770064,40.075932,22.584714,2.546445,0.034532,0.014963,182.437806,32.000000,198.447500,184.350377,185.015465,169.393439,32.000000,164.554434,68.403877,57.441995,96.316710,100.000000,38.917017,45.748073,24.898333,20.524890,6.965561,49.749181,30.655570
54.655276,85.019653,139.197016,161.321781,84.034750,82.202287,29.763938,14.193980,138.862121,0.864056,84.420781,55.025045,159.422423,139.658223,157.158649,139.150075,76.945787,137.919921,-0.000691,0.001276,32.000000,-235.816019,139.575370,-0.483538,19.627008,0.688871,402212.374930,0.771291,39.989300,22.537509,2.541652,0.026721,0.019272,183.699386,32.000000,197.354450,184.014016,188.739358,170.020724,32.000000,163.951950,68.422859,57.422896,96.284165,100.000000,38.940827,45.748073,24.916981,20.524890,6.965438,49.745385,30.600471
54.679100,85.019653,139.169596,161.321781,84.032949,82.204841,30.012639,14.206395,138.898071,0.863472,84.443509,55.010658,159.467693,139.676837,157.081380,139.224748,76.856122,137.899199,-0.000691,0.001285,32.000000,-235.808193,139.500495,-0.482724,19.588325,0.688005,402215.643082,0.770565,40.014717,22.550862,2.543370,0.036334,0.018944,184.517811,32.000000,196.092981,185.114217,190.265466,169.419851,32.000000,164.879832,68.397198,57.387206,96.296685,100.000000,38.921121,45.748073,24.926933,20.524890,7.075762,49.734635,30.582569
54.683319,85.012203,139.226381,161.320662,84.039034,82.209936,29.686111,14.201829,138.973589,0.863661,84.600122,55.002193,159.499543,139.671455,157.052174,139.288144,76.888894,137.830316,-0.000692,0.001253,32.000000,-235.809153,139.498213,-0.481819,19.594908,0.688478,402319.439127,0.772692,40.110231,22.609469,2.546818,0.033443,0.014926,184.405581,32.000000,196.382076,186.231769,188.875147,167.669939,32.000000,165.936071,68.399535,57.415270,96.347655,100.000000,38.928809,45.748073,24.919999,20.524890,7.050056,49.739563,30.627543
54.670038,84.981299,139.152182,161.319543,84.026523,82.207410,29.388622,14.205825,138.888348,0.863788,84.605430,54.966229,159.418420,139.567461,157.030080,139.198101,76.936670,137.942866,-0.000691,0.001261,32.000000,-235.801060,139.525214,-0.480960,19.601359,0.689347,402463.225123,0.765950,40.087268,22.689214,2.545206,0.031337,0.004679,183.242069,32.000000,197.835038,186.398163,184.737913,167.375070,32.000000,166.821318,68.384347,57.426419,96.331195,100.000000,38.922546,45.748073,24.934909,20.524890,6.942825,49.752289,30.555717
54.661754,84.969159,139.182510,161.329054,84.019853,82.211235,30.045164,14.205539,138.691284,0.864063,84.518998,55.264666,159.306960,139.487080,157.079110,139.130343,77.003581,137.822109,-0.000690,0.001248,32.000000,-235.802656,139.406802,-0.480761,19.513345,0.689389,402426.189971,0.774343,40.075752,22.623467,2.546048,0.034335,0.027198,182.240274,32.000000,198.502666,185.746235,182.998365,168.475533,32.000000,165.829844,68.368506,57.462179,96.337882,100.000000,38.935030,45.748073,24.943219,20.524890,6.942634,49.740566,30.582863
54.712160,84.969159,138.962970,161.329054,84.021858,82.213242,29.664591,14.204968,138.751348,0.863951,84.352183,55.237618,159.334440,139.413102,157.108173,139.105325,76.955529,137.807663,-0.000690,0.001238,32.000000,-235.799129,139.341620,-0.480191,19.525094,0.688895,402311.574344,0.782305,40.057647,22.629566,2.545310,0.037611,0.017354,182.639140,32.000000,198.316558,184.161484,185.204314,169.602626,32.000000,164.043061,68.368921,57.441961,96.300135,100.000000,38.854342,45.748073,24.921838,20.524890,6.900186,49.737045,30.633853
54.706727,84.973849,139.152581,161.339125,84.040240,82.210774,29.699753,14.199831,138.648639,0.864159,84.362181,55.067282,159.421035,139.470116,157.164428,139.109966,76.911367,137.755349,-0.000689,0.001269,32.000000,-235.806234,139.063029,-0.479798,19.540908,0.692294,402214.190899,0.765350,40.053493,22.504851,2.546250,0.037276,0.020196,184.008782,32.000000,196.985105,184.205656,189.221097,170.190711,32.000000,164.183647,68.383078,57.410811,96.303628,100.000000,38.929734,45.748073,24.951050,20.524890,6.916183,49.743034,30.605166
54.701586,85.006408,139.072933,161.343041,84.009363,82.210793,29.650551,14.203541,138.680951,0.864234,84.470457,55.111439,159.478642,139.323097,157.089340,139.074725,76.919297,137.675807,-0.000690,0.001271,32.000000,-235.804490,139.019423,-0.479125,19.504087,0.689949,402279.363456,0.774410,40.004920,22.545984,2.539892,0.037555,0.017972,184.625677,32.000000,195.994720,185.224323,190.410503,169.136393,32.000000,164.871887,68.396403,57.408306,96.325069,100.000000,38.899567,45.748073,24.933431,20.524890,7.029024,49.742336,30.615291
54.714412,85.024343,139.057736,161.346118,83.988216,82.208223,29.786433,14.210106,138.590433,0.863880,84.675408,55.156989,159.446507,139.414977,156.988794,139.043478,76.960857,137.626216,-0.000691,0.001263,32.000000,-235.800057,139.196325,-0.478575,19.532726,0.690484,402343.416586,0.773563,40.014843,22.565091,2.543610,0.033257,0.016325,184.393778,32.000000,196.626734,186.154013,188.637238,167.423845,32.000000,166.430513,68.386268,57.455324,96.379404,100.000000,38.876721,45.748073,24.946206,20.524890,7.029089,49.745109,30.637228
54.716456,85.024343,139.157778,161.346118,83.979405,82.210716,29.888256,14.205396,138.684113,0.863789,84.678964,55.127264,159.410392,139.401459,156.972581,139.076417,76.982163,137.659705,-0.000693,0.001266,32.000000,-235.801980,139.375985,-0.478235,19.541984,0.691492,402366.966408,0.774987,40.052355,22.519049,2.542393,0.033703,0.007410,182.984313,32.000000,197.975486,186.463422,184.068565,167.395946,32.000000,166.927416,68.387953,57.462086,96.340276,100.000000,38.934236,45.748073,24.930683,20.524890,7.091581,49.745178,30.552929
54.677189,85.032069,139.105580,161.349475,83.960532,82.212035,29.475494,14.206681,138.630156,0.863535,84.604910,55.027025,159.313080,139.470441,157.107516,139.003709,76.999509,137.734122,-0.000693,0.001286,32.000000,-235.798728,139.365685,-0.478503,19.565036,0.690216,402302.665386,0.771265,40.057933,22.453720,2.541519,0.040398,0.003454,182.108087,32.000000,198.539194,185.551175,183.166423,168.764938,32.000000,165.589141,68.389816,57.499355,96.362073,100.000000,38.884724,45.748073,24.960292,20.524890,7.118694,49.735107,30.514998
54.665759,85.032069,139.093830,161.345279,83.945242,82.215874,29.658272,14.204398,138.622806,0.863740,84.405509,54.938812,159.353236,139.433575,157.141738,139.120237,77.010923,137.702292,-0.000692,0.001293,32.000000,-235.805765,139.206443,-0.478640,19.559319,0.690415,402281.372980,0.768629,40.055964,22.448466,2.543253,0.032139,0.017838,182.841100,32.000000,198.200961,184.245841,185.853630,170.047019,32.000000,163.811980,68.393006,57.441933,96.316084,100.000000,38.915009,45.748073,24.964045,20.524890,7.119020,49.747116,30.751021
54.695811,85.019101,139.140254,161.345838,83.915193,82.211487,29.708477,14.202257,138.699115,0.863780,84.417126,54.913605,159.451096,139.397014,157.179852,138.957400,76.970055,137.701131,-0.000693,0.001269,32.000000,-235.805611,139.152418,-0.478549,19.590843,0.689942,402285.062207,0.780029,40.101526,22.466779,2.544125,0.037703,0.022035,184.138061,32.000000,196.533722,184.283913,189.418629,169.989480,32.000000,164.117277,68.424595,57.446139,96.336481,100.000000,38.887903,45.748073,24.956115,20.524890,7.119347,49.737409,30.821307
54.670308,85.019101,139.056430,161.345838,83.904247,82.206357,29.696522,14.205111,138.588544,0.863757,84.630853,54.932866,159.518849,139.377846,157.097202,138.923421,76.939456,137.727328,-0.000692,0.001243,32.000000,-235.802921,139.060314,-0.478844,19.587958,0.690286,402289.987438,0.775435,40.112542,22.440116,2.544442,0.032340,0.009993,184.648089,32.000000,196.013739,185.157221,190.462149,168.986956,32.000000,165.404347,68.417534,57.459203,96.384229,100.000000,38.905769,45.748073,24.965998,20.524890,7.074534,49.744667,30.830331
54.638665,85.030138,139.050627,161.355070,83.906188,82.202624,29.857602,14.205825,138.524046,0.863761,84.736382,54.984260,159.506248,139.285415,157.060031,138.987859,76.969729,137.625037,-0.000693,0.001266,32.000000,-235.804994,138.907984,-0.478350,19.504611,0.688908,402306.733402,0.773596,40.070612,22.480427,2.543892,0.028776,0.022843,184.224897,32.000000,196.799083,186.228592,187.829762,167.233044,32.000000,166.702392,68.395716,57.451839,96.389692,100.000000,38.871368,45.748073,25.001265,20.524890,7.113107,49.739641,30.927983
54.640249,85.041451,138.952163,161.367378,83.897948,82.193851,29.727306,14.210391,138.571596,0.864008,84.781926,55.098309,159.401652,139.221305,157.063844,138.874266,77.026703,137.572632,-0.000694,0.001284,32.000000,-235.799607,139.141463,-0.478137,19.504900,0.688906,402340.498570,0.774252,40.095189,22.523578,2.543546,0.027349,0.010770,182.667480,32.000000,198.105273,186.433179,183.665002,167.649387,32.000000,166.672347,68.367489,57.492319,96.367342,100.000000,38.867270,45.748073,24.994413,20.524890,7.152714,49.742592,31.014043
54.662623,85.074010,138.864921,161.379686,83.893557,82.181177,29.711836,14.204540,138.484354,0.864292,84.690467,55.106103,159.334013,139.320018,157.063584,138.791163,77.020595,137.576902,-0.000693,0.001283,32.000000,-235.803655,139.057459,-0.477527,19.481900,0.692282,402298.015985,0.770546,40.136732,22.444283,2.544913,0.023143,0.013435,182.125122,32.000000,198.547667,185.347514,183.290553,169.035495,32.000000,165.311578,68.390069,57.490765,96.351306,100.000000,38.847308,45.748073,24.987472,20.524890,7.153136,49.751207,31.111108
54.694494,85.074010,138.929523,161.379686,83.867870,82.171824,29.708707,14.205825,138.450335,0.863967,84.560588,55.159367,159.350102,139.323423,157.143503,138.745673,77.050352,137.566107,-0.000695,0.001294,32.000000,-235.800076,139.150275,-0.477744,19.509201,0.691661,402176.362849,0.773838,40.146519,22.362185,2.543037,0.037813,0.021105,182.984950,32.000000,197.856029,184.104572,186.278126,169.873278,32.000000,163.736155,68.385388,57.465805,96.333324,100.000000,38.859825,45.748073,24.970362,20.524890,7.266886,49.737045,30.916904
54.628366,85.104914,138.809259,161.390596,83.845388,82.160382,29.656968,14.202114,138.506116,0.864032,84.599130,55.284307,159.467560,139.217596,157.158619,138.711648,76.954959,137.474246,-0.000694,0.001296,32.000000,-235.806737,139.059275,-0.477832,19.491472,0.691619,402149.993737,0.773838,40.157505,22.370339,2.540400,0.016798,0.000151,184.252138,32.000000,196.422013,184.215789,189.993464,169.685640,32.000000,164.283901,68.380420,57.443923,96.362366,100.000000,38.851032,45.748073,24.995113,20.524890,7.375102,49.749083,30.947572
54.675337,85.134162,138.908144,161.395631,83.853626,82.148971,29.686269,14.203256,138.512488,0.864170,84.777046,55.270830,159.528571,139.169962,157.056751,138.756468,76.935748,137.536114,-0.000692,0.001304,32.000000,-235.804776,139.016364,-0.477720,19.468105,0.690441,402044.624786,0.773340,40.126790,22.335407,2.540101,0.026995,0.018323,184.838414,32.000000,196.057121,185.466546,190.389889,168.595004,32.000000,165.918201,68.365913,57.432173,96.339952,100.000000,38.852062,45.748073,24.988076,20.524890,7.477776,49.745631,30.957330
54.714655,85.163411,138.861968,161.401226,83.877537,82.138850,29.765634,14.200973,138.463625,0.863968,84.877593,55.175307,159.461142,139.251689,156.959683,138.783358,76.997186,137.576763,-0.000691,0.001320,32.000000,-235.807059,138.860548,-0.477762,19.539309,0.691383,402197.246452,0.775661,40.221441,22.386740,2.540974,0.018709,0.005193,184.132523,32.000000,196.987849,186.332981,186.949911,167.445046,32.000000,166.622213,68.377904,57.439268,96.360202,100.000000,38.829638,45.748073,24.981440,20.524890,7.479141,49.752702,30.883522
54.703941,85.163411,138.902752,161.401226,83.881973,82.136376,29.755035,14.199831,138.503179,0.864389,84.902270,55.308339,159.369216,139.200794,157.014710,138.957418,77.049006,137.420053,-0.000691,0.001314,32.000000,-235.811971,139.007718,-0.477823,19.508388,0.691987,402185.044547,0.774118,40.205403,22.435628,2.540600,0.025283,0.011008,182.516238,32.000000,198.076882,186.411821,183.294113,167.933836,32.000000,166.139827,68.380722,57.475399,96.350119,100.000000,38.851275,45.748073,24.974861,20.524890,7.582311,49.740802,30.929890
54.692832,85.167825,138.955336,161.396750,83.894834,82.128748,29.705975,14.203113,138.672187,0.864758,84.764256,55.046198,159.370663,139.339634,157.113921,139.014158,77.089390,137.564538,-0.000689,0.001294,32.000000,-235.805574,139.069574,-0.477864,19.563620,0.688586,402055.178382,0.771411,40.196767,22.393682,2.537930,0.026723,0.007317,182.253002,32.000000,198.471662,185.289682,183.335999,169.232961,32.000000,165.021274,68.394377,57.507766,96.348572,100.000000,38.831135,45.748073,24.979004,20.524890,7.599326,49.740654,30.950360
54.672977,85.157892,139.017624,161.380805,83.901120,82.123678,29.754948,14.208108,138.586637,0.864817,84.621891,55.029914,159.403113,139.398135,157.206088,138.960480,77.042269,137.642338,-0.000688,0.001288,32.000000,-235.798613,139.102958,-0.477591,19.625461,0.690033,401964.238815,0.771827,40.207088,22.266688,2.539173,0.027821,0.010371,183.283883,32.000000,197.775980,183.992621,187.195192,169.695326,32.000000,164.174860,68.393632,57.461100,96.284764,100.000000,38.889460,45.748073,25.005475,20.524890,7.566525,49.745719,30.848673
54.660574,85.125884,138.998671,161.367938,83.908469,82.121131,29.862616,14.207965,138.643208,0.865240,84.572541,55.032857,159.489443,139.482165,157.210376,139.151674,76.963745,137.721530,-0.000687,0.001282,32.000000,-235.802197,139.198753,-0.477222,19.620295,0.688482,401874.360010,0.773209,40.222207,22.295617,2.540650,0.029051,0.004726,184.427231,32.000000,196.248677,184.343783,190.003774,169.741619,32.000000,164.610642,68.387131,57.434294,96.330712,100.000000,38.864716,45.748073,25.004596,20.524890,7.568132,49.744352,30.780661
54.636409,85.125884,139.058886,161.367938,83.889856,82.121957,29.777003,14.209535,138.639874,0.865300,84.720794,55.037676,159.515632,139.534304,157.163799,138.997436,76.962944,137.775990,-0.000687,0.001258,32.000000,-235.799480,139.268686,-0.477358,19.581060,0.686891,401921.533140,0.772175,40.231408,22.380036,2.542712,0.024888,0.003074,184.827059,32.000000,196.102169,185.581426,190.135418,168.434512,32.000000,166.115279,68.419385,57.428644,96.342405,100.000000,38.908155,45.748073,25.031291,20.524890,7.458329,49.749466,30.723948
54.621397,85.102982,138.924843,161.362623,83.908675,82.119452,29.863107,14.207537,138.538016,0.865740,84.739575,55.139638,159.338569,139.339817,157.088157,138.983867,77.061435,137.548883,-0.000688,0.001287,32.000000,-235.802134,139.167651,-0.476767,19.519062,0.689150,402019.609085,0.772088,40.234653,22.523400,2.545169,0.027989,0.012548,182.513001,32.000000,198.025298,186.352712,182.809399,168.151433,32.000000,166.144272,68.380134,57.492915,96.338129,100.000000,38.856302,45.748073,25.049321,20.524890,7.380321,49.736986,30.641630
54.655940,85.094980,139.011191,161.357867,83.902241,82.107529,29.822407,14.207822,138.531274,0.865480,84.739575,55.297650,159.338569,139.261475,157.088157,138.966877,77.061435,137.604834,-0.000687,0.001285,32.000000,-235.800537,139.168589,-0.477067,19.490108,0.689150,402019.609085,0.772088,40.234653,22.523400,2.545169,0.031111,0.025897,182.513001,32.000000,198.025298,186.352712,182.809399,168.151433,32.000000,166.144272,68.380134,57.492915,96.338129,100.000000,38.890672,45.748073,25.030595,20.524890,7.353222,49.749378,30.625122
54.686385,85.117882,139.013756,161.365140,83.887146,82.086450,29.762053,14.203256,138.414752,0.865186,84.610698,55.396232,159.398141,139.353317,157.165250,138.846921,76.972060,137.552764,-0.000687,0.001298,32.000000,-235.807235,138.954363,-0.476923,19.502225,0.690885,401903.536110,0.771772,40.235040,22.351466,2.543672,0.033895,0.014731,183.403956,32.000000,197.581360,183.969088,187.511151,169.840674,32.000000,164.181980,68.388141,57.474912,96.305438,100.000000,38.894231,45.748073,25.015528,20.524890,7.434070,49.748443,30.568409
54.693354,85.145475,138.900844,161.371574,83.870499,82.075002,29.884526,14.200259,138.548226,0.865240,84.635636,54.994775,159.440318,139.346242,157.173950,138.931770,76.941024,137.654731,-0.000687,0.001289,32.000000,-235.805970,139.035720,-0.476502,19.528608,0.691632,401751.341662,0.770420,40.184919,22.342892,2.543387,0.032212,0.019922,184.558354,32.000000,196.157683,184.457623,190.389364,169.634176,32.000000,164.887301,68.385252,57.454716,96.323781,100.000000,38.890611,45.748073,24.997098,20.524890,7.435269,49.749014,30.533340
54.670343,85.145475,138.883624,161.371574,83.868965,82.068623,29.729720,14.205539,138.673306,0.865304,84.739360,55.127894,159.518008,139.391977,157.068804,138.954815,76.915147,137.517502,-0.000688,0.001286,32.000000,-235.803968,139.127311,-0.476588,19.573088,0.690620,401800.108313,0.771359,40.178476,22.407300,2.542018,0.033566,0.020026,184.807529,32.000000,196.150756,185.885241,189.899808,168.189918,32.000000,165.887342,68.374615,57.414874,96.329462,100.000000,38.845964,45.748073,25.030964,20.524890,7.532512,49.748915,30.694748
54.699544,85.144647,139.019916,161.367658,83.889683,82.069908,29.814255,14.208679,138.786602,0.865212,84.847499,55.018951,159.427559,139.308333,157.030941,138.975230,76.936155,137.689433,-0.000688,0.001297,32.000000,-235.802959,139.445510,-0.476841,19.595590,0.688930,401820.795150,0.768036,40.199353,22.487221,2.539629,0.036699,0.012407,183.870980,32.000000,197.103243,186.517372,185.630389,167.641362,32.000000,166.639642,68.383632,57.464026,96.312981,100.000000,38.883954,45.748073,25.041031,20.524890,7.531113,49.736543,30.774352
