OSU 80 Ton Compressor Load Stand
54.652935,85.123953,138.882764,161.367658,83.902821,82.073702,29.655656,14.205539,138.799479,0.864897,84.707257,55.024908,159.311246,139.451029,157.075858,139.139795,76.984576,137.695108,-0.000689,0.001320,32.000000,-235.805771,139.447428,-0.477051,19.609149,0.687565,401837.845563,0.772329,40.221529,22.447302,2.540383,0.043029,0.020946,182.353264,32.000000,198.098524,186.190443,182.826603,168.143870,32.000000,165.843811,68.370329,57.499829,96.254889,100.000000,38.847291,45.748073,25.047077,20.524890,7.460693,49.749319,30.899370
54.626966,85.089462,138.994280,161.365979,83.890479,82.076316,29.705904,14.209107,138.807623,0.864910,84.553330,55.037897,159.351329,139.472704,157.156810,139.072956,76.987434,137.809843,-0.000690,0.001319,32.000000,-235.800400,139.412654,-0.476930,19.626615,0.687074,401800.808243,0.769702,40.192562,22.508720,2.541519,0.039136,0.023352,182.386755,32.000000,198.359937,184.672200,184.162786,169.250149,32.000000,164.809372,68.379259,57.494977,96.235144,100.000000,38.861458,45.748073,25.051677,20.524890,7.461955,49.745375,30.946251
54.623774,85.089462,138.982277,161.365979,83.877538,82.073776,29.804902,14.204112,138.696231,0.864928,84.435448,55.029979,159.424431,139.542747,157.197271,139.124515,76.915833,137.646504,-0.000691,0.001315,32.000000,-235.800477,139.121642,-0.476450,19.512715,0.686566,401739.746277,0.774534,40.216788,22.463019,2.541177,0.024690,0.004254,183.611556,32.000000,197.515643,183.971306,188.246820,169.968500,32.000000,164.270045,68.365210,57.460947,96.204144,100.000000,38.886085,45.748073,25.071386,20.524890,7.343163,49.747450,30.910301
54.688759,85.045313,138.825569,161.364021,83.877808,82.062333,29.852165,14.206253,138.642312,0.864882,84.493680,55.216161,159.495289,139.363328,157.174724,139.147028,76.863469,137.732714,-0.000691,0.001324,32.000000,-235.799976,139.010224,-0.476623,19.498448,0.686900,401722.223571,0.773583,40.207339,22.515122,2.544426,0.032178,0.006731,184.517389,32.000000,196.069071,184.723425,190.284200,169.433364,32.000000,164.781437,68.345778,57.427779,96.199615,100.000000,38.871228,45.748073,25.056636,20.524890,7.190556,49.734498,30.966134
54.674174,85.051384,138.989028,161.369057,83.887487,82.053380,30.056075,14.202257,138.729024,0.864628,84.668142,55.253425,159.527138,139.382822,157.071544,139.061543,76.878171,137.545072,-0.000693,0.001320,32.000000,-235.805939,138.972128,-0.476882,19.523678,0.690873,401821.947169,0.771039,40.210417,22.508470,2.544355,0.027159,0.014991,184.730791,32.000000,196.204233,186.110611,189.482149,168.253400,32.000000,165.917674,68.348947,57.431833,96.223256,100.000000,38.888128,45.748073,25.052031,20.524890,7.212105,49.749525,31.079486
54.676214,85.085047,138.949742,161.371294,83.907436,82.045758,29.754872,14.199117,138.560813,0.864195,84.754954,55.348235,159.413270,139.297793,157.001136,138.956542,76.901366,137.593027,-0.000694,0.001349,32.000000,-235.812029,139.128068,-0.476416,19.533854,0.689373,401775.642085,0.768632,40.103619,22.602144,2.538466,0.026722,0.007656,183.677336,32.000000,197.375167,186.669449,185.336133,167.505267,32.000000,166.615943,68.318790,57.447193,96.212937,100.000000,38.866444,45.748073,25.042898,20.524890,7.212628,49.745552,30.985209
54.715378,85.085047,139.062801,161.371294,83.909099,82.039959,29.535111,14.201401,138.672599,0.864125,84.712964,55.171187,159.302685,139.483268,157.077089,139.020757,76.965275,137.611471,-0.000694,0.001368,32.000000,-235.803517,139.356816,-0.476478,19.552002,0.689521,401719.226738,0.763567,40.123746,22.497501,2.542133,0.032645,0.015166,182.300636,32.000000,198.204646,186.034995,183.119708,168.331010,32.000000,165.965910,68.366279,57.515522,96.221516,100.000000,38.918371,45.748073,25.033018,20.524890,7.330322,49.744362,30.792620
54.745438,85.099119,138.989276,161.371294,83.928796,82.049473,29.737848,14.205825,138.706278,0.863926,84.528149,55.377846,159.370565,139.335658,157.155339,138.964390,76.918649,137.794807,-0.000696,0.001353,32.000000,-235.801879,139.298913,-0.476566,19.514813,0.688917,401681.126332,0.771257,40.155442,22.497301,2.541320,0.021562,0.020962,182.461812,32.000000,198.503810,184.318837,184.726402,169.442723,32.000000,164.592339,68.356852,57.487439,96.185161,100.000000,38.835526,45.748073,25.011957,20.524890,7.380121,49.738874,30.615878
54.784060,85.094980,139.032705,161.371294,83.945119,82.052054,29.790107,14.204255,138.633123,0.863850,84.451121,55.234306,159.444951,139.325442,157.152555,139.038605,76.935867,137.658074,-0.000697,0.001373,32.000000,-235.804924,139.333238,-0.476660,19.520924,0.688241,401536.988515,0.776336,40.117706,22.442234,2.541567,0.023629,0.008603,183.677279,32.000000,197.294118,184.058098,188.452280,169.958459,32.000000,164.176764,68.355032,57.458638,96.185098,100.000000,38.906719,45.748073,24.999389,20.524890,7.366751,49.760560,30.565768
54.750672,85.080356,138.840367,161.366819,83.964953,82.057459,29.654543,14.205682,138.707934,0.863801,84.538276,55.262210,159.490117,139.402886,157.162745,138.923177,76.838404,137.598449,-0.000697,0.001403,32.000000,-235.802186,139.105427,-0.476579,19.533303,0.688799,401662.042616,0.770698,40.102829,22.576707,2.538828,0.040639,0.008232,184.489492,32.000000,196.041129,185.004536,190.407441,169.475176,32.000000,164.928287,68.345054,57.413567,96.214547,100.000000,38.870574,45.748073,25.000833,20.524890,7.367717,49.736691,30.506267
54.782257,85.080356,139.010452,161.366819,83.996196,82.060279,29.787883,14.204255,138.666464,0.863496,84.653026,55.388946,159.481402,139.411084,157.023412,138.990852,76.824951,137.594737,-0.000697,0.001419,32.000000,-235.807055,139.052768,-0.476329,19.536345,0.688253,401626.432753,0.768772,40.061515,22.493980,2.537831,0.026694,0.012692,184.513496,32.000000,196.316688,186.305567,189.070270,167.893657,32.000000,166.165403,68.295097,57.419398,96.209842,100.000000,38.899338,45.748073,25.001042,20.524890,7.317781,49.739828,30.592327
54.781586,85.089738,138.962790,161.363462,84.014276,82.064086,29.622022,14.208108,138.619979,0.863422,84.705864,55.306707,159.416105,139.371545,157.006244,139.045881,76.895515,137.531008,-0.000698,0.001408,32.000000,-235.802546,139.203954,-0.475679,19.521291,0.687301,401802.824354,0.772823,40.079028,22.562863,2.535866,0.032915,0.024518,183.372676,32.000000,197.438054,186.726355,184.795126,167.587866,32.000000,166.247342,68.306539,57.460055,96.237806,100.000000,38.906906,45.748073,24.980225,20.524890,7.351222,49.736897,30.542951
54.842195,85.086151,138.973710,161.362902,84.003698,82.060217,29.482757,14.204398,138.661704,0.863234,84.635353,55.365860,159.307852,139.446788,157.069436,138.965245,76.942382,137.631445,-0.000700,0.001397,32.000000,-235.807732,139.276928,-0.475139,19.580956,0.687664,401825.447194,0.768907,40.048626,22.574535,2.537509,0.035472,0.016215,182.126932,32.000000,198.208502,185.815742,182.951754,168.276754,32.000000,166.083219,68.317106,57.479184,96.225285,100.000000,38.887695,45.748073,24.966420,20.524890,7.339673,49.826099,30.857330
54.781422,85.076769,139.091918,161.358427,83.997844,82.060751,29.515653,14.205682,138.829204,0.863229,84.442010,55.153864,159.364596,139.625717,157.157657,139.263639,76.938546,137.866164,-0.000700,0.001400,32.000000,-235.802678,139.345107,-0.475105,19.663227,0.687996,401742.939956,0.773276,40.058652,22.473411,2.536670,0.038233,0.025531,182.574610,32.000000,198.203685,184.362551,185.409224,169.525828,32.000000,164.606919,68.335291,57.440323,96.227168,100.000000,38.915171,45.748073,25.013297,20.524890,7.340550,49.828882,31.100029
54.781549,85.076769,138.939032,161.358427,84.008549,82.067083,29.337420,14.209678,138.746905,0.863259,84.359133,55.046915,159.440312,139.574087,157.188663,139.091618,76.907448,137.780867,-0.000700,0.001419,32.000000,-235.794912,139.229018,-0.474932,19.614184,0.685004,401623.133592,0.775951,39.996763,22.474703,2.534065,0.025872,0.008567,183.833926,32.000000,197.131068,184.112928,189.120382,170.193977,32.000000,164.138968,68.342424,57.435755,96.239819,100.000000,38.874882,45.748073,25.004180,20.524890,7.308772,49.743349,31.139648
54.734224,85.038691,138.974283,161.348636,84.048854,82.075944,29.604633,14.200545,138.678771,0.863397,84.466062,55.201844,159.464660,139.565932,157.156466,139.048748,76.860103,137.757042,-0.000700,0.001405,32.000000,-235.807979,139.113179,-0.475270,19.559948,0.683667,401648.681590,0.776009,40.045842,22.590978,2.539034,0.032864,0.007045,184.587883,32.000000,195.926858,185.275515,190.408819,169.356163,32.000000,165.059622,68.324833,57.411192,96.249861,100.000000,38.923274,45.748073,25.028381,20.524890,7.177145,49.743369,30.992619
54.743483,85.010271,138.920568,161.343880,84.046381,82.084745,29.589029,14.205967,138.766730,0.863230,84.697444,55.222048,159.502713,139.506594,157.066677,139.112680,76.903830,137.682803,-0.000700,0.001405,32.000000,-235.806490,139.244887,-0.475335,19.556172,0.684610,401727.667802,0.780782,40.045719,22.581232,2.536238,0.032352,0.016967,184.405691,32.000000,196.269305,186.463565,188.385951,167.764341,32.000000,165.919911,68.325292,57.436510,96.279350,100.000000,38.869376,45.748073,25.028732,20.524890,7.078810,49.766982,30.705973
54.718508,85.030138,139.087340,161.347517,84.048853,82.093628,29.729628,14.207252,138.753141,0.862752,84.729011,55.082337,159.389673,139.602329,157.042397,139.112009,76.974996,137.700575,-0.000702,0.001406,32.000000,-235.802419,139.471657,-0.475802,19.593360,0.687414,401823.025422,0.774474,40.053200,22.617165,2.539075,0.032583,0.004687,183.087204,32.000000,197.593592,186.661914,184.334034,167.587605,32.000000,166.366368,68.318920,57.460803,96.266851,100.000000,38.884413,45.748073,25.044638,20.524890,7.078914,49.740507,30.751314
54.666860,85.030138,138.936993,161.347517,84.078785,82.104266,29.636149,14.203827,138.704117,0.862513,84.560397,54.965368,159.317405,139.451600,157.102416,139.103205,76.986384,137.731594,-0.000701,0.001416,32.000000,-235.807155,139.436416,-0.475852,19.628503,0.687149,401761.868223,0.774769,40.015864,22.537869,2.537664,0.034209,0.007206,182.116596,32.000000,198.192124,185.774583,183.155218,168.517409,32.000000,165.963478,68.332646,57.483555,96.239751,100.000000,38.880637,45.748073,25.071114,20.524890,7.148168,49.736701,30.575599
54.713599,85.054971,139.017989,161.351433,84.079544,82.119542,29.503396,14.208964,138.834775,0.862514,84.388445,55.171116,159.346820,139.550209,157.171537,138.986598,76.980837,137.874343,-0.000701,0.001406,32.000000,-235.800707,139.154720,-0.475776,19.545498,0.687225,401725.119013,0.771609,40.059782,22.475220,2.541870,0.024875,0.024461,182.698966,32.000000,198.105669,184.108144,185.736330,169.551898,32.000000,164.176061,68.370122,57.476454,96.235130,100.000000,38.915464,45.748073,25.052154,20.524890,7.234828,49.734822,30.511550
54.691052,85.028758,138.956236,161.355070,84.071423,82.132293,29.556554,14.203399,138.754518,0.862463,84.379191,55.303298,159.452791,139.478577,157.217027,139.059425,76.928233,137.718270,-0.000702,0.001419,32.000000,-235.802502,139.002638,-0.475598,19.505162,0.686051,401780.515607,0.774940,40.109549,22.478693,2.541521,0.034925,0.014005,183.963551,32.000000,196.694834,184.311956,189.127484,169.995921,32.000000,164.106143,68.357040,57.440875,96.248477,100.000000,38.888753,45.748073,25.064487,20.524890,7.144326,49.745424,30.794087
54.733715,85.025723,139.030207,161.358986,84.056790,82.132953,29.809069,14.203969,138.592959,0.862865,84.551870,55.424559,159.496114,139.318305,157.121959,139.065211,76.919703,137.609796,-0.000703,0.001397,32.000000,-235.806521,139.291673,-0.475465,19.515181,0.688873,401873.482518,0.777895,40.089346,22.552603,2.540831,0.035112,0.004654,184.647720,32.000000,195.868316,185.556436,190.299903,169.221945,32.000000,165.170822,68.381197,57.410169,96.276360,100.000000,38.921541,45.748073,25.069469,20.524890,7.144618,49.768978,30.792253
54.753171,85.025723,138.959314,161.358986,84.053317,82.130362,29.723205,14.202542,138.628632,0.862912,84.737511,55.302604,159.487971,139.406435,157.006974,138.897057,76.937958,137.697988,-0.000704,0.001388,32.000000,-235.804178,139.277520,-0.475201,19.508703,0.690365,401997.357452,0.776915,40.084855,22.530461,2.540749,0.023114,0.016554,184.268196,32.000000,196.379647,186.578939,188.067874,167.556525,32.000000,166.155749,68.348919,57.422537,96.272482,100.000000,38.893499,45.748073,25.032147,20.524890,7.134346,49.829197,30.816905
54.795266,85.057454,139.036429,161.362902,84.059887,82.130367,29.731001,14.205396,138.795087,0.862862,84.766106,55.118980,159.414926,139.573557,157.052622,139.016278,76.986765,137.739530,-0.000704,0.001406,32.000000,-235.802471,139.244806,-0.475402,19.612322,0.689765,401992.812929,0.769680,40.040723,22.487003,2.540120,0.039955,0.012160,182.995054,32.000000,197.640983,186.748291,183.948569,167.506749,32.000000,166.544528,68.382151,57.476005,96.286817,100.000000,38.879891,45.748073,25.020463,20.524890,7.244948,49.833229,31.036200
54.736963,85.081460,139.032077,161.362063,84.074802,82.130320,29.665683,14.206824,138.729015,0.862538,84.631378,55.062416,159.304835,139.567481,157.100758,139.087134,77.014877,137.824863,-0.000705,0.001424,32.000000,-235.801536,139.315249,-0.475328,19.664276,0.689290,401944.500742,0.771581,40.021988,22.511017,2.537923,0.033179,0.021422,182.122581,32.000000,198.253053,185.615584,183.349818,168.553187,32.000000,165.692951,68.347034,57.473702,96.264406,100.000000,38.920717,45.748073,25.044636,20.524890,7.328926,49.742316,30.858797
54.698956,85.057454,139.124760,161.354790,84.084475,82.135421,29.689605,14.206681,138.811244,0.862239,84.382347,55.187675,159.383509,139.602084,157.167562,139.237583,76.984931,137.889690,-0.000706,0.001419,32.000000,-235.796597,139.270074,-0.475664,19.642823,0.685480,401885.961543,0.770793,40.013205,22.482115,2.537380,0.031909,0.020980,182.865698,32.000000,197.924686,184.168586,186.488021,169.647473,32.000000,164.211436,68.354102,57.453062,96.229071,100.000000,38.858334,45.748073,25.035308,20.524890,7.329755,49.742188,30.796288
54.697323,85.057454,139.020252,161.354790,84.110091,82.140535,29.725355,14.203113,138.847229,0.862267,84.299414,55.071863,159.462533,139.647454,157.223775,139.138184,76.963658,137.896407,-0.000706,0.001425,32.000000,-235.808689,139.395565,-0.475533,19.605451,0.684565,401891.427765,0.773431,40.093331,22.494872,2.540004,0.025477,0.021553,184.243368,32.000000,196.468779,184.546828,189.712482,170.019783,32.000000,164.088171,68.378610,57.439561,96.235231,100.000000,38.916872,45.748073,25.072937,20.524890,7.247027,49.749417,30.735614
54.697026,85.011099,139.094331,161.348636,84.098525,82.144388,29.585624,14.202685,138.736153,0.862098,84.460082,55.144370,159.500171,139.443607,157.154710,139.168070,76.913697,137.793626,-0.000706,0.001413,32.000000,-235.805347,139.417490,-0.475275,19.554598,0.686390,401953.158006,0.773395,40.105934,22.555856,2.543463,0.027090,0.015921,184.758103,32.000000,195.901923,185.721424,190.309555,168.929341,32.000000,165.324822,68.368632,57.437877,96.258812,100.000000,38.891897,45.748073,25.061583,20.524890,7.086420,49.835717,30.544492
54.699481,84.970538,139.085852,161.344720,84.090220,82.150117,29.591150,14.201829,138.745267,0.862362,84.608035,55.220996,159.433662,139.532797,157.035175,138.917205,76.968943,137.918139,-0.000707,0.001434,32.000000,-235.804400,139.451876,-0.474910,19.546232,0.687205,402012.666172,0.772538,40.107509,22.580343,2.541628,0.029899,0.007037,184.237061,32.000000,196.613894,186.586439,187.257846,167.695619,32.000000,166.105425,68.380396,57.435895,96.271395,100.000000,38.946170,45.748073,25.073480,20.524890,6.945629,49.737035,30.772077
54.693884,84.983783,138.952135,161.343321,84.078815,82.158130,29.599364,14.203969,138.803793,0.862678,84.633141,55.182527,159.373041,139.496929,157.041194,139.107097,77.020371,137.800135,-0.000709,0.001443,32.000000,-235.804226,139.149889,-0.475323,19.560001,0.689339,402058.916003,0.776140,40.061440,22.581094,2.542996,0.028259,0.016108,182.662182,32.000000,197.829412,186.587268,183.537757,167.753970,32.000000,166.289146,68.367486,57.491052,96.261328,100.000000,38.933856,45.748073,25.092326,20.524890,6.945329,49.804728,30.932898
54.690298,84.983783,139.077954,161.343321,84.055480,82.161057,29.633074,14.203399,138.751576,0.862655,84.536085,55.312556,159.310892,139.562098,157.111360,139.038564,77.032046,137.650525,-0.000710,0.001434,32.000000,-235.806600,139.039186,-0.475316,19.585204,0.689534,401956.835788,0.775934,40.018514,22.585460,2.542727,0.031341,0.015484,182.245129,32.000000,198.386648,185.433524,183.575008,168.675619,32.000000,165.367432,68.371185,57.492272,96.230082,100.000000,38.945592,45.748073,25.084944,20.524890,6.991128,49.750774,31.102304
54.705576,85.006960,138.990442,161.347517,84.051204,82.161821,29.921935,14.206253,138.774043,0.862553,84.410566,55.303715,159.400221,139.485673,157.186961,139.070102,77.026757,137.815477,-0.000712,0.001450,32.000000,-235.798992,139.276825,-0.475140,19.557509,0.688499,401930.602479,0.775906,40.037149,22.477538,2.540542,0.037160,0.009169,183.063210,32.000000,197.868390,184.188043,186.849267,169.836775,32.000000,164.249253,68.401663,57.454916,96.216051,100.000000,38.919434,45.748073,25.061260,20.524890,7.071559,49.753272,31.084989
54.738101,85.026275,139.057198,161.358147,84.038632,82.160573,29.594120,14.207109,138.762968,0.862396,84.400632,55.417303,159.456299,139.491586,157.211486,139.003648,76.985809,137.725735,-0.000713,0.001487,32.000000,-235.802398,139.401356,-0.474680,19.522104,0.688373,401926.163396,0.775107,40.040605,22.394183,2.543010,0.030854,0.017628,184.273449,32.000000,196.319497,184.618247,190.099130,169.944271,32.000000,164.225448,68.378376,57.437218,96.239189,100.000000,38.938966,45.748073,25.064381,20.524890,7.138727,49.744539,30.951093
54.735763,85.028482,138.938626,161.365979,84.018978,82.160603,29.700386,14.204968,138.723400,0.862230,84.502844,55.357984,159.509134,139.543114,157.122560,139.170353,76.944790,137.752814,-0.000713,0.001451,32.000000,-235.804375,139.441963,-0.474759,19.577546,0.688693,401958.864394,0.767441,40.049062,22.478498,2.540700,0.026127,0.012122,184.719728,32.000000,195.848206,185.987647,190.214985,168.730258,32.000000,165.325683,68.354835,57.425583,96.255416,100.000000,38.897387,45.748073,25.053672,20.524890,7.138994,49.746162,30.957623
54.739701,85.028482,139.044791,161.365979,84.020775,82.160030,29.687436,14.200973,138.676421,0.862047,84.591145,55.377867,159.451763,139.581368,156.994442,139.075090,76.976062,137.610064,-0.000713,0.001447,32.000000,-235.807059,139.202366,-0.475062,19.513581,0.689833,402024.131608,0.775465,40.037052,22.476462,2.540410,0.028512,0.009555,184.051147,32.000000,196.821913,186.587322,186.935728,167.584107,32.000000,166.249188,68.323059,57.428351,96.255013,100.000000,38.938764,45.748073,25.061857,20.524890,7.146945,49.739858,30.796362
54.784980,85.013306,139.071304,161.367378,84.019007,82.158730,29.717179,14.209535,138.720776,0.862118,84.636634,55.303911,159.354293,139.620925,157.068821,138.974782,77.076171,137.863324,-0.000712,0.001434,32.000000,-235.799152,139.217944,-0.475197,19.511299,0.687282,402092.301408,0.772731,40.041509,22.530453,2.538352,0.029230,0.007102,182.571476,32.000000,197.912751,186.402957,183.333054,167.731401,32.000000,166.290104,68.328901,57.487764,96.259164,100.000000,38.916117,45.748073,25.047460,20.524890,7.094464,49.740054,30.555937
54.770304,85.001166,139.045571,161.356189,83.999373,82.160001,29.876843,14.204826,138.678312,0.862304,84.501245,55.426065,159.355104,139.560589,157.120966,138.995172,77.042738,137.642647,-0.000710,0.001430,32.000000,-235.801075,139.208666,-0.475079,19.578831,0.690034,402037.465550,0.773002,40.037716,22.430772,2.540109,0.036855,0.013695,182.225605,32.000000,198.541550,185.053746,183.801170,169.008695,32.000000,165.344569,68.347675,57.452869,96.215586,100.000000,38.938769,45.748073,25.050284,20.524890,7.052424,49.742454,30.553002
54.746074,85.004201,139.078648,161.351993,83.996715,82.168940,29.643628,14.203969,138.826675,0.862204,84.320300,55.163847,159.386244,139.576209,157.163511,139.103674,77.012026,137.681458,-0.000710,0.001468,32.000000,-235.800784,139.278294,-0.474928,19.574058,0.689537,401841.765631,0.771493,39.978955,22.451994,2.538493,0.034278,0.017038,183.160800,32.000000,197.679267,184.170799,187.475832,169.964253,32.000000,164.062675,68.320952,57.449384,96.174667,100.000000,38.943963,45.748073,25.066577,20.524890,7.052435,49.741589,30.801277
54.729467,85.004201,139.032466,161.351993,83.986589,82.180410,29.669149,14.206966,138.787014,0.862286,84.359152,55.144752,159.458376,139.519175,157.178848,139.151979,76.965899,137.875610,-0.000711,0.001442,32.000000,-235.802213,139.129880,-0.474879,19.547176,0.687227,401891.226550,0.767583,39.980938,22.379716,2.538704,0.038404,0.013565,184.424377,32.000000,196.069540,184.788933,189.958550,169.755155,32.000000,164.124469,68.317059,57.450073,96.199584,100.000000,38.937208,45.748073,25.075243,20.524890,7.063012,49.747598,30.526883
54.747873,84.997579,138.964311,161.340244,83.973002,82.189323,29.758609,14.203113,138.737562,0.862550,84.554299,55.034828,159.562780,139.464916,157.136351,139.175995,77.001173,137.791443,-0.000710,0.001421,32.000000,-235.807377,139.474371,-0.474424,19.596219,0.688025,401996.561150,0.774084,40.007299,22.429028,2.540431,0.037096,0.023467,184.713493,32.000000,195.962951,186.017561,190.109150,168.446137,32.000000,165.633874,68.341756,57.440554,96.238924,100.000000,38.984452,45.748073,25.065963,20.524890,7.040027,49.748896,30.711843
54.764727,84.995923,139.099828,161.336327,83.972242,82.193775,29.709775,14.201543,138.829642,0.862548,84.638224,55.163533,159.449058,139.568563,157.017775,139.162365,77.000436,137.754450,-0.000708,0.001430,32.000000,-235.806980,139.447022,-0.474381,19.556172,0.689066,402134.117221,0.773782,40.023292,22.568146,2.540358,0.026793,0.010063,183.817004,32.000000,196.969314,186.424694,186.252624,167.427858,32.000000,166.553048,68.307183,57.478819,96.255914,100.000000,38.967952,45.748073,25.054405,20.524890,7.034251,49.745955,30.629598
54.723688,85.002545,138.914599,161.334649,83.960925,82.197602,29.941222,14.207252,138.815738,0.862941,84.651564,55.298217,159.371221,139.604123,157.077491,139.134011,77.074058,137.830841,-0.000708,0.001395,32.000000,-235.800452,139.432662,-0.474092,19.576182,0.686758,402106.848157,0.771245,39.998945,22.492572,2.538260,0.025403,0.000017,182.252168,32.000000,198.212466,186.079968,183.257529,167.993036,32.000000,166.375633,68.302279,57.502494,96.211610,100.000000,38.979968,45.748073,25.082419,20.524890,7.034210,49.741461,30.515805
54.718273,85.002545,139.148480,161.334649,83.966746,82.198881,29.812970,14.208393,138.804131,0.863377,84.481171,55.150078,159.329418,139.479494,157.098986,139.111521,77.054031,137.904788,-0.000707,0.001381,32.000000,-235.802261,139.498577,-0.473585,19.599471,0.688679,402120.728560,0.772292,39.981064,22.475590,2.539953,0.029230,0.030174,182.268859,32.000000,198.528503,184.895432,184.169244,169.259682,32.000000,165.008043,68.265253,57.496154,96.175912,100.000000,38.985100,45.748073,25.090099,20.524890,7.057218,49.750125,30.800470
54.753231,85.016893,138.965800,161.343880,83.961755,82.204561,29.676661,14.208536,138.792670,0.863763,84.363305,55.212922,159.410303,139.495786,157.186502,139.129591,77.024429,137.760463,-0.000706,0.001371,32.000000,-235.796545,139.322019,-0.474392,19.565797,0.687641,402047.691422,0.766996,40.027202,22.438555,2.538473,0.030984,0.008766,183.415094,32.000000,197.497752,184.217904,187.803849,170.100672,32.000000,163.679650,68.272688,57.471674,96.161038,100.000000,38.931024,45.748073,25.056776,20.524890,7.107137,49.738559,30.784256
54.725539,85.011927,139.047119,161.345838,83.952438,82.203345,29.515708,14.210677,138.860676,0.864519,84.410295,55.091935,159.504361,139.644415,157.217787,139.166772,76.966409,137.785784,-0.000706,0.001346,32.000000,-235.798011,139.294465,-0.474692,19.597268,0.688174,402088.776416,0.770390,40.032417,22.493982,2.542998,0.031979,0.024387,184.374478,32.000000,195.883071,184.807758,190.408673,169.679585,32.000000,164.572270,68.284287,57.463206,96.187201,100.000000,38.945615,45.748073,25.094454,20.524890,7.090055,49.738196,30.956743
54.674141,85.000890,139.008979,161.348916,83.967913,82.207172,29.806575,14.199831,138.843783,0.864648,84.574610,55.192359,159.506223,139.542218,157.092843,139.080141,76.969551,137.794364,-0.000705,0.001352,32.000000,-235.805086,138.988628,-0.474175,19.578202,0.687918,402162.642146,0.773472,40.013101,22.454477,2.538038,0.026082,0.012395,184.786665,32.000000,195.974754,186.101401,189.891391,168.171996,32.000000,166.005917,68.266802,57.455181,96.192690,100.000000,38.945324,45.748073,25.092421,20.524890,7.090176,49.741156,30.903992
54.738457,85.000890,139.049646,161.348916,83.980905,82.208498,29.394623,14.201401,138.873137,0.864208,84.666718,55.152669,159.424172,139.540688,156.999612,139.134027,76.983300,137.771284,-0.000704,0.001337,32.000000,-235.804500,139.201978,-0.473745,19.543190,0.687646,402254.448495,0.778097,40.034800,22.524626,2.540809,0.028025,0.006468,183.735123,32.000000,197.179294,186.314994,186.063641,167.394235,32.000000,166.547810,68.271376,57.459393,96.198091,100.000000,38.957416,45.748073,25.079589,20.524890,7.051881,49.744244,30.982788
54.770721,85.001993,138.987456,161.351993,83.947009,82.203440,29.568197,14.205111,138.859523,0.864389,84.621846,55.304523,159.318393,139.518625,157.073588,139.078902,77.069789,137.763404,-0.000705,0.001363,32.000000,-235.805052,139.282699,-0.473253,19.546049,0.688906,402276.417234,0.771307,40.073283,22.525593,2.542500,0.025222,0.003230,182.246873,32.000000,198.240743,185.996631,182.875138,168.076253,32.000000,166.257438,68.290496,57.544468,96.176839,100.000000,38.986344,45.748073,25.082349,20.524890,7.055728,49.744982,30.927469
54.766344,85.009719,138.974841,161.359825,83.916018,82.193288,29.673119,14.203684,138.767715,0.864485,84.440700,55.295948,159.330204,139.415570,157.143933,139.083994,77.023623,137.725411,-0.000705,0.001383,32.000000,-235.805003,139.399073,-0.472850,19.581428,0.689392,402235.899166,0.781129,40.011323,22.500790,2.540255,0.035840,0.003705,182.502359,32.000000,198.242679,184.702288,184.310151,169.605764,32.000000,164.550900,68.308116,57.493664,96.145757,100.000000,38.930405,45.748073,25.068935,20.524890,7.082587,49.744195,30.995994
54.714414,85.012478,139.075844,161.362343,83.935176,82.190779,29.369886,14.203256,138.847371,0.864479,84.354282,55.128859,159.404353,139.577779,157.197897,139.137349,77.021437,137.835334,-0.000705,0.001391,32.000000,-235.803137,139.465866,-0.472479,19.547963,0.688429,402062.847942,0.776000,39.981366,22.410526,2.537623,0.035437,0.020827,183.598922,32.000000,197.281763,184.139711,188.281259,170.206588,32.000000,163.716128,68.317257,57.474704,96.131944,100.000000,38.974564,45.748073,25.090847,20.524890,7.082686,49.736947,31.098268
54.729039,85.012478,139.026022,161.362343,83.931906,82.193347,29.765400,14.196834,138.802705,0.864384,84.408307,55.324347,159.464973,139.542321,157.108092,139.039007,76.953280,137.916572,-0.000704,0.001373,32.000000,-235.808903,139.390755,-0.472139,19.582844,0.687113,402095.735353,0.773243,39.993304,22.438493,2.537596,0.035929,0.005675,184.665578,32.000000,195.869573,185.003895,190.481000,169.416742,32.000000,164.699199,68.300647,57.457877,96.170331,100.000000,38.952745,45.748073,25.092951,20.524890,7.092389,49.739336,30.946471
54.787349,85.012754,139.074560,161.359266,83.897182,82.194670,29.510233,14.201972,138.721711,0.864607,84.542944,55.359536,159.492111,139.508471,157.060951,139.123515,76.956721,137.670319,-0.000705,0.001345,32.000000,-235.805568,139.156864,-0.471560,19.549091,0.689607,402111.865678,0.782015,40.046067,22.493327,2.541850,0.031251,0.008309,184.667917,32.000000,196.120412,185.950406,189.720443,167.555018,32.000000,166.096643,68.274080,57.466345,96.207110,100.000000,38.966803,45.748073,25.082968,20.524890,7.093476,49.744411,30.891226
54.785409,85.005304,138.905821,161.351713,83.892003,82.188379,29.503376,14.200687,138.766516,0.865139,84.617344,55.284505,159.426600,139.526598,156.997895,139.120601,77.023250,137.743473,-0.000706,0.001348,32.000000,-235.807836,139.085422,-0.471147,19.559135,0.687909,402226.706018,0.771423,40.031982,22.600373,2.540261,0.030358,0.004389,183.584726,32.000000,197.491802,186.473262,185.254294,167.448176,32.000000,166.932209,68.271980,57.494123,96.205374,100.000000,38.912297,45.748073,25.060223,20.524890,7.067725,49.743870,30.689612
54.821968,84.999234,138.952530,161.347797,83.901159,82.187146,29.475839,14.206824,138.678676,0.865354,84.568120,55.276834,159.335781,139.661279,157.091401,139.145480,77.103259,137.678109,-0.000706,0.001362,32.000000,-235.802683,139.395197,-0.471701,19.597478,0.688489,402201.951006,0.777205,39.976123,22.478995,2.538443,0.029948,0.014361,182.249213,32.000000,198.244622,185.984772,182.828277,168.356071,32.000000,166.008235,68.276024,57.548340,96.212808,100.000000,38.952974,45.748073,25.069430,20.524890,7.067779,49.830160,30.683669
54.740997,84.999234,138.971982,161.347797,83.925613,82.195383,29.655512,14.209678,138.736772,0.865259,84.386831,55.290571,159.364130,139.599371,157.173796,139.198857,77.045853,137.644234,-0.000706,0.001400,32.000000,-235.797534,139.174523,-0.471829,19.571671,0.687190,402059.966048,0.777342,39.970540,22.447518,2.535453,0.025030,0.005535,182.517834,32.000000,198.217305,184.546877,184.782418,169.567774,32.000000,163.950678,68.271163,57.516462,96.173949,100.000000,38.935564,45.748073,25.089375,20.524890,7.046704,49.828970,30.639209
54.831299,84.995095,139.080073,161.338845,83.929116,82.203031,29.589052,14.201829,138.800835,0.864889,84.324371,55.268428,159.404167,139.475213,157.176953,139.082791,76.979129,137.774650,-0.000705,0.001394,32.000000,-235.807350,139.270606,-0.472043,19.515312,0.685524,401906.310565,0.777480,39.929297,22.336191,2.534614,0.029871,0.021327,183.938066,32.000000,196.919695,184.308206,188.535155,170.042421,32.000000,163.959532,68.230566,57.501030,96.164220,100.000000,38.945191,45.748073,25.071425,20.524890,7.032304,49.828361,30.810522
54.830588,84.996475,138.957422,161.343880,83.921822,82.208131,29.830357,14.203969,138.719786,0.864927,84.476934,55.510651,159.483546,139.498723,157.145588,139.023000,76.962910,137.718024,-0.000703,0.001391,32.000000,-235.803243,139.283189,-0.471512,19.572668,0.687825,402069.144685,0.774092,40.007221,22.377361,2.538719,0.025484,0.020997,184.604728,32.000000,195.803734,185.032172,190.600499,169.175122,32.000000,165.008503,68.214721,57.463499,96.204711,100.000000,38.933060,45.748073,25.037911,20.524890,7.037047,49.826443,30.979193
54.816021,85.008616,139.087448,161.347797,83.907450,82.205658,29.599483,14.206253,138.786137,0.864798,84.621048,55.259857,159.528153,139.385350,157.060484,139.122418,76.989982,137.711656,-0.000704,0.001363,32.000000,-235.803254,139.149398,-0.471677,19.570911,0.689083,402172.477783,0.774504,39.916184,22.506573,2.536509,0.029941,0.016159,184.643236,32.000000,196.240260,186.142936,189.096903,167.546287,32.000000,166.351550,68.180423,57.491096,96.244479,100.000000,38.933843,45.748073,25.029721,20.524890,7.037011,49.824810,31.094160
54.837842,85.008616,138.911703,161.347797,83.894765,82.200614,29.774760,14.208536,138.792833,0.865220,84.717437,55.264577,159.451827,139.436571,157.025081,139.142466,77.015080,137.760463,-0.000705,0.001354,32.000000,-235.797037,139.149234,-0.471455,19.536450,0.686453,402224.156305,0.768300,39.918247,22.495666,2.534305,0.032670,0.018329,183.290476,32.000000,197.650600,186.474474,184.808095,167.311569,32.000000,166.943907,68.190905,57.528670,96.252529,100.000000,38.916198,45.748073,25.033795,20.524890,7.079233,49.830298,30.792473
54.896782,85.025171,139.028564,161.348076,83.860021,82.193003,29.590087,14.212532,138.665262,0.865029,84.586748,55.266948,159.302948,139.484937,157.090185,139.115170,77.055118,137.895541,-0.000704,0.001340,32.000000,-235.797795,139.517563,-0.471383,19.574766,0.687435,402188.155141,0.774516,39.944399,22.465542,2.537350,0.036839,0.015805,182.181442,32.000000,198.317099,185.802250,183.101260,168.540309,32.000000,165.885435,68.163660,57.536454,96.234541,100.000000,38.938328,45.748073,25.016889,20.524890,7.136889,49.768546,30.772664
54.868409,85.040347,139.014656,161.346118,83.860624,82.187929,29.658602,14.211533,138.710679,0.864842,84.454865,55.327675,159.372518,139.531571,157.174280,139.111563,77.041712,137.701428,-0.000704,0.001329,32.000000,-235.796007,139.247189,-0.471449,19.573481,0.687327,402115.578787,0.769576,39.923413,22.463825,2.533136,0.028642,0.019286,182.750118,32.000000,198.036972,184.367944,185.183617,169.769099,32.000000,164.030562,68.158593,57.516159,96.208141,100.000000,38.955728,45.748073,25.012857,20.524890,7.189865,49.822017,30.621674
54.827223,85.029034,139.065512,161.337726,83.896684,82.185455,29.682946,14.204112,138.829759,0.864871,84.327802,55.270711,159.419251,139.367712,157.198115,139.023794,76.989197,137.707720,-0.000704,0.001348,32.000000,-235.800641,139.137631,-0.471236,19.578333,0.685695,402011.536053,0.773433,39.883313,22.488469,2.532545,0.026495,0.013569,183.898158,32.000000,196.729875,184.240799,189.148131,170.150326,32.000000,163.883680,68.142439,57.508643,96.213118,100.000000,38.953132,45.748073,24.996316,20.524890,7.190275,49.839621,30.714630
54.781659,85.029034,139.010337,161.337726,83.931865,82.188020,29.559756,14.202542,138.784878,0.864960,84.441129,55.274664,159.497065,139.510999,157.142916,139.178358,76.960694,137.846210,-0.000703,0.001353,32.000000,-235.804178,139.285841,-0.470809,19.576628,0.686074,402033.362970,0.772062,39.925756,22.408912,2.533601,0.035836,0.004689,184.558650,32.000000,195.780665,185.185549,190.400791,168.947841,32.000000,165.212377,68.129440,57.479471,96.231526,100.000000,38.960522,45.748073,25.051848,20.524890,7.151309,49.828567,30.842143
54.797950,85.008064,139.075195,161.333530,83.939335,82.189754,29.437652,14.202114,138.770558,0.864988,84.576912,55.124469,159.476961,139.614156,157.040096,139.113227,76.992874,137.753062,-0.000703,0.001326,32.000000,-235.803787,139.448082,-0.471114,19.605005,0.686756,402108.036362,0.772015,39.954043,22.464442,2.536432,0.033033,0.019138,184.463173,32.000000,196.354104,186.107028,188.301085,167.476497,32.000000,166.255875,68.131763,57.496145,96.244893,100.000000,38.965523,45.748073,25.048046,20.524890,7.078685,49.830682,31.079120
54.802823,84.995371,139.037463,161.328495,83.946242,82.191658,29.615811,14.199546,138.836960,0.864738,84.622423,55.025250,159.418732,139.665419,157.029639,139.206490,77.034580,137.873413,-0.000702,0.001331,32.000000,-235.808814,139.423650,-0.471642,19.596035,0.687226,402185.051263,0.775959,39.997878,22.559277,2.537534,0.029245,0.008501,182.863368,32.000000,197.696460,186.404882,184.138944,167.451016,32.000000,166.793778,68.115667,57.521120,96.257921,100.000000,38.971102,45.748073,25.043193,20.524890,7.034674,49.831046,30.967381
54.774327,84.986818,139.142706,161.323460,83.939795,82.198845,29.656983,14.207537,138.905423,0.865018,84.495896,55.080023,159.320545,139.622352,157.121794,139.165588,77.092025,137.886302,-0.000701,0.001292,32.000000,-235.800003,139.162919,-0.471600,19.593360,0.686311,402112.783452,0.778902,39.961232,22.482487,2.537963,0.034003,0.008517,182.080043,32.000000,198.358823,185.562152,183.058564,168.627982,32.000000,165.831182,68.110741,57.546035,96.258575,100.000000,38.987291,45.748073,25.067543,20.524890,7.034627,49.828636,30.775379
54.751219,84.986818,139.076097,161.323460,83.955239,82.201320,29.536483,14.205967,138.845833,0.865348,84.363894,55.226272,159.433880,139.469727,157.225615,139.281037,77.064525,137.910198,-0.000700,0.001274,32.000000,-235.801409,139.205566,-0.471555,19.577756,0.686345,402042.329086,0.774135,39.943852,22.498414,2.537049,0.027716,0.020976,182.765007,32.000000,198.066308,184.179303,185.938416,169.883814,32.000000,163.987770,68.126581,57.509429,96.224825,100.000000,38.991130,45.748073,25.070294,20.524890,7.004807,49.824958,30.640236
54.718830,84.973022,139.084023,161.322900,83.939759,82.204138,29.505103,14.210819,138.798712,0.865896,84.318116,55.242982,159.448267,139.652877,157.242681,139.136601,77.000345,137.854651,-0.000700,0.001287,32.000000,-235.798360,139.446345,-0.471239,19.600494,0.687482,401989.325574,0.773550,39.962718,22.447139,2.540291,0.030193,0.011071,184.034240,32.000000,196.425520,184.346521,189.407041,169.909860,32.000000,163.931137,68.128753,57.482988,96.245359,100.000000,38.975829,45.748073,25.084306,20.524890,6.956700,49.823306,30.640896
54.711745,84.968607,139.165484,161.327935,83.941913,82.204462,29.663628,14.205111,138.765710,0.865793,84.410357,55.086369,159.520668,139.580939,157.172622,139.215967,76.975935,137.791482,-0.000700,0.001284,32.000000,-235.803412,139.345679,-0.470623,19.648855,0.688040,402054.005218,0.777086,39.984962,22.486077,2.540146,0.034968,0.014230,184.673317,32.000000,195.782957,185.329991,190.449879,168.982641,32.000000,165.363711,68.133478,57.462501,96.279846,100.000000,39.026838,45.748073,25.097825,20.524890,6.941089,49.834271,30.851461
54.722820,84.955638,139.107554,161.332971,83.956553,82.214663,29.676667,14.201401,138.898306,0.865653,84.539259,54.947998,159.512583,139.614911,157.050908,139.248927,76.992068,137.912324,-0.000701,0.001283,32.000000,-235.803189,139.516059,-0.470843,19.669127,0.687772,402166.226338,0.778414,40.002357,22.523667,2.541795,0.028074,0.015853,184.107730,32.000000,196.521577,186.223980,187.916748,167.493946,32.000000,166.298774,68.098345,57.458507,96.286370,100.000000,38.975429,45.748073,25.077662,20.524890,6.940769,49.831508,30.900617
54.659470,84.955638,139.153367,161.332971,83.952676,82.222296,29.818786,14.198404,138.950225,0.865824,84.529424,54.842178,159.385377,139.690541,157.075834,139.297105,77.063954,137.959932,-0.000702,0.001242,32.000000,-235.807169,139.359693,-0.470432,19.663568,0.686622,402203.304999,0.774358,40.004767,22.517828,2.543613,0.035041,0.024933,182.763024,32.000000,197.886332,186.395703,183.871262,167.447272,32.000000,166.766111,68.118738,57.514964,96.301149,100.000000,39.026405,45.748073,25.130753,20.524890,6.895311,49.825853,31.064446
54.658456,84.929702,139.111804,161.333530,83.945810,82.227422,29.824343,14.203684,138.865614,0.865734,84.421612,55.069510,159.336222,139.606428,157.123170,139.214540,77.077060,137.928483,-0.000701,0.001225,32.000000,-235.803200,139.256635,-0.470772,19.614446,0.685500,402211.062970,0.773919,39.981130,22.559552,2.542039,0.031719,0.014163,182.088377,32.000000,198.485973,185.283233,183.492881,168.884797,32.000000,165.454537,68.136377,57.526932,96.286198,100.000000,38.997336,45.748073,25.130482,20.524890,6.804671,49.833760,30.691520
54.648533,84.918389,139.092921,161.331852,83.961638,82.227400,29.723154,14.205825,138.799111,0.865624,84.277417,55.041275,159.414776,139.555879,157.191742,139.186693,77.038424,137.854063,-0.000702,0.001244,32.000000,-235.801388,139.436945,-0.470693,19.593387,0.686958,402160.781998,0.771273,40.042174,22.510449,2.545824,0.031624,0.015133,182.945572,32.000000,197.867988,184.169255,186.242513,169.888534,32.000000,163.799110,68.164526,57.486788,96.255644,100.000000,39.006769,45.748073,25.146157,20.524890,6.764656,49.827682,30.787558
54.659436,84.934117,139.021106,161.333530,83.978189,82.223601,29.569977,14.200402,138.835201,0.865243,84.261442,54.954309,159.478068,139.570520,157.200480,139.129280,76.980645,137.855007,-0.000703,0.001215,32.000000,-235.804679,139.406559,-0.470637,19.573560,0.688465,402137.519920,0.771145,40.017215,22.482293,2.545110,0.029359,0.008311,184.215901,32.000000,196.313376,184.413971,189.789836,169.946195,32.000000,164.042265,68.130490,57.456526,96.283245,100.000000,38.987252,45.748073,25.154410,20.524890,6.763826,49.734645,30.604286
54.676998,84.934117,139.155429,161.333530,83.996721,82.217289,29.803568,14.207965,138.729993,0.865248,84.418746,55.014502,159.474382,139.509897,157.132625,139.193722,76.965528,137.776543,-0.000702,0.001210,32.000000,-235.798100,139.388996,-0.470681,19.629920,0.689232,402189.193863,0.773901,40.015469,22.485307,2.545227,0.030871,0.013907,184.732735,32.000000,195.864707,185.585836,190.460029,168.884832,32.000000,165.254703,68.123507,57.443556,96.321186,100.000000,39.031087,45.748073,25.141612,20.524890,6.817738,49.826866,30.912502
54.648415,84.936324,139.049051,161.341642,83.986408,82.214785,29.469279,14.201543,138.834055,0.865280,84.508377,54.750941,159.474934,139.510489,156.990880,139.230816,76.990734,137.812563,-0.000704,0.001216,32.000000,-235.806160,139.249926,-0.470684,19.667816,0.689380,402274.101958,0.777735,40.020684,22.543538,2.543405,0.039109,0.020422,184.163523,32.000000,196.757573,186.291618,187.154595,167.308051,32.000000,166.494829,68.103323,57.452177,96.316863,100.000000,39.006431,45.748073,25.161161,20.524890,6.824743,49.837133,31.112282
54.604778,84.929426,139.166674,161.348636,83.958057,82.214876,29.576889,14.212817,138.828821,0.865370,84.495714,54.747758,159.406411,139.585219,157.050122,139.153592,77.046996,137.775681,-0.000703,0.001219,32.000000,-235.796854,139.210458,-0.470059,19.647307,0.687805,402259.386706,0.771311,40.003757,22.521080,2.545045,0.041225,0.019080,182.565617,32.000000,197.960421,186.243109,183.500928,167.460754,32.000000,166.349305,68.117857,57.499330,96.343725,100.000000,39.036949,45.748073,25.193834,20.524890,6.800132,49.828843,31.236199
54.566258,84.914802,139.032637,161.356189,83.982377,82.216112,29.640269,14.205539,138.882342,0.865241,84.363560,54.793272,159.347010,139.454618,157.135874,139.235464,77.082288,137.826190,-0.000703,0.001223,32.000000,-235.805115,139.397339,-0.469589,19.652185,0.686324,402221.705033,0.780485,40.033517,22.513125,2.544430,0.032578,0.018344,182.226757,32.000000,198.641034,185.192665,183.668849,169.003926,32.000000,165.403786,68.142889,57.508256,96.340014,100.000000,39.029918,45.748073,25.205570,20.524890,6.799414,49.838668,31.111401
54.571093,84.914802,139.060930,161.356189,83.993526,82.217367,29.438122,14.206538,138.706338,0.864809,84.252392,54.781439,159.429626,139.538811,157.167381,139.200118,77.020419,137.806784,-0.000703,0.001232,32.000000,-235.798051,139.338948,-0.470307,19.585440,0.688314,402143.026140,0.778309,40.068705,22.439200,2.548617,0.033220,0.011150,183.223869,32.000000,197.794361,184.177047,187.181491,169.844634,32.000000,164.127879,68.139347,57.508038,96.312494,100.000000,39.003807,45.748073,25.221366,20.524890,6.747795,49.827338,30.770096
54.544581,84.894660,138.987704,161.360664,83.984956,82.217374,29.723988,14.208679,138.784150,0.865116,84.280755,54.960799,159.506006,139.397727,157.203586,139.055578,77.006430,137.665763,-0.000704,0.001255,32.000000,-235.800173,139.369315,-0.470478,19.541276,0.687991,402093.460445,0.777225,40.091253,22.428096,2.547960,0.032738,0.013039,184.340024,32.000000,196.203954,184.609131,189.958064,170.030416,32.000000,164.125846,68.126012,57.472629,96.326984,100.000000,39.012221,45.748073,25.235591,20.524890,6.676888,49.829275,30.597243
54.533832,84.906801,139.102878,161.373253,83.984934,82.212240,29.620964,14.202257,138.746185,0.865149,84.487182,54.985890,159.529321,139.396036,157.102042,138.951695,76.973731,137.623265,-0.000704,0.001271,32.000000,-235.804300,139.166939,-0.470234,19.622707,0.690424,402195.079106,0.782499,40.086588,22.480674,2.548253,0.032956,0.010585,184.847713,32.000000,195.971927,185.797592,190.073935,168.658327,32.000000,165.652839,68.126822,57.454074,96.343297,100.000000,39.024063,45.748073,25.254026,20.524890,6.717991,49.830023,30.963272
54.546062,84.931357,138.950080,161.388079,83.963389,82.203206,29.894567,14.205111,138.669609,0.864877,84.562587,54.914185,159.506979,139.370669,157.009429,139.096830,77.018644,137.670847,-0.000703,0.001236,32.000000,-235.804232,139.077446,-0.470364,19.578962,0.691959,402204.196153,0.775345,40.092038,22.427104,2.548149,0.031367,0.011179,183.970806,32.000000,196.880925,186.535015,186.668162,167.382187,32.000000,166.378720,68.112115,57.512047,96.349397,100.000000,39.010100,45.748073,25.255989,20.524890,6.717043,49.836730,31.058870
54.586456,84.931357,139.066443,161.388079,83.931757,82.196762,29.887337,14.206395,138.682170,0.864944,84.618882,54.939185,159.382090,139.307355,157.069140,138.956812,77.071715,137.719961,-0.000703,0.001243,32.000000,-235.800981,139.115277,-0.470460,19.567711,0.689846,402247.521233,0.778183,40.114559,22.439431,2.550763,0.029634,0.014723,182.484276,32.000000,198.130993,186.222535,183.088084,167.884211,32.000000,166.412469,68.118434,57.532345,96.351405,100.000000,39.011342,45.748073,25.241638,20.524890,6.801569,49.834832,30.781762
54.517788,84.958398,138.860535,161.397590,83.950350,82.185324,29.582393,14.196834,138.559183,0.864881,84.515043,54.949442,159.381220,139.378541,157.123751,139.040311,77.052228,137.668936,-0.000704,0.001232,32.000000,-235.813984,139.171143,-0.470706,19.593806,0.690349,402154.808837,0.770835,40.127306,22.417324,2.547390,0.036010,0.004946,182.364100,32.000000,198.637327,184.977705,183.932449,169.088877,32.000000,165.070177,68.109987,57.509049,96.339989,100.000000,39.012704,45.748073,25.278104,20.524890,6.894898,49.834596,30.683156
54.539658,84.976057,139.068000,161.405702,83.960153,82.176394,29.681281,14.202542,138.751537,0.865098,84.355001,54.918764,159.442055,139.450479,157.200601,138.994029,77.019287,137.604777,-0.000702,0.001243,32.000000,-235.805653,139.331526,-0.471124,19.530287,0.690706,402024.620510,0.770340,40.088314,22.387789,2.547636,0.033557,0.010453,183.262227,32.000000,197.783249,184.105136,187.547807,169.942041,32.000000,164.029093,68.119395,57.487409,96.323864,100.000000,39.017883,45.748073,25.276763,20.524890,6.955821,49.832344,30.525930
54.597625,84.990129,139.030459,161.401506,83.972107,82.166211,29.540953,14.206681,138.717431,0.864801,84.438672,54.851755,159.479097,139.363104,157.210570,139.029297,76.953672,137.618710,-0.000701,0.001240,32.000000,-235.803810,139.068247,-0.471304,19.586725,0.689668,402054.882628,0.779290,40.181652,22.382826,2.547068,0.039068,0.006517,184.465278,32.000000,196.211260,184.850571,190.131043,169.698790,32.000000,164.709552,68.129548,57.479160,96.345007,100.000000,39.045391,45.748073,25.294122,20.524890,6.955577,49.827230,30.801864
54.575202,84.990129,138.971690,161.401506,83.961519,82.158513,29.371760,14.206681,138.648134,0.864513,84.595601,54.766962,159.521186,139.431617,157.108981,138.995234,76.978120,137.620343,-0.000700,0.001234,32.000000,-235.801679,138.973941,-0.471027,19.638312,0.692658,402072.527239,0.776304,40.178188,22.385012,2.549851,0.037541,0.018295,184.791377,32.000000,196.076227,186.076832,189.870930,168.261966,32.000000,165.684577,68.127398,57.488354,96.390252,100.000000,38.981306,45.748073,25.276470,20.524890,7.004314,49.830839,31.079120
54.579159,84.999234,139.099259,161.411297,83.963339,82.152181,29.453673,14.204540,138.717906,0.864657,84.702329,54.765634,159.492387,139.369772,157.041600,138.975166,77.008371,137.579024,-0.000701,0.001205,32.000000,-235.806606,139.051585,-0.470972,19.607182,0.689517,402118.024544,0.779021,40.136309,22.457307,2.546456,0.036629,0.014263,183.911616,32.000000,197.173094,186.544621,185.961224,167.377401,32.000000,166.666289,68.102646,57.481397,96.371948,100.000000,38.979465,45.748073,25.266228,20.524890,7.035876,49.750105,31.051974
54.492509,85.001717,138.928463,161.418570,83.972684,82.148430,29.439843,14.200830,138.625939,0.864861,84.706952,54.646430,159.349751,139.484654,157.059360,138.975693,77.077252,137.630489,-0.000702,0.001218,32.000000,-235.805071,139.019648,-0.470956,19.637027,0.687664,402051.299698,0.783785,40.157947,22.433642,2.546426,0.035273,0.013227,182.422952,32.000000,198.094350,186.136319,183.103556,168.054468,32.000000,166.243841,68.105579,57.524801,96.358029,100.000000,38.969067,45.748073,25.332928,20.524890,7.044495,49.746998,31.114629
