OSU 80 Ton Compressor Load Stand
54.492154,85.000338,139.059703,161.419689,83.960002,82.145872,29.446302,14.202114,138.616437,0.865036,84.563835,54.880325,159.392248,139.342387,157.144999,138.974207,77.058176,137.684990,-0.000702,0.001234,32.000000,-235.803459,139.108712,-0.471433,19.582031,0.689344,401980.459879,0.781501,40.163233,22.383583,2.548578,0.034121,0.019097,182.331493,32.000000,198.574575,184.670934,184.447497,169.225745,32.000000,164.930905,68.134230,57.510437,96.369957,100.000000,39.031093,45.748073,25.341510,20.524890,7.044513,49.744588,30.936053
54.547782,85.000338,138.960915,161.419689,83.943485,82.143293,29.755721,14.206110,138.627297,0.865093,84.429987,54.728706,159.452128,139.291246,157.175980,138.966957,77.041132,137.602795,-0.000701,0.001255,32.000000,-235.799463,139.175850,-0.471145,19.565980,0.688673,401891.338711,0.783190,40.249392,22.339374,2.549497,0.035847,0.016138,183.619471,32.000000,197.666847,184.069990,188.159065,170.124762,32.000000,164.258204,68.146327,57.488573,96.379042,100.000000,38.982329,45.748073,25.321486,20.524890,7.039728,49.738412,30.799883
54.509136,85.008064,138.931403,161.417731,83.908601,82.138209,29.481365,14.206966,138.538589,0.865097,84.510595,54.808182,159.507300,139.220979,157.181485,138.753334,76.948961,137.524153,-0.000700,0.001259,32.000000,-235.801721,139.181438,-0.470684,19.539099,0.691291,401908.330443,0.782997,40.248357,22.384571,2.551922,0.032745,0.018552,184.552948,32.000000,196.144795,184.881137,190.249929,169.673146,32.000000,164.631348,68.106648,57.425215,96.358913,100.000000,39.001765,45.748073,25.357456,20.524890,7.066597,49.733052,30.617712
54.543012,85.015790,138.750935,161.421088,83.916172,82.130547,29.586412,14.207109,138.451130,0.865263,84.692115,54.971087,159.546461,139.154566,157.078090,138.885326,76.972483,137.504707,-0.000702,0.001236,32.000000,-235.802398,139.033596,-0.471309,19.550612,0.690461,401899.043906,0.773971,40.194625,22.362217,2.547508,0.032276,0.003850,184.792958,32.000000,196.171106,186.147266,189.705968,168.136530,32.000000,165.830093,68.140354,57.450932,96.375885,100.000000,38.906046,45.748073,25.338301,20.524890,7.093518,49.751099,30.632532
54.494844,85.035656,138.895996,161.430599,83.896341,82.121539,30.009943,14.202542,138.416654,0.865414,84.711082,54.992998,159.433446,139.129446,157.026653,138.760155,77.034544,137.394687,-0.000703,0.001237,32.000000,-235.803358,138.984324,-0.470948,19.482870,0.691811,402042.065272,0.781742,40.239676,22.416678,2.548773,0.026728,0.036089,183.688982,32.000000,197.480693,186.523303,185.540133,167.433762,32.000000,166.613164,68.100733,57.446604,96.341607,100.000000,38.929270,45.748073,25.357294,20.524890,7.093678,49.739130,30.600398
54.531586,85.035656,138.786671,161.430599,83.876443,82.107498,29.739250,14.203256,138.452997,0.865559,84.729711,54.807558,159.389303,139.224773,157.072222,138.777656,77.063344,137.379403,-0.000702,0.001197,32.000000,-235.798383,138.789247,-0.470836,19.542062,0.689857,401962.002011,0.778382,40.214683,22.383828,2.543881,0.030602,0.012897,182.339434,32.000000,198.428178,186.098108,182.914343,168.216423,32.000000,166.303626,68.137631,57.518936,96.348046,100.000000,38.916591,45.748073,25.363056,20.524890,7.162989,49.736651,30.622408
54.569689,85.054971,138.804762,161.442068,83.819433,82.093400,29.428907,14.207822,138.390064,0.865435,84.627610,54.844449,159.441623,139.131300,157.134498,138.795912,77.041907,137.362585,-0.000701,0.001177,32.000000,-235.800045,138.750903,-0.470751,19.523101,0.693737,401860.009019,0.768088,40.281076,22.268977,2.548792,0.024519,0.018328,182.558118,32.000000,198.666428,184.522540,184.695622,169.418950,32.000000,164.590177,68.118086,57.487347,96.342370,100.000000,38.918100,45.748073,25.377303,20.524890,7.230515,49.736278,30.613017
54.531640,85.086978,138.820249,161.444306,83.814636,82.083775,29.780711,14.200687,138.442747,0.865396,84.590985,54.967102,159.517490,139.122044,157.197364,138.757974,77.024039,137.442620,-0.000700,0.001191,32.000000,-235.805050,138.833015,-0.470402,19.504874,0.690373,401730.984397,0.774379,40.245583,22.232840,2.545069,0.031384,0.012667,183.691729,32.000000,197.436878,184.343024,188.260413,170.105657,32.000000,164.009651,68.154919,57.493484,96.346625,100.000000,38.928122,45.748073,25.376624,20.524890,7.342265,49.749545,30.581982
54.537589,85.107673,138.839780,161.447663,83.799239,82.074825,29.495277,14.204112,138.384392,0.865059,84.667896,55.127117,159.563639,139.129058,157.160613,138.703868,76.943761,137.421559,-0.000699,0.001181,32.000000,-235.798838,138.741318,-0.470452,19.519718,0.690472,401701.399121,0.781853,40.228110,22.246204,2.543624,0.026212,0.014734,184.659650,32.000000,196.085499,185.200319,190.209690,169.458781,32.000000,164.735815,68.118166,57.433091,96.360268,100.000000,38.883450,45.748073,25.376665,20.524890,7.343150,49.741323,30.618226
54.557054,85.107673,138.861608,161.447663,83.764487,82.061184,29.708725,14.207252,138.473173,0.865022,84.824611,55.035555,159.546904,139.140680,157.074760,138.790615,76.930589,137.457183,-0.000701,0.001180,32.000000,-235.801764,138.808416,-0.470140,19.519010,0.691760,401732.927330,0.773173,40.296853,22.302486,2.545683,0.028684,0.015070,184.639803,32.000000,196.408154,186.211492,189.422855,167.728097,32.000000,166.125985,68.065571,57.416466,96.369520,100.000000,38.938901,45.748073,25.381305,20.524890,7.416067,49.737468,30.536788
54.570564,85.118986,138.848022,161.442907,83.739273,82.047275,29.655191,14.203256,138.365558,0.864865,84.920357,55.146727,159.535828,139.101612,157.068182,138.817911,77.042700,137.445842,-0.000700,0.001203,32.000000,-235.800514,138.682867,-0.469953,19.493387,0.691212,401834.699009,0.780517,40.311802,22.372657,2.545763,0.037338,0.015672,183.476311,32.000000,197.749472,186.612510,184.858542,167.340076,32.000000,166.973918,68.057906,57.465569,96.397076,100.000000,38.910322,45.748073,25.396198,20.524890,7.456501,49.738668,30.606560
54.562544,85.133886,138.845673,161.440949,83.722873,82.033304,29.765007,14.205825,138.374174,0.864384,84.835155,55.057032,159.379648,139.146594,157.147462,138.811190,77.036764,137.410865,-0.000700,0.001195,32.000000,-235.804338,138.702568,-0.469961,19.536791,0.690941,401780.920125,0.774480,40.293008,22.402923,2.545255,0.024294,0.014141,182.232411,32.000000,198.549492,185.993280,182.941710,168.486750,32.000000,166.204286,68.015505,57.489178,96.345388,100.000000,38.934362,45.748073,25.388044,20.524890,7.509474,49.747165,30.642437
54.541918,85.148234,138.870265,161.444865,83.724679,82.018049,29.748100,14.209392,138.527777,0.864048,84.637406,55.009269,159.446006,139.212313,157.187202,138.749566,77.028406,137.419819,-0.000701,0.001195,32.000000,-235.800606,138.727835,-0.469917,19.556277,0.691470,401543.564330,0.775559,40.291281,22.285372,2.544376,0.028238,0.009812,182.559291,32.000000,198.490866,184.660381,185.013452,169.962775,32.000000,164.175484,67.989009,57.458134,96.325138,100.000000,38.906090,45.748073,25.401433,20.524890,7.510836,49.749751,30.589759
54.551936,85.148234,138.858974,161.444865,83.716341,82.002759,29.568132,14.201543,138.489038,0.863744,84.577526,54.979004,159.494975,139.169881,157.207621,138.761112,76.932188,137.396789,-0.000700,0.001203,32.000000,-235.811897,138.760287,-0.469593,19.506395,0.689955,401503.283494,0.772717,40.313923,22.274523,2.544707,0.037584,0.016150,183.967453,32.000000,197.198435,184.394674,188.894736,170.098399,32.000000,163.816442,67.946210,57.420267,96.294610,100.000000,38.938738,45.748073,25.407304,20.524890,7.562141,49.744264,30.582202
54.565689,85.147407,138.877769,161.442348,83.719662,81.991313,29.640273,14.200545,138.510594,0.864037,84.677455,54.898573,159.531619,139.245225,157.179830,138.854641,76.886811,137.553154,-0.000699,0.001244,32.000000,-235.805684,139.052484,-0.469796,19.575579,0.689611,401465.865054,0.773358,40.348184,22.287176,2.546120,0.030316,0.028144,184.555876,32.000000,196.039580,185.166793,190.332414,169.126087,32.000000,165.143097,67.908924,57.382929,96.313821,100.000000,38.908825,45.748073,25.423757,20.524890,7.560770,49.741943,30.809568
54.547138,85.133610,138.956754,161.435634,83.731766,81.979798,29.751379,14.206253,138.548499,0.864346,84.806064,54.932708,159.559943,139.356313,157.107841,138.778371,76.926555,137.563433,-0.000698,0.001281,32.000000,-235.804729,139.044324,-0.469822,19.561863,0.691025,401537.506625,0.777765,40.338511,22.372343,2.545445,0.034500,0.002807,184.508315,32.000000,196.581283,186.341855,188.912129,167.772272,32.000000,166.466386,67.895305,57.414210,96.323314,100.000000,38.971891,45.748073,25.428018,20.524890,7.514342,49.740231,30.791886
54.500701,85.106017,138.877657,161.426962,83.722028,81.972173,29.832963,14.202400,138.457697,0.864518,84.803225,55.145709,159.486371,139.176447,157.080861,138.891210,76.958647,137.403359,-0.000697,0.001283,32.000000,-235.808746,138.890691,-0.469468,19.453182,0.688385,401547.960694,0.775549,40.324406,22.492736,2.545148,0.028536,0.007518,183.168627,32.000000,198.003534,186.748521,184.469709,167.487561,32.000000,166.949191,67.912991,57.435491,96.287084,100.000000,38.928794,45.748073,25.433821,20.524890,7.515702,49.747027,30.612797
54.501111,85.106017,138.875183,161.426962,83.705417,81.964574,29.906343,14.201401,138.476638,0.864941,84.775904,55.156243,159.382032,139.219492,157.169855,138.789979,76.985199,137.514996,-0.000695,0.001278,32.000000,-235.807778,139.018424,-0.470162,19.510880,0.689454,401421.937283,0.772804,40.328520,22.457921,2.547462,0.027330,0.019026,182.223821,32.000000,198.427916,186.044632,183.024859,168.757220,32.000000,165.627050,67.932039,57.461940,96.257914,100.000000,38.943038,45.748073,25.466515,20.524890,7.421019,49.747804,30.566722
54.612730,85.098291,138.890128,161.417171,83.674749,81.959414,29.641647,14.200116,138.428120,0.865029,84.652340,55.168278,159.434625,139.126367,157.201454,138.820965,76.972397,137.528077,-0.000693,0.001297,32.000000,-235.807915,139.036719,-0.469794,19.478910,0.693474,401321.319063,0.771282,40.345778,22.349036,2.548181,0.034379,0.009958,182.791174,32.000000,198.163748,184.535276,185.425733,169.868336,32.000000,163.866132,67.903640,57.430654,96.194669,100.000000,38.886566,45.748073,25.438608,20.524890,7.395232,49.743015,30.613310
54.631179,85.130575,138.813228,161.419689,83.667399,81.951808,29.622704,14.203256,138.402168,0.864772,84.600068,55.275053,159.503581,139.159196,157.259272,138.700078,76.902007,137.427232,-0.000693,0.001308,32.000000,-235.801170,139.051606,-0.469745,19.466846,0.691337,401243.691689,0.769311,40.345382,22.376048,2.548117,0.033895,0.022149,184.005198,32.000000,196.830121,184.312060,189.504442,169.906598,32.000000,164.059405,67.880847,57.403361,96.167270,100.000000,38.918567,45.748073,25.406271,20.524890,7.508383,49.750578,30.646986
54.623300,85.163962,138.793570,161.414654,83.666097,81.944103,29.661305,14.200687,138.445525,0.864332,84.726942,55.308546,159.542048,139.193004,157.155189,138.655135,76.860555,137.378956,-0.000693,0.001284,32.000000,-235.806853,138.971047,-0.469784,19.463279,0.690793,401185.907142,0.774392,40.229899,22.395123,2.543182,0.025241,0.018343,184.674275,32.000000,196.210199,185.429459,190.537913,168.969911,32.000000,165.630866,67.862214,57.370170,96.190325,100.000000,38.902253,45.748073,25.406411,20.524890,7.509711,49.744450,30.610522
54.658231,85.163962,138.781563,161.414654,83.664696,81.933906,29.717577,14.204540,138.359324,0.864097,84.816773,55.369902,159.552268,139.098492,157.042395,138.817566,76.874478,137.390971,-0.000691,0.001265,32.000000,-235.804147,138.936069,-0.469767,19.451268,0.690525,401285.552056,0.774592,40.244388,22.417133,2.540916,0.027849,0.008680,184.350437,32.000000,196.770658,186.409390,188.329675,167.564294,32.000000,166.394256,67.816934,57.361389,96.201529,100.000000,38.902295,45.748073,25.403832,20.524890,7.627252,49.742228,30.463494
54.707491,85.172516,138.719331,161.410178,83.615308,81.918625,29.789491,14.204398,138.402819,0.863968,84.875911,55.322002,159.444699,139.165068,157.048129,138.696656,76.907832,137.403398,-0.000691,0.001239,32.000000,-235.800684,139.053727,-0.469331,19.443688,0.690653,401351.326766,0.773695,40.285375,22.435415,2.540922,0.026364,0.024049,182.804460,32.000000,197.846987,186.806010,183.754914,167.845232,32.000000,166.500183,67.798709,57.438558,96.197524,100.000000,38.894804,45.748073,25.404063,20.524890,7.658664,49.746968,30.392841
54.706593,85.162583,138.872445,161.402905,83.615496,81.905809,29.520722,14.203827,138.442290,0.864058,84.769201,55.133004,159.383507,139.172164,157.158502,138.692011,76.905967,137.372954,-0.000691,0.001222,32.000000,-235.804533,139.029335,-0.468957,19.516728,0.690398,401265.626694,0.771597,40.251693,22.427259,2.539079,0.026874,0.026634,182.258605,32.000000,198.417099,185.761717,183.206347,168.845326,32.000000,165.242758,67.818025,57.436633,96.206167,100.000000,38.936816,45.748073,25.378555,20.524890,7.625912,49.741834,30.415292
54.674923,85.152373,138.843706,161.401506,83.604901,81.904545,29.543815,14.205825,138.440693,0.864202,84.584972,55.182271,159.468132,139.171226,157.218445,138.772890,76.918355,137.493465,-0.000690,0.001205,32.000000,-235.800076,139.047485,-0.468955,19.508808,0.689466,401128.353204,0.768853,40.212774,22.399871,2.535655,0.024907,0.006732,182.827125,32.000000,198.151189,184.206088,186.348252,169.635923,32.000000,164.000835,67.840418,57.414657,96.170783,100.000000,38.932752,45.748073,25.374190,20.524890,7.627566,49.749624,30.458505
54.668069,85.152373,138.805935,161.401506,83.606297,81.908356,29.581642,14.202971,138.470363,0.864050,84.615134,55.087315,159.524036,139.200182,157.260158,138.752923,76.844887,137.448984,-0.000690,0.001224,32.000000,-235.805553,139.004168,-0.469287,19.524937,0.687599,401057.659605,0.775726,40.203706,22.387123,2.538496,0.029649,0.014455,184.214831,32.000000,196.843043,184.388353,189.772024,170.001453,32.000000,164.684898,67.838560,57.396768,96.168557,100.000000,38.910410,45.748073,25.406663,20.524890,7.593684,49.745601,30.334954
54.650910,85.141888,138.785266,161.399268,83.610931,81.911048,29.550209,14.197548,138.537833,0.864061,84.703103,54.843921,159.498898,139.260825,157.168908,138.816440,76.823984,137.508531,-0.000690,0.001226,32.000000,-235.806550,138.958771,-0.469652,19.594698,0.688177,401035.314998,0.775577,40.224014,22.432564,2.539440,0.034254,0.019191,184.706660,32.000000,196.146945,185.632878,190.339457,168.999387,32.000000,165.335977,67.843223,57.344619,96.191586,100.000000,38.948089,45.748073,25.420009,20.524890,7.558774,49.743595,30.605533
54.633075,85.134990,138.899483,161.400667,83.595268,81.918937,29.509601,14.201972,138.548631,0.863741,84.787655,54.857766,159.483700,139.214353,157.047609,138.850852,76.831718,137.421051,-0.000688,0.001198,32.000000,-235.802946,138.916695,-0.470084,19.586778,0.687545,401170.917921,0.774727,40.230620,22.484691,2.539068,0.029693,0.022559,184.143144,32.000000,196.776601,186.593302,187.384933,167.630904,32.000000,166.226116,67.791895,57.360047,96.200761,100.000000,38.940786,45.748073,25.439815,20.524890,7.536253,49.740733,30.656670
54.548521,85.115951,138.776175,161.400387,83.588124,81.926492,29.665358,14.200259,138.571107,0.864057,84.776675,54.935811,159.435161,139.199591,157.102353,138.801387,76.885169,137.546339,-0.000689,0.001182,32.000000,-235.808756,138.951040,-0.470024,19.507208,0.685241,401213.383803,0.775822,40.236676,22.534161,2.539487,0.029665,0.007378,182.738541,32.000000,198.032171,186.793591,183.544945,167.855737,32.000000,166.318517,67.805640,57.377334,96.217219,100.000000,38.956689,45.748073,25.464620,20.524890,7.537627,49.740054,30.755056
54.557015,85.115951,138.843972,161.400387,83.575295,81.934133,29.565842,14.205967,138.499183,0.864064,84.609948,55.056200,159.365629,139.180830,157.137180,138.787701,76.932208,137.390276,-0.000688,0.001175,32.000000,-235.800753,138.765200,-0.470035,19.488378,0.686453,401238.670855,0.777228,40.246975,22.484455,2.542406,0.025721,0.014594,182.207695,32.000000,198.521437,185.523292,183.521112,168.936549,32.000000,165.281898,67.813658,57.419153,96.220163,100.000000,38.921975,45.748073,25.490923,20.524890,7.472731,49.739543,30.675672
54.625761,85.092773,138.853496,161.402345,83.566167,81.934173,29.502248,14.210819,138.581504,0.864136,84.495234,55.238109,159.420247,139.327276,157.190811,138.695092,76.894676,137.454058,-0.000687,0.001149,32.000000,-235.797049,138.906127,-0.469722,19.498212,0.689912,401205.924806,0.774486,40.309525,22.491110,2.544087,0.031117,0.015058,183.025675,32.000000,198.128338,184.187355,186.745529,169.820798,32.000000,164.496941,67.854470,57.360222,96.199147,100.000000,38.956350,45.748073,25.457213,20.524890,7.393314,49.741284,30.835393
54.623522,85.094704,138.714703,161.410178,83.544727,81.931627,29.675203,14.203827,138.385251,0.864218,84.569618,55.077613,159.533077,139.282112,157.214504,138.824023,76.816748,137.372464,-0.000684,0.001165,32.000000,-235.805352,138.702528,-0.469399,19.530156,0.690876,401164.803677,0.777034,40.301324,22.369196,2.544933,0.029402,0.002403,184.360992,32.000000,196.542316,184.599127,190.050491,169.958792,32.000000,164.568604,67.877257,57.363498,96.257368,100.000000,38.874150,45.748073,25.462453,20.524890,7.400968,49.747303,30.918592
54.568422,85.107673,138.747800,161.411017,83.517102,81.925247,29.664185,14.203113,138.478514,0.864392,84.660764,55.161042,159.524661,139.300158,157.168324,138.813368,76.838576,137.411908,-0.000683,0.001132,32.000000,-235.805410,138.792367,-0.469600,19.488797,0.689494,401172.609658,0.777599,40.211813,22.437337,2.541905,0.027201,0.009824,184.748716,32.000000,196.136878,185.924819,190.210165,169.059176,32.000000,165.365663,67.868787,57.326273,96.238868,100.000000,38.952034,45.748073,25.456771,20.524890,7.401931,49.755426,30.824828
54.564334,85.107673,138.767678,161.411017,83.493546,81.921432,29.541956,14.202828,138.523010,0.864260,84.773942,55.099680,159.499185,139.290411,157.058231,138.836715,76.836300,137.497324,-0.000683,0.001112,32.000000,-235.803073,138.975799,-0.469026,19.538705,0.687631,401283.867147,0.773081,40.215902,22.476106,2.539468,0.031967,0.019911,184.207528,32.000000,196.908709,186.636423,187.026979,167.561275,32.000000,166.303361,67.869748,57.339885,96.265624,100.000000,38.891554,45.748073,25.507556,20.524890,7.448035,49.748001,30.943903
54.634857,85.110984,138.833111,161.412695,83.482350,81.920224,29.540288,14.202114,138.498271,0.863832,84.759663,54.911513,159.419742,139.180729,157.047638,138.784011,76.871996,137.595371,-0.000683,0.001102,32.000000,-235.808868,138.962196,-0.468905,19.543977,0.690077,401254.657538,0.774182,40.282036,22.473210,2.542639,0.029361,0.021509,182.543048,32.000000,198.021240,186.469309,183.257580,167.835158,32.000000,166.489348,67.897591,57.368082,96.255858,100.000000,38.947843,45.748073,25.511781,20.524890,7.460644,49.743929,31.103698
54.583020,85.096360,138.833422,161.409339,83.494099,81.924025,29.635166,14.205254,138.504026,0.864026,84.602080,55.076928,159.366370,139.153038,157.181703,138.932038,76.903228,137.599980,-0.000684,0.001087,32.000000,-235.803597,139.043978,-0.469364,19.489138,0.688457,401242.327789,0.777413,40.285981,22.516469,2.543194,0.027621,0.021152,182.337541,32.000000,198.660880,185.167948,183.765467,169.159330,32.000000,165.375979,67.945514,57.402291,96.252194,100.000000,38.914916,45.748073,25.509316,20.524890,7.410970,49.739966,31.127762
54.599791,85.082839,138.884334,161.401226,83.517730,81.924025,29.656894,14.207109,138.487739,0.863698,84.452717,55.092753,159.465085,139.220959,157.182934,138.873917,76.870825,137.488219,-0.000682,0.001116,32.000000,-235.799939,139.142749,-0.468973,19.493151,0.687547,401156.945541,0.776359,40.221251,22.527795,2.541109,0.027677,0.013767,183.255679,32.000000,197.982778,184.198743,187.453846,169.940409,32.000000,163.943125,67.951445,57.356483,96.238612,100.000000,38.893269,45.748073,25.520653,20.524890,7.411951,49.741952,31.141555
54.573897,85.082839,138.805676,161.401226,83.517866,81.926662,29.625589,14.205539,138.555958,0.863545,84.550593,55.091508,159.536063,139.270448,157.226932,138.865177,76.850918,137.425924,-0.000680,0.001126,32.000000,-235.799214,139.119153,-0.468955,19.535217,0.690272,401131.899402,0.774682,40.256634,22.498771,2.543528,0.040595,0.003640,184.471634,32.000000,196.248434,184.760646,189.900412,169.809198,32.000000,164.326811,67.991619,57.350832,96.267443,100.000000,38.902153,45.748073,25.528235,20.524890,7.365870,49.742218,30.895114
54.593030,85.093325,138.904416,161.403184,83.517525,81.929279,29.568811,14.202971,138.622850,0.863376,84.634240,54.786156,159.566191,139.334272,157.116749,138.915576,76.854836,137.453881,-0.000680,0.001129,32.000000,-235.804078,139.148237,-0.469305,19.539728,0.690131,401159.857383,0.773830,40.226930,22.477577,2.543679,0.033780,0.022353,184.881170,32.000000,196.070673,186.024252,190.010881,168.512644,32.000000,165.788113,67.987065,57.342007,96.271276,100.000000,38.885976,45.748073,25.519261,20.524890,7.403174,49.743054,30.835100
54.547485,85.092221,138.794966,161.414374,83.517437,81.939398,29.633228,14.208108,138.511129,0.863263,84.697846,55.073447,159.526551,139.266818,157.060010,138.896918,76.879137,137.319122,-0.000680,0.001141,32.000000,-235.798776,139.125148,-0.469504,19.487774,0.688631,401213.825362,0.775073,40.251917,22.467595,2.543444,0.038493,0.008630,184.009767,32.000000,197.034016,186.596034,186.373364,167.493256,32.000000,166.170186,68.009390,57.389473,96.280152,100.000000,38.894543,45.748073,25.558544,20.524890,7.400289,49.741461,30.818372
54.596580,85.074838,138.870992,161.418290,83.523051,81.940801,29.498006,14.207537,138.372781,0.863043,84.681604,55.235314,159.407990,139.115355,157.087186,138.732065,76.918187,137.517868,-0.000681,0.001113,32.000000,-235.798036,138.804949,-0.469738,19.502487,0.688759,401224.381213,0.776309,40.243938,22.477093,2.544362,0.033280,0.020595,182.480914,32.000000,198.271784,186.277915,183.047579,167.890534,32.000000,166.487969,68.022283,57.424857,96.292185,100.000000,38.924203,45.748073,25.548843,20.524890,7.401227,49.740694,30.551168
54.601025,85.074838,138.760170,161.418290,83.514509,81.944717,29.486976,14.204540,138.459838,0.863227,84.606357,55.134205,159.388261,139.045965,157.187423,138.766391,76.939670,137.428353,-0.000680,0.001089,32.000000,-235.804639,138.987137,-0.469313,19.521449,0.690784,401251.173494,0.775419,40.286794,22.388109,2.544480,0.029144,0.022334,182.371995,32.000000,198.741889,184.986608,183.979969,169.263482,32.000000,165.102087,68.059542,57.444901,96.280194,100.000000,38.883188,45.748073,25.537104,20.524890,7.341659,49.762468,30.567382
54.642549,85.077045,138.869384,161.419969,83.564564,81.944717,29.574865,14.209250,138.439214,0.863473,84.457316,55.260255,159.487188,139.120330,157.237930,138.727748,76.890312,137.477137,-0.000679,0.001095,32.000000,-235.796651,138.753145,-0.469242,19.511116,0.689900,401160.690952,0.778192,40.222026,22.444437,2.543584,0.024000,0.015269,183.448961,32.000000,197.761997,184.292057,187.580960,170.135588,32.000000,163.875225,68.049906,57.443145,96.269347,100.000000,38.870558,45.748073,25.539849,20.524890,7.350097,49.745965,30.515145
54.650029,85.091669,138.789679,161.419409,83.577722,81.947247,29.656653,14.208108,138.490209,0.863238,84.525391,55.202098,159.529913,139.281499,157.200386,138.799294,76.838482,137.424902,-0.000677,0.001103,32.000000,-235.799268,138.923484,-0.469166,19.500599,0.688600,401143.761012,0.778451,40.217738,22.380008,2.541347,0.019538,0.021248,184.564166,32.000000,196.177915,184.975216,190.400930,169.962743,32.000000,164.403630,68.074659,57.399976,96.278626,100.000000,38.889874,45.748073,25.523127,20.524890,7.401684,49.742867,30.629451
54.596563,85.091669,138.799763,161.417171,83.586934,81.948474,29.896768,14.203684,138.553775,0.863344,84.673500,54.976434,159.569553,139.205626,157.157108,138.885486,76.849460,137.524462,-0.000677,0.001091,32.000000,-235.804512,138.886265,-0.468560,19.552369,0.688931,401207.793356,0.775500,40.179894,22.452773,2.541415,0.026177,0.008659,184.860573,32.000000,196.182414,186.102901,189.858876,168.332518,32.000000,165.740714,68.061486,57.423282,96.316734,100.000000,38.894269,45.748073,25.531345,20.524890,7.402616,49.748807,30.577580
54.618643,85.091669,138.884885,161.417171,83.579889,81.952328,29.671640,14.207537,138.377194,0.863559,84.746586,55.224593,159.460524,139.099858,157.073058,138.794160,76.864056,137.478853,-0.000675,0.001083,32.000000,-235.800167,138.859118,-0.468530,19.498370,0.688808,401313.435539,0.773298,40.187305,22.479540,2.539609,0.067979,0.022945,183.885613,32.000000,197.344672,186.464417,185.682756,167.270321,32.000000,166.683992,68.064943,57.430574,96.295187,100.000000,38.925927,45.748073,25.547325,20.524890,7.403549,49.749368,30.938915
54.642398,85.090289,138.807720,161.422207,83.571490,81.952652,29.714524,14.202542,138.351933,0.863969,84.658258,55.088836,159.372959,139.196817,157.100371,138.857290,76.929031,137.312250,-0.000674,0.001072,32.000000,-235.803850,139.075856,-0.468798,19.494410,0.687858,401324.677858,0.767916,40.238873,22.516327,2.542280,0.028134,0.010482,182.303921,32.000000,198.379364,186.056081,182.967150,168.069531,32.000000,166.333345,68.065926,57.483800,96.271397,100.000000,38.907132,45.748073,25.529294,20.524890,7.399684,49.822293,30.909861
54.622862,85.087254,138.895219,161.416332,83.563914,81.950087,29.591374,14.210248,138.419130,0.864075,84.547259,55.034004,159.425124,139.169288,157.210797,138.806650,76.939708,137.507193,-0.000675,0.001061,32.000000,-235.796964,139.001983,-0.469012,19.543190,0.689914,401311.102063,0.773439,40.217574,22.479853,2.542811,0.037119,0.006964,182.506063,32.000000,198.641286,184.800962,184.276537,169.561240,32.000000,164.687071,68.111916,57.480255,96.269363,100.000000,38.924173,45.748073,25.560736,20.524890,7.390059,49.832481,31.033852
54.580545,85.086426,138.790072,161.416052,83.550475,81.948841,29.754736,14.199403,138.448980,0.864040,84.446800,55.340723,159.482809,139.342123,157.230519,138.672593,76.861934,137.434479,-0.000677,0.001029,32.000000,-235.807318,139.135696,-0.468573,19.486542,0.689276,401198.158751,0.771958,40.193284,22.334913,2.540293,0.031547,0.011303,183.705722,32.000000,197.602462,184.279053,188.237694,170.098192,32.000000,163.846597,68.122421,57.459725,96.262118,100.000000,38.859545,45.748073,25.547327,20.524890,7.390947,49.838382,30.890565
54.622241,85.086426,138.884156,161.416052,83.548480,81.942498,29.644732,14.205825,138.550032,0.864014,84.490377,55.146210,159.543325,139.175467,157.201759,138.736220,76.872458,137.563985,-0.000676,0.001022,32.000000,-235.799421,138.880574,-0.468130,19.497688,0.688299,401175.298947,0.775442,40.209089,22.417796,2.542804,0.021679,0.010364,184.554817,32.000000,196.121311,185.021987,190.387158,169.653545,32.000000,164.668957,68.136890,57.437734,96.287304,100.000000,38.921488,45.748073,25.566431,20.524890,7.388953,49.829629,30.601571
54.740918,85.077597,138.820554,161.411017,83.554647,81.942463,29.694896,14.209107,138.404750,0.863970,84.640543,55.110020,159.589791,139.233886,157.125698,138.737872,76.880993,137.465731,-0.000678,0.001016,32.000000,-235.798105,138.812719,-0.468123,19.562283,0.690361,401306.485451,0.771822,40.249087,22.460685,2.542849,0.030015,0.016965,184.808264,32.000000,196.291925,186.199852,189.488074,168.049295,32.000000,166.263340,68.131678,57.445092,96.315778,100.000000,38.921455,45.748073,25.532470,20.524890,7.359129,49.831626,30.629744
54.730699,85.081736,138.844187,161.406541,83.559423,81.942493,29.490409,14.203969,138.453383,0.863999,84.740958,55.106507,159.458701,139.207053,157.062926,138.872408,76.920887,137.589064,-0.000678,0.000994,32.000000,-235.806357,139.024583,-0.467803,19.514709,0.689792,401243.477891,0.773982,40.208859,22.512283,2.542630,0.025245,0.015765,183.623798,32.000000,197.460321,186.458338,185.478046,167.385166,32.000000,166.804883,68.124894,57.472761,96.276311,100.000000,38.906870,45.748073,25.509547,20.524890,7.374297,49.741431,30.751534
54.610815,85.085599,138.872122,161.407660,83.591364,81.950052,29.510801,14.206824,138.544330,0.863987,84.636936,55.143148,159.368202,139.201588,157.145044,138.763459,76.953043,137.598938,-0.000679,0.000990,32.000000,-235.798258,139.006226,-0.467603,19.495878,0.685365,401172.535017,0.770835,40.085659,22.456620,2.535956,0.031585,0.015286,182.305892,32.000000,198.574778,186.008949,183.103895,168.322064,32.000000,166.252414,68.149251,57.512594,96.281602,100.000000,38.913810,45.748073,25.565355,20.524890,7.375128,49.825892,30.709715
54.647291,85.085599,138.890266,161.407660,83.623751,81.955162,29.570673,14.209107,138.508696,0.864302,84.507369,55.193350,159.398218,139.221489,157.198916,138.854565,76.932927,137.281759,-0.000679,0.000991,32.000000,-235.795483,139.005083,-0.467684,19.537578,0.687318,401120.187081,0.776346,40.099639,22.475879,2.536861,0.025296,0.031275,182.536078,32.000000,198.646365,184.465095,184.799125,169.550058,32.000000,164.475814,68.173679,57.464889,96.231735,100.000000,38.921436,45.748073,25.567799,20.524890,7.389406,49.838943,30.939208
54.718161,85.076493,138.830245,161.400946,83.619853,81.953869,29.583376,14.205396,138.555651,0.864554,84.400098,55.057091,159.483218,139.208806,157.227534,138.772951,76.893916,137.552783,-0.000681,0.001001,32.000000,-235.799357,139.042815,-0.467721,19.570229,0.690021,401158.595562,0.777742,40.219053,22.448458,2.542942,0.028837,0.011123,183.686861,32.000000,197.337942,184.232230,188.567124,170.212797,32.000000,163.979890,68.166954,57.466924,96.223361,100.000000,38.876542,45.748073,25.539452,20.524890,7.358614,49.830101,31.088731
54.702774,85.067939,138.899019,161.404583,83.631148,81.962741,29.591686,14.200402,138.557521,0.864611,84.464063,54.897293,159.534942,139.392712,157.215997,138.902088,76.880294,137.579946,-0.000682,0.000980,32.000000,-235.805171,138.855735,-0.467871,19.597111,0.688134,401196.954038,0.775652,40.183875,22.316376,2.541576,0.023245,0.011231,184.594889,32.000000,196.116504,185.220985,190.407181,169.551331,32.000000,164.855377,68.185846,57.438462,96.242239,100.000000,38.928144,45.748073,25.535232,20.524890,7.329677,49.826266,30.689099
54.577009,85.041175,138.760708,161.395352,83.613665,81.973012,29.518795,14.207537,138.538670,0.864630,84.588717,54.975576,159.535235,139.194961,157.108350,138.878094,76.883067,137.673763,-0.000681,0.000979,32.000000,-235.798856,138.998292,-0.468010,19.565980,0.685567,401216.673145,0.774197,40.106473,22.485453,2.537188,0.036504,0.015053,184.570172,32.000000,196.432838,186.263926,189.169627,167.717978,32.000000,165.956885,68.134604,57.414358,96.242939,100.000000,38.943828,45.748073,25.592502,20.524890,7.330369,49.775391,30.802378
54.601503,85.041175,138.929291,161.395352,83.621384,81.978136,29.643749,14.211247,138.544995,0.864559,84.655608,55.190943,159.466677,139.409594,157.075454,138.808138,76.923459,137.483053,-0.000680,0.000971,32.000000,-235.795801,138.938697,-0.468119,19.492836,0.685289,401278.944392,0.774284,40.112742,22.512101,2.539159,0.040483,0.018233,183.435920,32.000000,197.762145,186.519672,184.714479,167.519708,32.000000,166.834857,68.143688,57.474106,96.253065,100.000000,38.930863,45.748073,25.614350,20.524890,7.237900,49.744795,30.534000
54.676758,85.020480,138.913327,161.386400,83.650443,81.979463,29.998309,14.203399,138.467032,0.864825,84.575051,55.005549,159.381806,139.254931,157.176800,138.869066,76.961769,137.606776,-0.000680,0.000965,32.000000,-235.799880,139.158128,-0.467774,19.509778,0.687582,401346.865222,0.778189,40.207248,22.554300,2.542475,0.025617,0.012645,182.284241,32.000000,198.491655,185.809245,183.206890,168.361958,32.000000,166.213856,68.163449,57.507178,96.188700,100.000000,38.953467,45.748073,25.564766,20.524890,7.166358,49.755583,30.626223
54.653990,85.018549,138.845689,161.403184,83.658774,81.980783,29.817990,14.206824,138.466534,0.864498,84.425983,55.118945,159.423548,139.237476,157.219030,138.875099,76.952305,137.546701,-0.000680,0.000944,32.000000,-235.798913,139.137732,-0.467483,19.507208,0.690742,401297.071037,0.774579,40.183613,22.422465,2.544422,0.026473,0.008899,182.576245,32.000000,198.442997,184.342139,185.462272,169.720199,32.000000,164.306653,68.172139,57.490287,96.144015,100.000000,38.905055,45.748073,25.585353,20.524890,7.159857,49.749378,30.707000
54.581006,85.021584,138.833835,161.411017,83.673769,81.978061,29.789972,14.204683,138.560331,0.864435,84.384083,54.874285,159.467503,139.153119,157.207624,138.981991,76.874768,137.598430,-0.000680,0.000970,32.000000,-235.802365,139.025296,-0.466829,19.591813,0.688886,401192.799781,0.764252,40.090351,22.443490,2.540628,0.030783,0.009612,184.019467,32.000000,197.261548,184.421780,189.045433,170.345288,32.000000,163.954657,68.177868,57.471660,96.118480,100.000000,38.893297,45.748073,25.593690,20.524890,7.160045,49.769706,30.858944
54.626152,85.021584,138.856207,161.411017,83.678690,81.977982,29.817095,14.205539,138.538960,0.864367,84.500921,54.947751,159.575524,139.340755,157.162341,139.007294,76.877408,137.559129,-0.000681,0.000974,32.000000,-235.802820,138.942941,-0.466556,19.612060,0.688971,401220.449179,0.769231,40.110367,22.424148,2.540449,0.028744,0.014035,184.654415,32.000000,195.961902,185.314577,190.276264,169.216103,32.000000,164.809258,68.181201,57.453975,96.150855,100.000000,38.907784,45.748073,25.610836,20.524890,7.170799,49.784478,31.100103
54.640258,85.027378,138.752712,161.410178,83.707416,81.978013,29.526747,14.200402,138.523199,0.864356,84.617579,55.073051,159.559043,139.286354,157.108826,138.811472,76.877413,137.495061,-0.000681,0.000979,32.000000,-235.807302,138.859977,-0.466157,19.524806,0.687008,401361.392133,0.771055,40.183800,22.526489,2.543629,0.032716,0.009108,184.610690,32.000000,196.567497,186.250889,188.612714,167.687158,32.000000,166.182598,68.196257,57.461644,96.146833,100.000000,38.925545,45.748073,25.649058,20.524890,7.191167,49.752249,31.039061
54.622185,85.024343,138.846683,161.402905,83.729263,81.978006,29.607074,14.200687,138.468079,0.864127,84.687961,55.198738,159.476218,139.208991,157.069169,138.716415,76.944809,137.429071,-0.000681,0.000988,32.000000,-235.804394,138.902031,-0.466044,19.506683,0.685744,401338.336327,0.769660,40.140246,22.505005,2.541936,0.033501,0.016251,183.264799,32.000000,198.038788,186.568111,184.406170,167.575377,32.000000,166.949611,68.190824,57.468356,96.125408,100.000000,38.905034,45.748073,25.620721,20.524890,7.180902,49.746948,30.953001
54.648521,85.035932,138.764262,161.406262,83.751786,81.974209,29.477605,14.205682,138.470132,0.864133,84.535799,55.068584,159.387980,139.258845,157.132794,138.828649,76.971683,137.445819,-0.000683,0.000996,32.000000,-235.804317,139.164817,-0.465996,19.519455,0.688049,401338.518378,0.777021,40.132438,22.474271,2.539386,0.033901,0.006498,182.269912,32.000000,198.610638,185.747557,183.187369,168.587323,32.000000,165.732046,68.214347,57.484181,96.105405,100.000000,38.908262,45.748073,25.617963,20.524890,7.181149,49.743860,30.786677
54.647349,85.035932,138.869128,161.406262,83.762605,81.972961,29.407272,14.207394,138.576281,0.864028,84.344590,55.065749,159.423529,139.137234,157.211085,138.914133,76.932592,137.470548,-0.000684,0.000983,32.000000,-235.798179,139.239461,-0.465643,19.576890,0.689464,401235.791327,0.775186,40.146830,22.375215,2.541947,0.026473,0.012839,182.945496,32.000000,198.386599,184.297873,185.758393,169.837063,32.000000,164.120266,68.196651,57.468362,96.057092,100.000000,38.909175,45.748073,25.619820,20.524890,7.221734,49.747371,30.760632
54.598722,85.032345,138.759564,161.407380,83.793380,81.975386,29.522168,14.202828,138.540335,0.863962,84.338297,54.972654,159.549350,139.297752,157.242897,138.859369,76.922498,137.578291,-0.000683,0.001010,32.000000,-235.807335,138.916082,-0.465663,19.556172,0.688155,401177.131320,0.778168,40.133023,22.356376,2.539213,0.027496,0.007823,184.191156,32.000000,196.853482,184.446692,189.177460,170.223771,32.000000,163.955700,68.232119,57.446584,96.080229,100.000000,38.909356,45.748073,25.659317,20.524890,7.209627,49.739415,30.637375
54.574573,85.005580,138.902572,161.398149,83.832609,81.975376,29.636120,14.202971,138.473631,0.864158,84.422654,55.135559,159.573910,139.224161,157.172800,138.868312,76.870739,137.512648,-0.000684,0.001032,32.000000,-235.805881,139.010857,-0.465691,19.538443,0.686706,401233.090785,0.780036,40.134153,22.407332,2.541187,0.031062,0.020959,184.777799,32.000000,196.056291,185.482230,190.465444,169.166717,32.000000,165.375534,68.215179,57.414258,96.081123,100.000000,38.924425,45.748073,25.665974,20.524890,7.116978,49.740182,30.616245
54.573505,84.992060,138.797563,161.390596,83.837640,81.975363,29.407047,14.201115,138.517866,0.864137,84.513090,55.147998,159.494973,139.266350,157.054762,138.847714,76.840800,137.538544,-0.000685,0.001011,32.000000,-235.808228,138.883207,-0.465329,19.531362,0.687593,401277.597803,0.777769,40.177467,22.469102,2.541443,0.034021,0.005985,184.441281,32.000000,196.746325,186.289067,188.231540,167.527707,32.000000,166.494847,68.187426,57.410997,96.068742,100.000000,38.900477,45.748073,25.689753,20.524890,7.117035,49.739297,30.510449
54.565632,84.992060,138.834753,161.390596,83.835955,81.977874,29.320069,14.209535,138.422993,0.864685,84.579713,55.077311,159.469184,139.362206,157.059473,138.843748,76.931941,137.619769,-0.000685,0.000984,32.000000,-235.798333,139.111075,-0.465064,19.564774,0.689302,401338.945753,0.775101,40.174005,22.489382,2.545188,0.036944,0.023953,183.036921,32.000000,198.043102,186.533955,183.877833,167.558901,32.000000,166.688314,68.212992,57.440265,96.085442,100.000000,38.891648,45.748073,25.693820,20.524890,7.070032,49.741589,30.786164
54.588155,84.972746,138.767101,161.389198,83.843400,81.986755,29.447002,14.207537,138.567762,0.864991,84.470004,54.874865,159.387584,139.378967,157.163345,139.002773,76.976856,137.521622,-0.000685,0.000977,32.000000,-235.800495,139.190983,-0.465176,19.615993,0.688987,401372.166906,0.781130,40.161516,22.531740,2.543314,0.036376,0.021061,182.278962,32.000000,198.571032,185.481323,183.263106,168.757013,32.000000,165.771269,68.224305,57.450041,96.073427,100.000000,38.953194,45.748073,25.686839,20.524890,7.002788,49.741520,30.875232
54.530238,84.964744,138.837699,161.390316,83.849538,81.992996,29.742243,14.202400,138.577334,0.864700,84.284284,54.976286,159.454616,139.326034,157.213196,138.995027,76.954054,137.533788,-0.000685,0.000978,32.000000,-235.806616,139.210645,-0.464593,19.571908,0.688146,401245.455135,0.783594,40.169116,22.479546,2.544363,0.032257,0.011953,182.931199,32.000000,198.181384,184.246965,186.451046,170.135340,32.000000,163.844988,68.275070,57.421013,96.074064,100.000000,38.895731,45.748073,25.721157,20.524890,6.974713,49.745896,30.841923
54.524370,84.949844,138.792601,161.391156,83.857156,81.996960,29.553440,14.209678,138.472820,0.864930,84.316820,55.006143,159.520086,139.180788,157.227894,138.855462,76.900273,137.528660,-0.000685,0.001000,32.000000,-235.799010,139.103386,-0.464480,19.480143,0.685684,401187.552475,0.779914,40.128063,22.387568,2.542073,0.026717,0.006657,184.272026,32.000000,196.654664,184.499577,189.608761,169.946911,32.000000,163.937295,68.287522,57.412988,96.102368,100.000000,38.911475,45.748073,25.752972,20.524890,6.974355,49.742611,30.963933
54.584680,84.949844,138.844993,161.391156,83.857296,81.995788,29.568905,14.202685,138.429218,0.864962,84.450644,55.169060,159.557986,139.144759,157.179098,138.688750,76.863781,137.433844,-0.000686,0.001026,32.000000,-235.807314,138.958198,-0.464003,19.507313,0.688525,401268.673759,0.773108,40.175972,22.416206,2.546068,0.025901,0.005315,184.724556,32.000000,196.082203,185.492239,190.450554,168.736021,32.000000,165.438882,68.301952,57.378742,96.110147,100.000000,38.898656,45.748073,25.704714,20.524890,6.922134,49.742169,30.931284
54.598645,84.955087,138.741528,161.385281,83.867784,81.991988,29.755616,14.207537,138.512029,0.864983,84.609297,55.214197,159.518820,138.961363,157.047727,138.690669,76.874348,137.462855,-0.000687,0.001048,32.000000,-235.800659,138.736585,-0.463981,19.468131,0.691624,401358.511673,0.778148,40.166741,22.467528,2.545515,0.026799,0.007215,184.183432,32.000000,196.926478,186.244590,187.471602,167.454044,32.000000,166.668226,68.301508,57.387982,96.114446,100.000000,38.878174,45.748073,25.679731,20.524890,6.939854,49.743821,30.956669
54.679369,84.984334,138.721386,161.393394,83.852428,81.988194,29.797114,14.203256,138.368663,0.864712,84.611984,55.166058,159.431896,139.180566,157.078320,138.697633,76.944152,137.410908,-0.000687,0.001039,32.000000,-235.803301,138.894158,-0.463895,19.491367,0.690013,401385.064813,0.776794,40.108516,22.458532,2.543662,0.021751,0.011866,182.669458,32.000000,198.284871,186.480818,183.487288,167.937226,32.000000,166.519771,68.279909,57.405275,96.127987,100.000000,38.846963,45.748073,25.666504,20.524890,7.041001,49.748011,30.927396
54.666237,85.018549,138.753956,161.398429,83.868818,81.985388,29.811286,14.201401,138.365664,0.864543,84.488038,55.325665,159.378901,139.130099,157.150110,138.733915,76.986945,137.462433,-0.000688,0.001015,32.000000,-235.806795,138.748397,-0.463945,19.500310,0.690605,401350.553842,0.771679,40.100282,22.461887,2.541117,0.033153,0.004755,182.236433,32.000000,198.629038,185.559487,183.550386,169.275755,32.000000,165.109543,68.289974,57.414629,96.106247,100.000000,38.905343,45.748073,25.680701,20.524890,7.040842,49.740733,30.945884
54.763034,85.018549,138.779938,161.398429,83.877754,81.985410,29.637249,14.201686,138.449793,0.864669,84.334668,55.215331,159.450242,139.082425,157.211451,138.760277,76.948439,137.445578,-0.000688,0.001009,32.000000,-235.806018,138.861262,-0.464235,19.494121,0.688476,401221.133358,0.769386,40.051689,22.367154,2.536997,0.030700,0.012518,183.127852,32.000000,197.979042,184.302666,186.869367,169.874716,32.000000,163.839939,68.305995,57.418645,96.099973,100.000000,38.869767,45.748073,25.621867,20.524890,7.159773,49.740615,31.005165
54.670734,85.020756,138.778970,161.401506,83.880006,81.986667,29.761661,14.202685,138.482172,0.864645,84.368510,55.298523,159.527257,139.191577,157.223008,138.763883,76.863065,137.392707,-0.000690,0.001002,32.000000,-235.804855,139.146483,-0.464216,19.464066,0.688566,401182.435141,0.769259,40.098561,22.349085,2.538202,0.034390,0.022327,184.307161,32.000000,196.304755,184.419222,189.968396,169.667542,32.000000,164.413323,68.281723,57.356562,96.084889,100.000000,38.883829,45.748073,25.673521,20.524890,7.167637,49.745975,31.033485
54.664079,85.003649,138.729389,161.396750,83.889561,81.990100,29.600899,14.205111,138.441614,0.864605,84.511955,55.203162,159.568137,139.190577,157.179842,138.829545,76.893556,137.406070,-0.000692,0.000991,32.000000,-235.801609,139.048893,-0.463779,19.535794,0.687460,401204.525056,0.772288,40.005319,22.379505,2.534190,0.033674,0.006237,184.798538,32.000000,196.245532,185.739763,190.506915,168.708865,32.000000,165.851681,68.317323,57.371990,96.115121,100.000000,38.847807,45.748073,25.684436,20.524890,7.108419,49.746506,31.145517
54.624945,85.009167,138.883589,161.392275,83.876382,81.993959,29.772597,14.204398,138.472443,0.864426,84.604200,55.259464,159.548190,139.175508,157.053026,138.763803,76.893037,137.443392,-0.000690,0.000970,32.000000,-235.801503,138.906394,-0.463533,19.491682,0.689936,401382.993666,0.770489,40.096434,22.439505,2.538451,0.032138,0.014900,184.108955,32.000000,197.225942,186.345966,187.016788,167.442951,32.000000,166.651518,68.328965,57.407796,96.114613,100.000000,38.863354,45.748073,25.680091,20.524890,7.108456,49.746496,30.867748
54.663211,85.009167,138.804773,161.392275,83.878443,81.995257,29.890360,14.201686,138.383764,0.863946,84.603027,55.246681,159.434188,139.147512,157.116098,138.681069,76.984018,137.501243,-0.000688,0.000950,32.000000,-235.804870,138.764672,-0.463374,19.528687,0.687230,401336.671949,0.774776,40.085740,22.415428,2.537853,0.030745,0.012985,182.539084,32.000000,198.269992,186.634145,182.980621,168.061917,32.000000,166.245320,68.307803,57.440696,96.126330,100.000000,38.874041,45.748073,25.693179,20.524890,7.127701,49.744942,30.917198
54.761712,84.997855,138.799065,161.382764,83.873365,82.000311,29.729512,14.203969,138.391768,0.863730,84.514280,55.261635,159.421410,139.223855,157.173485,138.737624,76.979860,137.676235,-0.000688,0.000939,32.000000,-235.802423,138.778865,-0.463264,19.516675,0.690254,401378.219385,0.770955,40.128994,22.433857,2.542494,0.028779,0.017310,182.254398,32.000000,198.642230,185.264023,183.747297,169.185654,32.000000,164.873047,68.303251,57.455461,96.100523,100.000000,38.856147,45.748073,25.682493,20.524890,7.088456,49.746801,30.787631
54.778124,84.995095,138.875642,161.374092,83.877895,82.002838,29.880588,14.203827,138.391134,0.863586,84.323513,55.238426,159.480127,139.194350,157.181788,138.831520,76.939167,137.487059,-0.000688,0.000944,32.000000,-235.807483,138.906313,-0.463134,19.542220,0.687954,401227.182392,0.767345,40.092096,22.370632,2.539272,0.028420,0.014158,183.230320,32.000000,197.787627,184.134936,187.568351,169.864554,32.000000,163.841712,68.287036,57.388905,96.065135,100.000000,38.898736,45.748073,25.632823,20.524890,7.078849,49.828872,30.654616
54.640400,84.991784,138.817468,161.364581,83.894812,82.010451,29.660736,14.195693,138.426148,0.863461,84.310632,55.012950,159.524661,139.219330,157.229085,138.884177,76.872178,137.494270,-0.000688,0.000942,32.000000,-235.810208,139.220907,-0.463400,19.535296,0.686881,401208.915406,0.770013,39.985898,22.458691,2.534601,0.021275,0.009310,184.423731,32.000000,196.380234,184.580056,190.155460,169.653238,32.000000,164.785872,68.262224,57.364610,96.075687,100.000000,38.879362,45.748073,25.683801,20.524890,7.078799,49.743447,30.535688
54.636706,84.991784,138.899458,161.364581,83.884506,82.015552,29.730951,14.202685,138.589877,0.863591,84.448998,55.018643,159.572712,139.230564,157.159898,138.844395,76.891327,137.589249,-0.000687,0.000947,32.000000,-235.808789,139.163452,-0.463650,19.599104,0.686160,401273.428453,0.765888,39.967342,22.408679,2.535239,0.034190,0.020621,184.714979,32.000000,196.248134,185.802591,190.323853,168.196946,32.000000,165.905983,68.252109,57.380059,96.112940,100.000000,38.907431,45.748073,25.716892,20.524890,7.067225,49.825558,30.648673
54.699870,84.969159,138.873639,161.358427,83.869190,82.025700,29.697888,14.210677,138.534455,0.863426,84.560157,54.980502,159.511561,139.358617,157.068756,138.970057,76.921538,137.702857,-0.000686,0.000921,32.000000,-235.797519,139.001758,-0.463386,19.600153,0.688236,401467.320479,0.773748,40.096705,22.479127,2.540565,0.035030,0.017181,183.754211,32.000000,197.325085,186.556518,186.178267,167.489248,32.000000,166.404751,68.252741,57.407237,96.134042,100.000000,38.885180,45.748073,25.730273,20.524890,6.988465,49.837891,30.820793
54.608258,84.956190,138.865057,161.356468,83.879211,82.035865,29.600211,14.201972,138.591125,0.863096,84.497309,54.993726,159.407302,139.378785,157.114048,138.907895,76.969205,137.685174,-0.000685,0.000898,32.000000,-235.808191,138.918326,-0.463138,19.550481,0.686526,401464.722867,0.772025,40.100267,22.505528,2.542237,0.033507,0.024567,182.328460,32.000000,198.349790,186.447030,182.844033,168.204096,32.000000,166.152160,68.248998,57.448097,96.097344,100.000000,38.891364,45.748073,25.745104,20.524890,6.943100,49.749840,30.929230
54.652577,84.940187,138.852701,161.349755,83.869640,82.039678,29.389372,14.205967,138.448027,0.863182,84.396886,55.092423,159.412630,139.314431,157.188458,138.881903,76.982003,137.454266,-0.000684,0.000919,32.000000,-235.798458,138.915143,-0.462912,19.525907,0.685450,401418.745687,0.771966,40.016758,22.529771,2.538829,0.031598,0.026319,182.271784,32.000000,198.502033,185.088672,184.007491,169.273867,32.000000,164.405826,68.272348,57.454902,96.096581,100.000000,38.871783,45.748073,25.757819,20.524890,6.942654,49.836376,30.974131
54.697880,84.940187,138.872067,161.349755,83.880373,82.035851,29.462306,14.205539,138.338422,0.863256,84.344834,55.149660,159.495787,139.106669,157.235607,138.783524,76.924199,137.588185,-0.000684,0.000928,32.000000,-235.804951,138.989115,-0.462302,19.523258,0.688594,401415.705240,0.775999,40.092112,22.473630,2.542931,0.021518,0.009067,183.440261,32.000000,197.700946,184.130620,187.946942,169.969733,32.000000,163.869922,68.308493,57.463298,96.116115,100.000000,38.893439,45.748073,25.703776,20.524890,6.886505,49.825784,31.106339
54.706675,84.965848,138.880544,161.360664,83.892027,82.030685,29.719357,14.202828,138.486891,0.863119,84.390762,55.174563,159.545589,139.255502,157.205539,138.741535,76.844928,137.366078,-0.000684,0.000930,32.000000,-235.810285,139.088378,-0.462280,19.490082,0.688727,401377.004130,0.780882,40.033368,22.350109,2.540643,0.025246,0.012274,184.409684,32.000000,196.233110,184.675346,190.477250,169.310015,32.000000,164.811079,68.299066,57.414573,96.115456,100.000000,38.845955,45.748073,25.755677,20.524890,6.975127,49.741589,30.913823
54.660778,84.996199,138.855158,161.363462,83.884086,82.028151,29.626565,14.202400,138.436941,0.862739,84.558747,55.085120,159.577897,139.317714,157.156040,138.889580,76.890478,137.517464,-0.000682,0.000929,32.000000,-235.802682,138.913533,-0.462601,19.556959,0.688206,401432.736908,0.778211,39.989704,22.472146,2.538893,0.034845,0.008530,184.656164,32.000000,196.361713,186.046451,189.974128,168.090346,32.000000,166.083814,68.315217,57.419984,96.141901,100.000000,38.888127,45.748073,25.728393,20.524890,7.080218,49.828193,30.630772
54.638849,85.000890,138.902453,161.361224,83.866880,82.026818,29.607346,14.210106,138.571148,0.862735,84.633893,54.891728,159.469485,139.211558,157.040148,138.820198,76.908803,137.478157,-0.000684,0.000915,32.000000,-235.798582,138.852060,-0.462729,19.601674,0.689291,401553.651668,0.771345,40.006892,22.444861,2.538640,0.036093,0.030268,183.654559,32.000000,197.539360,186.583295,185.794011,167.528839,32.000000,166.571499,68.311869,57.449448,96.152179,100.000000,38.878614,45.748073,25.737948,20.524890,7.080179,49.819686,30.727176
54.549340,85.000890,138.761052,161.361224,83.871955,82.033204,29.805465,14.200259,138.495926,0.862664,84.514811,54.778084,159.351886,139.295183,157.084902,138.859896,76.905922,137.571152,-0.000685,0.000897,32.000000,-235.807445,138.892793,-0.462251,19.575737,0.687524,401522.160930,0.774501,40.081473,22.471954,2.540307,0.031319,0.017170,182.254513,32.000000,198.353876,186.315785,183.015642,168.250849,32.000000,165.832068,68.300464,57.445897,96.124401,100.000000,38.852033,45.748073,25.799836,20.524890,7.096467,49.832000,30.655350
54.607371,84.970262,138.877137,161.359825,83.863082,82.034961,29.613006,14.203969,138.535592,0.863012,84.413576,54.831013,159.411677,139.173938,157.161084,138.814713,76.923243,137.506954,-0.000684,0.000878,32.000000,-235.799309,138.965845,-0.462150,19.609857,0.686537,401500.353747,0.775339,40.107308,22.434772,2.542192,0.035101,0.013292,182.335199,32.000000,198.422820,184.706483,184.197084,169.325205,32.000000,164.464150,68.347797,57.474053,96.115984,100.000000,38.864999,45.748073,25.807104,20.524890,6.989976,49.744244,30.706120
54.576619,84.946257,138.861988,161.351993,83.858852,82.029846,29.620791,14.201115,138.495311,0.862710,84.285060,54.802818,159.494580,139.250038,157.199677,138.914047,76.894764,137.507691,-0.000684,0.000863,32.000000,-235.806425,139.173303,-0.462282,19.575343,0.688094,401572.541172,0.771621,40.193674,22.482257,2.543771,0.018813,0.000378,183.579850,32.000000,197.463710,184.151093,188.460315,170.008741,32.000000,163.885922,68.372434,57.435832,96.108251,100.000000,38.887192,45.748073,25.799358,20.524890,6.906281,49.737065,30.912356
54.491416,84.938531,138.804848,161.358147,83.841305,82.028493,29.826451,14.203113,138.435366,0.863112,84.333532,54.722135,159.551547,139.213048,157.199814,138.829992,76.856343,137.492875,-0.000685,0.000844,32.000000,-235.806230,138.953731,-0.462506,19.572747,0.686602,401497.286644,0.775696,40.107039,22.434146,2.543194,0.039573,0.004688,184.481625,32.000000,196.184031,184.817178,190.665829,169.254835,32.000000,164.845161,68.363854,57.398916,96.125819,100.000000,38.867794,45.748073,25.839966,20.524890,6.905734,49.741746,30.960264
54.497278,84.938531,138.908282,161.358147,83.814438,82.032222,29.685285,14.204255,138.419837,0.862987,84.520351,54.819440,159.552286,139.138662,157.108843,138.874649,76.852292,137.428394,-0.000687,0.000841,32.000000,-235.800990,138.887325,-0.462683,19.514787,0.688111,401503.135438,0.775874,40.112707,22.462978,2.544349,0.025159,0.013429,184.594873,32.000000,196.497858,186.078206,189.787091,167.846382,32.000000,166.400759,68.369244,57.415328,96.156075,100.000000,38.903969,45.748073,25.858911,20.524890,6.878296,49.751787,30.984989
54.522658,84.926391,138.817167,161.358986,83.793637,82.033418,29.965998,14.210391,138.378577,0.862989,84.608930,54.980217,159.460965,139.082321,157.037642,138.709006,76.896607,137.330710,-0.000686,0.000832,32.000000,-235.799935,138.661123,-0.462384,19.474242,0.689157,401582.554685,0.771808,40.187263,22.494293,2.547279,0.024373,0.014988,183.415593,32.000000,197.578942,186.695531,185.068431,167.593825,32.000000,166.657853,68.357338,57.426434,96.166416,100.000000,38.825066,45.748073,25.851356,20.524890,6.835455,49.743467,30.900470
54.561325,84.951224,138.583092,161.366539,83.773890,82.020767,29.744323,14.206966,138.241133,0.862962,84.608204,55.048265,159.386159,139.000758,157.094358,138.512940,76.924675,137.313409,-0.000686,0.000821,32.000000,-235.798279,138.752004,-0.462062,19.480352,0.691712,401603.811039,0.775422,40.181598,22.467405,2.548903,0.027340,0.018382,182.266509,32.000000,198.299863,186.093481,182.795966,168.485272,32.000000,165.534664,68.368255,57.468665,96.158046,100.000000,38.832850,45.748073,25.807124,20.524890,6.921057,49.826158,30.666868
54.501573,84.992888,138.823349,161.378847,83.747325,82.009293,29.918200,14.211533,138.266620,0.863093,84.510435,54.981359,159.396044,138.956387,157.146163,138.572268,76.944272,137.228030,-0.000686,0.000809,32.000000,-235.799285,138.775660,-0.461971,19.512060,0.692262,401516.003376,0.767758,40.144940,22.376202,2.546045,0.034029,0.010777,182.537025,32.000000,198.377157,184.571312,184.989068,169.529935,32.000000,164.119508,68.398296,57.446871,96.132130,100.000000,38.862191,45.748073,25.886007,20.524890,7.065299,49.744509,30.637888
54.520505,85.041175,138.639290,161.385001,83.740559,82.000345,29.865198,14.200830,138.363132,0.862978,84.473468,54.771507,159.484222,139.063625,157.156457,138.695207,76.898901,137.264830,-0.000684,0.000807,32.000000,-235.804579,138.869379,-0.461890,19.540200,0.690119,401421.528225,0.772811,40.132436,22.339827,2.539951,0.029738,0.024435,183.739128,32.000000,197.408715,184.062332,188.864698,169.909092,32.000000,164.211807,68.411713,57.430980,96.101026,100.000000,38.803682,45.748073,25.866796,20.524890,7.065227,49.737330,30.609935
54.617260,85.041175,138.753923,161.385001,83.717270,81.995276,29.766204,14.203827,138.288986,0.862719,84.541904,54.891622,159.527304,139.009364,157.124175,138.635131,76.798878,137.332960,-0.000683,0.000821,32.000000,-235.801746,138.940413,-0.461911,19.533670,0.691184,401401.918923,0.769207,40.231806,22.279223,2.547144,0.027818,0.003603,184.495357,32.000000,196.157716,184.929828,190.772756,169.124555,32.000000,165.120221,68.411492,57.401690,96.099394,100.000000,38.836912,45.748073,25.829598,20.524890,7.233226,49.735098,30.575453
54.493631,85.048625,138.606020,161.385281,83.720583,81.985056,29.871086,14.207394,138.349757,0.862422,84.667888,54.854417,159.546596,139.035117,157.076716,138.607733,76.824415,137.372930,-0.000683,0.000816,32.000000,-235.803588,138.713437,-0.461820,19.526536,0.688915,401474.122785,0.770287,40.261803,22.342272,2.542883,0.036625,0.020991,184.455316,32.000000,196.531487,186.270308,189.115247,167.870099,32.000000,166.050171,68.398296,57.410224,96.104649,100.000000,38.813983,45.748073,25.902519,20.524890,7.259550,49.748188,30.604726
54.582171,85.038415,138.742773,161.388358,83.721049,81.977448,29.813147,14.208536,138.276044,0.862139,84.721278,55.063642,159.465891,138.948660,157.018048,138.539283,76.873730,137.303389,-0.000684,0.000803,32.000000,-235.797693,138.581441,-0.461500,19.440830,0.688258,401568.428281,0.771312,40.168413,22.475012,2.540478,0.029245,0.006337,183.263059,32.000000,197.795402,186.689720,184.797004,167.510222,32.000000,166.471736,68.373173,57.417204,96.064321,100.000000,38.825394,45.748073,25.869490,20.524890,7.224579,49.739690,30.549774
54.594789,85.049176,138.615100,161.397869,83.735063,81.964648,29.664640,14.202828,138.389809,0.862369,84.702932,54.988572,159.397173,139.066438,157.101627,138.642281,76.935742,137.194186,-0.000685,0.000773,32.000000,-235.804712,138.810029,-0.461180,19.479120,0.689512,401535.803685,0.770419,40.295216,22.468662,2.543527,0.027439,0.013299,182.175869,32.000000,198.399979,186.026286,182.870281,168.488218,32.000000,165.686173,68.369194,57.480147,96.058966,100.000000,38.806306,45.748073,25.859001,20.524890,7.224970,49.742631,30.767162
54.620995,85.049176,138.744520,161.397869,83.738847,81.964282,29.708391,14.203399,138.274339,0.862317,84.586910,54.956331,159.412034,138.967502,157.184463,138.597218,76.933081,137.168965,-0.000684,0.000761,32.000000,-235.805617,138.838500,-0.461227,19.502645,0.691867,401374.227723,0.770463,40.199507,22.385961,2.541906,0.025293,0.016884,182.612796,32.000000,198.287854,184.287538,185.297561,169.662599,32.000000,164.352159,68.393923,57.446231,96.024554,100.000000,38.824041,45.748073,25.855933,20.524890,7.262817,49.742287,30.734366
54.583913,85.077321,138.675426,161.409059,83.763058,81.965561,29.646746,14.206966,138.306018,0.862553,84.566549,54.835309,159.501892,139.002227,157.204745,138.608935,76.877005,137.309818,-0.000682,0.000744,32.000000,-235.801229,139.116175,-0.460636,19.545078,0.689536,401219.801354,0.774025,40.198093,22.271493,2.538980,0.032599,0.011113,183.926601,32.000000,197.150385,184.083948,189.479744,169.924293,32.000000,164.245826,68.392152,57.428430,96.044577,100.000000,38.800270,45.748073,25.887588,20.524890,7.361184,49.743516,30.674205
54.603031,85.098291,138.667891,161.411577,83.769768,81.973175,29.756405,14.205825,138.373847,0.862491,84.591614,54.868604,159.522704,139.151161,157.192025,138.737035,76.832101,137.284680,-0.000684,0.000757,32.000000,-235.803027,139.038348,-0.460665,19.574399,0.688992,401211.745917,0.772478,40.172812,22.262034,2.540132,0.029484,0.014784,184.540093,32.000000,196.124878,185.278656,190.489429,169.239664,32.000000,165.096518,68.377309,57.390222,96.033659,100.000000,38.791492,45.748073,25.877750,20.524890,7.434821,49.741136,30.961438
54.538265,85.088358,138.717740,161.407101,83.768678,81.982310,29.801841,14.199117,138.377109,0.862871,84.733347,55.006304,159.557867,139.099105,157.083113,138.721201,76.832496,137.270790,-0.000684,0.000775,32.000000,-235.809734,138.789350,-0.461004,19.518459,0.687754,401352.374104,0.774722,40.236733,22.385773,2.540592,0.027666,0.021961,184.418428,32.000000,196.596168,186.356881,188.689188,167.650144,32.000000,166.313815,68.409083,57.396301,96.054177,100.000000,38.835373,45.748073,25.865392,20.524890,7.435821,49.740841,30.836787
54.543249,85.088358,138.668372,161.407101,83.766823,81.987369,29.787846,14.203969,138.388172,0.862901,84.788311,55.059562,159.467221,139.071495,157.091098,138.663958,76.908104,137.289681,-0.000683,0.000759,32.000000,-235.809307,138.755207,-0.460923,19.465404,0.686493,401474.471361,0.771684,40.239257,22.418604,2.539564,0.027451,0.003358,182.997937,32.000000,197.769398,186.666017,184.134492,167.679545,32.000000,166.289781,68.436586,57.427959,96.077821,100.000000,38.789744,45.748073,25.921372,20.524890,7.402246,49.749309,30.966207
