OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 17, 2019
8:17:23 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.819891,84.665377,138.806448,161.054082,76.933615,73.477422,29.499601,14.206681,138.469497,0.542118,84.622496,55.023776,159.018761,139.207318,156.376262,138.901522,75.519628,137.722858,-0.000680,0.000822,32.000000,-235.803810,139.112789,-0.424192,17.499866,0.687991,361173.790059,0.702475,39.609946,23.937235,2.536594,0.063882,0.036071,183.357280,32.000000,194.434765,186.152126,187.514852,168.396388,32.000000,164.503472,68.254801,55.953072,96.543740,99.917531,32.552402,35.904339,21.570848,14.000000,4.202992,44.824609,28.386317
54.813755,84.674757,139.046846,161.059956,76.937405,73.473577,29.641401,14.207822,138.641757,0.542176,84.700167,54.851434,159.028253,139.230808,156.332526,138.961661,75.527369,137.807416,-0.000680,0.000864,32.000000,-235.800045,139.101204,-0.424128,17.450929,0.686762,361266.479183,0.698205,39.634244,23.953975,2.535548,0.057660,0.031535,183.034864,32.000000,194.761449,186.006147,186.729261,169.732339,32.000000,165.161506,68.267361,55.965819,96.532385,99.917531,32.674672,35.904339,21.574388,14.000000,4.232176,44.819691,28.324542
54.792753,84.676965,138.616303,161.061635,76.939876,73.469871,29.417612,14.207965,138.512131,0.542356,84.724575,54.846054,158.995375,139.224262,156.336941,138.959522,75.518825,137.838084,-0.000680,0.000900,32.000000,-235.795969,139.123210,-0.424288,17.463806,0.684990,361222.202252,0.693989,39.597438,23.941263,2.532045,0.057870,0.036562,183.058517,32.000000,194.752636,186.206067,186.255234,168.562814,32.000000,164.519580,68.226067,55.960624,96.535310,99.917531,32.637104,35.904339,21.585474,14.000000,4.228867,44.817606,28.291233
54.810770,84.676965,138.709083,161.061635,76.928847,73.469895,29.714863,14.204968,138.547869,0.542510,84.799449,54.957576,159.013748,139.233010,156.341017,138.897201,75.557525,137.829864,-0.000680,0.000924,32.000000,-235.807653,138.949550,-0.424521,17.484603,0.688281,361204.407887,0.690733,39.612721,23.974026,2.536714,0.074582,0.045784,182.957271,32.000000,194.920975,185.717359,186.320333,169.813293,32.000000,164.841088,68.231386,56.008219,96.538890,99.917531,32.549275,35.904339,21.571958,14.000000,4.233240,44.813495,28.311556
54.814800,84.708970,138.648230,161.070865,76.906686,73.468648,29.453255,14.199688,138.527062,0.542532,84.766565,54.863605,159.000452,139.221695,156.308038,138.831945,75.529413,137.651059,-0.000681,0.000932,32.000000,-235.809983,139.034823,-0.424575,17.466743,0.685738,361207.928297,0.696247,39.635133,23.997254,2.529829,0.059264,0.040835,183.061714,32.000000,194.509515,185.854955,187.146203,168.903519,32.000000,163.906666,68.212545,55.987834,96.497358,99.917531,32.648370,35.904339,21.566030,14.000000,4.341246,44.818678,28.259759
54.776975,84.740700,139.024751,161.080935,76.901774,73.466071,29.512054,14.200973,138.426198,0.542797,84.768632,54.961539,159.011074,139.225426,156.379505,138.953019,75.539347,137.643202,-0.000682,0.000933,32.000000,-235.805748,138.995480,-0.424545,17.491868,0.685150,361147.002950,0.689036,39.617799,23.954619,2.530690,0.057507,0.043586,183.274072,32.000000,194.512390,185.714694,187.684584,169.626099,32.000000,165.097099,68.189761,55.967666,96.519131,99.917531,32.665401,35.904339,21.590214,14.000000,4.448512,44.816534,28.403705
54.771872,84.761117,138.657919,161.084292,76.888304,73.463544,29.426115,14.208393,138.423649,0.543005,84.833231,54.953204,159.048293,139.146226,156.358672,138.884980,75.510303,137.705798,-0.000683,0.000939,32.000000,-235.797671,139.077301,-0.424354,17.493703,0.685512,361207.970672,0.695143,39.645929,23.897072,2.529394,0.078300,0.035104,183.241889,32.000000,194.376075,186.134088,187.693992,168.689982,32.000000,163.872772,68.155597,56.006000,96.524978,99.917531,32.499301,35.904339,21.572865,14.000000,4.445873,44.818482,28.342150
54.758491,84.761117,138.971357,161.084292,76.860323,73.459751,29.676247,14.199831,138.460359,0.542987,84.889897,54.788214,159.040165,139.142721,156.310480,138.928082,75.526356,137.551461,-0.000683,0.000950,32.000000,-235.806726,139.116381,-0.424329,17.445028,0.687151,361225.368963,0.694309,39.714053,23.883371,2.538014,0.054802,0.041406,183.157239,32.000000,194.539526,186.229435,186.952767,168.946941,32.000000,165.558427,68.142046,55.988453,96.509666,99.917531,32.643859,35.904339,21.598974,14.000000,4.514302,44.817085,28.419773
54.732348,84.779603,138.797829,161.091005,76.840251,73.455939,29.734073,14.201258,138.435309,0.543062,84.970808,54.816443,159.021441,139.154914,156.350245,138.697591,75.527528,137.599249,-0.000685,0.000934,32.000000,-235.805790,139.014529,-0.424456,17.460527,0.685198,361275.813312,0.696418,39.739381,23.942415,2.531553,0.057765,0.038822,182.882636,32.000000,194.748673,186.297838,186.303341,168.879588,32.000000,164.505388,68.152141,55.988990,96.528113,99.917531,32.670562,35.904339,21.602163,14.000000,4.576154,44.825100,28.329238
54.723437,84.810782,138.679083,161.101075,76.824207,73.452148,29.815280,14.204968,138.386556,0.543301,84.953589,54.842245,159.018708,139.133993,156.335038,138.793384,75.563167,137.645892,-0.000685,0.000916,32.000000,-235.801424,139.014976,-0.424582,17.475581,0.688974,361237.983542,0.690696,39.752262,23.852380,2.537896,0.063029,0.044705,183.032970,32.000000,194.755188,186.070297,186.445650,168.781817,32.000000,165.239669,68.144963,55.977909,96.520254,99.917531,32.535158,35.904339,21.620317,14.000000,4.682222,44.820842,28.309575
54.756208,84.839201,138.681826,161.116740,76.809662,73.447035,29.735240,14.209678,138.403033,0.542956,84.949094,54.978366,159.015793,139.171164,156.320782,138.751808,75.561063,137.585957,-0.000685,0.000936,32.000000,-235.796879,138.976775,-0.424392,17.458141,0.687821,361244.647687,0.689707,39.795919,23.874122,2.535938,0.056870,0.044568,182.943500,32.000000,194.531439,186.012485,187.224365,169.427154,32.000000,164.720146,68.131348,55.986036,96.505323,99.917531,32.562600,35.904339,21.625470,14.000000,4.680297,44.819239,28.280228
54.711674,84.862102,138.624058,161.133523,76.793102,73.440655,29.807354,14.206253,138.426248,0.542812,84.973233,54.753214,159.058108,139.130709,156.390047,138.725566,75.524226,137.544824,-0.000684,0.000942,32.000000,-235.801779,138.948060,-0.424415,17.441750,0.686735,361209.792736,0.687967,39.835680,23.860843,2.534181,0.051103,0.037752,183.277499,32.000000,194.538797,186.076417,187.727646,168.989460,32.000000,165.569279,68.175585,56.002652,96.533340,99.917531,32.628374,35.904339,21.619327,14.000000,4.776745,44.823930,28.384483
54.724205,84.862102,138.848461,161.133523,76.768150,73.434332,29.246726,14.205539,138.435504,0.542380,85.021140,54.918999,159.101506,139.090193,156.384479,138.787273,75.530546,137.431148,-0.000684,0.000942,32.000000,-235.799378,138.929236,-0.424319,17.476027,0.686944,361202.575556,0.689370,39.832543,23.834213,2.532714,0.066847,0.040989,183.311839,32.000000,194.576249,186.175810,187.522381,169.534168,32.000000,164.844502,68.172366,55.967738,96.516171,99.917531,32.591712,35.904339,21.628962,14.000000,4.854820,44.814685,28.286831
54.750081,84.882796,138.512498,161.147510,76.738482,73.426762,29.420084,14.203256,138.358203,0.542583,85.070970,54.821852,159.097007,139.140273,156.326708,138.725176,75.526875,137.643853,-0.000685,0.000911,32.000000,-235.805431,138.958769,-0.424206,17.472198,0.687602,361235.827373,0.689356,39.851315,23.845749,2.538346,0.057411,0.033325,182.976275,32.000000,194.682241,186.421671,186.709250,168.408944,32.000000,165.632876,68.191516,55.973246,96.486833,99.917531,32.591814,35.904339,21.636999,14.000000,4.925376,44.819131,28.421020
54.714206,84.905697,138.582894,161.155062,76.723309,73.421543,29.555153,14.205539,138.332865,0.542553,85.104295,54.747465,159.040748,139.032283,156.356392,138.839915,75.550914,137.565005,-0.000685,0.000907,32.000000,-235.801837,138.951589,-0.424240,17.432911,0.687544,361214.808014,0.701248,39.886260,23.790473,2.537240,0.057884,0.037217,182.932596,32.000000,195.023945,186.263058,185.983434,169.713374,32.000000,165.021904,68.232094,55.997967,96.507083,99.917531,32.488881,35.904339,21.637818,14.000000,5.003741,44.810368,28.313977
54.711807,84.914802,138.742950,161.164014,76.707285,73.411344,29.768421,14.201829,138.277999,0.542970,85.087719,54.811654,159.084270,139.129222,156.350947,138.680234,75.584731,137.587413,-0.000685,0.000894,32.000000,-235.806367,138.847862,-0.424236,17.442248,0.685463,361195.800056,0.696721,39.882037,23.896157,2.529905,0.068695,0.042281,182.871517,32.000000,194.882086,186.298014,186.246279,168.514528,32.000000,164.984190,68.254375,55.998636,96.522396,99.917531,32.443861,35.904339,21.629131,14.000000,5.002781,44.819465,28.296442
54.619156,84.914802,138.895381,161.164014,76.697904,73.401984,29.551726,14.202542,138.297508,0.542822,85.096519,54.762499,159.074675,139.068437,156.386270,138.626350,75.557834,137.598085,-0.000685,0.000908,32.000000,-235.806145,138.848249,-0.424141,17.433619,0.687922,361170.301239,0.694022,39.939487,23.834316,2.532850,0.057888,0.040165,183.015328,32.000000,194.760171,186.017336,187.105298,170.103292,32.000000,165.015305,68.286607,55.970161,96.487684,99.917531,32.600736,35.904339,21.696013,14.000000,5.033514,44.826143,28.418085
54.744221,84.932461,138.535202,161.169328,76.696320,73.395683,29.899620,14.207394,138.290756,0.543242,85.088828,54.827940,159.077570,139.027939,156.414480,138.692808,75.544233,137.556086,-0.000684,0.000899,32.000000,-235.799654,138.904496,-0.424108,17.416468,0.688369,361082.522979,0.689002,39.950904,23.811243,2.535887,0.062799,0.039789,183.232073,32.000000,194.635042,186.169377,187.458416,168.600502,32.000000,164.508346,68.294378,55.970029,96.495732,99.917531,32.477107,35.904339,21.628508,14.000000,5.094053,44.823232,28.381695
54.726484,84.952052,138.605591,161.173524,76.666027,73.388087,29.403033,14.206966,138.277580,0.542966,85.071164,54.858538,159.120078,139.083137,156.403487,138.677712,75.542735,137.516154,-0.000683,0.000903,32.000000,-235.803524,138.864584,-0.424254,17.466009,0.690855,361106.771986,0.695247,40.040212,23.843257,2.542979,0.075202,0.045718,183.280040,32.000000,194.615077,186.016411,187.512352,169.812827,32.000000,165.157376,68.320528,55.985598,96.518816,99.917531,32.487055,35.904339,21.640426,14.000000,5.161421,44.828828,28.399964
54.706627,84.958398,138.441507,161.178000,76.656620,73.380407,29.685114,14.209107,138.251119,0.543383,85.140599,54.884232,159.143656,139.153465,156.373128,138.727442,75.584169,137.516826,-0.000683,0.000892,32.000000,-235.797122,138.914040,-0.424269,17.453315,0.687662,361067.283909,0.685420,39.937343,23.836720,2.530590,0.060884,0.046357,182.983271,32.000000,194.684023,186.356697,186.882676,168.582045,32.000000,164.939988,68.340744,55.993457,96.493276,99.917531,32.447855,35.904339,21.642587,14.000000,5.160933,44.821894,28.399890
54.730549,84.958398,138.516757,161.178000,76.633209,73.372787,29.418704,14.211818,138.278836,0.543301,85.239763,54.819206,159.085990,139.023554,156.381757,138.593577,75.545427,137.511048,-0.000683,0.000907,32.000000,-235.792771,138.892441,-0.423980,17.440097,0.686320,361057.118345,0.697203,39.974016,23.819066,2.532697,0.054230,0.039604,182.909662,32.000000,194.958144,185.980579,186.214705,169.862155,32.000000,165.095367,68.322801,55.976090,96.513396,99.917531,32.444787,35.904339,21.644557,14.000000,5.182534,44.814548,28.325349
54.688377,84.988473,138.422050,161.186392,76.603959,73.365234,29.984846,14.199117,138.290651,0.543047,85.151228,54.689063,159.084705,139.045763,156.425413,138.671493,75.576858,137.545851,-0.000682,0.000921,32.000000,-235.810226,138.884798,-0.423873,17.445316,0.686172,360974.096566,0.690789,39.999489,23.777955,2.530617,0.059578,0.039643,182.949507,32.000000,194.894865,186.105412,186.369595,168.779089,32.000000,164.296935,68.336765,55.982667,96.507867,99.917531,32.451560,35.904339,21.668239,14.000000,5.286693,44.822946,28.411262
54.709017,85.011375,138.526993,161.197301,76.585252,73.357596,29.705121,14.205825,138.369761,0.542885,85.174898,54.802817,159.114411,139.040398,156.404978,138.589376,75.545732,137.427352,-0.000682,0.000936,32.000000,-235.799421,138.773542,-0.424013,17.439704,0.686663,360982.277774,0.696641,39.976447,23.813926,2.530886,0.056339,0.048702,183.007098,32.000000,194.595547,185.770629,187.257013,169.969846,32.000000,165.108845,68.313854,55.975027,96.480696,99.917531,32.440994,35.904339,21.661648,14.000000,5.366134,44.821766,28.422561
54.649264,85.027654,138.449151,161.210448,76.552225,73.349964,0.000000,14.212817,138.264962,0.543169,85.159345,54.712022,159.122816,139.001879,156.450802,138.632550,75.550089,137.550899,-0.000680,0.000948,32.000000,-235.795215,138.824750,-0.424246,17.440543,0.686569,360945.391835,0.684041,40.047148,23.799187,2.531105,0.057913,0.034049,183.166285,32.000000,194.428270,186.036959,187.660765,168.683760,32.000000,163.902504,68.314821,55.973477,96.508693,99.917531,32.452505,35.904339,21.694777,14.000000,5.366250,44.816436,28.397763
54.660772,85.027654,138.496366,161.210448,76.531397,73.342334,29.658059,14.208393,138.359581,0.542992,85.212477,54.720918,159.133867,138.994519,156.411276,138.582655,75.575342,137.475302,-0.000680,0.000957,32.000000,-235.795705,138.782147,-0.424292,17.465222,0.687017,360964.976038,0.690166,40.050163,23.773465,2.532069,0.091314,0.044940,183.318346,32.000000,194.522491,186.015945,187.741650,169.350884,32.000000,165.437631,68.307067,55.944507,96.509205,99.917531,32.422635,35.904339,21.695265,14.000000,5.423029,44.814616,28.359685
54.649771,85.038139,138.668056,161.217162,76.519183,73.334701,30.052635,14.201686,138.249582,0.543112,85.283350,54.753683,159.159987,138.926639,156.380070,138.464797,75.548188,137.459780,-0.000681,0.000959,32.000000,-235.808804,138.740361,-0.424281,17.449985,0.687429,NaN,Inf,40.124029,23.828376,2.533413,0.071069,0.037263,182.798390,32.000000,194.538801,186.325202,186.886400,168.590312,32.000000,164.224246,68.291424,55.952262,96.512470,99.917531,32.444896,35.904339,21.689419,14.000000,5.459771,44.816721,28.355650
54.645253,85.058834,138.738281,161.227232,76.510678,73.324554,29.472999,14.205396,138.271761,0.542697,85.331867,54.713211,159.168822,138.917625,156.431990,138.644361,75.562978,137.387583,-0.000680,0.000944,32.000000,-235.803619,138.871661,-0.424398,17.430997,0.686457,360881.674869,0.691808,40.112933,23.766863,2.533743,0.062256,0.027335,183.016241,32.000000,194.831680,186.016759,186.578117,169.041092,32.000000,165.704148,68.296608,55.983264,96.529727,99.917531,32.508360,35.904339,21.710361,14.000000,5.532050,44.820999,28.422781
54.626723,85.078976,138.706068,161.238141,76.489243,73.314568,29.627209,14.213388,138.352972,0.542869,85.227490,54.820126,159.169996,139.072920,156.414661,138.575264,75.559307,137.354601,-0.000680,0.000970,32.000000,-235.791202,138.849305,-0.424224,17.453446,0.688100,360895.684135,0.682821,40.134026,23.786571,2.537395,0.055662,0.046822,182.775928,32.000000,194.822385,186.105740,186.538674,169.144195,32.000000,164.387563,68.249256,55.957573,96.508437,99.917531,32.413064,35.904339,21.712751,14.000000,5.532648,44.821452,28.342077
54.654414,85.078976,138.300176,161.238141,76.451474,73.306969,29.445572,14.201543,138.249766,0.542757,85.237634,54.671834,159.149470,138.921113,156.434105,138.624699,75.528833,137.462086,-0.000681,0.000954,32.000000,-235.804521,138.796997,-0.424211,17.412691,0.689238,360846.026178,0.696252,40.159076,23.737134,2.538890,0.070262,0.038577,183.127804,32.000000,194.529679,185.860598,187.522785,169.144215,32.000000,165.502278,68.243635,55.922751,96.510475,99.917531,32.339807,35.904339,21.712205,14.000000,5.603357,44.814282,28.429384
54.668004,85.086978,138.723371,161.249051,76.433708,73.296804,29.443689,14.207822,138.331226,0.542717,85.259278,54.739190,159.174431,138.904717,156.486337,138.646461,75.553348,137.510317,-0.000682,0.000963,32.000000,-235.800209,138.798055,-0.424226,17.417963,0.688403,360827.513446,0.692823,40.197087,23.724972,2.539161,0.057607,0.037608,183.198631,32.000000,194.514977,186.187452,187.481601,169.177636,32.000000,164.936516,68.217562,55.950306,96.538433,99.917531,32.418010,35.904339,21.721072,14.000000,5.631986,44.815708,28.319480
54.627446,85.085599,138.386718,161.261359,76.403433,73.286726,29.583608,14.204112,138.296136,0.542957,85.240324,54.784698,159.203166,139.026615,156.451714,138.546593,75.505606,137.458451,-0.000682,0.000945,32.000000,-235.804083,138.818819,-0.424239,17.476211,0.687321,360824.344431,0.696640,40.170386,23.807032,2.530448,0.062855,0.046509,183.445566,32.000000,194.480231,186.188767,187.592491,168.913434,32.000000,165.886994,68.166550,55.932719,96.523612,99.917531,32.362573,35.904339,21.739043,14.000000,5.628078,44.821127,28.260859
54.639547,85.080632,138.449720,161.266674,76.354791,73.277861,29.822806,14.209820,138.252486,0.542754,85.268949,54.793005,159.186699,138.883878,156.413665,138.549531,75.502197,137.415840,-0.000683,0.000935,32.000000,-235.797228,138.749637,-0.424124,17.429240,0.689121,360742.792116,0.696413,40.165288,23.805654,2.537561,0.064859,0.038552,182.923690,32.000000,194.694658,186.475636,186.478571,169.064820,32.000000,165.027680,68.113428,55.896536,96.529941,99.917531,32.432930,35.904339,21.757325,14.000000,5.628949,44.819455,28.427110
54.644390,85.080632,138.364133,161.266674,76.324135,73.263983,29.543723,14.200830,138.253792,0.542977,85.317665,54.861823,159.176455,138.948947,156.435493,138.559120,75.529555,137.422684,-0.000683,0.000930,32.000000,-235.810152,138.817984,-0.424081,17.434878,0.685526,360772.836650,0.693582,40.203013,23.828515,2.533282,0.054449,0.039566,183.120720,32.000000,194.867374,186.225212,186.177144,168.912436,32.000000,165.489004,68.085478,55.926833,96.553431,99.917531,32.346753,35.904339,21.738045,14.000000,5.612532,44.822592,28.425642
54.649088,85.098015,138.703240,161.275905,76.284145,73.252541,29.638194,14.205396,138.262772,0.542785,85.309099,54.835688,159.187022,138.866077,156.410968,138.637516,75.502695,137.378768,-0.000684,0.000940,32.000000,-235.800668,138.759082,-0.424345,17.428610,0.687433,360724.412817,0.687762,40.186377,23.811476,2.533874,0.059821,0.041759,182.882912,32.000000,195.002513,186.253193,186.402151,169.263462,32.000000,164.960168,68.040589,55.908293,96.536061,99.917531,32.492246,35.904339,21.730943,14.000000,5.673800,44.818993,28.338115
54.613193,85.128368,138.351768,161.276465,76.254226,73.241109,29.706661,14.198547,138.135468,0.543033,85.264813,54.887966,159.170158,138.968196,156.440884,138.549666,75.509526,137.382366,-0.000684,0.000910,32.000000,-235.808502,138.737058,-0.424187,17.400522,0.686543,360616.283679,0.694060,40.181706,23.787403,2.532083,0.053698,0.037029,183.248922,32.000000,194.666741,186.130136,187.305228,169.470620,32.000000,165.498695,68.000747,55.913445,96.560033,99.917531,32.340348,35.904339,21.758142,14.000000,5.780238,44.816662,28.368049
54.665919,85.127816,138.684853,161.284577,76.252243,73.229579,30.075428,14.198689,138.145417,0.542693,85.267630,54.765306,159.174520,138.909939,156.437328,138.424152,75.441909,137.360144,-0.000684,0.000880,32.000000,-235.808687,138.748133,-0.424035,17.408338,0.688480,360612.046489,0.691704,40.194559,23.793185,2.538071,0.062221,0.039305,183.316974,32.000000,194.716043,186.270457,187.572569,168.982300,32.000000,165.123426,67.989760,55.901875,96.534665,99.917531,32.365556,35.904339,21.754595,14.000000,5.781544,44.825100,28.418012
54.668663,85.127816,138.408842,161.284577,76.238241,73.218087,0.000000,14.201401,138.284435,0.542413,85.314234,54.753073,159.189775,138.885246,156.456408,138.491566,75.472889,137.400891,-0.000685,0.000866,32.000000,-235.805975,138.728328,-0.423667,17.449985,0.688182,360587.970218,0.690547,40.259529,23.788082,2.533303,0.057838,0.043368,183.437335,32.000000,194.590412,186.310431,187.372440,169.411107,32.000000,165.901428,67.951709,55.881415,96.547202,99.917531,32.353375,35.904339,21.736506,14.000000,5.780930,44.817557,28.296663
54.607474,85.138853,138.643343,161.293249,76.226444,73.209153,29.514501,14.209678,138.248911,0.542528,85.381200,54.752741,159.206976,138.880472,156.438917,138.642449,75.464018,137.362807,-0.000684,0.000830,32.000000,-235.797862,138.830911,-0.423589,17.414632,0.688761,360606.888528,0.681256,40.208134,23.845032,2.536953,0.057119,0.047998,183.048224,32.000000,194.777725,186.470562,186.710450,169.032809,32.000000,165.018008,67.933278,55.890990,96.532909,99.917531,32.357429,35.904339,21.759943,14.000000,5.820610,44.816495,28.427036
54.657839,85.150718,138.380656,161.298004,76.204763,73.202811,29.731217,14.207394,138.205768,0.542502,85.438702,54.760853,159.181213,138.927616,156.443287,138.641633,75.451695,137.352199,-0.000683,0.000837,32.000000,-235.797851,138.658942,-0.423563,17.429214,0.685478,NaN,Inf,40.205490,23.833610,2.531777,0.055599,0.038159,183.168596,32.000000,195.032916,186.090098,186.312093,169.447841,32.000000,165.818950,67.911469,55.870974,96.555887,99.917531,32.330749,35.904339,21.757992,14.000000,5.863241,44.819091,28.288519
54.616668,85.171964,138.491650,161.306396,76.194877,73.192647,29.510767,14.200973,138.263578,0.542563,85.392125,54.709274,159.156585,138.916790,156.420092,138.536120,75.458247,137.281623,-0.000683,0.000831,32.000000,-235.807715,138.682542,-0.423695,17.454548,0.689006,360506.175546,0.694837,40.275531,23.824201,2.538908,0.059959,0.039240,182.973147,32.000000,194.939736,186.325301,186.544680,169.291252,32.000000,164.351737,67.872610,55.890212,96.530092,99.917531,32.390523,35.904339,21.753720,14.000000,5.864774,44.816210,28.399670
54.636758,85.171964,138.318026,161.306396,76.183446,73.185046,29.774825,14.197262,138.134184,0.542699,85.406373,54.818783,159.206741,138.845056,156.461343,138.543166,75.460806,137.448500,-0.000684,0.000786,32.000000,-235.813392,138.773953,-0.423860,17.403538,0.686211,360486.116217,0.689040,40.238825,23.831430,2.531762,0.059839,0.041938,183.364010,32.000000,194.860859,185.986722,187.377147,169.728639,32.000000,165.673899,67.890174,55.889040,96.585705,99.917531,32.302562,35.904339,21.772969,14.000000,5.940261,44.822445,28.375166
54.644263,85.191004,138.409431,161.319823,76.172633,73.177412,29.499978,14.206538,138.255741,0.542724,85.408695,54.964344,159.188729,138.873581,156.491615,138.487251,75.471828,137.455653,-0.000683,0.000800,32.000000,-235.798379,138.672607,-0.423748,17.408836,0.686379,360460.824036,0.694697,40.299774,23.790991,2.535703,0.063573,0.039510,183.279292,32.000000,194.647576,186.302726,187.517945,169.208649,32.000000,164.548587,67.853631,55.879399,96.570310,99.917531,32.315263,35.904339,21.796281,14.000000,6.008216,44.828129,28.414270
54.677952,85.203421,138.408115,161.322061,76.157438,73.169725,29.378568,14.211247,138.121202,0.542558,85.363179,54.930068,159.255482,138.930654,156.437348,138.669606,75.444425,137.563694,-0.000682,0.000816,32.000000,-235.795801,138.707338,-0.423637,17.453079,0.687072,360414.761706,0.688189,40.280399,23.868540,2.531593,0.060626,0.039374,183.471896,32.000000,194.635428,186.189581,187.315492,169.342371,32.000000,165.571294,67.812160,55.876154,96.560460,99.917531,32.322768,35.904339,21.764214,14.000000,6.053295,44.822002,28.380521
54.634394,85.184933,138.470911,161.324019,76.151062,73.165932,29.526522,14.201258,138.242616,0.542405,85.357834,54.912931,159.193877,139.004675,156.486583,138.656194,75.437744,137.438293,-0.000684,0.000798,32.000000,-235.807429,138.723780,-0.423550,17.445762,0.687203,360376.931614,0.694457,40.292200,23.860950,2.532918,0.071671,0.036766,183.043168,32.000000,194.745958,186.488808,186.715855,169.107300,32.000000,164.837055,67.774868,55.894876,96.596188,99.917531,32.307608,35.904339,21.768916,14.000000,6.055364,44.817252,28.324102
54.605443,85.184933,138.480742,161.324019,76.131102,73.159626,29.659992,14.210106,138.284478,0.542686,85.323715,54.766813,159.219360,139.089539,156.474002,138.693074,75.449569,137.429348,-0.000687,0.000806,32.000000,-235.795467,138.881429,-0.423172,17.457826,0.684892,360378.827475,0.696807,40.272141,23.940177,2.531333,0.061161,0.036602,183.181417,32.000000,194.917092,185.858438,186.471605,169.495108,32.000000,165.059883,67.768498,55.901497,96.562263,99.917531,32.338757,35.904339,21.816160,14.000000,5.993085,44.817213,28.310309
54.682393,85.162307,138.402082,161.319264,76.124938,73.153307,29.720583,14.204968,138.185037,0.542673,85.310680,54.760377,159.205333,138.879189,156.512426,138.535715,75.449483,137.464694,-0.000687,0.000780,32.000000,-235.803063,138.740217,-0.423171,17.462127,0.686113,360365.609670,0.693850,40.295646,23.886704,2.534501,0.061859,0.033007,182.980412,32.000000,194.915734,185.996907,186.769538,169.595110,32.000000,164.817348,67.730114,55.884929,96.571434,99.917531,32.315257,35.904339,21.822601,14.000000,5.916288,44.813377,28.294315
54.638783,85.159272,138.409532,161.322341,76.123387,73.149427,29.735008,14.202828,138.178157,0.542647,85.321055,54.748002,159.197524,138.961222,156.492508,138.655808,75.410585,137.547276,-0.000688,0.000789,32.000000,-235.808318,138.681460,-0.423137,17.410960,0.686070,360328.306360,0.691066,40.323571,23.870587,2.536025,0.061990,0.035624,183.298950,32.000000,194.517344,185.857341,187.475920,169.668070,32.000000,165.003351,67.704009,55.842835,96.543522,99.917531,32.306827,35.904339,21.801138,14.000000,5.907395,44.822622,28.403265
54.641702,85.182450,138.308651,161.332131,76.117254,73.144413,29.815383,14.203256,138.104712,0.542417,85.364587,54.814218,159.202756,138.990197,156.517016,138.507274,75.403401,137.280642,-0.000687,0.000828,32.000000,-235.810841,138.789899,-0.423008,17.416101,0.684214,360249.070405,0.688504,40.226747,23.887633,2.531017,0.063254,0.041828,183.288123,32.000000,194.581639,186.006930,187.728986,169.304814,32.000000,164.749682,67.708959,55.866426,96.557836,99.917531,32.272507,35.904339,21.815329,14.000000,5.909016,44.815934,28.374799
54.637699,85.182450,138.390080,161.332131,76.116516,73.139453,29.705472,14.199974,138.225642,0.542541,85.303585,54.857880,159.228493,138.936182,156.470323,138.555330,75.415051,137.385752,-0.000686,0.000839,32.000000,-235.806747,138.769649,-0.422955,17.455833,0.686887,360297.299625,0.688726,40.265753,23.966144,2.533174,0.070851,0.039942,183.447889,32.000000,194.492445,186.365449,187.461489,169.151580,32.000000,165.358843,67.689971,55.871221,96.547881,99.917531,32.287515,35.904339,21.813023,14.000000,5.991313,44.826880,28.398496
54.641832,85.190176,138.329124,161.340803,76.109619,73.135864,29.828409,14.202828,138.237485,0.542206,85.350618,54.905242,159.232757,138.959917,156.467047,138.660861,75.406897,137.470226,-0.000687,0.000811,32.000000,-235.802909,138.691739,-0.422971,17.437894,0.686082,360301.719722,0.686821,40.286116,23.845366,2.531192,0.068100,0.047888,182.959686,32.000000,194.715224,186.417120,186.604202,169.217524,32.000000,165.062683,67.712990,55.872203,96.577746,99.917531,32.247952,35.904339,21.822681,14.000000,6.020035,44.820537,28.388152
54.686040,85.184381,138.459736,161.353671,76.085028,73.130156,29.487234,14.206681,138.317010,0.542121,85.354943,54.817318,159.208702,139.027226,156.468219,138.548999,75.419134,137.339895,-0.000689,0.000820,32.000000,-235.798728,138.799524,-0.422940,17.431626,0.684981,360263.363099,0.689371,40.289975,23.884181,2.532868,0.054733,0.039194,183.167496,32.000000,194.822734,186.344594,186.401459,169.074443,32.000000,165.333824,67.739245,55.896302,96.568768,99.917531,32.300766,35.904339,21.797993,14.000000,6.001840,44.819652,28.403705
54.639789,85.183829,138.393186,161.360944,76.089023,73.127557,29.636996,14.205539,138.273374,0.542104,85.308231,54.972604,159.255501,139.109768,156.490619,138.465390,75.468423,137.401275,-0.000690,0.000837,32.000000,-235.802165,138.879146,-0.422578,17.467504,0.685269,360263.795598,0.686452,40.293718,23.932873,2.531561,0.059388,0.042826,182.997690,32.000000,194.891058,186.184138,186.788318,169.671226,32.000000,165.036100,67.756849,55.916689,96.597567,99.917531,32.232030,35.904339,21.820529,14.000000,6.003716,44.820271,28.425349
54.620043,85.183829,138.460050,161.360944,76.090585,73.127586,29.361999,14.205396,138.169449,0.541939,85.289935,54.858592,159.250074,138.879780,156.527851,138.595956,75.432476,137.405540,-0.000690,0.000846,32.000000,-235.801160,138.850940,-0.422456,17.415314,0.685485,360196.156739,0.693720,40.245308,23.858085,2.531903,0.067175,0.040667,183.344242,32.000000,194.599886,186.336855,187.612868,169.262724,32.000000,165.458047,67.749187,55.870514,96.561269,99.917531,32.293546,35.904339,21.839243,14.000000,6.003671,44.812649,28.410382
54.659156,85.185209,138.361163,161.364860,76.081269,73.127566,29.593656,14.208679,138.271937,0.542026,85.347848,55.019439,159.194058,139.142597,156.547189,138.672253,75.389647,137.397558,-0.000691,0.000857,32.000000,-235.799353,138.684864,-0.422434,17.422578,0.684394,360130.330440,0.690825,40.289340,23.838260,2.532828,0.055386,0.053674,183.404984,32.000000,194.743451,186.283036,187.650360,169.634524,32.000000,165.287867,67.778813,55.863850,96.566140,99.917531,32.200654,35.904339,21.827876,14.000000,6.010339,44.816052,28.337381
54.651053,85.196246,138.578110,161.362902,76.091491,73.125185,29.286877,14.207394,138.229303,0.541985,85.301056,54.845158,159.265367,138.954695,156.480123,138.707802,75.406703,137.529968,-0.000691,0.000856,32.000000,-235.799982,138.843312,-0.422305,17.459033,0.687104,360188.106220,0.697569,40.308383,23.876255,2.534968,0.062316,0.035238,183.406594,32.000000,194.628344,186.623413,187.426384,169.030459,32.000000,166.010722,67.778986,55.879640,96.587214,99.917531,32.323812,35.904339,21.835798,14.000000,6.050566,44.822288,28.368489
54.634170,85.190728,138.555833,161.355909,76.080358,73.125170,29.175841,14.200116,138.289852,0.542138,85.260328,54.827972,159.235016,139.039258,156.492351,138.690582,75.421281,137.474860,-0.000691,0.000833,32.000000,-235.806112,138.832934,-0.422076,17.434669,0.685697,360235.342608,0.691572,40.272047,23.915252,2.531345,0.071726,0.036634,183.180820,32.000000,194.822260,186.590268,186.409786,169.756952,32.000000,165.275694,67.755428,55.860808,96.594202,99.917531,32.303268,35.904339,21.855736,14.000000,6.052563,44.812994,28.333786
54.648566,85.190728,138.457404,161.355909,76.079602,73.125209,29.681934,14.205825,138.302751,0.542108,85.347574,54.847325,159.213654,139.004184,156.500757,138.623928,75.404621,137.475182,-0.000691,0.000819,32.000000,-235.799585,138.860179,-0.421759,17.463622,0.685550,360214.303213,0.698925,40.290896,23.961724,2.535690,0.066525,0.047795,183.217830,32.000000,194.948362,186.361512,186.267587,168.992436,32.000000,165.685643,67.780499,55.863871,96.601277,99.917531,32.274604,35.904339,21.842082,14.000000,6.035351,44.821481,28.405760
54.675421,85.188244,138.469901,161.345838,76.082450,73.125208,29.782745,14.214387,138.391071,0.542100,85.292726,54.975766,159.221340,138.935588,156.513377,138.631023,75.415120,137.489621,-0.000694,0.000804,32.000000,-235.794137,138.841331,-0.421619,17.452240,0.686637,360194.249403,0.701811,40.301657,23.920713,2.536065,0.056602,0.034038,183.113867,32.000000,195.009932,186.299932,186.692444,170.311210,32.000000,164.982778,67.791488,55.862358,96.573701,99.917531,32.244223,35.904339,21.824394,14.000000,6.028656,44.819514,28.338262
54.651537,85.195970,138.459295,161.345838,76.071023,73.125214,29.473650,14.200830,138.361007,0.542092,85.253385,54.816827,159.257486,139.037361,156.576826,138.628875,75.433583,137.504631,-0.000694,0.000830,32.000000,-235.806382,138.843111,-0.421513,17.430866,0.684755,360212.650697,0.689648,40.287775,23.937526,2.533596,0.060467,0.040837,183.379814,32.000000,194.735119,186.350953,187.602397,169.094333,32.000000,165.393834,67.842248,55.864897,96.590517,99.917531,32.266207,35.904339,21.847876,14.000000,6.057411,44.822435,28.283897
54.630464,85.189072,138.550667,161.350594,76.067798,73.123890,29.349911,14.204540,138.389396,0.542091,85.291790,54.811279,159.241631,139.120188,156.567341,138.678545,75.407571,137.530215,-0.000694,0.000828,32.000000,-235.801361,138.845352,-0.421565,17.430840,0.684852,360186.074236,0.686942,40.259404,23.933956,2.532580,0.066538,0.044738,183.389709,32.000000,194.851823,186.335020,187.783256,170.194477,32.000000,165.294113,67.829303,55.831506,96.584842,99.917531,32.299357,35.904339,21.869265,14.000000,6.059405,44.816190,28.373405
54.643324,85.189072,138.447999,161.350594,76.057102,73.127548,29.554689,14.201829,138.390281,0.541950,85.309449,54.787450,159.247757,139.021069,156.505888,138.713645,75.414841,137.511017,-0.000695,0.000822,32.000000,-235.811284,138.886368,-0.421591,17.456594,0.686013,360176.503022,0.694489,40.290154,23.922692,2.533493,0.079771,0.036821,183.421214,32.000000,194.727053,186.654265,187.313166,168.632857,32.000000,165.339131,67.837737,55.799123,96.527154,99.917531,32.255773,35.904339,21.860255,14.000000,6.037388,44.821393,28.395562
54.660674,85.196522,138.454596,161.357308,76.049680,73.127575,29.644090,14.205967,138.319892,0.542056,85.403565,54.883691,159.253242,139.040378,156.489864,138.621137,75.410130,137.470264,-0.000695,0.000821,32.000000,-235.801081,138.835522,-0.421579,17.441409,0.686801,360207.200706,0.697685,40.303576,23.960975,2.536143,0.058551,0.062184,183.149523,32.000000,194.952059,186.459522,186.553797,170.063845,32.000000,165.554361,67.856279,55.835239,96.566416,99.917531,32.311202,35.904339,21.851740,14.000000,6.065218,44.818718,28.392113
54.641135,85.229082,138.609789,161.362063,76.041979,73.130125,29.268815,14.203541,138.341491,0.541818,85.400459,54.801508,159.240780,139.063400,156.496623,138.627349,75.412737,137.515831,-0.000696,0.000824,32.000000,-235.803999,138.804869,-0.421591,17.464094,0.685080,360210.154771,0.692708,40.291174,23.944497,2.533667,0.091900,0.036942,183.223603,32.000000,194.977041,186.280719,186.426738,168.969607,32.000000,164.790919,67.874123,55.819579,96.535160,99.917531,32.306551,35.904339,21.873199,14.000000,6.180329,44.816023,28.303999
54.619806,85.242603,138.423420,161.375490,76.033065,73.131307,29.741505,14.203684,138.334442,0.541761,85.318694,54.801813,159.240981,138.968929,156.513819,138.599459,75.417249,137.478918,-0.000696,0.000818,32.000000,-235.804020,138.799464,-0.421610,17.490845,0.685455,360217.689717,0.690394,40.281897,23.929657,2.532984,0.069081,0.035641,183.189731,32.000000,194.931622,186.019531,187.107490,170.347659,32.000000,165.197245,67.884329,55.816427,96.513811,99.917531,32.187786,35.904339,21.885845,14.000000,6.182660,44.818452,28.399083
54.641182,85.242603,138.704169,161.375490,76.045272,73.132513,0.000000,14.204112,138.274889,0.541718,85.325464,54.772190,159.263549,139.054183,156.545899,138.766451,75.419199,137.507423,-0.000696,0.000825,32.000000,-235.802772,138.838887,-0.421649,17.436793,0.685783,360265.121172,0.699598,40.333294,23.948910,2.536730,0.067664,0.035694,183.413331,32.000000,194.657782,186.204771,187.687259,169.350721,32.000000,164.475927,67.903026,55.801633,96.526579,99.917531,32.335196,35.904339,21.880032,14.000000,6.232052,44.817862,28.301798
54.667015,85.241499,138.388742,161.385001,76.056466,73.133795,29.795913,14.208964,138.389898,0.541320,85.359693,54.900170,159.284845,139.051205,156.551779,138.779289,75.381514,137.521743,-0.000696,0.000833,32.000000,-235.796609,138.890729,-0.421740,17.439153,0.684080,360284.494430,0.688805,40.367387,23.926691,2.534308,0.064617,0.037734,183.525010,32.000000,194.600425,186.076509,187.895176,169.787769,32.000000,165.426041,67.918238,55.782881,96.517961,99.917531,32.256971,35.904339,21.871744,14.000000,6.230683,44.827608,28.365554
54.631655,85.246190,138.501016,161.392554,76.057450,73.137621,29.484061,14.204683,138.281670,0.541274,85.317265,54.838549,159.317679,139.048718,156.536757,138.743879,75.414969,137.504240,-0.000695,0.000845,32.000000,-235.801710,138.804216,-0.421223,17.469366,0.687405,NaN,Inf,40.346771,23.938416,2.538455,0.059783,0.035769,183.287778,32.000000,194.611367,186.446376,187.351749,168.927285,32.000000,164.625954,67.942456,55.796481,96.514000,99.917531,32.249882,35.904339,21.895965,14.000000,6.249436,44.808794,28.415077
54.611444,85.236533,138.340215,161.399548,76.076338,73.141460,29.327288,14.205682,138.322712,0.541080,85.397647,54.854817,159.281198,139.044008,156.537169,138.706415,75.395445,137.533969,-0.000696,0.000842,32.000000,-235.799563,138.900663,-0.421423,17.448437,0.685231,360329.901406,0.686923,40.320763,23.982969,2.531485,0.101926,0.034234,183.299050,32.000000,194.805287,186.558493,186.939543,169.367930,32.000000,165.910102,67.968699,55.785545,96.513451,99.917531,32.220556,35.904339,21.912708,14.000000,6.251941,44.817823,28.372084
54.664118,85.236533,138.527597,161.399548,76.071618,73.145323,29.699479,14.203969,138.388335,0.540959,85.419157,54.778870,159.256298,139.090254,156.552977,138.667870,75.397158,137.531114,-0.000695,0.000825,32.000000,-235.801276,138.861097,-0.421481,17.470965,0.685233,360318.588283,0.694722,40.359544,23.941117,2.535179,0.064112,0.039068,182.975650,32.000000,194.941336,186.243994,186.739221,169.233978,32.000000,164.595006,67.958241,55.765226,96.481723,99.917531,32.249037,35.904339,21.890443,14.000000,6.220830,44.821501,28.414857
54.644462,85.249226,138.486980,161.398709,76.066028,73.147929,29.210550,14.204540,138.371091,0.541280,85.370109,54.887137,159.287539,139.033078,156.561657,138.759545,75.399545,137.475693,-0.000695,0.000839,32.000000,-235.803328,138.899847,-0.421557,17.478335,0.685514,360362.798926,0.698737,40.369380,23.974901,2.533173,0.056300,0.052537,183.283945,32.000000,194.719521,186.305149,187.405649,169.367712,32.000000,165.697382,67.979448,55.788012,96.444213,99.917531,32.284004,35.904339,21.883712,14.000000,6.267374,44.815934,28.409648
54.641527,85.256124,138.613050,161.401226,76.070949,73.150472,29.789608,14.203113,138.341063,0.540997,85.387426,54.833568,159.281398,139.002941,156.616295,138.672881,75.422132,137.508220,-0.000694,0.000858,32.000000,-235.802460,138.849962,-0.421715,17.435403,0.684874,360361.285312,0.689293,40.318588,23.971820,2.534160,0.055828,0.043982,183.280557,32.000000,194.701568,186.239358,187.774928,169.858871,32.000000,165.068856,68.027150,55.795478,96.463446,99.917531,32.277522,35.904339,21.906229,14.000000,6.293874,44.858135,28.396882
54.649730,85.251985,138.415407,161.405422,76.065440,73.150488,29.271681,14.199974,138.478316,0.540981,85.333857,54.873474,159.295567,139.035526,156.586704,138.632745,75.361791,137.561399,-0.000695,0.000849,32.000000,-235.807075,138.875049,-0.421821,17.454417,0.684707,360388.936851,0.701152,40.350231,23.942847,2.534328,0.057721,0.036070,183.438251,32.000000,194.632811,186.522274,188.048284,168.892185,32.000000,165.481036,68.036981,55.759026,96.417417,99.917531,32.233880,35.904339,21.920444,14.000000,6.296480,44.924520,28.398350
54.660487,85.251985,138.410173,161.405422,76.043627,73.153035,29.392751,14.205682,138.339382,0.540894,85.320502,54.924015,159.310468,139.107464,156.535943,138.807788,75.387762,137.539193,-0.000695,0.000840,32.000000,-235.802022,138.908821,-0.421790,17.461314,0.687154,360377.922309,0.687598,40.359959,23.935864,2.536771,0.071783,0.037785,183.246937,32.000000,194.772121,186.547817,187.274968,169.792086,32.000000,165.761541,68.033065,55.749987,96.370328,99.917531,32.191540,35.904339,21.907572,14.000000,6.284679,44.817173,28.349927
54.642179,85.249226,138.646775,161.409059,76.039602,73.156874,29.347541,14.199831,138.413452,0.541005,85.374797,54.896560,159.305560,139.150714,156.548769,138.695512,75.422458,137.559460,-0.000694,0.000877,32.000000,-235.810168,138.852554,-0.421521,17.442169,0.685208,360456.260240,0.699643,40.347911,24.021709,2.532774,0.069621,0.049601,183.158688,32.000000,194.878802,186.853351,186.501250,168.896917,32.000000,165.722649,68.082542,55.749549,96.367578,99.917531,32.298117,35.904339,21.908808,14.000000,6.277648,44.815030,28.322708
54.650669,85.243707,138.430903,161.413814,76.050650,73.160698,29.610013,14.207109,138.405040,0.541072,85.321017,54.997077,159.255111,139.209214,156.580863,138.738319,75.423325,137.482506,-0.000694,0.000900,32.000000,-235.804037,138.880553,-0.421487,17.472906,0.684778,360428.576047,0.696636,40.337539,23.985089,2.532180,0.057288,0.041065,183.197731,32.000000,195.185343,186.250021,186.485923,169.867092,32.000000,165.633305,68.110400,55.755030,96.342666,99.917531,32.197729,35.904339,21.914513,14.000000,6.261013,44.814784,28.259759
54.658400,85.227427,138.687382,161.416332,76.057853,73.164557,29.570558,14.200973,138.399231,0.541023,85.235176,54.883732,159.288880,139.189864,156.591702,138.801775,75.436473,137.724332,-0.000694,0.000868,32.000000,-235.809354,138.936906,-0.421103,17.497191,0.687116,360402.624904,0.697996,40.352433,23.960114,2.537358,0.061440,0.047508,183.117474,32.000000,194.820656,186.474203,187.137614,169.483210,32.000000,164.956576,68.121920,55.776853,96.349467,99.917531,32.234766,35.904339,21.919378,14.000000,6.263492,44.816170,28.412143
54.664529,85.227427,138.467460,161.416332,76.075092,73.165878,29.606782,14.202971,138.361677,0.541273,85.278865,54.787780,159.316257,139.159726,156.592731,138.798394,75.449230,137.672950,-0.000694,0.000853,32.000000,-235.805553,138.962889,-0.420969,17.440255,0.684640,360411.086775,0.691719,40.338726,23.922335,2.533014,0.073368,0.034933,183.464412,32.000000,194.883535,186.133622,187.783664,169.985880,32.000000,165.555764,68.160481,55.756900,96.335761,99.917531,32.201267,35.904339,21.920026,14.000000,6.209306,44.819701,28.302312
54.624283,85.223840,138.562731,161.420528,76.064643,73.169682,29.707140,14.205539,138.385656,0.541373,85.296672,54.859709,159.324123,139.224772,156.590049,138.813023,75.424498,137.561904,-0.000692,0.000829,32.000000,-235.802165,138.988626,-0.421314,17.452633,0.684955,360395.921465,0.692544,40.314994,24.025125,2.537348,0.061604,0.042318,183.379063,32.000000,194.598627,186.483432,187.796644,169.303195,32.000000,164.537560,68.151290,55.747992,96.338579,99.917531,32.234101,35.904339,21.913489,14.000000,6.199146,44.815148,28.414124
54.632060,85.226047,138.473003,161.425843,76.056637,73.173516,29.791062,14.204826,138.482024,0.541376,85.263207,55.000641,159.339415,139.144127,156.558563,138.779225,75.469969,137.585676,-0.000691,0.000845,32.000000,-235.802550,138.904212,-0.421160,17.456410,0.685927,360381.778737,0.691625,40.309086,23.987746,2.533040,0.056883,0.044507,183.343859,32.000000,194.779402,186.394111,187.342047,169.374602,32.000000,165.892107,68.163608,55.771891,96.324617,99.917531,32.196153,35.904339,21.946566,14.000000,6.209092,44.820360,28.267169
54.642829,85.214458,138.494166,161.433956,76.062505,73.178581,29.632028,14.205825,138.472073,0.541326,85.291095,54.813538,159.318398,139.218370,156.584306,138.962271,75.454267,137.674335,-0.000691,0.000846,32.000000,-235.802863,139.031985,-0.421194,17.458482,0.686596,360445.007937,0.689871,40.344303,23.959246,2.536651,0.058045,0.042425,183.081839,32.000000,194.932027,186.646952,186.794022,169.603594,32.000000,165.032938,68.188213,55.777872,96.341082,99.917531,32.242210,35.904339,21.932243,14.000000,6.211392,44.817419,28.287785
54.669660,85.214458,138.447002,161.433956,76.068568,73.186201,29.383380,14.204398,138.579822,0.541595,85.222587,54.824618,159.293832,139.086768,156.569103,138.848389,75.476002,137.583942,-0.000691,0.000831,32.000000,-235.802159,139.049811,-0.421303,17.486832,0.685881,360399.845019,0.687861,40.339010,23.925174,2.534647,0.063606,0.034725,183.193974,32.000000,194.894686,186.054223,186.922156,169.266732,32.000000,165.290277,68.178125,55.778185,96.303943,99.917531,32.182217,35.904339,21.929165,14.000000,6.173354,44.821314,28.407227
54.613953,85.201765,138.559326,161.433396,76.067905,73.193782,29.470638,14.202257,138.455267,0.541413,85.203969,54.820691,159.340432,139.136991,156.577332,138.914047,75.469407,137.590617,-0.000690,0.000816,32.000000,-235.808070,138.980612,-0.421182,17.490976,0.685780,360432.641560,0.691432,40.317037,23.983374,2.534535,0.052717,0.041754,183.129579,32.000000,194.689769,186.102705,187.625278,170.094210,32.000000,164.942527,68.214216,55.805532,96.323263,99.917531,32.216744,35.904339,21.948469,14.000000,6.131399,44.818531,28.391526
54.630425,85.197350,138.523629,161.435075,76.070430,73.201088,29.689439,14.198404,138.537545,0.541578,85.242208,54.757711,159.331359,139.146677,156.610902,138.723095,75.410658,137.562930,-0.000690,0.000848,32.000000,-235.808972,138.956854,-0.421130,17.444084,0.684081,360429.575309,0.696983,40.291171,23.918310,2.532428,0.063199,0.035530,183.453533,32.000000,194.603861,186.104926,188.207062,169.365972,32.000000,165.121511,68.195877,55.795780,96.303733,99.917531,32.203601,35.904339,21.960339,14.000000,6.118114,44.817970,28.372891
54.661588,85.212802,138.658013,161.440110,76.080123,73.202157,29.729082,14.209963,138.455781,0.541727,85.302831,54.970855,159.317392,139.166229,156.604065,138.757145,75.458389,137.673087,-0.000690,0.000853,32.000000,-235.796102,139.009855,-0.421148,17.451768,0.685417,360483.248102,0.695742,40.332193,23.928105,2.537068,0.060114,0.042400,183.341985,32.000000,194.553996,186.223836,188.119543,169.747701,32.000000,165.014081,68.197497,55.802912,96.330214,99.917531,32.223474,35.904339,21.961844,14.000000,6.120122,44.819475,28.416691
54.622388,85.212802,138.444297,161.440110,76.090531,73.205763,29.285989,14.204398,138.409193,0.541549,85.332500,54.889106,159.371201,139.136358,156.530785,138.807155,75.430488,137.704740,-0.000689,0.000809,32.000000,-235.805273,138.868541,-0.421394,17.467556,0.686874,360591.200580,0.690449,40.311890,23.973576,2.535650,0.065253,0.037339,183.279553,32.000000,194.584582,186.586665,187.444641,168.898728,32.000000,165.489846,68.203297,55.807110,96.320680,99.917531,32.164790,35.904339,21.978069,14.000000,6.175915,44.812708,28.426156
54.636505,85.250053,138.518940,161.451020,76.080718,73.205725,29.762199,14.201829,138.349912,0.541848,85.401892,54.942253,159.363160,139.264127,156.555194,138.777043,75.478913,137.537135,-0.000690,0.000796,32.000000,-235.804072,138.882615,-0.421523,17.449408,0.686863,360534.783080,0.689137,40.297297,23.978654,2.536663,0.054977,0.042178,183.091331,32.000000,194.894019,186.541528,186.631028,169.805075,32.000000,165.513029,68.245144,55.827216,96.327716,99.917531,32.221850,35.904339,21.958747,14.000000,6.307614,44.816249,28.432832
54.631125,85.271300,138.469945,161.467245,76.091085,73.205676,29.527172,14.205825,138.434319,0.541683,85.381744,54.908726,159.367418,139.139579,156.580236,138.842156,75.477350,137.695883,-0.000689,0.000820,32.000000,-235.803846,138.919895,-0.421332,17.473981,0.685719,360605.420729,0.700144,40.335095,24.021722,2.534571,0.057668,0.039944,183.232710,32.000000,194.885840,186.601512,186.814967,168.920167,32.000000,165.248989,68.243610,55.842963,96.326592,99.917531,32.165669,35.904339,21.984329,14.000000,6.383968,44.826182,28.375532
54.680116,85.271852,138.670954,161.479553,76.096348,73.206935,29.349483,14.203969,138.432627,0.541857,85.317720,54.825652,159.345189,139.197755,156.583615,138.783747,75.497461,137.588575,-0.000689,0.000816,32.000000,-235.805701,138.949856,-0.421140,17.484183,0.686679,360566.726927,0.688810,40.358731,23.892952,2.535282,0.067581,0.036577,183.224538,32.000000,194.722707,186.271669,187.528702,169.839888,32.000000,165.188678,68.218224,55.856446,96.337778,99.917531,32.175909,35.904339,21.981825,14.000000,6.386728,44.824117,28.448973
54.663507,85.271852,138.550640,161.479553,76.092509,73.208122,29.496733,14.201686,138.544096,0.542081,85.312674,54.844811,159.361200,139.167251,156.617425,138.800859,75.452339,137.623184,-0.000688,0.000853,32.000000,-235.805854,139.075163,-0.421337,17.452738,0.685572,360592.452388,0.694403,40.385165,23.970618,2.534635,0.062507,0.044712,183.464980,32.000000,194.674629,186.549365,188.059952,169.318012,32.000000,165.610834,68.213455,55.838523,96.331149,99.917531,32.193471,35.904339,21.968014,14.000000,6.391410,44.807958,28.320067
