OSU 80 Ton Compressor Load Stand
54.642059,85.271024,138.638647,161.481511,76.086582,73.208112,29.530201,14.202400,138.459659,0.541855,85.323512,54.998053,159.343067,139.135013,156.598479,138.746974,75.448127,137.600554,-0.000689,0.000860,32.000000,-235.801370,139.084850,-0.421324,17.469287,0.685525,360552.923117,0.697939,40.338487,23.899071,2.536040,0.062024,0.040540,183.562380,32.000000,194.751297,186.434026,188.008150,169.875861,32.000000,165.607311,68.195088,55.849003,96.353601,99.917531,32.217044,35.904339,21.982451,14.000000,6.391297,44.817380,28.383309
54.650762,85.278199,138.560312,161.478155,76.098161,73.208102,29.620462,14.205825,138.502145,0.541952,85.341959,54.849924,159.407855,139.262740,156.563027,138.888279,75.469389,137.638749,-0.000689,0.000866,32.000000,-235.801224,139.150765,-0.421231,17.463963,0.686380,360628.065128,0.694695,40.354496,23.960784,2.534609,0.052373,0.035413,183.278219,32.000000,194.687949,186.813653,187.191314,169.064661,32.000000,165.544070,68.200543,55.865934,96.344981,99.917531,32.189480,35.904339,21.986351,14.000000,6.418978,44.817105,28.397323
54.683201,85.277095,138.648015,161.475077,76.091201,73.208104,29.334971,14.209678,138.434903,0.542277,85.386216,54.853614,159.405000,139.271324,156.591506,138.826615,75.438212,137.564083,-0.000689,0.000871,32.000000,-235.796059,139.026864,-0.421044,17.458429,0.686518,360640.553732,0.694203,40.374347,23.954148,2.537215,0.072734,0.035778,183.364815,32.000000,195.102731,186.622011,186.522973,169.875291,32.000000,165.952809,68.227328,55.843319,96.377728,99.917531,32.168445,35.904339,21.997169,14.000000,6.421808,44.817980,28.396149
54.668160,85.277095,138.672323,161.475077,76.083745,73.211067,29.542359,14.208536,138.449942,0.541954,85.344151,54.851823,159.346123,139.228748,156.623825,138.827592,75.490995,137.707736,-0.000688,0.000876,32.000000,-235.801954,139.036818,-0.420901,17.490215,0.686195,360614.716023,0.691980,40.373129,23.951196,2.535377,0.056409,0.036653,183.206623,32.000000,195.049673,186.680776,186.525254,169.179031,32.000000,165.190631,68.233809,55.854961,96.358430,99.917531,32.226206,35.904339,21.983143,14.000000,6.420797,44.816033,28.288592
54.643197,85.273784,138.771896,161.476476,76.084573,73.214908,29.644742,14.207537,138.537689,0.541762,85.347625,54.940490,159.382396,139.209479,156.636800,138.912645,75.466092,137.596386,-0.000689,0.000894,32.000000,-235.799511,139.165367,-0.420898,17.474899,0.686384,360645.149651,0.698261,40.340756,23.946575,2.535477,0.056620,0.049343,183.465850,32.000000,194.954004,186.285749,187.349249,170.145938,32.000000,165.446336,68.212337,55.873262,96.356250,99.917531,32.221619,35.904339,22.008366,14.000000,6.412102,44.818511,28.433639
54.697959,85.281786,138.670299,161.486267,76.104471,73.218710,29.449758,14.203684,138.560640,0.541760,85.330691,54.913083,159.371700,139.213130,156.663076,138.925416,75.470278,137.554825,-0.000689,0.000920,32.000000,-235.806315,139.141935,-0.420677,17.456253,0.685528,360592.543616,0.693595,40.355253,23.962651,2.536620,0.065970,0.053871,183.584355,32.000000,194.741354,186.618790,187.798846,169.450466,32.000000,164.876507,68.220065,55.857471,96.359131,99.917531,32.222354,35.904339,21.973688,14.000000,6.442687,44.809561,28.302018
54.658572,85.287305,138.678701,161.498296,76.106783,73.222600,29.712272,14.207537,138.596036,0.541931,85.349201,54.844164,159.390404,139.226770,156.642946,138.811436,75.465225,137.520153,-0.000688,0.000925,32.000000,-235.799183,139.086887,-0.420460,17.464671,0.687071,360650.891713,0.691574,40.376008,23.934185,2.539601,0.056271,0.038268,183.727335,32.000000,194.858808,186.364073,187.977130,169.939703,32.000000,165.634373,68.198313,55.861138,96.368685,99.917531,32.240158,35.904339,21.991742,14.000000,6.445554,44.817508,28.275973
54.658188,85.287305,138.799888,161.498296,76.117035,73.226409,29.357034,14.207252,138.550642,0.542101,85.348544,54.957260,159.399198,139.174447,156.615139,138.910893,75.455899,137.734529,-0.000687,0.000927,32.000000,-235.800452,139.138486,-0.420391,17.446444,0.686476,360651.760891,0.695444,40.331227,23.910070,2.535201,0.056349,0.045281,183.403410,32.000000,194.778700,186.726468,187.177849,169.137110,32.000000,165.069180,68.172266,55.860870,96.353140,99.917531,32.264551,35.904339,22.006918,14.000000,6.467630,44.821353,28.408768
54.687681,85.281786,138.808934,161.496897,76.132360,73.230224,29.619375,14.209535,138.536091,0.541931,85.360537,54.943137,159.404130,139.167433,156.629906,138.941698,75.471824,137.664497,-0.000687,0.000921,32.000000,-235.799152,139.046627,-0.420379,17.443192,0.686839,360696.893771,0.689886,40.374706,23.898496,2.537181,0.060491,0.033129,183.406954,32.000000,195.058295,186.426093,186.712937,169.992633,32.000000,165.443541,68.170230,55.901850,96.392435,99.917531,32.177025,35.904339,22.011355,14.000000,6.451363,44.814784,28.387345
54.678423,85.269369,138.695005,161.496897,76.127326,73.234030,29.649176,14.208964,138.588311,0.541853,85.280151,54.967744,159.391597,139.297037,156.646031,138.889137,75.490111,137.676496,-0.000688,0.000919,32.000000,-235.799068,139.120946,-0.420372,17.474585,0.688244,360731.137654,0.698276,40.375075,24.010585,2.539416,0.068867,0.033814,183.460799,32.000000,195.070707,186.473821,186.932641,169.187157,32.000000,164.650230,68.174265,55.905522,96.376483,99.917531,32.222956,35.904339,22.001021,14.000000,6.411094,44.818757,28.343471
54.649264,85.259987,138.687154,161.499974,76.140074,73.237834,29.445865,14.205539,138.660884,0.541898,85.304201,55.005903,159.405480,139.271263,156.658447,138.818076,75.495233,137.824721,-0.000688,0.000882,32.000000,-235.801673,139.021258,-0.420554,17.470887,0.688003,360711.019965,0.691712,40.341131,23.961103,2.538212,0.056567,0.038343,183.515768,32.000000,194.767646,186.105974,187.606554,170.554570,32.000000,165.558629,68.154671,55.891546,96.358946,99.917531,32.178027,35.904339,21.999523,14.000000,6.413835,44.817842,28.386464
54.659679,85.259987,138.650063,161.499974,76.142606,73.239122,29.538461,14.205825,138.533525,0.541943,85.299897,54.922858,159.380500,139.166822,156.655289,138.935869,75.479720,137.818640,-0.000687,0.000894,32.000000,-235.799093,139.192860,-0.420333,17.458954,0.686307,360695.691583,0.691159,40.337636,23.948565,2.536558,0.057923,0.046882,183.648320,32.000000,194.631230,186.419065,188.020685,169.459238,32.000000,164.482697,68.162837,55.902787,96.350641,99.917531,32.201998,35.904339,22.017666,14.000000,6.383920,44.816711,28.376266
54.704342,85.271576,138.640618,161.500814,76.130658,73.240328,29.598998,14.201543,138.382477,0.541814,85.319407,55.099532,159.400171,139.286027,156.652366,138.752637,75.475272,137.605737,-0.000686,0.000900,32.000000,-235.804849,139.158068,-0.420143,17.471936,0.686874,360709.827012,0.696355,40.356361,24.014449,2.537768,0.064546,0.036879,183.716807,32.000000,194.698359,186.274650,188.013496,169.939058,32.000000,165.269580,68.155044,55.886016,96.368434,99.917531,32.217328,35.904339,22.009066,14.000000,6.426865,44.818767,28.329751
54.704498,85.264402,138.573399,161.498855,76.132930,73.244089,29.988514,14.207109,138.485288,0.542087,85.294147,54.995615,159.413922,139.233683,156.635575,138.863813,75.499831,137.848165,-0.000687,0.000907,32.000000,-235.798628,138.982201,-0.420036,17.438314,0.686999,360734.219518,0.694041,40.346321,24.027050,2.536606,0.058385,0.040317,183.401785,32.000000,194.710218,186.713961,187.430003,169.062858,32.000000,165.021592,68.140711,55.910718,96.358204,99.917531,32.166615,35.904339,22.001571,14.000000,6.404705,44.822120,28.343398
54.689226,85.253641,138.638344,161.496897,76.135501,73.250448,29.407602,14.205539,138.567071,0.541812,85.361325,54.975690,159.384264,139.201282,156.647359,138.935420,75.476337,137.788645,-0.000688,0.000898,32.000000,-235.802165,139.121274,-0.419779,17.434249,0.685786,360739.859254,0.692037,40.314869,23.929488,2.534362,0.066021,0.040615,183.487868,32.000000,195.014505,186.348201,186.783971,170.029404,32.000000,165.416852,68.150778,55.928529,96.387182,99.917531,32.188923,35.904339,22.030387,14.000000,6.407396,44.818865,28.267609
54.718639,85.253641,138.543084,161.496897,76.136764,73.254280,29.670488,14.204826,138.585153,0.542116,85.298341,54.861757,159.394012,139.198122,156.663179,138.937640,75.504103,137.738959,-0.000688,0.000889,32.000000,-235.799436,139.016955,-0.419722,17.466533,0.686769,360719.156929,0.683069,40.307543,24.021076,2.533126,0.053050,0.029914,183.306999,32.000000,194.851148,186.501261,187.016903,169.113247,32.000000,165.132080,68.146160,55.933550,96.363181,99.917531,32.149507,35.904339,22.000232,14.000000,6.372628,44.821363,28.300184
54.693063,85.258331,138.653034,161.500534,76.145050,73.256303,30.135854,14.205967,138.477282,0.542022,85.303476,54.930148,159.408575,139.403335,156.658908,138.974963,75.472236,137.603795,-0.000687,0.000889,32.000000,-235.801409,139.071612,-0.419743,17.464697,0.687554,360778.315776,0.696816,40.311497,24.016069,2.535021,0.058536,0.042460,183.406586,32.000000,194.652040,186.243015,187.746703,170.481378,32.000000,165.122007,68.160170,55.941014,96.363860,99.917531,32.200994,35.904339,21.998497,14.000000,6.391521,44.818206,28.407447
54.660336,85.269921,138.609985,161.503052,76.155109,73.256291,29.630343,14.201401,138.580584,0.541824,85.305904,55.006151,159.390741,139.350320,156.687463,138.756895,75.455748,137.787282,-0.000685,0.000879,32.000000,-235.807287,139.105714,-0.419780,17.465956,0.685358,360747.175032,0.690274,40.283159,23.964503,2.531918,0.059596,0.049899,183.701962,32.000000,194.539127,186.486217,188.197986,168.911472,32.000000,165.115229,68.150448,55.934525,96.347358,99.917531,32.174232,35.904339,22.030813,14.000000,6.434409,44.819052,28.393654
54.661572,85.282614,138.694948,161.498016,76.153213,73.260057,29.696865,14.204112,138.532793,0.541822,85.304180,54.935278,159.459006,139.374074,156.678538,138.829850,75.475014,137.602593,-0.000684,0.000876,32.000000,-235.795232,139.063720,-0.419557,17.482951,0.686441,360814.016804,0.679987,40.312490,23.931593,2.535112,0.053681,0.048877,183.686786,32.000000,194.705887,186.500524,188.099459,170.318202,32.000000,165.635476,68.165154,55.943118,96.369390,99.917531,32.212504,35.904339,22.039578,14.000000,6.437156,44.820222,28.374138
54.689208,85.282614,138.662490,161.498016,76.151278,73.263867,29.948345,14.204112,138.478695,0.541785,85.364583,55.033390,159.440666,139.217473,156.654475,138.914925,75.501501,137.749183,-0.000685,0.000916,32.000000,-235.800150,139.051320,-0.419885,17.452292,0.686671,360861.429758,0.692058,40.355621,24.036004,2.535842,0.096440,0.039277,183.373476,32.000000,194.695272,186.869069,187.256608,168.880082,32.000000,165.377573,68.202277,55.982056,96.368287,99.917531,32.187495,35.904339,22.025408,14.000000,6.484083,44.819544,28.286171
54.685967,85.277923,138.721992,161.500534,76.132092,73.270175,29.434657,14.204968,138.477917,0.541807,85.322775,54.957088,159.403124,139.322893,156.694976,138.980320,75.469634,137.692252,-0.000685,0.000945,32.000000,-235.801424,139.070287,-0.419807,17.457957,0.686499,360863.152282,0.690548,40.367122,23.928238,2.537339,0.106873,0.057741,183.314495,32.000000,195.058947,186.522128,186.482877,169.930329,32.000000,165.622715,68.184088,55.960644,96.376211,99.917531,32.172658,35.904339,22.015645,14.000000,6.470647,44.816239,28.285511
54.663863,85.269645,138.674945,161.500814,76.129729,73.273992,29.774092,14.200830,138.670721,0.541525,85.280340,54.979915,159.402454,139.290534,156.670138,138.839443,75.472167,137.732352,-0.000685,0.000964,32.000000,-235.805235,139.077080,-0.419697,17.475555,0.687153,360836.229968,0.684408,40.340488,23.972003,2.535463,0.056964,0.041672,183.371943,32.000000,194.972765,186.794725,186.816728,169.101352,32.000000,165.264636,68.180022,55.967490,96.363793,99.917531,32.188290,35.904339,22.044671,14.000000,6.444717,44.814843,28.381182
54.703742,85.263022,138.868570,161.503331,76.143016,73.277741,29.568139,14.204255,138.610242,0.541649,85.261197,55.039218,159.399203,139.337024,156.708790,138.956138,75.503781,137.860656,-0.000686,0.000969,32.000000,-235.803285,139.185743,-0.419820,17.470179,0.687351,360908.403651,0.696449,40.338920,23.976592,2.536702,0.060006,0.040200,183.413404,32.000000,194.818650,186.482820,187.586437,170.347903,32.000000,165.989670,68.186827,55.992117,96.373331,99.917531,32.226021,35.904339,22.035738,14.000000,6.447461,44.814213,28.290353
54.717760,85.263022,138.669349,161.503331,76.133751,73.281553,29.584781,14.201258,138.589921,0.542027,85.236167,55.088851,159.397302,139.288352,156.694044,138.939125,75.467986,137.787955,-0.000686,0.000974,32.000000,-235.805135,139.058582,-0.419922,17.471542,0.686755,360923.828688,0.688835,40.351945,23.993273,2.536867,0.060568,0.043890,183.591872,32.000000,194.613389,186.697109,188.008230,169.304143,32.000000,165.163877,68.160607,55.953696,96.333145,99.917531,32.183429,35.904339,22.020827,14.000000,6.427153,44.818934,28.385657
54.714362,85.252261,138.734711,161.510045,76.119024,73.281540,29.812279,14.206253,138.596713,0.542402,85.227132,54.971855,159.428660,139.402641,156.679813,138.893759,75.487637,137.823639,-0.000685,0.000964,32.000000,-235.797517,139.085440,-0.419923,17.476368,0.687431,360878.534659,0.693107,40.306892,24.023105,2.538557,0.060165,0.046116,183.699889,32.000000,194.853021,186.610625,187.843083,169.942722,32.000000,165.916882,68.183192,55.979990,96.339053,99.917531,32.242671,35.904339,22.040585,14.000000,6.392409,44.823664,28.399010
54.706108,85.244259,138.701851,161.509486,76.114090,73.281505,29.785998,14.200687,138.665021,0.542278,85.212267,54.962229,159.438388,139.244389,156.681642,139.012546,75.502176,137.743799,-0.000686,0.000984,32.000000,-235.800952,139.085095,-0.419731,17.439547,0.686124,360942.171388,0.692560,40.293389,24.024089,2.534266,0.050659,0.032922,183.294240,32.000000,194.817539,186.964352,187.087914,169.159741,32.000000,165.783151,68.188949,55.949542,96.285629,99.917531,32.192541,35.904339,22.032600,14.000000,6.367177,44.817272,28.318453
54.716148,85.223012,138.885091,161.503611,76.116624,73.282919,29.695572,14.207252,138.533481,0.542548,85.246201,55.106378,159.409043,139.219470,156.674860,138.993197,75.472434,137.791990,-0.000687,0.000980,32.000000,-235.798813,139.249598,-0.419454,17.445238,0.686328,360905.425025,0.687303,40.285900,24.021526,2.535618,0.072380,0.044065,183.343852,32.000000,195.193949,186.590336,186.495331,170.293931,32.000000,165.482365,68.188965,55.933944,96.254975,99.917531,32.231527,35.904339,22.030819,14.000000,6.369662,44.827451,28.407814
54.749790,85.223012,138.759373,161.503611,76.139618,73.289385,29.541325,14.204112,138.552406,0.542332,85.218249,55.079847,159.430685,139.331172,156.701101,138.992014,75.500849,137.854963,-0.000685,0.000953,32.000000,-235.801953,139.178258,-0.419326,17.481403,0.687703,360879.283606,0.688009,40.285848,23.968749,2.535400,0.069031,0.035940,183.324697,32.000000,195.103273,186.701781,186.798969,169.230218,32.000000,165.394731,68.188755,55.982259,96.225565,99.917531,32.211936,35.904339,22.012863,14.000000,6.298193,44.816682,28.313464
54.730605,85.211699,138.744193,161.493261,76.122623,73.297003,29.793088,14.207252,138.731077,0.542272,85.173284,55.025646,159.435215,139.282111,156.707534,139.063767,75.512351,137.740569,-0.000685,0.000923,32.000000,-235.797666,139.183845,-0.419226,17.479200,0.688292,360904.687058,0.689943,40.254932,24.021574,2.538283,0.052166,0.040291,183.328710,32.000000,194.868485,186.443530,187.561479,170.587341,32.000000,165.302636,68.200830,55.935013,96.182052,99.917531,32.209098,35.904339,22.037344,14.000000,6.261123,44.824097,28.412069
54.702458,85.215838,138.660545,161.497736,76.130629,73.304617,29.677610,14.207822,138.542714,0.542391,85.148572,55.151781,159.386010,139.481370,156.762763,138.954164,75.495430,137.724489,-0.000686,0.000934,32.000000,-235.797587,139.236953,-0.419130,17.481561,0.685749,360885.538991,0.693143,40.222532,24.023313,2.534427,0.056535,0.043236,183.648363,32.000000,194.754024,186.657963,187.928835,169.212517,32.000000,165.296866,68.219655,55.927110,96.156266,99.917531,32.169078,35.904339,22.047531,14.000000,6.277655,44.819160,28.417719
54.739657,85.205352,138.919701,161.498016,76.122213,73.312277,29.750439,14.203256,138.625096,0.542149,85.176986,55.049752,159.468973,139.320528,156.714968,139.094649,75.516121,137.686622,-0.000685,0.000933,32.000000,-235.807562,139.280518,-0.419257,17.509623,0.686094,360901.433298,0.687601,40.229694,23.957025,2.535039,0.055713,0.047295,183.677860,32.000000,194.865186,186.581801,187.785713,170.474849,32.000000,165.612117,68.243945,55.953027,96.166008,99.917531,32.201864,35.904339,22.038994,14.000000,6.279851,44.820684,28.400257
54.750367,85.205352,138.832939,161.498016,76.099838,73.319905,30.041696,14.203541,138.639928,0.542430,85.205833,55.018200,159.445916,139.467628,156.723177,139.091186,75.518705,137.882469,-0.000686,0.000933,32.000000,-235.804654,139.216682,-0.419505,17.460055,0.686050,360976.615253,0.690741,40.260944,23.966242,2.534814,0.083551,0.053054,183.476755,32.000000,194.859134,186.782561,186.968847,169.412265,32.000000,165.490637,68.254232,55.933084,96.154442,99.917531,32.234084,35.904339,22.020820,14.000000,6.245551,44.823478,28.293948
54.745766,85.192383,138.903647,161.495778,76.101224,73.327506,0.000000,14.200973,138.564466,0.542368,85.213928,55.077845,159.447636,139.415631,156.699982,139.053088,75.469656,137.851823,-0.000687,0.000933,32.000000,-235.806403,139.283945,-0.419225,17.450221,0.685832,360961.540751,0.688595,40.214630,23.927408,2.537826,0.058927,0.032286,183.305684,32.000000,195.109707,186.316492,186.466908,170.226701,32.000000,164.899704,68.291060,55.910959,96.166519,99.917531,32.175872,35.904339,22.021212,14.000000,6.202543,44.821737,28.417425
54.737834,85.187968,138.776267,161.499415,76.103372,73.335159,29.432694,14.206253,138.632669,0.542758,85.161158,55.041216,159.427947,139.346200,156.729316,139.153710,75.506598,137.854165,-0.000687,0.000937,32.000000,-235.806041,139.301788,-0.419074,17.502646,0.687227,360993.750485,0.681845,40.204318,24.018625,2.535744,0.062137,0.037573,183.414446,32.000000,195.123768,186.565084,186.820354,169.646013,32.000000,165.089397,68.294256,55.949229,96.166771,99.917531,32.208038,35.904339,22.034687,14.000000,6.189164,44.817911,28.393141
54.744365,85.186865,138.786751,161.507807,76.088169,73.340210,29.502350,14.195835,138.643499,0.542919,85.175156,55.091063,159.444210,139.428275,156.767529,139.066530,75.511372,137.767841,-0.000688,0.000948,32.000000,-235.814000,139.308013,-0.419133,17.489245,0.688118,NaN,Inf,40.195779,24.053003,2.537249,0.055760,0.034775,183.524654,32.000000,194.893810,186.284882,187.804999,170.484396,32.000000,165.095839,68.318458,55.915979,96.160967,99.917531,32.181664,35.904339,22.033187,14.000000,6.191076,44.820557,28.276707
54.742409,85.186865,138.874544,161.507807,76.091970,73.347826,29.556488,14.210106,138.701080,0.543040,85.142817,54.946469,159.427253,139.460816,156.753162,138.927601,75.503996,137.958574,-0.000687,0.000935,32.000000,-235.797106,139.175767,-0.419406,17.482531,0.685554,361073.506848,0.696242,40.199001,24.017182,2.535290,0.063246,0.037969,183.682488,32.000000,194.671280,186.500871,188.154382,169.291093,32.000000,165.081141,68.313031,55.905829,96.160204,99.917531,32.244710,35.904339,22.031351,14.000000,6.189147,44.817646,28.347433
54.676359,85.198730,138.846143,161.512843,76.095931,73.351406,29.220584,14.202114,138.584893,0.543170,85.174604,55.114560,159.409366,139.528841,156.735220,138.993438,75.454752,137.708660,-0.000686,0.000925,32.000000,-235.805754,139.299445,-0.419531,17.508154,0.686081,361087.071456,0.694554,40.191608,23.971069,2.535179,0.054263,0.038106,183.720933,32.000000,194.783929,186.516798,187.957097,170.193918,32.000000,164.874615,68.302421,55.888729,96.143912,99.917531,32.176082,35.904339,22.024645,14.000000,6.232307,44.820085,28.394535
54.712630,85.211423,138.810288,161.513402,76.104557,73.354945,29.514222,14.205111,138.732369,0.543624,85.269207,55.096115,159.484224,139.373442,156.701948,139.124699,75.512763,137.792788,-0.000685,0.000909,32.000000,-235.803412,139.308478,-0.419276,17.452292,0.686912,361137.448187,0.693381,40.193493,24.069757,2.536873,0.060736,0.038723,183.536195,32.000000,194.724493,186.727240,187.221512,168.961864,32.000000,165.658340,68.332723,55.897120,96.152262,99.917531,32.219640,35.904339,22.050689,14.000000,6.278423,44.822474,28.292627
54.731417,85.221080,138.893403,161.515360,76.094110,73.357564,29.227915,14.200687,138.678750,0.543559,85.275657,54.918533,159.413125,139.468852,156.736725,138.952896,75.482648,137.840111,-0.000686,0.000885,32.000000,-235.809639,139.304870,-0.419100,17.463963,0.686808,361256.451662,0.702328,40.268986,23.999337,2.539418,0.058216,0.056057,183.456714,32.000000,195.060266,186.334894,186.623230,170.401457,32.000000,165.307460,68.335677,55.899274,96.160690,99.917531,32.230911,35.904339,22.053308,14.000000,6.280574,44.820517,28.413390
54.729398,85.221080,138.845098,161.515360,76.088918,73.357530,29.450559,14.206110,138.643804,0.543607,85.219978,55.090779,159.449005,139.467423,156.722122,139.085605,75.521569,137.831005,-0.000686,0.000888,32.000000,-235.802413,139.237524,-0.419436,17.509754,0.688319,361192.776652,0.694894,40.246730,23.981626,2.537079,0.056260,0.043351,183.462757,32.000000,194.979309,186.497623,187.221875,169.175181,32.000000,165.174413,68.318350,55.913759,96.152811,99.917531,32.231000,35.904339,22.046516,14.000000,6.316341,44.816721,28.405760
54.715772,85.224667,138.725031,161.516199,76.081297,73.358418,29.661657,14.203827,138.713923,0.543641,85.246155,55.035216,159.405377,139.468729,156.705920,138.945768,75.488874,137.828232,-0.000686,0.000875,32.000000,-235.800927,139.189720,-0.419220,17.491605,0.688066,361251.297473,0.701480,40.238294,24.034403,2.537727,0.052958,0.035571,183.518553,32.000000,194.769386,186.312109,187.924145,170.533261,32.000000,165.146083,68.319634,55.867375,96.147447,99.917531,32.218435,35.904339,22.042668,14.000000,6.331064,44.819642,28.402752
54.721788,85.240396,138.849004,161.521794,76.081291,73.359325,29.315835,14.207680,138.773999,0.543932,85.240063,54.948429,159.435196,139.463120,156.749803,139.024591,75.478960,137.811027,-0.000685,0.000876,32.000000,-235.801335,139.225226,-0.419068,17.512167,0.686040,361196.708394,0.696205,40.240238,23.991121,2.536938,0.057364,0.039838,183.809465,32.000000,194.626087,186.675057,188.226855,168.733472,32.000000,165.114788,68.364213,55.873377,96.178424,99.917531,32.231575,35.904339,22.052794,14.000000,6.387988,44.816397,28.395121
54.708658,85.235429,138.768497,161.527109,76.094255,73.359263,29.510276,14.198975,138.675567,0.543937,85.239127,55.041573,159.472419,139.453273,156.745610,139.045711,75.469351,137.769511,-0.000686,0.000897,32.000000,-235.809385,139.233489,-0.419015,17.526722,0.686327,361255.431107,0.691452,40.256949,24.022489,2.535376,0.061877,0.044100,183.789859,32.000000,194.790900,186.696215,187.867760,170.131385,32.000000,166.018760,68.319683,55.845901,96.189168,99.917531,32.200707,35.904339,22.058655,14.000000,6.390434,44.816190,28.419626
54.714424,85.235429,138.866482,161.527109,76.091868,73.361780,29.121951,14.207822,138.665456,0.544001,85.285905,55.034501,159.465106,139.428354,156.724304,139.061567,75.467530,137.911073,-0.000686,0.000915,32.000000,-235.797751,139.293732,-0.419079,17.450824,0.686129,361286.690680,0.699560,40.266881,24.024165,2.537362,0.063082,0.042952,183.579328,32.000000,194.829700,187.029033,187.117393,168.994682,32.000000,165.492189,68.335720,55.872308,96.204297,99.917531,32.232732,35.904339,22.066534,14.000000,6.375592,44.815452,28.424909
54.671083,85.232670,138.748426,161.538859,76.075002,73.363008,30.179198,14.204968,138.739254,0.543932,85.315659,54.965698,159.401080,139.453558,156.733704,139.082997,75.485881,137.907730,-0.000686,0.000900,32.000000,-235.803391,139.262488,-0.419082,17.477863,0.685318,361299.474666,0.695123,40.274563,24.013889,2.536500,0.056825,0.036833,183.518090,32.000000,195.192811,186.555077,186.778810,170.046144,32.000000,165.955622,68.327361,55.862136,96.218193,99.917531,32.215932,35.904339,22.067389,14.000000,6.368392,44.820301,28.357117
54.708799,85.233773,138.894380,161.547251,76.080322,73.366827,29.385601,14.205967,138.641210,0.544238,85.238743,54.881254,159.380676,139.394037,156.704552,139.106161,75.518422,137.959333,-0.000687,0.000878,32.000000,-235.803212,139.212581,-0.419089,17.514343,0.688759,361313.557225,0.704336,40.269008,24.083491,2.538023,0.052848,0.036972,183.481285,32.000000,195.082308,186.810849,187.136453,169.425736,32.000000,164.840433,68.293597,55.861626,96.178319,99.917531,32.243364,35.904339,22.072367,14.000000,6.374594,44.824018,28.406200
54.732045,85.232670,138.790887,161.541936,76.085882,73.370656,29.165318,14.204398,138.651571,0.544010,85.233992,55.006224,159.452070,139.464079,156.759555,139.056512,75.500806,137.701149,-0.000687,0.000881,32.000000,-235.801503,139.266159,-0.419234,17.474244,0.687724,361306.193081,0.680255,40.308011,24.063539,2.537876,0.055503,0.038344,183.708697,32.000000,194.943903,186.515866,187.718386,170.348679,32.000000,166.298623,68.296788,55.858112,96.221095,99.917531,32.216169,35.904339,22.063520,14.000000,6.376973,44.813200,28.416471
54.716302,85.232670,138.802084,161.541936,76.084671,73.371931,29.483244,14.202685,138.635966,0.543973,85.216567,55.004836,159.434281,139.440671,156.724721,139.001506,75.529224,137.861371,-0.000687,0.000880,32.000000,-235.805347,139.274563,-0.419221,17.493126,0.686546,361267.754000,0.698140,40.272773,24.055695,2.538794,0.060099,0.038927,183.696908,32.000000,194.823106,186.855184,187.964282,169.447320,32.000000,165.057566,68.289612,55.840277,96.225099,99.917531,32.206385,35.904339,22.073631,14.000000,6.375510,44.819976,28.399744
54.694947,85.225771,138.789152,161.547531,76.082482,73.373240,29.586719,14.206966,138.666397,0.544036,85.240425,54.954051,159.462725,139.378397,156.697373,138.996497,75.502412,137.796765,-0.000685,0.000895,32.000000,-235.798443,139.135101,-0.419264,17.500968,0.687239,361299.653797,0.703123,40.249277,23.949683,2.535825,0.079498,0.031096,183.812737,32.000000,194.983059,186.770623,187.703206,169.860458,32.000000,165.909490,68.303986,55.862886,96.231519,99.917531,32.240324,35.904339,22.070162,14.000000,6.353889,44.811076,28.293948
54.711458,85.222736,138.789321,161.559000,76.093397,73.377585,29.604525,14.201972,138.607795,0.543849,85.266458,54.932650,159.416337,139.451540,156.679911,138.993459,75.480699,137.796178,-0.000686,0.000891,32.000000,-235.805568,139.283639,-0.419271,17.454391,0.686809,361273.287672,0.695770,40.264440,23.998004,2.536759,0.056062,0.034660,183.488083,32.000000,194.927140,187.065213,186.913046,169.367460,32.000000,165.116266,68.285590,55.836616,96.242920,99.917531,32.204783,35.904339,22.074167,14.000000,6.345642,44.817498,28.289839
54.705993,85.237912,138.822388,161.557322,76.085886,73.383930,29.409774,14.199260,138.707722,0.544275,85.321772,54.972335,159.385305,139.286191,156.709195,138.975264,75.485924,137.896798,-0.000687,0.000884,32.000000,-235.810083,139.210116,-0.419182,17.460449,0.686760,361317.707890,0.693632,40.278114,23.993882,2.537513,0.061061,0.045260,183.587282,32.000000,195.294680,186.419692,186.759350,170.176890,32.000000,165.594561,68.268774,55.830098,96.244400,99.917531,32.246382,35.904339,22.078857,14.000000,6.347908,44.814302,28.377660
54.722807,85.237912,138.875956,161.557322,76.078434,73.385254,28.939901,14.210534,138.726678,0.544105,85.276593,55.026330,159.426611,139.434491,156.712118,139.013918,75.502562,137.814208,-0.000687,0.000891,32.000000,-235.796187,139.247169,-0.419426,17.484131,0.688372,361360.614328,0.693023,40.259172,24.015314,2.536751,0.077216,0.039970,183.486626,32.000000,195.117838,186.765237,187.177376,169.597448,32.000000,165.067199,68.276566,55.819016,96.240924,99.917531,32.232203,35.904339,22.078457,14.000000,6.402999,44.818177,28.391233
54.707742,85.255020,138.864234,161.560119,76.084646,73.385254,29.495348,14.206681,138.666439,0.544419,85.293464,55.134071,159.432238,139.391324,156.718895,139.006806,75.502845,137.821129,-0.000687,0.000884,32.000000,-235.800531,139.230427,-0.419127,17.477050,0.688486,361402.011592,0.697775,40.279613,24.058264,2.537608,0.055846,0.042967,183.632911,32.000000,194.999817,186.397233,187.882754,170.721692,32.000000,165.305557,68.307728,55.801267,96.245628,99.917531,32.231809,35.904339,22.102537,14.000000,6.464909,44.818668,28.314858
54.683201,85.260539,138.752988,161.572148,76.084343,73.382712,29.620307,14.202400,138.611002,0.544188,85.329907,55.072125,159.455042,139.458166,156.751965,138.922339,75.519354,137.804441,-0.000685,0.000859,32.000000,-235.804812,139.216193,-0.419152,17.481089,0.687597,361378.765061,0.708879,40.263417,24.002086,2.537808,0.055070,0.041637,183.799904,32.000000,194.811779,186.696711,188.166804,169.085223,32.000000,164.708153,68.352874,55.813332,96.285097,99.917531,32.186538,35.904339,22.104234,14.000000,6.486675,44.819435,28.306714
54.731064,85.261091,138.836593,161.573547,76.091693,73.381429,29.674097,14.202400,138.760547,0.544912,85.284965,55.008124,159.437449,139.355234,156.670883,139.075702,75.499136,137.805258,-0.000686,0.000829,32.000000,-235.808255,139.283741,-0.419305,17.493625,0.688068,361399.976781,0.695768,40.295036,24.005116,2.538292,0.055545,0.036844,183.805769,32.000000,194.842089,186.595942,187.885571,170.298878,32.000000,165.695391,68.291864,55.803312,96.257302,99.917531,32.224957,35.904339,22.087642,14.000000,6.489326,44.818432,28.305613
54.703071,85.261091,138.778065,161.573547,76.081755,73.380148,29.889589,14.203256,138.715641,0.544710,85.346946,55.040493,159.460682,139.446951,156.699854,138.988061,75.503322,137.901283,-0.000685,0.000829,32.000000,-235.803301,139.240707,-0.419253,17.453237,0.687665,361378.052352,0.693156,40.324202,23.980616,2.537397,0.057952,0.035231,183.580002,32.000000,194.964416,186.901828,187.167283,169.183416,32.000000,165.025067,68.303392,55.822189,96.274271,99.917531,32.193980,35.904339,22.098280,14.000000,6.493898,44.815502,28.292554
54.735738,85.263574,138.857784,161.571869,76.075277,73.380137,29.608083,14.201829,138.773215,0.544386,85.345454,55.082762,159.405851,139.385167,156.696956,139.108542,75.477483,137.857740,-0.000685,0.000805,32.000000,-235.807842,139.351533,-0.419280,17.462626,0.686894,361383.561287,0.691230,40.278643,24.001226,2.536706,0.062637,0.036023,183.486316,32.000000,195.245513,186.342973,187.005365,170.199945,32.000000,165.437342,68.286896,55.780120,96.263931,99.917531,32.230041,35.904339,22.099739,14.000000,6.505190,44.821963,28.412950
54.749034,85.271300,138.794419,161.570750,76.088957,73.380150,29.468794,14.198832,138.751259,0.544217,85.340471,55.023074,159.435249,139.381681,156.711721,139.050784,75.492605,137.807240,-0.000686,0.000816,32.000000,-235.809200,139.201367,-0.419266,17.492130,0.688578,361382.308533,0.686617,40.305607,24.043014,2.536934,0.055602,0.036529,183.470015,32.000000,194.997515,186.730545,187.396730,169.470484,32.000000,164.406337,68.298581,55.807598,96.240458,99.917531,32.199491,35.904339,22.075830,14.000000,6.534712,44.828149,28.408254
54.720660,85.278475,138.833589,161.569910,76.088400,73.380203,29.632141,14.204683,138.786202,0.544110,85.299488,54.963625,159.436657,139.423583,156.752779,139.063317,75.489608,137.878224,-0.000687,0.000805,32.000000,-235.804660,139.297445,-0.419420,17.469864,0.688143,361409.231060,0.692699,40.276625,24.048009,2.536876,0.053919,0.039387,183.681051,32.000000,194.923128,186.343050,188.166030,170.214551,32.000000,165.210222,68.344207,55.776678,96.240752,99.917531,32.211412,35.904339,22.081319,14.000000,6.537473,44.820222,28.395195
54.716429,85.278475,138.828522,161.569910,76.089326,73.380245,29.755165,14.201829,138.686593,0.543873,85.336956,55.093645,159.453486,139.411431,156.740210,139.004072,75.487376,137.796198,-0.000687,0.000791,32.000000,-235.805055,139.199632,-0.419835,17.501860,0.686457,361390.315368,0.695802,40.271549,24.008705,2.535103,0.056106,0.041838,183.747467,32.000000,194.675843,186.750483,188.303272,169.188749,32.000000,165.093320,68.356145,55.773602,96.240987,99.917531,32.209775,35.904339,22.098946,14.000000,6.565205,44.818108,28.274065
54.737699,85.282890,138.908596,161.579142,76.076691,73.378551,29.809069,14.202971,138.749841,0.543478,85.329456,54.998461,159.493226,139.389735,156.715511,139.065679,75.463249,137.887286,-0.000686,0.000794,32.000000,-235.805061,139.271748,-0.420077,17.508626,0.687986,361412.211663,0.692370,40.306048,24.045690,2.537133,0.055385,0.038695,183.684012,32.000000,194.871150,186.642830,187.999442,170.041017,32.000000,165.823658,68.360961,55.781446,96.243591,99.917531,32.239651,35.904339,22.096292,14.000000,6.583390,44.814754,28.384263
54.756244,85.281786,138.800598,161.577184,76.082296,73.378604,29.352661,14.200830,138.719425,0.543504,85.368988,55.001681,159.496296,139.589545,156.751817,139.036810,75.530306,137.979988,-0.000687,0.000837,32.000000,-235.806382,139.332913,-0.419795,17.472801,0.686769,361416.020662,0.689565,40.310123,24.008646,2.537237,0.056102,0.040182,183.506974,32.000000,194.888581,187.053507,187.163128,169.116541,32.000000,165.235337,68.395117,55.815699,96.282107,99.917531,32.199438,35.904339,22.079396,14.000000,6.582434,44.818924,28.420873
54.719366,85.274888,138.899261,161.578862,76.107386,73.378615,29.626459,14.201258,138.816608,0.543406,85.324794,55.082678,159.445108,139.433861,156.731050,139.065270,75.523626,137.890634,-0.000686,0.000853,32.000000,-235.806282,139.388652,-0.419842,17.493074,0.686599,361439.455815,0.688019,40.294052,24.076385,2.537713,0.056965,0.040789,183.552878,32.000000,195.191538,186.476393,187.042278,169.855175,32.000000,165.531155,68.397611,55.835113,96.273168,99.917531,32.257495,35.904339,22.101728,14.000000,6.585301,44.818118,28.402385
54.741141,85.274888,138.819213,161.578862,76.125306,73.378657,29.853464,14.202971,138.859507,0.543678,85.270691,55.072208,159.470546,139.598863,156.716546,139.116039,75.534883,137.910466,-0.000686,0.000850,32.000000,-235.807520,139.267343,-0.419882,17.506108,0.687151,361338.817527,0.698458,40.275092,24.053693,2.534882,0.055011,0.042629,183.539751,32.000000,195.042838,186.811418,187.410482,169.267486,32.000000,165.175739,68.402011,55.840003,96.271281,99.917531,32.205094,35.904339,22.093079,14.000000,6.564157,44.823389,28.313390
54.764797,85.272956,138.924188,161.583898,76.155026,73.378627,29.537028,14.207252,138.876536,0.543941,85.287752,55.125870,159.502000,139.589442,156.757539,139.163673,75.512278,137.949027,-0.000685,0.000823,32.000000,-235.797010,139.392688,-0.419625,17.495329,0.687422,361353.668056,0.692499,40.303706,24.017612,2.538393,0.093231,0.038405,183.731806,32.000000,194.894387,186.630298,187.909994,170.194077,32.000000,165.846790,68.401417,55.843198,96.271746,99.917531,32.241392,35.904339,22.090538,14.000000,6.560238,44.823389,28.411262
54.760142,85.255572,138.918533,161.586975,76.161362,73.378626,29.875333,14.207252,138.810671,0.543965,85.226318,55.185160,159.501980,139.483409,156.754121,139.258526,75.507830,137.944946,-0.000684,0.000810,32.000000,-235.797666,139.394156,-0.419942,17.510934,0.686160,361330.852144,0.686936,40.282736,24.015847,2.535921,0.092437,0.034757,183.710919,32.000000,194.857966,186.959604,187.989105,169.224271,32.000000,165.309787,68.401396,55.845286,96.266195,99.917531,32.243220,35.904339,22.083213,14.000000,6.502625,44.819298,28.413023
54.762660,85.249777,138.952936,161.581660,76.168570,73.378569,29.571329,14.203541,138.834091,0.543532,85.256547,55.222059,159.506815,139.602044,156.718948,139.304850,75.515945,137.978618,-0.000684,0.000784,32.000000,-235.804490,139.382451,-0.420045,17.508233,0.686781,361352.357100,0.693966,40.258029,24.056907,2.536743,0.072090,0.035860,183.771854,32.000000,194.870206,186.963133,187.704294,169.779950,32.000000,166.202344,68.400499,55.824540,96.248358,99.917531,32.233672,35.904339,22.101995,14.000000,6.505225,44.814400,28.414564
54.760622,85.249777,138.875604,161.581660,76.186403,73.381157,0.000000,14.207109,138.904832,0.543447,85.249793,55.176571,159.520643,139.563525,156.743393,139.183413,75.488870,138.009937,-0.000683,0.000762,32.000000,-235.801906,139.453403,-0.420052,17.492969,0.686175,361343.633856,0.686142,40.245127,24.059402,2.536855,0.063885,0.054030,183.486546,32.000000,195.156078,187.129743,186.938352,169.239575,32.000000,165.332261,68.424919,55.869589,96.297994,99.917531,32.228130,35.904339,22.084281,14.000000,6.487656,44.818137,28.391453
54.806986,85.243155,139.058175,161.581100,76.192038,73.385019,29.376919,14.204398,138.887738,0.543042,85.189723,55.229088,159.459606,139.657711,156.749370,139.157070,75.500651,138.053749,-0.000683,0.000749,32.000000,-235.801831,139.420181,-0.419920,17.493625,0.686421,361325.761888,0.693150,40.236908,24.067399,2.537366,0.054096,0.039403,183.688330,32.000000,195.244990,186.671492,187.048469,169.925562,32.000000,166.090422,68.434826,55.876270,96.268442,99.917531,32.256912,35.904339,22.073868,14.000000,6.467169,44.820753,28.308108
54.797041,85.215838,139.010239,161.577463,76.203675,73.391401,30.016832,14.201829,138.934527,0.542894,85.157722,55.173889,159.496095,139.615992,156.746330,139.277224,75.555031,138.007269,-0.000685,0.000738,32.000000,-235.805875,139.443228,-0.419786,17.493939,0.686661,NaN,Inf,40.238870,24.109457,2.536049,0.057450,0.039400,183.584217,32.000000,195.164789,186.697758,187.442400,170.021180,32.000000,165.018531,68.451848,55.870761,96.237825,99.917531,32.280800,35.904339,22.062886,14.000000,6.374745,44.813908,28.390206
54.794037,85.211147,139.063027,161.568791,76.199993,73.397797,29.566661,14.209250,138.910731,0.542931,85.123936,55.335301,159.504414,139.699592,156.797717,139.281385,75.504142,138.159973,-0.000686,0.000752,32.000000,-235.800585,139.436944,-0.420058,17.477286,0.686941,361357.870508,0.697173,40.187629,24.118629,2.537234,0.058484,0.036336,183.990418,32.000000,195.077311,186.542472,187.939508,170.165601,32.000000,166.141006,68.485979,55.877980,96.255348,99.917531,32.294241,35.904339,22.069773,14.000000,6.376941,44.819367,28.355943
54.798766,85.211147,139.016487,161.568791,76.204036,73.401557,29.644760,14.206110,138.988820,0.543361,85.163793,55.220079,159.503207,139.654203,156.832750,139.206372,75.519173,138.141000,-0.000684,0.000749,32.000000,-235.798643,139.422873,-0.420362,17.525280,0.686829,361289.598017,0.682459,40.169880,24.042018,2.536820,0.062792,0.041308,183.822911,32.000000,194.925111,186.852331,187.946778,169.783988,32.000000,164.760710,68.480073,55.869873,96.269625,99.917531,32.283298,35.904339,22.065562,14.000000,6.362809,44.822317,28.372891
54.836238,85.204800,139.148313,161.564595,76.214318,73.407867,29.275502,14.208964,138.948527,0.543503,85.217435,55.214324,159.534705,139.700612,156.769582,139.260728,75.515683,138.084924,-0.000683,0.000735,32.000000,-235.797101,139.430785,-0.420374,17.528715,0.687869,361390.832770,0.692944,40.168080,24.165926,2.537923,0.063575,0.041614,183.861351,32.000000,195.044267,186.715305,187.559620,169.662995,32.000000,165.854935,68.481190,55.871852,96.240454,99.917531,32.267266,35.904339,22.059609,14.000000,6.342889,44.815511,28.323955
54.798297,85.223012,139.018593,161.566833,76.222184,73.414215,29.796446,14.199117,138.841762,0.543265,85.266449,55.175239,159.512968,139.598436,156.745888,139.255770,75.519023,138.093850,-0.000683,0.000728,32.000000,-235.810389,139.547549,-0.420486,17.480013,0.685696,361385.933825,0.691089,40.163530,24.141826,2.536854,0.058601,0.040210,183.649186,32.000000,195.082483,187.044604,187.032505,169.238374,32.000000,165.108701,68.465496,55.847900,96.282761,99.917531,32.292123,35.904339,22.056573,14.000000,6.408238,44.820989,28.401064
54.775280,85.235705,139.025752,161.574386,76.209000,73.417517,29.556872,14.205539,138.942487,0.543495,85.296908,55.186859,159.495181,139.631610,156.777883,139.234323,75.548394,138.012938,-0.000683,0.000730,32.000000,-235.800689,139.493276,-0.420740,17.488668,0.685753,361402.511771,0.699335,40.121140,24.118507,2.537525,0.060589,0.041819,183.759251,32.000000,195.228740,186.506191,186.999097,170.144774,32.000000,165.621050,68.485341,55.899278,96.297356,99.917531,32.285573,35.904339,22.062224,14.000000,6.410508,44.821019,28.375753
54.779942,85.235705,139.013514,161.574386,76.200754,73.425174,29.417552,14.202400,138.899796,0.543461,85.260653,55.229851,159.488225,139.597640,156.759578,139.281381,75.529606,138.127168,-0.000683,0.000733,32.000000,-235.807763,139.490626,-0.420739,17.473404,0.687631,361459.833966,0.687716,40.175847,24.119435,2.536914,0.051754,0.033621,183.725201,32.000000,195.006259,186.726151,187.592079,169.439922,32.000000,164.823601,68.463109,55.880928,96.243586,99.917531,32.289632,35.904339,22.071187,14.000000,6.456957,44.815688,28.398863
54.792569,85.255848,139.019504,161.578862,76.219474,73.428232,0.000000,14.201258,138.918757,0.543573,85.236669,55.196222,159.501022,139.667458,156.808660,139.291647,75.529499,138.017635,-0.000683,0.000717,32.000000,-235.805790,139.416063,-0.420738,17.465169,0.687727,361454.473549,0.693660,40.210689,24.051368,2.538111,0.099005,0.038530,183.869265,32.000000,195.006315,186.392043,188.085280,170.645677,32.000000,165.690215,68.473502,55.877129,96.253142,99.917531,32.261128,35.904339,22.072292,14.000000,6.529399,44.820409,28.365114
54.805006,85.254744,139.101128,161.583058,76.245373,73.433776,29.695831,14.203827,138.871967,0.543713,85.193678,55.306974,159.530462,139.590584,156.778162,139.325834,75.502618,138.120597,-0.000684,0.000731,32.000000,-235.803058,139.463663,-0.420729,17.518644,0.688268,361518.126493,0.696953,40.206201,24.124782,2.537672,0.055847,0.034352,183.914415,32.000000,194.790016,186.823685,188.291774,169.309786,32.000000,164.787631,68.445742,55.859498,96.242991,99.917531,32.323978,35.904339,22.057851,14.000000,6.528168,44.816534,28.355576
54.787855,85.238188,139.020968,161.579981,76.244552,73.440160,29.406824,14.207394,138.895148,0.543551,85.230429,55.268796,159.540721,139.615521,156.774862,139.125027,75.507894,137.975778,-0.000684,0.000732,32.000000,-235.800801,139.574100,-0.420901,17.506135,0.688501,NaN,Inf,40.214193,24.072509,2.537196,0.052999,0.030952,183.723481,32.000000,194.980814,186.758826,187.541174,170.114515,32.000000,165.198422,68.439614,55.883241,96.242911,99.917531,32.292458,35.904339,22.059556,14.000000,6.530760,44.821019,28.281916
54.799003,85.238188,139.039937,161.579981,76.230762,73.441432,29.537879,14.200545,138.900229,0.543462,85.287149,55.301905,159.536737,139.648148,156.785213,139.182390,75.531036,138.084829,-0.000684,0.000743,32.000000,-235.806995,139.357265,-0.420782,17.459059,0.686695,361607.680844,0.690191,40.201125,24.148627,2.538110,0.053510,0.037339,183.671308,32.000000,194.996715,186.941701,187.179285,169.194133,32.000000,165.532539,68.451842,55.897343,96.276782,99.917531,32.305471,35.904339,22.058157,14.000000,6.475725,44.821068,28.292921
54.833386,85.236257,139.006899,161.575785,76.245313,73.440209,30.072840,14.201686,138.993712,0.543804,85.285534,55.199249,159.520866,139.646843,156.802516,139.205045,75.542993,138.061159,-0.000683,0.000714,32.000000,-235.809952,139.471965,-0.420875,17.458010,0.687039,361620.182080,0.697244,40.201071,24.074090,2.537441,0.061910,0.051064,183.596278,32.000000,195.116496,186.588934,187.059071,170.190065,32.000000,164.783863,68.432649,55.916683,96.244987,99.917531,32.313337,35.904339,22.052719,14.000000,6.471432,44.820439,28.397689
54.833085,85.255296,139.056171,161.574666,76.268198,73.444060,29.446147,14.207680,138.891020,0.543616,85.222414,55.245690,159.521008,139.629836,156.786046,139.278186,75.563206,137.997775,-0.000684,0.000720,32.000000,-235.798549,139.436516,-0.420693,17.449670,0.688841,361591.217015,0.694009,40.190345,24.103109,2.537271,0.055553,0.041304,183.868082,32.000000,194.855903,186.532464,187.848182,169.739218,32.000000,165.439038,68.401627,55.916843,96.259092,99.917531,32.308479,35.904339,22.045873,14.000000,6.539978,44.816465,28.287785
54.813537,85.263574,139.015604,161.574107,76.279294,73.444065,29.494391,14.210391,138.949791,0.543936,85.244443,55.202269,159.529444,139.656364,156.840947,139.293936,75.551841,138.139567,-0.000685,0.000703,32.000000,-235.796657,139.546749,-0.420548,17.465510,0.688170,361554.269198,0.681184,40.155340,24.079832,2.535078,0.070544,0.034610,183.823375,32.000000,194.909315,186.552173,188.199378,169.710047,32.000000,164.867290,68.402631,55.922504,96.267314,99.917531,32.294583,35.904339,22.061856,14.000000,6.542575,44.814125,28.408548
54.820811,85.263574,139.074108,161.574107,76.300589,73.446646,29.617670,14.202257,138.907825,0.543958,85.222903,55.243678,159.567197,139.694231,156.839554,139.291017,75.542272,138.111844,-0.000684,0.000693,32.000000,-235.804791,139.549710,-0.420285,17.527692,0.688843,361562.466774,0.695754,40.174667,24.029302,2.535990,0.077191,0.037933,184.047229,32.000000,194.885942,186.608585,188.280608,170.002504,32.000000,165.893853,68.394030,55.945001,96.280912,99.917531,32.320149,35.904339,22.047697,14.000000,6.573986,44.816849,28.358878
54.828995,85.257228,138.979139,161.574386,76.328631,73.458078,29.948067,14.204540,138.946555,0.544075,85.181598,55.170428,159.544948,139.676776,156.764755,139.259400,75.491141,138.081806,-0.000685,0.000694,32.000000,-235.802180,139.517730,-0.420253,17.518067,0.688304,361594.843293,0.694900,40.201746,24.108472,2.536155,0.062055,0.049147,183.646006,32.000000,194.843234,186.997932,187.534226,169.234537,32.000000,164.760363,68.383172,55.944529,96.246677,99.917531,32.303386,35.904339,22.037630,14.000000,6.554599,44.821186,28.381475
54.829338,85.235981,139.132438,161.571029,76.336166,73.466965,29.828898,14.207965,139.022055,0.543743,85.266209,55.174828,159.490757,139.727508,156.787414,139.312534,75.534028,138.190195,-0.000685,0.000654,32.000000,-235.804656,139.617255,-0.420460,17.465353,0.686094,361618.268786,0.691932,40.194750,24.104790,2.536885,0.054265,0.040295,183.769234,32.000000,195.211496,186.741161,187.038555,169.832757,32.000000,165.743259,68.418930,55.952131,96.262396,99.917531,32.344541,35.904339,22.040590,14.000000,6.483406,44.811814,28.320727
54.806387,85.235981,139.057411,161.567113,76.348941,73.474656,29.211691,14.209535,138.987179,0.543703,85.225543,55.306348,159.523202,139.752568,156.824114,139.386466,75.531358,138.160749,-0.000686,0.000641,32.000000,-235.794891,139.596472,-0.420506,17.497218,0.685928,361737.244312,0.684283,40.180532,24.141557,2.534775,0.060929,0.030744,183.606493,32.000000,195.011040,186.776079,187.107559,169.040994,32.000000,165.116453,68.432320,55.985977,96.270254,99.917531,32.354947,35.904339,22.052334,14.000000,6.485807,44.824077,28.407961
54.780797,85.235981,139.111932,161.567113,76.371488,73.484832,0.000000,14.202828,139.004987,0.543413,85.151431,55.273975,159.532670,139.724817,156.804163,139.422948,75.561814,138.139350,-0.000687,0.000664,32.000000,-235.806023,139.537554,-0.420325,17.485337,0.688869,361700.957372,0.687059,40.158956,24.150484,2.537555,0.055505,0.050249,183.711279,32.000000,194.779295,186.493787,187.764852,170.616759,32.000000,165.126698,68.378340,55.941312,96.231971,99.917531,32.342505,35.904339,22.064422,14.000000,6.488208,44.818108,28.412289
54.831851,85.217769,139.136901,161.566833,76.378678,73.495039,29.328673,14.212674,139.022025,0.543646,85.148492,55.303314,159.483879,139.743799,156.803168,139.334845,75.559646,138.238652,-0.000686,0.000652,32.000000,-235.794374,139.593738,-0.420269,17.469208,0.687630,361750.072962,0.701969,40.181033,24.139081,2.537248,0.063684,0.038459,184.034785,32.000000,194.821908,186.672439,188.341068,169.231336,32.000000,165.223300,68.425052,55.964253,96.272119,99.917531,32.371442,35.904339,22.042075,14.000000,6.427282,44.819081,28.384557
54.824276,85.205628,139.162235,161.568791,76.403883,73.502662,29.773602,14.207394,138.924893,0.543780,85.117450,55.283090,159.552954,139.744391,156.801104,139.384651,75.550296,138.083681,-0.000686,0.000655,32.000000,-235.797523,139.659595,-0.420028,17.525594,0.688876,NaN,Inf,40.205655,24.098396,2.539429,0.061526,0.038738,183.867595,32.000000,194.805833,186.726663,188.220888,169.569053,32.000000,165.028195,68.431926,55.953084,96.259767,99.917531,32.362666,35.904339,22.043800,14.000000,6.387321,44.824451,28.398130
