OSU 80 Ton Compressor Load Stand
54.802719,85.197350,139.090668,161.566274,76.409748,73.509010,29.268377,14.205539,139.002632,0.543555,85.194930,55.267590,159.545090,139.724429,156.775469,139.442446,75.562832,138.070072,-0.000685,0.000637,32.000000,-235.798559,139.598350,-0.419624,17.520034,0.688936,361785.153696,0.698979,40.138327,24.148020,2.537520,0.058007,0.039547,183.768824,32.000000,194.824513,187.025275,187.639611,169.387247,32.000000,165.932477,68.427396,55.980979,96.270400,99.917531,32.357993,35.904339,22.045672,14.000000,6.389413,44.822583,28.411336
54.831371,85.197350,139.151773,161.566274,76.405911,73.515372,29.373618,14.205539,139.044962,0.543796,85.234531,55.254920,159.528583,139.738295,156.809880,139.314671,75.554525,138.187932,-0.000686,0.000630,32.000000,-235.801837,139.516444,-0.419203,17.475135,0.687015,361825.335776,0.688688,40.133472,24.083299,2.538332,0.095527,0.035794,183.566108,32.000000,195.061915,187.076315,186.910583,169.433926,32.000000,165.009670,68.447409,56.008044,96.313003,99.917531,32.364267,35.904339,22.036797,14.000000,6.362692,44.825100,28.429824
54.837690,85.200109,139.046137,161.567672,76.418203,73.522964,29.768882,14.206253,138.975071,0.543895,85.194930,55.303065,159.541619,139.710135,156.815784,139.332823,75.566541,138.160405,-0.000686,0.000641,32.000000,-235.798173,139.564637,-0.419107,17.498503,0.687224,361838.125715,0.700922,40.145930,24.064255,2.538025,0.061319,0.041290,183.748964,32.000000,195.200783,186.560912,187.159015,169.788246,32.000000,166.157564,68.411922,55.988902,96.279256,99.917531,32.376397,35.904339,22.025378,14.000000,6.374295,44.822130,28.265408
54.836855,85.205076,139.165996,161.565434,76.421855,73.529716,29.719892,14.205254,138.991396,0.544356,85.164425,55.186898,159.514878,139.733768,156.792734,139.484535,75.586998,138.213765,-0.000687,0.000640,32.000000,-235.801794,139.464764,-0.419043,17.472906,0.688938,361872.649391,0.698074,40.118370,24.128906,2.537813,0.058257,0.035319,183.623780,32.000000,194.749632,186.825912,187.649620,169.493240,32.000000,165.104805,68.391945,56.009557,96.277096,99.917531,32.377009,35.904339,22.026217,14.000000,6.393585,44.823920,28.282869
54.807532,85.209491,139.132014,161.565994,76.442050,73.533496,29.555618,14.206681,139.045614,0.544357,85.135408,55.333707,159.525455,139.715946,156.841853,139.373018,75.600727,138.168668,-0.000688,0.000645,32.000000,-235.800203,139.577792,-0.419189,17.493494,0.687429,361892.915367,0.688795,40.115053,24.103733,2.535594,0.053882,0.034102,183.836839,32.000000,194.924236,186.579680,188.124290,170.464129,32.000000,165.478229,68.402798,55.974999,96.290103,99.917531,32.408815,35.904339,22.045693,14.000000,6.395672,44.821147,28.377000
54.815610,85.209491,139.172855,161.565994,76.439490,73.539882,29.015166,14.202400,139.111447,0.544691,85.169751,55.240410,159.537357,139.644294,156.819814,139.357329,75.608906,138.141534,-0.000688,0.000620,32.000000,-235.806616,139.584605,-0.419136,17.528243,0.689168,361903.065693,0.690013,40.120822,24.108777,2.537819,0.086611,0.040320,183.941583,32.000000,194.766743,187.024656,188.257741,168.865278,32.000000,165.274384,68.414697,55.999314,96.306542,99.917531,32.383144,35.904339,22.039594,14.000000,6.413126,44.813938,28.404806
54.821285,85.214734,139.136335,161.567113,76.431459,73.546222,29.802565,14.203256,139.016366,0.544459,85.228182,55.255236,159.576399,139.713990,156.828399,139.328034,75.622244,138.155612,-0.000688,0.000593,32.000000,-235.805595,139.524603,-0.419016,17.521241,0.688661,361916.578598,0.694296,40.153441,24.073496,2.538556,0.057626,0.039626,183.587558,32.000000,194.961784,186.960047,187.403633,169.827125,32.000000,165.605147,68.428723,56.014817,96.317557,99.917531,32.400740,35.904339,22.037113,14.000000,6.433488,44.819622,28.360859
54.822838,85.217217,139.072635,161.570470,76.433475,73.549997,29.433872,14.205825,139.067148,0.544457,85.245648,55.209398,159.498533,139.721452,156.772184,139.285457,75.590574,138.147734,-0.000686,0.000596,32.000000,-235.800076,139.600920,-0.419212,17.513137,0.687461,361933.472673,0.707176,40.145671,24.052349,2.538927,0.058570,0.038529,183.659707,32.000000,195.050978,187.078496,186.940632,169.076696,32.000000,165.826666,68.409643,55.980260,96.326877,99.917531,32.348363,35.904339,22.037270,14.000000,6.444300,44.824432,28.348166
54.795883,85.215010,139.215041,161.570750,76.447018,73.556387,29.692209,14.211390,139.006031,0.544509,85.248524,55.295045,159.514496,139.776119,156.798391,139.382128,75.617818,138.133873,-0.000687,0.000586,32.000000,-235.796969,139.598491,-0.419091,17.506030,0.687517,361949.127950,0.688482,40.145454,24.045740,2.537998,0.065048,0.043362,183.537260,32.000000,195.223118,186.774879,187.007733,169.913599,32.000000,165.069929,68.417715,56.032336,96.332956,99.917531,32.410131,35.904339,22.040470,14.000000,6.446510,44.825376,28.290573
54.825244,85.215010,139.092934,161.570750,76.459798,73.560345,29.605696,14.211247,138.940841,0.544917,85.163591,55.238862,159.532444,139.810069,156.815641,139.404476,75.598924,138.082800,-0.000687,0.000604,32.000000,-235.793670,139.602753,-0.418755,17.509937,0.687505,362013.676687,0.697125,40.146443,24.073643,2.536765,0.060364,0.038080,183.835598,32.000000,194.886378,186.708054,187.901935,169.490867,32.000000,166.115738,68.407608,56.013217,96.333019,99.917531,32.362775,35.904339,22.032502,14.000000,6.441036,44.818413,28.267389
54.837517,85.208387,139.232164,161.571309,76.467770,73.564144,29.274752,14.208964,139.037927,0.544650,85.199466,55.277025,159.549141,139.730954,156.865235,139.302124,75.594241,138.181889,-0.000686,0.000609,32.000000,-235.798740,139.710765,-0.418801,17.496405,0.689019,362014.213726,0.691486,40.170167,24.039774,2.540611,0.080405,0.031239,183.858999,32.000000,194.909118,186.924227,188.049738,169.795564,32.000000,165.195814,68.416905,56.002821,96.350582,99.917531,32.415781,35.904339,22.035641,14.000000,6.420196,44.819809,28.406127
54.827090,85.204524,139.143558,161.567113,76.470095,73.565392,29.596222,14.201258,139.119295,0.544541,85.196249,55.224324,159.538862,139.674636,156.824344,139.395791,75.612396,138.195894,-0.000686,0.000633,32.000000,-235.808577,139.616748,-0.418689,17.525043,0.687798,362049.402507,0.693140,40.141921,24.034249,2.537024,0.052988,0.037323,184.061989,32.000000,194.835794,186.903535,188.132729,169.614641,32.000000,165.891698,68.390169,55.980326,96.353420,99.917531,32.388609,35.904339,22.027373,14.000000,6.408896,44.822150,28.361886
54.779223,85.206180,139.191134,161.569351,76.463025,73.565410,29.853244,14.210106,139.015370,0.544597,85.179338,55.398858,159.557914,139.776955,156.793620,139.233674,75.644219,138.148913,-0.000686,0.000621,32.000000,-235.799729,139.675686,-0.418705,17.512534,0.688923,362064.837520,0.700830,40.123498,24.086301,2.538995,0.061754,0.059394,183.547950,32.000000,195.035191,187.216204,187.383722,169.122799,32.000000,165.544405,68.381281,55.987340,96.364375,99.917531,32.402954,35.904339,22.013556,14.000000,6.410977,44.820311,28.432539
54.776946,85.206180,139.098605,161.569351,76.464413,73.565424,29.518185,14.204255,138.937934,0.544941,85.261879,55.135868,159.519765,139.834071,156.800279,139.293666,75.623587,138.308099,-0.000686,0.000621,32.000000,-235.801154,139.570960,-0.418674,17.504404,0.687478,362045.405146,0.693366,40.129661,24.074840,2.537861,0.056501,0.042544,183.739923,32.000000,195.292197,186.904269,186.841929,170.005574,32.000000,166.319568,68.394018,55.981701,96.392120,99.917531,32.377439,35.904339,22.053330,14.000000,6.418821,44.817714,28.316178
54.836414,85.209767,139.231323,161.567672,76.492314,73.565385,29.542362,14.209107,139.008324,0.544652,85.225496,55.225350,159.508416,139.734522,156.804373,139.276842,75.644648,138.088168,-0.000686,0.000615,32.000000,-235.799089,139.524417,-0.418654,17.528505,0.688960,362018.755808,0.688053,40.177368,24.020562,2.540948,0.057312,0.038895,183.588795,32.000000,195.265979,186.963653,186.991519,169.442400,32.000000,165.017056,68.368593,55.992607,96.375661,99.917531,32.406560,35.904339,22.034522,14.000000,6.433392,44.815197,28.317719
54.820172,85.218045,139.190368,161.570190,76.512248,73.565428,29.743778,14.203684,138.970214,0.544444,85.202700,55.213917,159.516651,139.727794,156.771482,139.418426,75.625558,138.149021,-0.000688,0.000613,32.000000,-235.806642,139.548526,-0.418642,17.493310,0.688814,362050.468116,0.695895,40.179560,24.117253,2.539364,0.059800,0.044585,183.769632,32.000000,195.004003,186.610178,187.722459,170.049206,32.000000,166.049591,68.353577,55.952891,96.369494,99.917531,32.416638,35.904339,22.028501,14.000000,6.464284,44.814587,28.330045
54.797788,85.223840,139.204472,161.571309,76.514554,73.567993,29.563156,14.202542,138.919224,0.544548,85.183445,55.174116,159.513069,139.807074,156.804133,139.415329,75.603891,138.017940,-0.000689,0.000604,32.000000,-235.805981,139.615422,-0.418530,17.513347,0.687684,362000.886549,0.694510,40.125938,23.991094,2.539030,0.051336,0.035242,183.798475,32.000000,194.921877,186.883543,187.957810,169.582390,32.000000,164.724800,68.328416,55.964066,96.393009,99.917531,32.384140,35.904339,22.038008,14.000000,6.466502,44.814046,28.404513
54.805411,85.223840,139.250832,161.571309,76.533418,73.570532,29.477655,14.208821,138.977803,0.544275,85.210816,55.275421,159.557459,139.655773,156.801848,139.459419,75.630937,138.096045,-0.000690,0.000595,32.000000,-235.799374,139.391158,-0.418291,17.543480,0.689113,362042.446329,0.690044,40.149834,24.039275,2.539036,0.057796,0.034592,184.020070,32.000000,195.009102,186.683905,188.121417,169.817435,32.000000,165.964686,68.310932,55.958980,96.404932,99.917531,32.442714,35.904339,22.038579,14.000000,6.488890,44.820458,28.268930
54.821060,85.222184,139.102454,161.576624,76.539557,73.570525,29.628572,14.208964,138.995924,0.544127,85.254936,55.049288,159.583109,139.707953,156.777744,139.413927,75.628880,138.075782,-0.000689,0.000607,32.000000,-235.800215,139.586275,-0.418300,17.517726,0.688766,362097.785738,0.694603,40.177164,23.998262,2.540330,0.058305,0.037094,183.535731,32.000000,195.035801,187.113436,187.376273,169.562257,32.000000,165.066672,68.296445,55.955248,96.428279,99.917531,32.402846,35.904339,22.040738,14.000000,6.485410,44.815590,28.396882
54.818751,85.227151,139.211921,161.580820,76.538135,73.573058,29.576790,14.208393,139.006794,0.544626,85.295597,55.190363,159.522868,139.860721,156.778096,139.413194,75.631134,138.125653,-0.000689,0.000614,32.000000,-235.802261,139.518809,-0.418278,17.519536,0.687740,362070.374695,0.696536,40.169829,24.008570,2.540823,0.054446,0.062107,183.684870,32.000000,195.293558,186.677166,186.929475,169.783382,32.000000,165.884493,68.277707,55.952688,96.436516,99.917531,32.435224,35.904339,22.026889,14.000000,6.504925,44.818944,28.333860
54.777657,85.221632,139.117735,161.584177,76.523856,73.574676,29.412016,14.202114,139.067687,0.544665,85.171513,55.194804,159.517125,139.827689,156.830100,139.299512,75.650675,138.172590,-0.000688,0.000605,32.000000,-235.802311,139.543041,-0.418385,17.537553,0.687717,362065.893674,0.692770,40.153120,24.000937,2.537391,0.056124,0.035357,183.782852,32.000000,194.898156,186.385753,188.085593,169.923714,32.000000,165.475742,68.247246,55.940763,96.429037,99.917531,32.404841,35.904339,22.046913,14.000000,6.488836,44.812256,28.390353
54.827321,85.207284,139.204254,161.579701,76.538684,73.577192,29.452005,14.208964,139.099707,0.544994,85.144077,55.263218,159.538344,139.797835,156.849874,139.384102,75.644584,138.186786,-0.000690,0.000604,32.000000,-235.800379,139.628044,-0.418539,17.544634,0.688296,362081.299959,0.694047,40.160308,24.022528,2.539495,0.055350,0.037959,183.885533,32.000000,194.869072,186.550137,188.290004,169.890589,32.000000,164.957699,68.256966,55.954426,96.456894,99.917531,32.458658,35.904339,22.042918,14.000000,6.491091,44.820684,28.319040
54.847342,85.207284,139.086789,161.579701,76.555218,73.582258,29.562602,14.206824,138.966326,0.545336,85.178267,55.164752,159.573637,139.731097,156.833556,139.395978,75.671564,138.147916,-0.000689,0.000604,32.000000,-235.801208,139.594903,-0.418572,17.483685,0.687711,362071.298985,0.698511,40.194328,24.025424,2.539680,0.055687,0.034711,184.141980,32.000000,194.724394,186.672493,188.300472,169.582584,32.000000,165.464023,68.237747,55.940407,96.469960,99.917531,32.395000,35.904339,22.012706,14.000000,6.443403,44.818373,28.436721
54.790086,85.199834,139.231646,161.581380,76.552133,73.588564,29.391157,14.198119,139.052578,0.544937,85.190789,55.262768,159.535528,139.649800,156.800235,139.435841,75.633624,138.195203,-0.000690,0.000619,32.000000,-235.808438,139.528113,-0.418532,17.511904,0.687145,362060.854797,0.696874,40.132199,24.038300,2.538958,0.054930,0.036732,183.633393,32.000000,195.026550,186.811510,187.529687,169.683988,32.000000,165.336417,68.224333,55.922995,96.479593,99.917531,32.433196,35.904339,22.023182,14.000000,6.419605,44.822691,28.363867
54.812264,85.193211,139.067609,161.583618,76.545053,73.591119,29.605345,14.206824,139.136954,0.544821,85.190789,55.260103,159.535528,139.892103,156.800235,139.380495,75.633624,138.150202,-0.000690,0.000611,32.000000,-235.800061,139.436476,-0.418695,17.525961,0.688658,362040.440248,0.694039,40.112946,23.992742,2.535889,0.063867,0.034372,183.633393,32.000000,195.026550,186.811510,187.529687,169.683988,32.000000,165.336417,68.224333,55.922995,96.479593,99.917531,32.459372,35.904339,22.034768,14.000000,6.420961,44.814754,28.399817
54.831031,85.193487,139.114713,161.590332,76.546804,73.596182,29.738866,14.207822,139.113928,0.544354,85.193176,55.348493,159.524678,139.787232,156.808982,139.478792,75.638939,138.125245,-0.000690,0.000624,32.000000,-235.800209,139.482670,-0.418848,17.508285,0.689238,362138.173685,0.698929,40.160569,24.053281,2.541183,0.056107,0.047041,183.514177,32.000000,195.212023,186.674575,187.209197,169.750935,32.000000,165.096327,68.208187,55.888040,96.477942,99.917531,32.411145,35.904339,22.025427,14.000000,6.400599,44.823546,28.401504
54.826982,85.193487,139.179867,161.590332,76.540621,73.597424,29.556148,14.201543,139.075779,0.543927,85.186531,55.064933,159.555729,139.853382,156.853722,139.323388,75.665966,138.136107,-0.000692,0.000637,32.000000,-235.801407,139.641018,-0.419195,17.545631,0.687477,362136.012319,0.693580,40.132609,24.031774,2.537162,0.053062,0.042560,183.875563,32.000000,194.906293,186.725185,188.053855,169.646945,32.000000,165.872868,68.244157,55.897537,96.477372,99.917531,32.441414,35.904339,22.017061,14.000000,6.403525,44.816033,28.304513
54.814648,85.202317,139.193769,161.599284,76.538310,73.594832,29.515858,14.199831,138.988752,0.543833,85.186531,54.966083,159.555729,139.913005,156.853722,139.421907,75.665966,138.302695,-0.000692,0.000638,32.000000,-235.811807,139.496378,-0.418921,17.481115,0.688187,362147.133503,0.690256,40.114833,24.014529,2.537153,0.083136,0.043915,183.875563,32.000000,194.906293,186.725185,188.053855,169.646945,32.000000,165.872868,68.244157,55.897537,96.477372,99.917531,32.449485,35.904339,22.021757,14.000000,6.435512,44.819032,28.414784
54.790173,85.205904,139.044155,161.600123,76.544018,73.592326,29.462322,14.205254,139.063472,0.543755,85.212005,55.160258,159.569815,139.845021,156.826324,139.417877,75.615250,138.105700,-0.000691,0.000646,32.000000,-235.807040,139.605570,-0.418988,17.494097,0.687151,362116.369253,0.694591,40.118728,23.992693,2.538529,0.063419,0.041543,184.154609,32.000000,194.805287,186.879406,188.250737,169.289632,32.000000,166.226154,68.273025,55.879150,96.503504,99.917531,32.394221,35.904339,22.038412,14.000000,6.450718,44.812502,28.379494
54.838720,85.217493,139.246375,161.601522,76.541107,73.592278,29.519181,14.206824,138.974171,0.544128,85.222039,55.172874,159.618479,139.808582,156.823044,139.423521,75.671211,138.240637,-0.000691,0.000666,32.000000,-235.797110,139.559171,-0.418975,17.495382,0.689936,362118.079013,0.695700,40.139422,24.072293,2.539354,0.063030,0.036269,183.657377,32.000000,195.060395,187.187702,187.281913,169.653048,32.000000,165.244333,68.273155,55.894052,96.514687,99.917531,32.432531,35.904339,22.034204,14.000000,6.452813,44.822248,28.366655
54.841691,85.217493,139.170841,161.601522,76.540344,73.589710,29.893325,14.199403,138.933899,0.544237,85.258363,55.292967,159.550856,139.708016,156.857895,139.454401,75.688004,138.267170,-0.000692,0.000665,32.000000,-235.808957,139.418776,-0.419222,17.536242,0.688974,362187.508344,0.697286,40.166556,24.028872,2.537757,0.062834,0.047869,183.854410,32.000000,195.242053,186.810830,186.925243,169.547619,32.000000,165.848002,68.291163,55.886165,96.525854,99.917531,32.449174,35.904339,22.004272,14.000000,6.495246,44.819868,28.327624
54.808209,85.215286,139.178936,161.611033,76.551011,73.589668,29.548539,14.199260,138.938660,0.544214,85.209387,55.153615,159.559888,139.806891,156.839018,139.423944,75.667807,138.283352,-0.000693,0.000680,32.000000,-235.809591,139.587666,-0.419157,17.499630,0.689300,362103.692381,0.695291,40.131446,24.037403,2.539198,0.064240,0.042515,183.654339,32.000000,195.310960,186.928677,187.137301,169.613732,32.000000,165.377031,68.284926,55.873504,96.492852,99.917531,32.436777,35.904339,22.012978,14.000000,6.489783,44.817764,28.341710
54.764797,85.205628,139.154994,161.619985,76.538105,73.589633,29.577385,14.204826,139.030847,0.544568,85.154234,55.205313,159.556540,139.653897,156.879830,139.442222,75.651628,138.148041,-0.000693,0.000694,32.000000,-235.801403,139.688353,-0.419222,17.538602,0.687214,362066.602460,0.686525,40.128588,24.033286,2.537683,0.054821,0.037843,183.939622,32.000000,194.968537,186.817970,187.794847,170.066554,32.000000,165.896810,68.260853,55.836831,96.485101,99.917531,32.446868,35.904339,22.047801,14.000000,6.458424,44.815669,28.387051
54.821999,85.200937,139.310863,161.611872,76.539425,73.590924,29.366157,14.206395,139.090927,0.544680,85.166247,55.229949,159.545484,139.749754,156.875535,139.543208,75.638720,138.152222,-0.000693,0.000712,32.000000,-235.801308,139.618296,-0.419167,17.544897,0.689203,362104.788206,0.694993,40.158584,24.061212,2.539381,0.051971,0.030238,183.955315,32.000000,195.083609,186.942339,187.988708,169.601529,32.000000,165.397339,68.263607,55.863260,96.492617,99.917531,32.458251,35.904339,22.007628,14.000000,6.460516,44.815177,28.415518
54.842596,85.200937,139.226269,161.611872,76.551804,73.594727,29.472192,14.203684,139.014996,0.544678,85.150992,55.282304,159.573300,139.771023,156.878144,139.381919,75.630194,138.219867,-0.000692,0.000706,32.000000,-235.808446,139.514916,-0.419414,17.481141,0.688180,362132.406816,0.694897,40.190701,24.012737,2.540957,0.061263,0.044940,184.212054,32.000000,194.971085,186.959516,187.931136,169.925337,32.000000,166.210249,68.261907,55.837478,96.508437,99.917531,32.480241,35.904339,22.001941,14.000000,6.446281,44.821166,28.383383
54.856895,85.191556,139.374320,161.608236,76.556184,73.597285,29.926218,14.207394,139.069535,0.544590,85.192450,55.113505,159.576902,139.717639,156.870054,139.499062,75.629958,138.176565,-0.000692,0.000726,32.000000,-235.800637,139.526621,-0.419386,17.511380,0.687914,362132.161915,0.699105,40.130972,24.027644,2.541149,0.059304,0.033522,183.667270,32.000000,195.147276,187.005017,187.054149,169.574294,32.000000,165.107964,68.276697,55.826746,96.513841,99.917531,32.477015,35.904339,21.994562,14.000000,6.415702,44.815738,28.359832
54.856530,85.184657,139.144871,161.608236,76.556519,73.599874,29.425780,14.208964,139.009162,0.544233,85.174704,55.284173,159.507647,139.780707,156.852305,139.570224,75.654337,138.223842,-0.000692,0.000743,32.000000,-235.798904,139.690207,-0.419405,17.547100,0.689687,362156.385581,0.696341,40.111163,24.068497,2.538652,0.061367,0.031112,183.816276,32.000000,195.336848,186.701361,186.896828,169.760264,32.000000,165.839215,68.290828,55.837291,96.515916,99.917531,32.454617,35.904339,21.993579,14.000000,6.393687,44.817351,28.360052
54.851102,85.185761,139.140311,161.603480,76.541136,73.602418,29.476445,14.207109,138.948306,0.544251,85.165290,55.259414,159.510106,139.818002,156.886105,139.511815,75.675247,138.269816,-0.000692,0.000751,32.000000,-235.803381,139.706626,-0.419185,17.499840,0.689082,362154.885570,0.685590,40.088034,24.048041,2.540689,0.058752,0.034382,183.564610,32.000000,195.342518,186.783727,187.011812,170.080200,32.000000,164.735965,68.293128,55.829497,96.517823,99.917531,32.469542,35.904339,22.007210,14.000000,6.395566,44.819042,28.367242
54.829627,85.185761,139.276387,161.603480,76.525463,73.599838,29.752194,14.204255,138.978630,0.544292,85.177964,55.208316,159.526011,139.837986,156.859399,139.321536,75.646116,138.180118,-0.000691,0.000760,32.000000,-235.801810,139.570634,-0.419291,17.522919,0.686465,362127.052814,0.697268,40.081485,24.046253,2.536523,0.060885,0.036959,183.976990,32.000000,195.104505,186.493581,188.018899,169.860711,32.000000,165.963984,68.299473,55.795842,96.507888,99.917531,32.510628,35.904339,22.003169,14.000000,6.401286,44.813800,28.362913
54.820923,85.200385,139.201717,161.603760,76.519140,73.597320,29.644344,14.200402,139.017761,0.544518,85.177727,55.341722,159.527575,139.763825,156.879844,139.344737,75.628979,138.254457,-0.000690,0.000797,32.000000,-235.809269,139.576407,-0.419176,17.512875,0.688405,362113.286575,0.696170,40.087809,24.047307,2.536691,0.057676,0.043115,183.917207,32.000000,195.100271,186.863786,188.047238,169.855257,32.000000,164.971249,68.336541,55.818277,96.545077,99.917531,32.465811,35.904339,21.993143,14.000000,6.454030,44.819485,28.418746
54.816578,85.210595,139.276943,161.604599,76.511914,73.597347,29.607005,14.203827,139.108788,0.544312,85.144705,55.092882,159.583411,139.867084,156.840719,139.429325,75.613902,138.138390,-0.000692,0.000817,32.000000,-235.802238,139.509674,-0.419245,17.485967,0.688527,362148.591149,0.689988,40.108457,24.033580,2.540167,0.090749,0.037048,184.167009,32.000000,194.901993,186.752760,188.021688,169.676087,32.000000,165.773424,68.341265,55.780444,96.540818,99.917531,32.517057,35.904339,22.007675,14.000000,6.491536,44.822897,28.405540
54.868191,85.206456,139.182598,161.608515,76.500301,73.596018,29.550779,14.204398,139.053300,0.544179,85.172402,55.296662,159.600087,139.723124,156.849142,139.427777,75.651169,138.180097,-0.000692,0.000839,32.000000,-235.801175,139.738015,-0.419307,17.514396,0.688660,362178.378870,0.692619,40.131455,24.086238,2.539208,0.077217,0.031420,183.683993,32.000000,195.113680,187.021036,187.362704,169.573060,32.000000,165.254217,68.352620,55.792393,96.576400,99.917531,32.505425,35.904339,21.992486,14.000000,6.493679,44.817655,28.396149
54.867190,85.206456,139.313955,161.608515,76.508457,73.599740,29.632569,14.202971,139.080638,0.543771,85.190764,55.429408,159.556872,139.762316,156.859777,139.607094,75.653792,138.189607,-0.000693,0.000827,32.000000,-235.805717,139.643098,-0.419492,17.513793,0.690208,362209.567610,0.693570,40.145842,24.045850,2.540781,0.062454,0.042905,183.809538,32.000000,195.221454,186.552402,187.005689,169.939842,32.000000,165.357580,68.343128,55.787400,96.579766,99.917531,32.537497,35.904339,21.975698,14.000000,6.481415,44.818600,28.409355
54.824039,85.187693,139.143589,161.603760,76.509077,73.603526,29.597538,14.203256,139.127176,0.544356,85.148732,55.342790,159.541040,139.847101,156.847671,139.438859,75.663334,138.222378,-0.000693,0.000837,32.000000,-235.805759,139.719252,-0.419372,17.512219,0.687772,362128.724929,0.694158,40.092075,24.028518,2.536672,0.053675,0.039203,183.631956,32.000000,195.226185,186.631998,187.423601,169.634244,32.000000,164.776525,68.332291,55.804677,96.572988,99.917531,32.497651,35.904339,21.979846,14.000000,6.418269,44.820232,28.314051
54.820464,85.180242,139.319189,161.600682,76.500294,73.607304,29.569787,14.205254,139.201577,0.544442,85.115089,55.274939,159.521768,139.953826,156.861939,139.534407,75.660814,138.228457,-0.000695,0.000839,32.000000,-235.801958,139.812945,-0.419467,17.539914,0.688554,362144.197371,0.692291,40.093037,24.030440,2.539112,0.060052,0.036102,183.956644,32.000000,194.847792,186.576012,188.159818,169.982457,32.000000,165.404875,68.316822,55.759006,96.576966,99.917531,32.545038,35.904339,21.999507,14.000000,6.394298,44.820655,28.403045
54.855219,85.177759,139.274212,161.600403,76.494992,73.609868,29.621780,14.208964,139.071268,0.544435,85.126617,55.324457,159.570953,139.808439,156.903348,139.390947,75.623098,138.208497,-0.000693,0.000846,32.000000,-235.798740,139.763629,-0.419643,17.552660,0.688362,362146.630162,0.693708,40.115763,24.036556,2.538003,0.078409,0.043247,183.927403,32.000000,194.966247,186.772022,188.339794,169.400432,32.000000,164.885416,68.339143,55.770693,96.598485,99.917531,32.489590,35.904339,21.988757,14.000000,6.396132,44.815718,28.322855
54.834635,85.177759,139.267421,161.600403,76.507452,73.609809,29.870413,14.202542,139.130549,0.544417,85.166605,55.096146,159.587947,139.820450,156.864145,139.367576,75.625485,138.330056,-0.000692,0.000842,32.000000,-235.811226,139.542979,-0.419649,17.513163,0.688294,362163.017069,0.694431,40.111753,24.041981,2.541372,0.058792,0.040883,184.201237,32.000000,194.887774,186.930594,188.197116,169.473657,32.000000,166.413343,68.324241,55.741634,96.593170,99.917531,32.532842,35.904339,21.987870,14.000000,6.389322,44.819563,28.305393
54.783329,85.178311,139.204134,161.607676,76.486008,73.609845,29.590943,14.204540,139.159023,0.544169,85.232043,55.145575,159.588362,139.912494,156.832094,139.581935,75.647606,138.264146,-0.000691,0.000851,32.000000,-235.805295,139.729999,-0.419440,17.527404,0.687045,362213.658679,0.692754,40.075849,24.070161,2.538942,0.096143,0.042005,183.652492,32.000000,194.964370,187.196198,187.498964,169.463005,32.000000,165.175521,68.343825,55.750542,96.632070,99.917531,32.531534,35.904339,21.994509,14.000000,6.393049,44.825700,28.392700
54.845571,85.184657,139.334013,161.611033,76.473827,73.609819,29.924319,14.199546,139.140954,0.543967,85.174354,55.258348,159.546582,139.970140,156.826426,139.451284,75.626369,138.167573,-0.000692,0.000882,32.000000,-235.807831,139.660231,-0.419415,17.527745,0.688862,362218.494891,0.687268,40.095640,24.125840,2.539771,0.060300,0.039574,183.846481,32.000000,195.170480,186.636740,187.118588,169.587624,32.000000,166.130534,68.337998,55.720989,96.605702,99.917531,32.566580,35.904339,21.977153,14.000000,6.416911,44.820665,28.418893
54.853300,85.188244,139.292432,161.618866,76.462783,73.613605,29.435133,14.200259,139.163241,0.543739,85.158016,55.288787,159.584774,139.760094,156.842464,139.642193,75.652182,138.223625,-0.000690,0.000895,32.000000,-235.808264,139.519322,-0.419420,17.499735,0.688742,362205.366378,0.694468,40.145548,24.072239,2.540994,0.061320,0.039600,183.575656,32.000000,195.138879,186.954757,187.421803,169.701742,32.000000,164.920357,68.345682,55.734700,96.632514,99.917531,32.532729,35.904339,21.985490,14.000000,6.418789,44.819190,28.344498
54.849010,85.188244,139.316616,161.618866,76.467041,73.614895,29.772015,14.203541,139.058328,0.543848,85.174439,55.255521,159.597018,139.805137,156.880040,139.383406,75.672611,138.237845,-0.000690,0.000896,32.000000,-235.807113,139.599289,-0.419505,17.536399,0.688497,362218.683689,0.685893,40.092022,24.047331,2.540479,0.059695,0.041306,183.996952,32.000000,194.951896,186.659270,188.169338,169.864701,32.000000,165.611072,68.374590,55.744633,96.658897,99.917531,32.567528,35.904339,21.971943,14.000000,6.433154,44.810279,28.321314
54.823310,85.193487,139.199227,161.616628,76.470041,73.614885,29.545560,14.206395,139.056442,0.543763,85.176100,55.288914,159.556368,139.667865,156.891360,139.402721,75.630207,138.308444,-0.000692,0.000877,32.000000,-235.800653,139.625801,-0.419419,17.533541,0.689302,362202.403136,0.697227,40.088177,24.048304,2.539363,0.065385,0.046193,183.972355,32.000000,194.939099,187.049394,188.123130,169.081404,32.000000,165.192955,68.360865,55.727743,96.650892,99.917531,32.519448,35.904339,21.990877,14.000000,6.453300,44.811814,28.363867
54.835470,85.209215,139.281084,161.621943,76.472239,73.617413,29.733254,14.203541,139.138248,0.543251,85.199660,55.133368,159.585527,139.843308,156.831893,139.470436,75.626171,138.324689,-0.000692,0.000886,32.000000,-235.805474,139.680705,-0.418997,17.512927,0.688069,362181.529396,0.689408,40.092303,24.034670,2.540002,0.058818,0.038366,184.086044,32.000000,194.847405,187.073264,187.942943,169.737972,32.000000,165.979566,68.360649,55.716971,96.624823,99.917531,32.558447,35.904339,21.980396,14.000000,6.509907,44.816682,28.431218
54.871898,85.216665,139.202485,161.621943,76.471940,73.619961,29.698336,14.202400,139.089220,0.543409,85.185241,55.147820,159.577663,139.779526,156.850431,139.438818,75.612314,138.278166,-0.000692,0.000873,32.000000,-235.807435,139.601900,-0.418913,17.529948,0.687950,362255.722850,0.695056,40.122260,24.110797,2.539052,0.061596,0.033297,183.776937,32.000000,195.212694,187.371527,187.155250,169.014173,32.000000,165.472452,68.387300,55.703086,96.646701,99.917531,32.563233,35.904339,21.973802,14.000000,6.512035,44.818019,28.360859
54.848738,85.216665,139.253394,161.621943,76.449342,73.619976,29.273702,14.208679,139.111352,0.543008,85.190418,55.349674,159.566392,139.899667,156.837992,139.472640,75.635307,138.152220,-0.000691,0.000890,32.000000,-235.798042,139.561189,-0.418563,17.523339,0.689066,362284.906418,0.690552,40.126293,24.122590,2.539982,0.056434,0.043350,183.924691,32.000000,195.375216,186.761306,186.989396,170.045872,32.000000,166.377958,68.418501,55.716193,96.673574,99.917531,32.554256,35.904339,21.970140,14.000000,6.540096,44.819652,28.281402
54.841516,85.197902,139.253589,161.620265,76.441864,73.618770,29.831837,14.206538,138.972578,0.542842,85.139203,55.215634,159.555180,139.885292,156.844489,139.543351,75.646627,138.305321,-0.000690,0.000882,32.000000,-235.805755,139.525764,-0.418316,17.499290,0.687461,362310.956582,0.690900,40.098723,24.114229,2.536863,0.055461,0.031305,183.741360,32.000000,195.367094,186.892107,187.127868,169.755466,32.000000,165.088898,68.433969,55.714170,96.659681,99.917531,32.563204,35.904339,21.961365,14.000000,6.477054,44.819642,28.325349
54.825811,85.187141,139.311627,161.615229,76.438848,73.620086,29.426951,14.201258,139.082521,0.543008,85.139987,55.136608,159.546602,139.789803,156.873259,139.444032,75.635886,138.256130,-0.000690,0.000899,32.000000,-235.805135,139.575143,-0.418613,17.550430,0.688341,362285.668141,0.701245,40.120985,24.031055,2.538862,0.051505,0.032404,184.025589,32.000000,195.088461,186.664115,187.914097,170.195269,32.000000,166.120300,68.421168,55.715946,96.680175,99.917531,32.583237,35.904339,21.979358,14.000000,6.441684,44.816682,28.370764
54.833706,85.189624,139.166428,161.617467,76.441561,73.622576,29.148289,14.204826,139.008129,0.543202,85.152729,55.262816,159.556270,139.894999,156.908628,139.480359,75.653392,138.204685,-0.000690,0.000891,32.000000,-235.798616,139.585889,-0.418447,17.546864,0.689357,362249.803124,0.688181,40.109166,24.092887,2.539200,0.057343,0.044343,183.963258,32.000000,195.009402,186.937981,188.115125,169.671273,32.000000,164.619353,68.441408,55.722568,96.677551,99.917531,32.557344,35.904339,21.966331,14.000000,6.443588,44.813653,28.399303
54.809780,85.189624,139.279136,161.617467,76.448245,73.622524,29.519188,14.203684,139.155716,0.543647,85.144056,55.164374,159.576294,139.859600,156.869445,139.500730,75.664755,138.244517,-0.000689,0.000874,32.000000,-235.803856,139.690801,-0.418081,17.517464,0.687883,362265.798076,0.697861,40.113508,24.080130,2.540986,0.058424,0.042245,184.153552,32.000000,195.057157,186.918990,187.777069,169.583757,32.000000,166.044744,68.413226,55.721389,96.655653,99.917531,32.577523,35.904339,21.985745,14.000000,6.454136,44.819780,28.356310
54.840991,85.194591,139.219722,161.618027,76.449356,73.626360,29.729119,14.201686,139.071345,0.543802,85.148618,55.364611,159.598953,139.867716,156.861217,139.467929,75.668576,138.345850,-0.000689,0.000874,32.000000,-235.806509,139.643608,-0.417770,17.529685,0.687155,362252.653623,0.704450,40.108398,24.038045,2.537972,0.058874,0.039871,183.763154,32.000000,195.200954,187.200979,187.108960,169.842086,32.000000,165.015301,68.455299,55.761576,96.710881,99.917531,32.572033,35.904339,21.974688,14.000000,6.473336,44.819839,28.376780
54.861883,85.191004,139.319606,161.610194,76.440100,73.630226,29.572238,14.203827,139.132160,0.543970,85.127203,55.311198,159.511004,139.888290,156.823204,139.405205,75.660784,138.280736,-0.000687,0.000872,32.000000,-235.805025,139.726838,-0.417934,17.524467,0.689278,362245.398883,0.695929,40.131411,24.045714,2.541137,0.063398,0.039004,183.851081,32.000000,195.250767,186.575347,187.091320,169.520760,32.000000,165.725643,68.431317,55.727518,96.688791,99.917531,32.598934,35.904339,21.954940,14.000000,6.462855,44.822789,28.342737
54.871957,85.163135,139.156448,161.602641,76.438327,73.633993,29.845698,14.201115,139.130102,0.544148,85.065231,55.209399,159.548562,139.815434,156.859746,139.423354,75.675993,138.239826,-0.000686,0.000918,32.000000,-235.805769,139.658374,-0.417618,17.518802,0.688048,362253.273814,0.690631,40.106359,24.090291,2.538607,0.050431,0.058504,183.700632,32.000000,195.142666,186.654555,187.459336,170.353933,32.000000,164.889055,68.403794,55.769217,96.684730,99.917531,32.560306,35.904339,21.946634,14.000000,6.464798,44.820419,28.404806
54.807073,85.163135,139.302821,161.602641,76.422497,73.637768,29.876633,14.204255,139.103006,0.544098,85.051442,55.145127,159.579877,139.835376,156.869263,139.448659,75.633109,138.250148,-0.000685,0.000889,32.000000,-235.799843,139.714051,-0.417524,17.567687,0.688506,362272.112423,0.694038,40.082686,24.066986,2.539461,0.059392,0.037415,183.943322,32.000000,194.905853,186.521540,188.370586,169.539142,32.000000,165.369506,68.374363,55.733849,96.662174,99.917531,32.598934,35.904339,21.981393,14.000000,6.369738,44.822170,28.261446
54.842634,85.144095,139.214857,161.603760,76.412546,73.641602,29.818285,14.207394,139.046327,0.544000,85.066420,55.130399,159.567374,139.926767,156.918256,139.512752,75.654126,138.124001,-0.000684,0.000906,32.000000,-235.802932,139.585521,-0.417354,17.562127,0.687687,362238.373841,0.687529,40.045134,24.032234,2.536021,0.064103,0.040206,183.947367,32.000000,194.903112,186.629553,188.452416,170.319602,32.000000,165.154073,68.359304,55.780185,96.673440,99.917531,32.604947,35.904339,21.963435,14.000000,6.305193,44.815118,28.400184
54.857006,85.142440,139.271099,161.606837,76.391082,73.645467,29.315007,14.200687,139.096333,0.544160,85.114465,55.103224,159.583376,139.844369,156.878435,139.448514,75.644519,138.310408,-0.000683,0.000900,32.000000,-235.806525,139.710320,-0.417235,17.517779,0.687567,362340.500221,0.687738,40.107526,24.080049,2.541694,0.053864,0.037182,183.964166,32.000000,194.847743,187.069204,188.029736,168.711772,32.000000,165.362531,68.349125,55.785469,96.679751,99.917531,32.595421,35.904339,21.948989,14.000000,6.300907,44.815089,28.476706
54.871246,85.157340,139.244283,161.613551,76.378701,73.649288,29.859491,14.203256,139.088932,0.543936,85.131634,55.161184,159.571792,139.938941,156.832838,139.454505,75.675598,138.115782,-0.000684,0.000906,32.000000,-235.802973,139.727899,-0.417525,17.534459,0.686778,362297.579044,0.688601,40.054285,23.998746,2.538442,0.058851,0.037415,183.745516,32.000000,195.122073,186.998326,187.131416,169.982662,32.000000,165.767309,68.325519,55.784719,96.679114,99.917531,32.629395,35.904339,21.944662,14.000000,6.302357,44.847976,28.338555
54.840129,85.157340,139.259998,161.613551,76.383132,73.653134,29.791643,14.199546,139.029653,0.543753,85.092517,55.249251,159.569270,139.846164,156.894865,139.371750,75.663386,138.168879,-0.000684,0.000900,32.000000,-235.807175,139.622215,-0.417513,17.527955,0.688635,362324.828560,0.700257,40.038811,24.097423,2.538802,0.055165,0.036525,183.751167,32.000000,195.179976,187.060328,187.043462,168.973928,32.000000,165.233318,68.325227,55.819031,96.666386,99.917531,32.600109,35.904339,21.952089,14.000000,6.355669,44.814410,28.318233
54.842872,85.151270,139.237716,161.609355,76.387677,73.655658,29.296900,14.209107,139.114722,0.543836,85.021565,55.181817,159.546597,139.791453,156.870988,139.533696,75.685527,138.344783,-0.000684,0.000893,32.000000,-235.800400,139.743050,-0.417341,17.514920,0.687683,362307.744139,0.687355,40.040024,23.973345,2.537655,0.052597,0.036749,183.713554,32.000000,195.218225,186.771781,187.446737,170.405939,32.000000,165.929749,68.293110,55.835387,96.647769,99.917531,32.650127,35.904339,21.951224,14.000000,6.336161,44.815993,28.295562
54.835330,85.146027,139.184117,161.615229,76.392567,73.653080,29.829740,14.203827,139.085744,0.543406,85.058830,55.214060,159.610770,139.925157,156.901763,139.444971,75.658762,138.286449,-0.000684,0.000878,32.000000,-235.804369,139.643138,-0.417240,17.559242,0.688530,362355.206324,0.689381,40.069938,24.010939,2.539381,0.056460,0.039503,183.883844,32.000000,195.087074,187.099825,188.116373,169.394828,32.000000,165.214500,68.261726,55.811127,96.636122,99.917531,32.577952,35.904339,21.953517,14.000000,6.319488,44.814371,28.386391
54.871792,85.135818,139.239681,161.622782,76.381519,73.654379,29.622045,14.205539,139.131584,0.543884,85.086357,55.212199,159.532270,139.814475,156.873606,139.555553,75.634448,138.321300,-0.000685,0.000830,32.000000,-235.804951,139.638161,-0.417327,17.547677,0.688896,362330.981720,0.700999,40.061230,24.072831,2.538848,0.060269,0.032618,184.009231,32.000000,195.079639,186.816961,188.274805,169.967909,32.000000,166.270550,68.195784,55.810881,96.586229,99.917531,32.647322,35.904339,21.953765,14.000000,6.320974,44.823015,28.364601
54.847835,85.135818,139.216591,161.622782,76.370122,73.650584,29.893167,14.204826,139.076282,0.544016,85.116695,55.114835,159.579055,139.909354,156.876366,139.411419,75.671928,138.224764,-0.000685,0.000805,32.000000,-235.802714,139.661269,-0.417340,17.515051,0.686951,362353.165164,0.688547,40.063240,24.071737,2.538220,0.052098,0.040375,183.821677,32.000000,194.989243,187.299695,187.607928,169.264782,32.000000,165.053974,68.199240,55.849418,96.560456,99.917531,32.598361,35.904339,21.941231,14.000000,6.286924,44.816731,28.304513
54.852411,85.147407,139.300665,161.620545,76.383519,73.654395,29.775509,14.209107,139.023524,0.544176,85.158172,55.253452,159.551977,139.793084,156.867325,139.378704,75.665940,138.198192,-0.000686,0.000817,32.000000,-235.800072,139.705360,-0.417463,17.537081,0.687143,362371.443973,0.692868,40.017976,24.112696,2.537546,0.058823,0.034283,183.852740,32.000000,195.339031,187.062196,187.181347,169.754301,32.000000,166.435372,68.190529,55.854505,96.550584,99.917531,32.639219,35.904339,21.945583,14.000000,6.328604,44.814646,28.272745
54.847023,85.148786,139.131077,161.617747,76.404875,73.658194,29.721795,14.201686,139.052223,0.543757,85.103228,55.195351,159.506853,139.785990,156.879823,139.398827,75.673465,138.130373,-0.000686,0.000810,32.000000,-235.806509,139.659761,-0.417510,17.503695,0.688628,362307.453122,0.686875,40.041005,24.029103,2.538233,0.056455,0.042523,183.689548,32.000000,195.377926,186.970860,186.890923,169.639467,32.000000,164.913960,68.160216,55.865943,96.510852,99.917531,32.572366,35.904339,21.939972,14.000000,6.334897,44.820330,28.382576
54.853690,85.150166,139.216914,161.614670,76.415979,73.660691,29.675938,14.201829,139.120029,0.543939,85.153783,55.266479,159.537280,139.700002,156.824267,139.348283,75.689081,138.249681,-0.000686,0.000768,32.000000,-235.808006,139.561192,-0.417227,17.510619,0.688200,362344.292871,0.689582,40.048195,24.022394,2.539554,0.065357,0.035420,183.820436,32.000000,195.366818,186.672153,187.670781,170.120356,32.000000,165.960929,68.156409,55.886135,96.489079,99.917531,32.624996,35.904339,21.930048,14.000000,6.336411,44.820744,28.389986
54.847112,85.150166,139.204549,161.614670,76.432675,73.660717,29.606069,14.199546,139.113823,0.543736,85.123020,55.169657,159.554093,139.847469,156.866050,139.507022,75.654053,138.186835,-0.000687,0.000743,32.000000,-235.805208,139.620420,-0.417158,17.545264,0.688718,362354.503698,0.690940,40.054755,23.982455,2.536712,0.058605,0.037125,183.795796,32.000000,195.086990,186.961880,188.123615,169.816690,32.000000,164.771477,68.150451,55.885153,96.478214,99.917531,32.606350,35.904339,21.935354,14.000000,6.342727,44.818236,28.354183
54.796982,85.166170,139.256156,161.612432,76.432465,73.656889,29.784752,14.205539,139.051663,0.543859,85.108254,55.319408,159.558785,139.767168,156.898693,139.475205,75.622535,138.285060,-0.000685,0.000754,32.000000,-235.801181,139.626740,-0.417068,17.528872,0.688831,362344.999512,0.691942,40.049725,24.023853,2.537968,0.055137,0.036866,183.958892,32.000000,195.081823,186.643854,188.356105,169.902700,32.000000,165.378661,68.110307,55.853698,96.472387,99.917531,32.587115,35.904339,21.945775,14.000000,6.399905,44.814184,28.324909
54.853912,85.170585,139.146162,161.613551,76.420980,73.653066,29.783664,14.204968,138.990294,0.543604,85.160812,55.123100,159.567818,139.672310,156.836402,139.389722,75.642664,138.117004,-0.000685,0.000762,32.000000,-235.800441,139.641506,-0.416727,17.516651,0.687504,362396.431656,0.693666,40.056050,24.028854,2.538047,0.055692,0.039765,183.764303,32.000000,195.053010,187.059644,187.751642,169.288720,32.000000,165.065280,68.117377,55.882818,96.481580,99.917531,32.588596,35.904339,21.931856,14.000000,6.416933,44.814361,28.362620
54.849503,85.173620,139.297372,161.615509,76.424292,73.651817,29.852585,14.203969,138.978998,0.543429,85.255542,55.176680,159.552945,139.848304,156.874714,139.456848,75.681835,138.117474,-0.000684,0.000763,32.000000,-235.803898,139.628107,-0.416715,17.530551,0.689180,362455.982738,0.690182,40.120270,24.107300,2.541311,0.057340,0.033684,183.720925,32.000000,195.247921,186.843148,187.285316,170.051151,32.000000,165.623187,68.132132,55.893994,96.497295,99.917531,32.565725,35.904339,21.918993,14.000000,6.418669,44.821452,28.414417
54.807484,85.173620,139.195473,161.615509,76.423122,73.647960,29.600689,14.203256,138.930724,0.543542,85.237115,55.242728,159.565203,139.643356,156.870399,139.454994,75.658539,138.324566,-0.000684,0.000758,32.000000,-235.802481,139.550872,-0.416726,17.502279,0.688176,362391.541736,0.689399,40.069931,24.006863,2.536668,0.065649,0.036659,183.695720,32.000000,195.326023,186.738862,187.252924,169.263070,32.000000,164.682658,68.133617,55.922087,96.500703,99.917531,32.615450,35.904339,21.949582,14.000000,6.430969,44.819780,28.326450
54.831812,85.188520,139.292720,161.614390,76.416722,73.649253,29.692332,14.204112,139.004637,0.543143,85.150414,55.204924,159.556391,139.767536,156.852876,139.303302,75.667931,138.204135,-0.000685,0.000759,32.000000,-235.808017,139.610792,-0.416352,17.485495,0.688501,362334.519099,0.687861,40.077203,23.967917,2.539629,0.062774,0.037771,183.830614,32.000000,195.127563,186.497012,187.833290,170.274033,32.000000,165.559674,68.132613,55.932884,96.472852,99.917531,32.601138,35.904339,21.949524,14.000000,6.484548,44.812827,28.282869
54.862149,85.183554,139.208277,161.621384,76.428316,73.650548,28.865055,14.199831,139.048570,0.543328,85.108996,55.206978,159.523227,139.671741,156.868688,139.349219,75.643484,138.105990,-0.000684,0.000752,32.000000,-235.806234,139.578610,-0.416485,17.536268,0.689667,362365.494967,0.694257,40.117615,24.090165,2.539717,0.055797,0.035170,183.848147,32.000000,194.993508,186.778218,188.276034,169.634497,32.000000,164.504483,68.112186,55.901606,96.492039,99.917531,32.626835,35.904339,21.916166,14.000000,6.469212,44.823694,28.386538
54.827128,85.172792,139.240709,161.622503,76.424573,73.650522,29.397257,14.204968,139.015136,0.543276,85.094832,55.327771,159.589029,139.835926,156.860701,139.462248,75.662445,138.280082,-0.000684,0.000724,32.000000,-235.801096,139.522726,-0.416205,17.524729,0.690528,362362.755631,0.691818,40.109116,24.023243,2.540363,0.062243,0.037285,184.016194,32.000000,195.013296,186.647052,188.537623,169.767691,32.000000,165.794667,68.077603,55.904916,96.492445,99.917531,32.615186,35.904339,21.924469,14.000000,6.471080,44.817262,28.370177
54.829990,85.172792,139.266791,161.622503,76.426356,73.647938,29.284446,14.209535,139.006955,0.543614,85.166263,55.256804,159.595921,139.837883,156.868746,139.440575,75.674177,138.315664,-0.000684,0.000743,32.000000,-235.799644,139.528272,-0.415897,17.523811,0.687617,362387.174630,0.711221,40.074980,24.000779,2.537419,0.056248,0.034389,183.657082,32.000000,194.896950,187.124630,187.840767,169.188509,32.000000,164.824986,68.088130,55.939230,96.502694,99.917531,32.649235,35.904339,21.939420,14.000000,6.435491,44.812079,28.378247
54.860883,85.165618,139.263737,161.628937,76.422261,73.645426,29.676929,14.209678,139.091921,0.543584,85.225757,55.100519,159.577221,139.821550,156.848477,139.452289,75.628017,138.165789,-0.000684,0.000732,32.000000,-235.798354,139.592862,-0.416079,17.544084,0.688756,362363.984110,0.698812,40.097893,24.065012,2.539632,0.054848,0.036871,183.814487,32.000000,195.330712,186.859474,187.321796,169.599673,32.000000,165.829164,68.067881,55.907711,96.522810,99.917531,32.564321,35.904339,21.921761,14.000000,6.412302,44.815728,28.273992
54.863509,85.170861,139.146875,161.631734,76.415356,73.645416,29.252537,14.205682,139.046412,0.543396,85.207012,55.149641,159.531878,139.748388,156.864907,139.440470,75.690940,138.242597,-0.000684,0.000736,32.000000,-235.802842,139.641240,-0.416045,17.497795,0.688867,362334.295806,0.701439,40.095141,24.070275,2.539975,0.066343,0.052746,183.665055,32.000000,195.230374,186.902107,187.213753,169.363794,32.000000,165.026475,68.108021,55.964477,96.511417,99.917531,32.612044,35.904339,21.913332,14.000000,6.432200,44.819249,28.408915
54.812288,85.171689,139.237775,161.638728,76.410356,73.647981,29.656897,14.209535,138.894673,0.543743,85.161423,55.137088,159.574581,139.760398,156.867348,139.363323,75.670486,138.149975,-0.000683,0.000725,32.000000,-235.799152,139.503145,-0.416405,17.487619,0.687547,362367.996398,0.691703,40.058263,24.044830,2.538489,0.067073,0.035595,183.860106,32.000000,195.120489,186.603595,187.854380,169.995944,32.000000,165.828907,68.086590,55.977756,96.502309,99.917531,32.644620,35.904339,21.917294,14.000000,6.433938,44.823684,28.391453
54.821678,85.171689,139.164154,161.638728,76.413841,73.648014,29.783866,14.200830,139.050223,0.543390,85.142188,55.158921,159.576047,139.593297,156.916008,139.241348,75.662853,138.181427,-0.000681,0.000732,32.000000,-235.809660,139.550241,-0.416341,17.532413,0.688705,362283.713150,0.701710,40.060980,24.018611,2.536237,0.059414,0.041637,183.952947,32.000000,194.958273,187.021043,188.152680,169.387045,32.000000,165.292031,68.092785,55.982776,96.531877,99.917531,32.626461,35.904339,21.930949,14.000000,6.438558,44.822956,28.248240
54.855146,85.188520,139.205190,161.641805,76.429179,73.651794,29.919117,14.202400,138.901103,0.543570,85.160103,55.214095,159.611008,139.791108,156.926162,139.228739,75.628343,138.138595,-0.000681,0.000755,32.000000,-235.804157,139.605163,-0.416470,17.512927,0.690398,362343.410453,0.692872,40.111063,23.994803,2.540266,0.055883,0.035259,184.111511,32.000000,195.046011,186.900426,188.496207,169.978940,32.000000,166.005236,68.076106,55.976402,96.523129,99.917531,32.601361,35.904339,21.914152,14.000000,6.498834,44.817400,28.368709
54.826532,85.183829,139.227342,161.643484,76.445629,73.653049,29.864797,14.206110,138.872453,0.543649,85.132064,55.277582,159.599024,139.724511,156.889225,139.224952,75.676036,138.211356,-0.000680,0.000783,32.000000,-235.802413,139.603326,-0.416766,17.522762,0.688098,362351.438346,0.689790,40.102031,24.017469,2.538488,0.062772,0.040720,183.821665,32.000000,195.180992,187.278381,187.654414,169.081634,32.000000,165.516194,68.074092,56.015288,96.500083,99.917531,32.653261,35.904339,21.927822,14.000000,6.484457,44.819642,28.396295
54.835873,85.166998,139.212439,161.634812,76.441955,73.651778,30.025215,14.203256,138.908497,0.543853,85.144292,55.137631,159.578501,139.720841,156.867128,139.336020,75.660874,138.087541,-0.000680,0.000764,32.000000,-235.807562,139.579588,-0.416727,17.524703,0.688642,362422.397481,0.686279,40.086680,24.031506,2.537687,0.058582,0.040645,183.826155,32.000000,195.311172,187.100853,187.090587,169.799559,32.000000,166.247077,68.092169,56.025612,96.507812,99.917531,32.617579,35.904339,21.917176,14.000000,6.486327,44.818727,28.413023
