OSU 80 Ton Compressor Load Stand
54.876919,85.166998,139.129845,161.634812,76.434771,73.650631,29.438718,14.206110,139.033439,0.543769,85.214677,55.198475,159.553271,139.685197,156.885612,139.249399,75.676903,138.183605,-0.000680,0.000776,32.000000,-235.801922,139.503147,-0.416718,17.481849,0.688807,362367.588182,0.687922,40.109502,24.018589,2.539415,0.056780,0.038595,183.735647,32.000000,195.423582,187.046568,187.112928,169.207184,32.000000,164.993145,68.091738,56.046694,96.487650,99.917531,32.621310,35.904339,21.897757,14.000000,6.429611,44.818000,28.406493
54.853630,85.157892,139.224960,161.633413,76.419517,73.650638,29.764974,14.203113,138.930418,0.543287,85.171369,55.154707,159.532884,139.804056,156.889700,139.277694,75.661655,138.017205,-0.000679,0.000791,32.000000,-235.803443,139.523645,-0.416877,17.475581,0.688471,362362.019558,0.684080,40.083687,23.974567,2.538711,0.067780,0.054272,183.975411,32.000000,195.180146,186.687561,187.749932,170.169164,32.000000,166.320721,68.084181,56.047044,96.474772,99.917531,32.584195,35.904339,21.899515,14.000000,6.399647,44.818422,28.398203
54.824452,85.179691,139.195639,161.640686,76.393662,73.648114,29.628942,14.202685,139.000268,0.543412,85.150511,55.219091,159.566023,139.741640,156.915391,139.315077,75.627231,138.121577,-0.000678,0.000797,32.000000,-235.805674,139.485038,-0.416758,17.529738,0.689080,362320.077681,0.697130,40.044227,24.004460,2.535307,0.057038,0.041448,183.970068,32.000000,195.053245,186.973350,188.146793,169.786981,32.000000,165.149008,68.151157,56.055504,96.496289,99.917531,32.652166,35.904339,21.920461,14.000000,6.476980,44.816279,28.386391
54.827955,85.192659,139.155161,161.643764,76.391901,73.644278,29.527333,14.204255,138.959017,0.543030,85.192880,55.231382,159.597053,139.660341,156.866485,139.311920,75.635753,138.079398,-0.000680,0.000798,32.000000,-235.806563,139.539308,-0.416796,17.497427,0.690175,362339.761961,0.689792,40.057508,23.940147,2.538118,0.054356,0.032903,184.144959,32.000000,195.248080,186.779498,188.340301,170.036783,32.000000,165.991486,68.130553,56.058227,96.486099,99.917531,32.593374,35.904339,21.916119,14.000000,6.478808,44.816534,28.404146
54.869842,85.192659,139.067104,161.643764,76.387082,73.643006,29.491546,14.209392,138.900251,0.543236,85.174072,55.209067,159.592264,139.604143,156.863945,139.340689,75.643802,138.004385,-0.000681,0.000780,32.000000,-235.799951,139.481792,-0.416927,17.492418,0.688342,362408.181143,0.693373,40.107365,24.024483,2.538934,0.058762,0.036249,183.785913,32.000000,195.174972,187.244092,187.613906,169.232832,32.000000,165.160789,68.143974,56.098425,96.499592,99.917531,32.604494,35.904339,21.898032,14.000000,6.525777,44.820812,28.418893
54.872524,85.194867,139.149334,161.639567,76.384011,73.639208,29.196580,14.205682,139.056709,0.542965,85.226773,55.202108,159.588760,139.679712,156.901579,139.298027,75.649245,138.021243,-0.000682,0.000762,32.000000,-235.800055,139.454913,-0.416936,17.518644,0.689335,362387.815047,0.695697,40.116964,23.995795,2.538033,0.053581,0.039716,183.852920,32.000000,195.502452,186.954822,187.127513,170.076688,32.000000,165.661556,68.188340,56.102513,96.520601,99.917531,32.617899,35.904339,21.894238,14.000000,6.535413,44.813308,28.292774
54.841057,85.179415,139.148010,161.639847,76.398181,73.635312,29.265918,14.204112,138.781055,0.543193,85.233459,55.081796,159.570216,139.667376,156.892416,139.276411,75.672125,138.187647,-0.000684,0.000745,32.000000,-235.800969,139.470801,-0.416685,17.485259,0.688406,362355.080116,0.695950,40.076691,23.951868,2.534491,0.053609,0.036903,183.778826,32.000000,195.379647,186.943260,187.166179,169.329205,32.000000,165.110799,68.199038,56.134462,96.489825,99.917531,32.644008,35.904339,21.901951,14.000000,6.483716,44.821629,28.376853
54.855948,85.183829,139.098553,161.631175,76.417968,73.631504,29.425984,14.198547,138.935004,0.543032,85.217338,55.196272,159.589864,139.676818,156.890607,139.316642,75.653237,138.056387,-0.000685,0.000749,32.000000,-235.811616,139.486447,-0.416766,17.472749,0.687748,362330.121466,0.702911,40.076321,23.954489,2.535865,0.058268,0.040026,183.888842,32.000000,195.221109,186.547653,187.906217,170.518760,32.000000,165.505806,68.208273,56.119361,96.464942,99.917531,32.627536,35.904339,21.921438,14.000000,6.485542,44.821402,28.401431
54.860599,85.183829,139.197464,161.631175,76.452457,73.627697,29.920754,14.202542,138.955834,0.542916,85.129395,55.210502,159.576828,139.676246,156.928872,139.388763,75.662604,138.139064,-0.000685,0.000751,32.000000,-235.803195,139.483426,-0.416349,17.534564,0.689472,362276.263414,0.701620,40.091120,24.011169,2.537296,0.054411,0.036867,184.097957,32.000000,195.033413,186.790553,188.445818,169.588514,32.000000,164.797988,68.217156,56.100529,96.470869,99.917531,32.666866,35.904339,21.888010,14.000000,6.502734,44.817351,28.269590
54.879094,85.203973,139.166659,161.634812,76.476225,73.626396,29.384499,14.203827,138.840914,0.543011,85.169316,55.208375,159.594374,139.703142,156.921934,139.350607,75.624947,138.111455,-0.000685,0.000755,32.000000,-235.800927,139.504127,-0.416280,17.503381,0.689443,362282.086752,0.697569,40.081217,23.967305,2.535706,0.058477,0.039484,184.139364,32.000000,194.989197,186.676318,188.428798,170.366349,32.000000,165.733231,68.226147,56.118933,96.478767,99.917531,32.619247,35.904339,21.876028,14.000000,6.574648,44.817193,28.351688
54.845870,85.183554,139.179889,161.642924,76.477649,73.622612,29.765658,14.205254,138.932395,0.543115,85.188638,55.258046,159.611095,139.677163,156.860184,139.420159,75.621543,138.161365,-0.000686,0.000747,32.000000,-235.803270,139.439311,-0.416629,17.512822,0.687433,362248.940264,0.685935,40.076746,23.997470,2.537294,0.058942,0.039572,183.806871,32.000000,195.090152,187.009799,187.664819,169.142568,32.000000,164.676982,68.255432,56.141897,96.471821,99.917531,32.662282,35.904339,21.895408,14.000000,6.505790,44.821147,28.329091
54.838147,85.174448,139.172960,161.644043,76.467753,73.620117,29.678933,14.205825,138.993928,0.543393,85.207021,55.180322,159.574331,139.627817,156.897299,139.233793,75.625012,138.170914,-0.000688,0.000752,32.000000,-235.800732,139.517383,-0.416806,17.517281,0.688235,362308.681596,0.698219,40.079112,24.021927,2.535877,0.078808,0.035050,183.902268,32.000000,195.307788,186.809967,187.262046,169.846403,32.000000,165.630117,68.272193,56.140340,96.484464,99.917531,32.601961,35.904339,21.895092,14.000000,6.507657,44.813653,28.263207
54.853637,85.174448,139.115750,161.644043,76.458614,73.617593,29.327717,14.197548,138.964895,0.543373,85.207636,55.166847,159.559115,139.649066,156.895249,139.337972,75.660668,138.062244,-0.000688,0.000755,32.000000,-235.810484,139.526237,-0.416670,17.486727,0.688373,362287.385497,0.689663,40.090631,24.049190,2.537655,0.067523,0.037414,183.709389,32.000000,195.231814,186.892924,187.340937,169.443189,32.000000,164.478932,68.271183,56.131721,96.470186,99.917531,32.647293,35.904339,21.880564,14.000000,6.477831,44.823999,28.380962
54.855453,85.167550,139.116465,161.641805,76.469168,73.617592,29.330029,14.209820,138.976514,0.543669,85.159639,55.190490,159.569380,139.711093,156.911208,139.324983,75.665373,138.073211,-0.000688,0.000748,32.000000,-235.799359,139.472104,-0.416365,17.483528,0.688240,362264.254877,0.691745,40.088952,24.050285,2.537886,0.065335,0.036356,183.950415,32.000000,195.120682,186.575179,188.102946,170.126546,32.000000,165.769246,68.289592,56.149134,96.466329,99.917531,32.648231,35.904339,21.877446,14.000000,6.455618,44.819809,28.356824
54.826673,85.173896,139.187501,161.630615,76.470188,73.615057,29.646575,14.203399,138.875625,0.543310,85.153719,55.121530,159.551056,139.640073,156.946433,139.326058,75.633383,138.147593,-0.000687,0.000749,32.000000,-235.805944,139.404988,-0.416147,17.531338,0.688868,362194.759832,0.699790,40.074057,23.962675,2.536126,0.060139,0.034813,183.928858,32.000000,194.849612,186.950823,188.428626,169.560204,32.000000,164.862792,68.301363,56.134921,96.464066,99.917531,32.675825,35.904339,21.895832,14.000000,6.479370,44.820980,28.288592
54.849322,85.170861,139.120409,161.628377,76.450049,73.611273,29.376176,14.200116,138.998190,0.543529,85.166478,55.171040,159.556682,139.703999,156.903378,139.349178,75.614640,138.162430,-0.000688,0.000743,32.000000,-235.810538,139.449511,-0.416291,17.513216,0.688958,362181.074624,0.699698,40.065414,23.963216,2.536055,0.061676,0.049737,184.096713,32.000000,194.931724,186.692494,188.579691,169.794858,32.000000,165.796499,68.270989,56.088912,96.449788,99.917531,32.635702,35.904339,21.879699,14.000000,6.481139,44.819790,28.396736
54.855850,85.170861,139.206279,161.628377,76.426484,73.607475,29.867668,14.205825,138.854843,0.543581,85.218480,55.152220,159.571872,139.679692,156.886527,139.360591,75.638740,138.055666,-0.000690,0.000772,32.000000,-235.802043,139.487035,-0.416470,17.500076,0.687891,362230.629581,0.692610,40.099434,24.030768,2.538682,0.067736,0.039743,183.654879,32.000000,194.928448,187.129957,187.690004,169.076832,32.000000,165.167777,68.270724,56.112692,96.465273,99.917531,32.685846,35.904339,21.878215,14.000000,6.472344,44.815757,28.286024
54.829292,85.188796,139.065319,161.632294,76.402162,73.607444,29.332488,14.209820,138.806375,0.543459,85.282380,55.156053,159.571950,139.525455,156.897931,139.308033,75.646111,138.086596,-0.000690,0.000760,32.000000,-235.799195,139.452688,-0.416494,17.508154,0.687853,362227.699395,0.698630,40.074619,24.056603,2.536411,0.063285,0.039078,183.778044,32.000000,195.298653,186.948909,187.177693,169.815805,32.000000,165.811168,68.272890,56.109826,96.496213,99.917531,32.604965,35.904339,21.885353,14.000000,6.536449,44.822681,28.299304
54.825724,85.204800,139.054162,161.646002,76.384615,73.607450,29.589016,14.203827,138.863796,0.543946,85.258118,55.150709,159.609085,139.663012,156.900828,139.292586,75.668798,138.013021,-0.000691,0.000753,32.000000,-235.802894,139.410963,-0.416194,17.494307,0.688697,362171.596665,0.687009,40.068344,23.981458,2.537674,0.064368,0.038370,183.770340,32.000000,195.334313,187.127834,187.307829,169.176106,32.000000,165.299993,68.286475,56.133737,96.497039,99.917531,32.630896,35.904339,21.894132,14.000000,6.593967,44.814056,28.421827
54.834263,85.220804,139.070340,161.657751,76.380566,73.603665,29.450656,14.209678,138.883212,0.543651,85.204289,55.013128,159.596055,139.677672,156.869637,139.251011,75.603272,138.046786,-0.000693,0.000737,32.000000,-235.800321,139.485177,-0.416224,17.497847,0.688057,362188.001109,0.699943,40.111816,23.988878,2.536333,0.060001,0.034207,183.853820,32.000000,195.028753,186.826932,188.018117,170.179976,32.000000,165.998721,68.257942,56.109005,96.483759,99.917531,32.657855,35.904339,21.900907,14.000000,6.596051,44.821452,28.397616
54.848161,85.220804,139.196122,161.657751,76.374161,73.599850,29.364888,14.204398,138.904735,0.543679,85.236604,55.146732,159.572346,139.592297,156.928906,139.300002,75.643596,138.116597,-0.000693,0.000705,32.000000,-235.804126,139.554461,-0.416235,17.527378,0.688619,362172.272541,0.693951,40.131251,23.931003,2.536294,0.057320,0.033543,183.971064,32.000000,195.136020,187.024477,188.323849,169.482247,32.000000,165.369273,68.284969,56.096769,96.503817,99.917531,32.688952,35.904339,21.877757,14.000000,6.653840,44.840688,28.368122
54.828947,85.210871,139.087195,161.663346,76.380382,73.599409,29.686480,14.203541,138.939999,0.543565,85.231684,55.131256,159.615321,139.549843,156.893493,139.282359,75.615507,137.958540,-0.000692,0.000682,32.000000,-235.805474,139.498620,-0.416268,17.507393,0.688428,362258.649136,0.697084,40.139043,24.012678,2.536194,0.063719,0.039440,184.159250,32.000000,195.017872,187.001515,188.316296,169.812626,32.000000,166.181281,68.296276,56.100648,96.508583,99.917531,32.624710,35.904339,21.879369,14.000000,6.621545,44.825759,28.425349
54.815215,85.208939,139.122288,161.668661,76.391654,73.599020,29.775329,14.209250,138.896349,0.543698,85.235496,55.127868,159.592409,139.658811,156.889385,139.327508,75.620212,138.130100,-0.000692,0.000666,32.000000,-235.796815,139.472186,-0.416540,17.525043,0.687703,362178.583379,0.698891,40.125678,24.005738,2.537845,0.052234,0.045481,183.656733,32.000000,195.226216,187.117546,187.536880,169.613030,32.000000,165.406642,68.308382,56.121371,96.508349,99.917531,32.664404,35.904339,21.894475,14.000000,6.616980,44.817046,28.418672
54.846852,85.206732,139.148388,161.674256,76.365164,73.596488,29.576922,14.202400,138.820855,0.543580,85.264994,55.199313,159.571989,139.698452,156.916090,139.339075,75.651074,138.023184,-0.000691,0.000655,32.000000,-235.810386,139.473657,-0.416551,17.512770,0.688177,362211.901902,0.691563,40.134222,23.958230,2.536748,0.053181,0.037939,183.959719,32.000000,195.384923,187.020077,187.196790,169.873230,32.000000,166.105967,68.344862,56.110292,96.538483,99.917531,32.644726,35.904339,21.894423,14.000000,6.619106,44.813328,28.328357
54.841911,85.206732,139.111464,161.674256,76.357301,73.596502,29.842416,14.202114,138.895097,0.543828,85.189865,55.250358,159.613796,139.655264,156.920277,139.266916,75.659882,138.078237,-0.000692,0.000691,32.000000,-235.800672,139.451019,-0.416782,17.484708,0.687864,362208.176487,0.689680,40.145499,24.035576,2.538023,0.059849,0.035993,183.694344,32.000000,195.507633,186.802728,187.330689,170.222444,32.000000,165.048191,68.376496,56.141972,96.518111,99.917531,32.667410,35.904339,21.872759,14.000000,6.613549,44.817705,28.322708
54.791926,85.207008,139.025359,161.672858,76.354904,73.592830,29.428227,14.206253,138.905283,0.543811,85.189313,55.113013,159.618728,139.674247,156.927111,139.331683,75.638715,138.064582,-0.000692,0.000693,32.000000,-235.802107,139.530374,-0.416597,17.499106,0.687986,362137.754765,0.693843,40.112866,23.953589,2.537035,0.060794,0.036562,183.977372,32.000000,195.096237,186.722931,188.153798,169.961800,32.000000,166.017579,68.349931,56.134844,96.508307,99.917531,32.687198,35.904339,21.875642,14.000000,6.616612,44.820940,28.288886
54.818404,85.205076,139.098921,161.670060,76.331321,73.591541,29.721917,14.206538,138.839376,0.543693,85.236689,55.143675,159.589613,139.577635,156.974915,139.239233,75.626373,138.087722,-0.000692,0.000674,32.000000,-235.797888,139.437659,-0.416785,17.524886,0.688966,362127.864394,0.687738,40.117616,23.971109,2.536590,0.058893,0.036002,183.982907,32.000000,195.092063,186.805643,188.341141,170.147917,32.000000,164.554596,68.385119,56.122878,96.500279,99.917531,32.664344,35.904339,21.887311,14.000000,6.612008,44.824186,28.418893
54.863362,85.216665,138.952513,161.669780,76.326358,73.591570,29.357601,14.202257,138.853890,0.543763,85.168687,55.231008,159.599418,139.651655,156.917933,139.271459,75.619362,138.051772,-0.000692,0.000689,32.000000,-235.802005,139.430114,-0.416801,17.498188,0.688660,362156.928075,0.698076,40.165972,23.985748,2.537333,0.052659,0.038965,184.188423,32.000000,195.002028,186.894983,188.603176,169.444163,32.000000,165.711624,68.375994,56.100960,96.491824,99.917531,32.680497,35.904339,21.876736,14.000000,6.614094,44.821993,28.312363
54.840378,85.216665,139.103095,161.669780,76.329270,73.589025,29.584850,14.203827,138.790249,0.543547,85.190586,55.103278,159.625961,139.614890,156.935877,139.290468,75.622702,138.050403,-0.000693,0.000709,32.000000,-235.801910,139.365931,-0.416834,17.526879,0.687623,362156.944076,0.690799,40.138567,24.009155,2.537449,0.073450,0.037515,183.793931,32.000000,195.120583,186.955391,187.562071,170.130171,32.000000,164.950585,68.402407,56.152657,96.509573,99.917531,32.668412,35.904339,21.872893,14.000000,6.656519,44.826831,28.407007
54.824091,85.202317,139.068814,161.662787,76.317854,73.585202,29.598444,14.207537,138.899213,0.543557,85.217063,55.166927,159.598997,139.615012,156.905054,139.321884,75.622462,138.063581,-0.000695,0.000731,32.000000,-235.803117,139.406515,-0.416938,17.523470,0.687220,362162.005926,0.698768,40.106925,23.998973,2.532701,0.067911,0.036170,183.870942,32.000000,195.249028,186.871400,187.271768,169.236374,32.000000,165.637421,68.413361,56.133819,96.529458,99.917531,32.675749,35.904339,21.883857,14.000000,6.608830,44.822642,28.394608
54.812162,85.187693,139.057532,161.662507,76.313846,73.578900,29.475919,14.205967,138.869041,0.543534,85.170154,55.292059,159.582120,139.591746,156.891899,139.241433,75.640638,138.043402,-0.000695,0.000716,32.000000,-235.805343,139.402825,-0.417033,17.472801,0.687228,362153.319548,0.693693,40.129024,23.994980,2.536509,0.065666,0.034934,183.669445,32.000000,195.290014,186.646452,187.529302,170.449248,32.000000,165.158219,68.425066,56.139369,96.499319,99.917531,32.656029,35.904339,21.885166,14.000000,6.560084,44.823251,28.353962
54.855825,85.182726,138.968399,161.658870,76.293244,73.576359,29.556049,14.205111,138.839584,0.543521,85.146914,55.104400,159.609871,139.579797,156.938235,139.275943,75.621921,137.966965,-0.000696,0.000677,32.000000,-235.794725,139.316147,-0.416656,17.473588,0.687367,362126.403544,0.693538,40.130339,24.001522,2.536637,0.055388,0.044383,183.942165,32.000000,194.943903,186.779582,188.411061,169.455464,32.000000,165.337891,68.424542,56.127869,96.489494,99.917531,32.657083,35.904339,21.861661,14.000000,6.561994,44.813790,28.281622
54.849794,85.182726,139.059874,161.658870,76.282065,73.573845,29.734761,14.200687,138.805414,0.543433,85.078459,55.188667,159.586382,139.609956,156.944495,139.320576,75.600855,138.021635,-0.000697,0.000684,32.000000,-235.807345,139.384002,-0.416597,17.498136,0.689392,362059.960766,0.696502,40.127188,23.973695,2.536983,0.057771,0.042499,183.881449,32.000000,194.998157,186.700016,188.626741,170.191501,32.000000,165.211766,68.468850,56.115037,96.492265,99.917531,32.662838,35.904339,21.855568,14.000000,6.546616,44.814725,28.396369
54.843003,85.176379,138.988714,161.654114,76.289023,73.568748,29.425072,14.211533,138.892095,0.543223,85.152345,55.092141,159.617476,139.682300,156.926988,139.254333,75.624977,138.042765,-0.000696,0.000682,32.000000,-235.794368,139.384732,-0.416407,17.492287,0.688188,362052.816470,0.693979,40.080232,23.955846,2.533339,0.066364,0.038478,184.186079,32.000000,194.872770,187.145370,188.495494,169.138007,32.000000,165.408100,68.494466,56.107283,96.491271,99.917531,32.688150,35.904339,21.864476,14.000000,6.526407,44.817823,28.405099
54.864724,85.168653,139.036126,161.651317,76.302939,73.568663,29.776446,14.208536,138.905932,0.543549,85.173304,55.155744,159.596343,139.632649,156.897106,139.281976,75.613348,137.990796,-0.000697,0.000684,32.000000,-235.800151,139.494478,-0.416458,17.525070,0.687783,362072.881453,0.689867,40.086030,24.003066,2.535285,0.059020,0.043282,183.727843,32.000000,195.042944,187.038872,187.616189,169.734692,32.000000,165.437113,68.487335,56.111015,96.463818,99.917531,32.651263,35.904339,21.852434,14.000000,6.501362,44.826703,28.270470
54.870384,85.172516,138.947838,161.652436,76.314656,73.567382,29.508385,14.198689,138.904257,0.543356,85.202320,55.171400,159.561338,139.543360,156.924659,139.228614,75.637122,137.982744,-0.000697,0.000692,32.000000,-235.806884,139.339257,-0.416584,17.534957,0.687676,362010.036294,0.697163,40.086214,23.989051,2.534302,0.053917,0.041010,183.879611,32.000000,195.227156,187.195114,187.222608,169.288164,32.000000,165.967359,68.511854,56.124509,96.491057,99.917531,32.669304,35.904339,21.842884,14.000000,6.503078,44.815502,28.383896
54.848836,85.172516,139.068538,161.652436,76.324397,73.566088,29.607575,14.213531,138.881998,0.543436,85.157139,55.044433,159.579441,139.648737,156.920168,139.287622,75.651700,138.038723,-0.000697,0.000682,32.000000,-235.792698,139.470267,-0.416778,17.474558,0.686299,362010.474231,0.688625,40.057604,23.975821,2.534162,0.057446,0.036444,183.677111,32.000000,195.311745,186.896832,187.423647,170.092654,32.000000,165.408154,68.515222,56.127085,96.473904,99.917531,32.665299,35.904339,21.857436,14.000000,6.518240,44.821422,28.396295
54.835310,85.177759,138.992800,161.654954,76.335705,73.564785,29.882453,14.201972,138.858835,0.543216,85.136129,55.057889,159.614284,139.541585,156.921899,139.278345,75.608467,137.949951,-0.000698,0.000721,32.000000,-235.807699,139.450713,-0.417040,17.480249,0.685345,361972.399250,0.694797,40.056028,23.948195,2.532292,0.059949,0.037691,183.872428,32.000000,195.002141,186.996302,188.280692,169.559097,32.000000,166.112384,68.493850,56.115096,96.466698,99.917531,32.673385,35.904339,21.861825,14.000000,6.538225,44.822209,28.372671
54.824864,85.175827,139.028196,161.654674,76.354501,73.563484,29.904202,14.204540,138.934787,0.543377,85.158543,55.171728,159.581108,139.569276,156.948265,139.226968,75.616864,137.941256,-0.000696,0.000751,32.000000,-235.805295,139.442350,-0.417058,17.506843,0.688686,361953.416755,0.692753,40.076742,23.960395,2.535487,0.059944,0.040977,183.965230,32.000000,195.073077,186.999563,188.290908,170.226461,32.000000,165.223687,68.494617,56.082965,96.468861,99.917531,32.655096,35.904339,21.864889,14.000000,6.533324,44.811617,28.355283
54.823173,85.176655,139.071945,161.652995,76.360088,73.563568,29.775713,14.212389,138.847188,0.543586,85.177010,55.096896,159.660792,139.585770,156.938352,139.230905,75.631545,138.059618,-0.000697,0.000766,32.000000,-235.792856,139.365357,-0.417160,17.478571,0.688249,362016.909389,0.686562,40.094990,23.961159,2.534732,0.056888,0.040427,184.111426,32.000000,195.016393,187.182974,188.182596,169.248598,32.000000,166.081399,68.493262,56.084544,96.480783,99.917531,32.661683,35.904339,21.853205,14.000000,6.535113,44.812315,28.435987
54.816609,85.176655,138.933638,161.652995,76.360087,73.563598,29.582496,14.210677,138.866886,0.543138,85.215803,55.067244,159.615912,139.544092,156.916359,139.261625,75.666922,138.057906,-0.000696,0.000771,32.000000,-235.793257,139.369681,-0.417063,17.520139,0.687538,362000.622123,0.686190,40.103104,23.948602,2.535860,0.097481,0.036918,183.665687,32.000000,195.163050,187.255543,187.315293,170.020889,32.000000,165.527308,68.461562,56.090763,96.457379,99.917531,32.619202,35.904339,21.871908,14.000000,6.539783,44.830224,28.429164
54.815837,85.190176,139.049356,161.655793,76.348967,73.562361,29.896076,14.201972,138.894138,0.543465,85.242131,55.302195,159.593268,139.670619,156.915918,139.233363,75.633151,138.036795,-0.000696,0.000776,32.000000,-235.807371,139.329323,-0.417466,17.525332,0.688920,361982.758780,0.689176,40.105559,23.990543,2.536737,0.057599,0.045668,183.836352,32.000000,195.318355,187.080593,186.885525,169.310396,32.000000,165.622649,68.486848,56.077190,96.461827,99.917531,32.682991,35.904339,21.862604,14.000000,6.588596,44.815885,28.388518
54.838676,85.196798,138.959485,161.661388,76.337490,73.556004,29.520607,14.209107,138.846848,0.543425,85.201211,55.096375,159.605883,139.628163,156.928571,139.218985,75.633520,137.994958,-0.000696,0.000791,32.000000,-235.801220,139.431906,-0.417608,17.477391,0.686641,361935.773843,0.693768,40.111874,23.954347,2.534517,0.059966,0.040277,183.627415,32.000000,195.461140,186.877615,187.322334,170.562580,32.000000,165.523270,68.508680,56.062641,96.454139,99.917531,32.631377,35.904339,21.857701,14.000000,6.613537,44.817695,28.398937
54.809950,85.202593,138.950183,161.661668,76.327315,73.553482,30.039804,14.204968,138.888309,0.543204,85.166571,55.110754,159.630246,139.634139,156.960937,139.275963,75.640286,138.006817,-0.000695,0.000768,32.000000,-235.804211,139.421568,-0.417738,17.474768,0.687082,361990.311110,0.686513,40.126136,23.978022,2.536664,0.059748,0.038942,183.926560,32.000000,195.109703,186.932695,188.121200,169.842928,32.000000,165.393484,68.503168,56.044389,96.452294,99.917531,32.693693,35.904339,21.854452,14.000000,6.615539,44.815688,28.363574
54.808984,85.202593,138.957209,161.661668,76.320019,73.550956,29.537838,14.201543,138.911361,0.542979,85.217632,55.113502,159.617334,139.543604,156.956668,139.325832,75.624690,137.971560,-0.000694,0.000755,32.000000,-235.802718,139.353695,-0.417543,17.502384,0.688084,361956.310701,0.694880,40.110793,23.957641,2.533969,0.058957,0.042992,183.964491,32.000000,195.122957,186.734820,188.355381,170.354620,32.000000,165.374552,68.531720,56.034975,96.476503,99.917531,32.637487,35.904339,21.864969,14.000000,6.637711,44.810879,28.385437
54.820705,85.200109,139.026347,161.667263,76.314370,73.547119,30.003250,14.205396,138.816824,0.543161,85.201826,55.167548,159.645176,139.651369,156.950245,139.208755,75.647747,138.039893,-0.000693,0.000763,32.000000,-235.805422,139.275479,-0.417815,17.464802,0.688557,361950.030461,0.683246,40.144216,23.956547,2.535127,0.058528,0.046190,184.156393,32.000000,195.056221,187.095510,188.221209,169.575716,32.000000,165.646106,68.525479,56.010918,96.476884,99.917531,32.667650,35.904339,21.879182,14.000000,6.631137,44.812748,28.346993
54.824184,85.207836,139.029908,161.678732,76.309510,73.543278,30.300365,14.206253,138.795290,0.542418,85.249522,55.150374,159.625828,139.562669,156.955373,139.311636,75.628725,137.935459,-0.000691,0.000762,32.000000,-235.798829,139.399357,-0.418025,17.501361,0.687502,361959.736203,0.694847,40.145146,23.955277,2.535300,0.056772,0.039531,183.698903,32.000000,195.162913,186.983373,187.276667,170.053910,32.000000,164.911012,68.484570,56.012008,96.483663,99.917531,32.666731,35.904339,21.855656,14.000000,6.660012,44.818354,28.352495
54.787569,85.210043,139.114222,161.669501,76.313784,73.539449,29.658167,14.199831,138.908668,0.542588,85.263324,55.067282,159.577022,139.559183,156.921516,139.136369,75.629180,137.996782,-0.000691,0.000753,32.000000,-235.804267,139.353614,-0.417990,17.512167,0.689132,361902.435902,0.683869,40.131388,23.964908,2.536019,0.056217,0.041663,183.793091,32.000000,195.282312,186.820232,187.106971,169.543383,32.000000,165.874053,68.473476,55.997371,96.501009,99.917531,32.638694,35.904339,21.854156,14.000000,6.662127,44.816220,28.404146
54.815305,85.210043,138.946302,161.669501,76.323123,73.535607,29.892627,14.202685,138.804634,0.543006,85.220166,55.084430,159.605565,139.609344,156.948259,139.163181,75.653645,138.013348,-0.000691,0.000758,32.000000,-235.804691,139.358426,-0.418013,17.466455,0.687641,361915.276302,0.677094,40.135768,23.933967,2.535923,0.066157,0.036803,183.590204,32.000000,195.320482,186.778019,187.366472,170.322509,32.000000,164.633882,68.480893,56.018403,96.481437,99.917531,32.635442,35.904339,21.862834,14.000000,6.671925,44.823930,28.419479
54.825086,85.216665,139.037336,161.664745,76.325992,73.531849,29.501164,14.200402,138.935715,0.542582,85.269201,55.168889,159.624972,139.591401,156.977919,139.269930,75.647528,137.993598,-0.000690,0.000764,32.000000,-235.808122,139.354348,-0.417982,17.475030,0.688195,361911.451427,0.692226,40.173199,23.962852,2.539157,0.058404,0.037635,183.870877,32.000000,194.955115,186.616666,188.402566,169.669728,32.000000,165.489394,68.456605,55.990373,96.473854,99.917531,32.650041,35.904339,21.857943,14.000000,6.697091,44.818727,28.299230
54.845722,85.235705,138.978852,161.662227,76.342816,73.528074,29.822410,14.208679,138.937455,0.542705,85.203230,55.155561,159.632362,139.624799,156.972875,139.233388,75.646703,138.017873,-0.000689,0.000769,32.000000,-235.800336,139.362462,-0.417676,17.516677,0.688631,361848.762794,0.686383,40.146514,23.946313,2.534808,0.059089,0.035361,183.899192,32.000000,194.921449,186.719550,188.509308,170.108892,32.000000,164.927327,68.432758,55.980936,96.445683,99.917531,32.651353,35.904339,21.840822,14.000000,6.765436,44.815187,28.251248
54.794922,85.241775,139.002111,161.673417,76.342117,73.528097,29.389047,14.204398,138.909148,0.542315,85.199225,55.245494,159.632245,139.590013,156.933498,139.263006,75.654576,138.098314,-0.000688,0.000779,32.000000,-235.804290,139.349534,-0.417652,17.490871,0.688610,361841.714154,0.695331,40.143730,23.942982,2.536017,0.062187,0.045443,184.168000,32.000000,194.817475,186.886549,188.220881,169.345739,32.000000,165.606481,68.375674,55.949578,96.412322,99.917531,32.661074,35.904339,21.870587,14.000000,6.767835,44.811902,28.383089
54.811140,85.241775,139.062338,161.673417,76.349235,73.530670,29.900648,14.199831,138.888238,0.542225,85.229580,55.081251,159.661280,139.549722,156.932802,139.173528,75.629025,138.039061,-0.000686,0.000791,32.000000,-235.807545,139.393099,-0.418090,17.509570,0.686352,361835.282533,0.687556,40.142924,23.955420,2.533996,0.059974,0.038179,183.708366,32.000000,195.019692,186.985749,187.435555,169.807409,32.000000,165.437904,68.360772,55.958084,96.390992,99.917531,32.684105,35.904339,21.859961,14.000000,6.791363,44.819534,28.392040
54.838938,85.215838,139.043123,161.678173,76.354582,73.533246,29.393713,14.206681,138.884464,0.542372,85.210941,55.206843,159.616258,139.744494,156.920859,139.336837,75.668566,138.020446,-0.000685,0.000797,32.000000,-235.795614,139.374822,-0.418408,17.506580,0.688269,361849.029680,0.698409,40.197858,23.986016,2.536770,0.056171,0.039644,183.853245,32.000000,195.142552,186.856884,187.171109,169.470298,32.000000,165.425768,68.391688,55.961613,96.399020,99.917531,32.630841,35.904339,21.842610,14.000000,6.703629,44.814125,28.344425
54.835866,85.205628,139.100467,161.679572,76.366592,73.533260,29.886472,14.208821,138.963747,0.542610,85.155043,55.216781,159.635690,139.615317,156.932802,139.310945,75.663578,138.050990,-0.000686,0.000823,32.000000,-235.803144,139.416284,-0.418350,17.471359,0.687633,361891.592329,0.686262,40.182255,23.983232,2.537118,0.060347,0.037067,183.675207,32.000000,195.250426,186.726484,187.586915,169.849520,32.000000,165.055343,68.370334,55.960616,96.391734,99.917531,32.700673,35.904339,21.843322,14.000000,6.670358,44.819081,28.300331
54.832959,85.202869,139.118938,161.679012,76.370184,73.534037,29.233737,14.199260,138.917086,0.542681,85.144882,55.126975,159.647811,139.620274,156.984596,139.294376,75.652821,138.069506,-0.000686,0.000815,32.000000,-235.804182,139.439518,-0.418215,17.489979,0.687209,361813.150835,0.697693,40.129580,23.934786,2.535482,0.057831,0.045518,183.974147,32.000000,194.908807,186.907046,188.330345,169.667037,32.000000,165.561537,68.373331,55.965345,96.422681,99.917531,32.647355,35.904339,21.857681,14.000000,6.672450,44.820163,28.386831
54.845218,85.202869,138.996234,161.679012,76.380175,73.534037,29.144512,14.203684,138.984597,0.542661,85.117652,55.168110,159.622240,139.618825,156.989900,139.232142,75.602843,138.042262,-0.000689,0.000821,32.000000,-235.803036,139.423220,-0.418321,17.499211,0.688928,361811.900223,0.686215,40.122325,23.954385,2.536669,0.073370,0.043394,183.937645,32.000000,194.902926,186.829980,188.350796,169.595414,32.000000,164.950585,68.343418,55.901224,96.390375,99.917531,32.663954,35.904339,21.836637,14.000000,6.664938,44.816878,28.403119
54.864550,85.181070,139.041272,161.672578,76.382312,73.531488,29.455112,14.203969,138.861487,0.542486,85.148373,55.219563,159.651373,139.597089,156.928904,139.386768,75.641127,138.012021,-0.000691,0.000823,32.000000,-235.802587,139.565780,-0.418017,17.498634,0.688344,361829.498688,0.701580,40.122361,23.973997,2.537141,0.062021,0.037005,184.116665,32.000000,194.857864,187.130725,188.121238,169.280470,32.000000,166.325037,68.321971,55.914903,96.393553,99.917531,32.675421,35.904339,21.819356,14.000000,6.591202,44.817331,28.370910
54.825794,85.181898,139.084558,161.663626,76.382670,73.533979,29.919474,14.202257,138.971565,0.542466,85.232325,55.054763,159.631629,139.667641,156.927973,139.347407,75.629347,138.020593,-0.000692,0.000832,32.000000,-235.806103,139.422609,-0.418220,17.528348,0.687128,361895.343985,0.703556,40.110572,24.010944,2.534336,0.057904,0.039247,183.728881,32.000000,195.077486,187.252939,187.359241,169.860622,32.000000,165.566188,68.339239,55.930742,96.410222,99.917531,32.701293,35.904339,21.840843,14.000000,6.595920,44.815482,28.364527
54.800237,85.184933,138.961042,161.659989,76.391411,73.536518,29.656970,14.205254,138.774515,0.542267,85.264829,55.153274,159.626756,139.526271,156.951019,139.088498,75.627003,138.152386,-0.000689,0.000832,32.000000,-235.801958,139.342232,-0.417772,17.518120,0.687038,361800.774743,0.695809,40.070189,23.958195,2.534264,0.060764,0.034680,183.751431,32.000000,195.187679,186.965425,186.974225,169.408412,32.000000,166.182243,68.313899,55.914728,96.400689,99.917531,32.666309,35.904339,21.841849,14.000000,6.597770,44.814243,28.291600
54.846912,85.184933,139.148882,161.659989,76.405467,73.536543,29.797014,14.205967,138.851880,0.542434,85.229749,55.180140,159.645157,139.563362,156.915118,139.304669,75.643621,138.031322,-0.000689,0.000828,32.000000,-235.805343,139.437904,-0.417624,17.486072,0.686724,361843.951024,0.685562,40.108282,23.974075,2.536845,0.056721,0.041475,183.672476,32.000000,195.245673,186.903956,187.484277,170.384868,32.000000,165.141802,68.269783,55.916372,96.375061,99.917531,32.726769,35.904339,21.828630,14.000000,6.610186,44.817626,28.400257
54.848289,85.209491,138.968575,161.661388,76.413893,73.536530,29.605781,14.210819,138.835322,0.542294,85.183562,55.206921,159.646598,139.622698,156.917319,139.306261,75.632447,137.960104,-0.000688,0.000837,32.000000,-235.795573,139.403108,-0.417336,17.494988,0.686867,361873.151333,0.692010,40.135902,24.039439,2.535774,0.060128,0.036263,183.882426,32.000000,195.000170,186.935281,188.188246,169.411690,32.000000,165.486318,68.284265,55.874943,96.386686,99.917531,32.674044,35.904339,21.819445,14.000000,6.697463,44.820970,28.351174
54.842918,85.215286,139.052792,161.670340,76.416026,73.536520,29.362627,14.207252,138.989145,0.542403,85.185953,55.340938,159.634840,139.714070,156.967056,139.365440,75.616336,138.153078,-0.000689,0.000823,32.000000,-235.799960,139.527783,-0.416998,17.501781,0.688435,361832.391503,0.688120,40.091010,23.964935,2.537041,0.059247,0.037311,183.882759,32.000000,195.053768,186.966911,188.353878,170.185835,32.000000,165.509244,68.290400,55.880326,96.413211,99.917531,32.690596,35.904339,21.831290,14.000000,6.719725,44.823979,28.393361
54.870740,85.212251,139.024964,161.668661,76.411219,73.537753,29.498445,14.195407,138.784934,0.542478,85.200966,55.188909,159.708034,139.750185,156.926854,139.394014,75.630386,138.153477,-0.000687,0.000806,32.000000,-235.810494,139.349190,-0.416960,17.483265,0.687139,361870.393070,0.692587,40.114243,23.942037,2.533690,0.062352,0.043850,184.032080,32.000000,195.024939,187.276629,187.915002,169.212607,32.000000,165.885946,68.292688,55.890245,96.415261,99.917531,32.640386,35.904339,21.832358,14.000000,6.721915,44.823045,28.404219
54.866868,85.212251,139.087819,161.668661,76.422971,73.539016,29.450267,14.201829,138.980780,0.542572,85.232215,55.200367,159.697996,139.517626,156.949250,139.195735,75.594617,138.132148,-0.000687,0.000820,32.000000,-235.800958,139.306828,-0.417162,17.516363,0.687411,361902.271433,0.698407,40.125202,24.050436,2.535474,0.057424,0.063061,183.697888,32.000000,195.229832,187.132921,187.197443,170.390629,32.000000,165.909136,68.302387,55.874346,96.402466,99.917531,32.707759,35.904339,21.810974,14.000000,6.713541,44.825267,28.413683
54.800466,85.195143,139.010320,161.666703,76.436919,73.544067,29.704024,14.197976,138.828199,0.542342,85.211232,55.086381,159.610873,139.559122,156.926026,139.371484,75.616937,137.925060,-0.000688,0.000823,32.000000,-235.809400,139.500397,-0.417415,17.518225,0.687573,361875.953576,0.694814,40.095420,24.036576,2.533681,0.067531,0.041375,183.850935,32.000000,195.280682,186.913200,186.993869,169.589054,32.000000,165.475758,68.293855,55.873705,96.410176,99.917531,32.703324,35.904339,21.824722,14.000000,6.656211,44.819681,28.357191
54.832468,85.195970,139.122560,161.665864,76.433568,73.551649,29.698972,14.204112,138.983554,0.542493,85.183431,55.110385,159.609465,139.697881,156.940847,139.119789,75.684239,138.097865,-0.000688,0.000804,32.000000,-235.803428,139.528396,-0.417537,17.492523,0.686692,361933.500847,0.696016,40.099141,24.062150,2.535006,0.059689,0.039128,183.709829,32.000000,195.290068,186.634402,187.411342,170.525278,32.000000,165.129448,68.270679,55.861997,96.424387,99.917531,32.725078,35.904339,21.825916,14.000000,6.661073,44.822592,28.418159
54.852043,85.195970,139.006961,161.663346,76.428324,73.551625,29.728636,14.197690,138.993966,0.542435,85.165563,55.107537,159.649232,139.615768,156.941101,139.223866,75.612472,137.981746,-0.000688,0.000792,32.000000,-235.812636,139.440232,-0.417524,17.508941,0.687216,361932.285618,0.690999,40.145890,23.940779,2.536663,0.061316,0.041681,183.976755,32.000000,194.964268,186.797533,188.245148,169.764822,32.000000,164.913711,68.278444,55.889292,96.449280,99.917531,32.681957,35.904339,21.828812,14.000000,6.663066,44.819455,28.419186
54.832441,85.195970,139.012979,161.663346,76.416451,73.551648,29.704602,14.202971,139.062823,0.542559,85.166410,55.142868,159.615901,139.701959,156.962780,139.143420,75.621577,138.135901,-0.000689,0.000783,32.000000,-235.805881,139.347617,-0.417524,17.487016,0.688420,361865.562483,0.690750,40.115936,23.956138,2.537230,0.055206,0.043922,184.088931,32.000000,195.008731,186.654189,188.532299,170.169913,32.000000,165.042945,68.286106,55.851490,96.434830,99.917531,32.685938,35.904339,21.823998,14.000000,6.665060,44.821501,28.361959
54.850236,85.201489,138.950466,161.668941,76.428493,73.554262,29.854695,14.201686,138.832727,0.542524,85.173165,55.181706,159.638554,139.635261,156.894903,139.345533,75.626394,137.846170,-0.000689,0.000809,32.000000,-235.804706,139.385980,-0.417309,17.486203,0.686854,361958.496313,0.689792,40.097113,23.972367,2.534217,0.059301,0.038799,184.043593,32.000000,194.918594,187.154127,188.073925,169.390770,32.000000,165.416665,68.274961,55.853682,96.440741,99.917531,32.694325,35.904339,21.819455,14.000000,6.686244,44.814135,28.288152
54.806169,85.203973,138.957753,161.673977,76.428380,73.553628,29.493385,14.207252,139.089986,0.542822,85.232232,55.169566,159.626751,139.770186,156.958564,139.209796,75.637083,138.163036,-0.000689,0.000784,32.000000,-235.803730,139.322693,-0.417360,17.527220,0.688046,361954.345525,0.690619,40.115961,24.036985,2.535232,0.060027,0.039304,183.919658,32.000000,195.219915,186.913203,187.430481,170.165171,32.000000,165.578673,68.279383,55.907126,96.482166,99.917531,32.665253,35.904339,21.838543,14.000000,6.696922,44.813181,28.406127
54.864996,85.191004,139.060709,161.673697,76.423671,73.552407,29.810221,14.205825,139.015502,0.542625,85.188419,55.001803,159.587969,139.554900,156.936272,139.414862,75.634095,138.136633,-0.000688,0.000755,32.000000,-235.802699,139.342966,-0.417132,17.530499,0.687509,361956.696667,0.686938,40.104369,23.893557,2.533270,0.054645,0.044896,183.780193,32.000000,195.129796,186.829361,187.177689,169.263357,32.000000,164.957816,68.279777,55.873765,96.464761,99.917531,32.703660,35.904339,21.795750,14.000000,6.698997,44.818432,28.409722
54.809069,85.191004,139.128699,161.673697,76.424071,73.548600,29.467486,14.205825,138.895702,0.542219,85.157164,55.170738,159.631565,139.656038,156.936213,139.271278,75.674803,138.098761,-0.000688,0.000732,32.000000,-235.799748,139.420793,-0.417128,17.486386,0.686606,361959.257042,0.695961,40.149233,24.034450,2.535440,0.058518,0.038738,183.872417,32.000000,195.103956,186.684864,187.723055,170.602954,32.000000,165.161487,68.269318,55.904084,96.498477,99.917531,32.732732,35.904339,21.832393,14.000000,6.655932,44.816023,28.277440
54.789482,85.177207,139.031834,161.679292,76.424911,73.548591,29.928138,14.202400,138.840468,0.542182,85.133181,55.313507,159.646417,139.677735,156.973006,139.116609,75.619478,137.994617,-0.000688,0.000710,32.000000,-235.801534,139.506126,-0.417284,17.487173,0.686101,361924.290780,0.687727,40.079694,24.024816,2.534598,0.068162,0.040682,183.992566,32.000000,194.881866,186.820499,188.391131,169.235330,32.000000,165.256132,68.269928,55.845620,96.466585,99.917531,32.727557,35.904339,21.833141,14.000000,6.609900,44.819740,28.380228
54.839686,85.183829,139.026995,161.684048,76.422045,73.548635,29.685965,14.202971,138.783672,0.542099,85.195763,55.225712,159.599377,139.657425,156.966212,139.251800,75.651052,138.014124,-0.000688,0.000685,32.000000,-235.807520,139.384980,-0.417380,17.468185,0.689007,361867.306071,0.696462,40.133474,23.966002,2.538425,0.053278,0.043566,184.042796,32.000000,194.903844,186.735187,188.502584,170.267084,32.000000,165.571029,68.272007,55.859547,96.511098,99.917531,32.698499,35.904339,21.813780,14.000000,6.634709,44.817488,28.390206
54.850899,85.200109,139.014267,161.684887,76.405299,73.552446,29.791164,14.203399,138.841794,0.542291,85.219669,55.158403,159.640993,139.711522,156.918491,139.146456,75.635830,138.021245,-0.000687,0.000691,32.000000,-235.806108,139.471883,-0.417347,17.467556,0.688730,361937.939039,0.685986,40.138524,23.971519,2.537564,0.057894,0.035777,184.091719,32.000000,194.933749,187.247108,188.087345,169.103147,32.000000,165.672867,68.271418,55.849243,96.510319,99.917531,32.725620,35.904339,21.800997,14.000000,6.636579,44.815285,28.407961
54.845546,85.200109,139.039724,161.684887,76.392205,73.553741,29.790124,14.206110,138.917888,0.542423,85.237561,55.087368,159.634849,139.517829,156.943660,139.279550,75.678774,138.034077,-0.000687,0.000721,32.000000,-235.803069,139.495641,-0.417049,17.543979,0.688700,361882.734325,0.690905,40.096854,23.949277,2.535153,0.065794,0.046998,183.786598,32.000000,195.199192,187.098386,187.270321,170.017652,32.000000,165.906817,68.291657,55.873161,96.524889,99.917531,32.705878,35.904339,21.807230,14.000000,6.695115,44.821294,28.418012
54.816221,85.215562,138.964037,161.684327,76.404541,73.554996,29.859414,14.204683,138.752043,0.542458,85.219858,55.277292,159.642297,139.506288,156.911872,139.242756,75.670228,138.086356,-0.000686,0.000715,32.000000,-235.798595,139.287329,-0.417103,17.531154,0.688552,361934.499881,0.688375,40.102352,23.967906,2.534403,0.066166,0.050359,183.905474,32.000000,195.141597,187.063093,187.122121,169.251212,32.000000,165.546413,68.266623,55.878982,96.526604,99.917531,32.727693,35.904339,21.808335,14.000000,6.750884,44.815708,28.271424
54.880853,85.209767,139.008954,161.684327,76.412359,73.558848,29.514035,14.208536,138.914758,0.542210,85.154609,55.107987,159.617421,139.505084,156.942788,139.303163,75.680032,138.143426,-0.000686,0.000705,32.000000,-235.803757,139.511610,-0.416897,17.475686,0.685785,361882.679651,0.688484,40.107498,23.931098,2.535114,0.062515,0.044295,183.842883,32.000000,195.069267,186.824113,187.588457,170.193503,32.000000,165.257949,68.259511,55.895819,96.535775,99.917531,32.695839,35.904339,21.786062,14.000000,6.732947,44.814882,28.380008
54.834518,85.208387,139.050219,161.686006,76.424646,73.562658,29.700926,14.205539,138.874497,0.542294,85.115215,55.233153,159.641051,139.705507,156.951392,139.214113,75.652700,137.847412,-0.000687,0.000682,32.000000,-235.800853,139.388039,-0.416736,17.506659,0.686366,361926.310841,0.687324,40.151153,23.964646,2.535090,0.057204,0.043022,184.058238,32.000000,194.958198,187.011067,188.293243,169.539069,32.000000,165.710346,68.241130,55.867456,96.550534,99.917531,32.706575,35.904339,21.806966,14.000000,6.735081,44.820635,28.427036
54.852955,85.208387,139.098583,161.686006,76.414680,73.566480,29.334491,14.208536,138.997947,0.542397,85.170652,55.262465,159.643211,139.589421,156.965638,139.061629,75.632902,138.104085,-0.000687,0.000711,32.000000,-235.801299,139.346167,-0.416570,17.473195,0.687832,361903.622210,0.694502,40.083217,23.982126,2.532923,0.064289,0.037744,184.176238,32.000000,195.048081,186.927080,188.395761,170.036204,32.000000,165.662807,68.255991,55.863126,96.564198,99.917531,32.734099,35.904339,21.795263,14.000000,6.732413,44.813122,28.323442
54.855296,85.197626,139.097900,161.678173,76.405945,73.569018,29.712610,14.201829,138.806065,0.542086,85.199984,55.217585,159.667251,139.563139,156.969369,139.092244,75.665239,138.054445,-0.000687,0.000720,32.000000,-235.802269,139.435234,-0.416714,17.480617,0.687567,361972.980818,0.690801,40.126382,23.867845,2.535815,0.065686,0.045124,184.069058,32.000000,195.070723,187.302212,187.732833,169.175986,32.000000,166.110299,68.265921,55.914985,96.565594,99.917531,32.729275,35.904339,21.806115,14.000000,6.697113,44.819809,28.368783
54.857138,85.201489,138.895149,161.681810,76.397140,73.569091,29.457177,14.207965,138.959786,0.541951,85.237430,55.075741,159.662877,139.609730,156.981213,139.376584,75.685235,137.997734,-0.000687,0.000741,32.000000,-235.801542,139.308559,-0.416853,17.538838,0.688898,362015.601995,0.699210,40.108653,24.010448,2.535845,0.053331,0.031406,183.891286,32.000000,195.351854,187.178503,187.068150,170.306573,32.000000,165.711725,68.318882,55.902484,96.601615,99.917531,32.660066,35.904339,21.791166,14.000000,6.712544,44.815384,28.369370
54.854124,85.197626,139.214101,161.678173,76.404303,73.572893,29.829223,14.210819,138.849051,0.541904,85.220411,55.134798,159.614117,139.518950,156.968918,139.135460,75.675323,138.123182,-0.000686,0.000698,32.000000,-235.798688,139.436066,-0.416604,17.523208,0.688575,361971.158500,0.690286,40.095640,23.954374,2.535724,0.055909,0.035020,183.820294,32.000000,195.267950,187.064636,187.107899,169.203188,32.000000,165.286003,68.318645,55.890426,96.575440,99.917531,32.688877,35.904339,21.794425,14.000000,6.714594,44.811233,28.310309
54.806560,85.197626,139.007857,161.678173,76.409661,73.574155,29.566364,14.206824,138.928408,0.541723,85.144274,55.040812,159.611380,139.574985,156.961643,139.163571,75.682286,138.138612,-0.000686,0.000694,32.000000,-235.796946,139.511692,-0.416598,17.497873,0.685178,361945.877813,0.696253,40.097734,23.907253,2.531943,0.060469,0.044959,183.844894,32.000000,195.270346,186.841910,187.724967,170.651817,32.000000,165.491324,68.303979,55.903815,96.578214,99.917531,32.702022,35.904339,21.820589,14.000000,6.703198,44.818619,28.403559
54.807229,85.198454,139.037632,161.675375,76.404503,73.572902,29.627411,14.202542,138.834237,0.542016,85.193293,55.062521,159.676009,139.695169,156.989101,139.212909,75.685213,137.837722,-0.000686,0.000670,32.000000,-235.806801,139.253699,-0.416123,17.504325,0.687578,361976.810595,0.687639,40.096767,23.977159,2.537897,0.054755,0.039720,184.099010,32.000000,195.001629,186.999819,188.262964,169.460159,32.000000,165.183519,68.310108,55.866990,96.595961,99.917531,32.725016,35.904339,21.809048,14.000000,6.708087,44.816682,28.343838
54.843246,85.204524,138.946901,161.676774,76.403880,73.569003,29.513580,14.209678,138.889259,0.542059,85.183511,55.210815,159.606903,139.638522,156.937522,139.398995,75.669073,138.138691,-0.000684,0.000635,32.000000,-235.796879,139.421382,-0.415698,17.501178,0.688196,361990.201711,0.694420,40.142510,23.977572,2.536336,0.070291,0.034888,184.062183,32.000000,195.100415,186.790221,188.514690,170.483139,32.000000,165.690043,68.287807,55.866299,96.592272,99.917531,32.685641,35.904339,21.792556,14.000000,6.731195,44.812443,28.298203
54.821858,85.221080,139.119932,161.681530,76.394971,73.565234,29.461543,14.209107,138.725741,0.541954,85.226950,55.275381,159.651270,139.562586,156.922383,139.075890,75.631292,138.065314,-0.000684,0.000632,32.000000,-235.797614,139.345106,-0.415486,17.493048,0.688080,361977.689355,0.692970,40.142696,23.830694,2.536848,0.063356,0.046324,184.019284,32.000000,194.995267,187.085439,187.844103,169.265734,32.000000,165.141037,68.296495,55.886091,96.601254,99.917531,32.745037,35.904339,21.810277,14.000000,6.733276,44.812669,28.415958
54.785828,85.221080,139.024564,161.681530,76.391944,73.561486,29.756299,14.201401,138.824106,0.541641,85.223885,55.245746,159.636438,139.660586,156.939214,139.178357,75.668970,138.079972,-0.000685,0.000645,32.000000,-235.805484,139.342784,-0.415217,17.533777,0.687151,361977.193580,0.695119,40.114125,23.990823,2.533528,0.063021,0.045699,183.844779,32.000000,195.153629,186.944318,187.450586,170.149842,32.000000,165.720058,68.326674,55.896044,96.614302,99.917531,32.718210,35.904339,21.822564,14.000000,6.792983,44.824766,28.288079
54.816212,85.211975,139.053738,161.684327,76.400698,73.561459,29.560486,14.202542,138.976100,0.541951,85.201257,55.073729,159.607319,139.709687,156.951529,139.187159,75.660766,137.896978,-0.000684,0.000626,32.000000,-235.810571,139.488321,-0.415468,17.557721,0.688722,362034.781739,0.696635,40.151250,23.993520,2.537673,0.058483,0.034661,183.734486,32.000000,195.254948,186.794855,187.248407,169.469871,32.000000,164.845446,68.365598,55.912343,96.577322,99.917531,32.752963,35.904339,21.797285,14.000000,6.763569,44.936056,28.370837
