OSU 80 Ton Compressor Load Stand
54.837443,85.184933,139.055685,161.686845,76.415751,73.563979,28.381593,14.202400,138.888845,0.541969,85.137625,55.229202,159.604450,139.582306,156.955446,139.261823,75.670983,138.132719,-0.000682,0.000586,32.000000,-235.799239,139.413778,-0.415690,17.521136,0.687109,361975.863651,0.690193,40.185912,23.962851,2.537601,0.062722,0.035109,183.978218,32.000000,194.956818,186.787092,188.034735,169.966997,32.000000,165.488151,68.402340,55.911236,96.573214,99.917531,32.733568,35.904339,21.791275,14.000000,6.671786,44.925277,28.427697
54.786867,85.180794,139.033390,161.689922,76.417091,73.563989,29.634153,14.206538,138.956398,0.541912,85.154415,55.139614,159.635705,139.616949,156.988684,139.396019,75.649339,138.194318,-0.000681,0.000552,32.000000,-235.795921,139.478612,-0.415665,17.530446,0.685863,361966.348758,0.694330,40.147575,23.883508,2.536727,0.070165,0.041458,183.977291,32.000000,195.031054,186.739401,188.411588,170.061622,32.000000,165.186830,68.423979,55.919698,96.587088,99.917531,32.709586,35.904339,21.802231,14.000000,6.673668,44.810781,28.262620
54.797489,85.180794,139.153699,161.689922,76.427398,73.563982,29.939681,14.201686,138.847109,0.541875,85.138245,55.087167,159.652664,139.598884,156.998523,139.233892,75.637409,138.196159,-0.000684,0.000530,32.000000,-235.812574,139.413880,-0.415822,17.514448,0.686953,361932.968933,0.722843,40.100114,23.986058,2.535780,0.058469,0.044934,184.190552,32.000000,194.819413,187.122797,188.636244,169.257492,32.000000,165.700520,68.405299,55.900314,96.579061,99.917531,32.772435,35.904339,21.813273,14.000000,6.661143,44.934168,28.412950
54.829928,85.182174,139.114520,161.686286,76.423256,73.566752,29.496463,14.205539,138.951149,0.541628,85.192799,54.976015,159.678707,139.548089,156.948397,139.290224,75.679766,138.147448,-0.000684,0.000560,32.000000,-235.806754,139.288838,-0.416051,17.485206,0.687230,361978.215756,0.692979,40.144627,24.037143,2.537714,0.055052,0.038941,183.841910,32.000000,194.990327,187.154154,187.858914,169.893613,32.000000,165.726910,68.424093,55.931630,96.599896,99.917531,32.741198,35.904339,21.785962,14.000000,6.667780,44.817478,28.273625
54.804225,85.172240,139.067159,161.683768,76.430439,73.567100,0.000000,14.202685,138.880142,0.542003,85.221283,55.041060,159.621898,139.597273,156.920476,139.244833,75.653546,138.103947,-0.000683,0.000575,32.000000,-235.803216,139.496459,-0.416216,17.524624,0.688338,361990.921803,0.685762,40.134407,24.049953,2.539417,0.055199,0.048853,183.868157,32.000000,195.164433,187.450838,187.233476,169.069140,32.000000,165.638747,68.409558,55.910546,96.589988,99.917531,32.745245,35.904339,21.805394,14.000000,6.635125,44.822042,28.331805
54.817756,85.189900,138.951810,161.688524,76.425427,73.565819,29.560391,14.203399,138.914360,0.541796,85.239092,55.071012,159.625544,139.719515,156.966790,139.265267,75.669618,138.088826,-0.000682,0.000567,32.000000,-235.803486,139.339235,-0.416109,17.530210,0.688826,361934.372071,0.695647,40.104582,23.984315,2.537200,0.059855,0.041338,183.822558,32.000000,195.363361,186.849840,187.074245,170.246833,32.000000,166.153368,68.423148,55.902396,96.589586,99.917531,32.715203,35.904339,21.822714,14.000000,6.636878,44.824353,28.395048
54.781377,85.189900,139.158814,161.688524,76.424127,73.564449,29.914945,14.203113,138.905903,0.542015,85.236710,55.039863,159.669040,139.475519,156.946627,139.291384,75.651945,137.909303,-0.000681,0.000579,32.000000,-235.808033,139.366849,-0.416174,17.524545,0.687393,NaN,Inf,40.119371,23.989739,2.537526,0.058308,0.045786,183.789870,32.000000,195.049556,187.099795,187.691737,169.739599,32.000000,165.218961,68.419234,55.944421,96.583596,99.917531,32.778829,35.904339,21.822184,14.000000,6.700098,44.930322,28.289326
54.755601,85.197902,139.014480,161.695797,76.416458,73.564443,29.760266,14.205825,138.886223,0.541691,85.202282,54.957457,159.641472,139.577738,156.990317,139.222711,75.629253,138.020079,-0.000681,0.000579,32.000000,-235.805977,139.275092,-0.416183,17.517779,0.686369,361955.340185,0.694314,40.124015,23.966437,2.534796,0.064116,0.042659,184.105705,32.000000,195.108444,186.782176,188.264605,170.256700,32.000000,166.080246,68.439080,55.915616,96.582364,99.917531,32.782334,35.904339,21.842535,14.000000,6.729856,44.816937,28.415518
54.780693,85.216665,139.051354,161.699434,76.407249,73.559984,29.482306,14.203969,138.743321,0.541689,85.174910,55.051603,159.631155,139.672943,156.976571,139.256222,75.663612,138.066543,-0.000682,0.000595,32.000000,-235.805701,139.400337,-0.415921,17.489429,0.688236,361984.282061,0.686569,40.159016,23.898228,2.540258,0.089207,0.031792,184.048488,32.000000,194.934447,187.108136,188.274840,169.650800,32.000000,164.653464,68.445975,55.939072,96.584527,99.917531,32.740701,35.904339,21.827004,14.000000,6.797052,44.814764,28.322781
54.801552,85.213078,138.956243,161.706148,76.407430,73.552347,29.542642,14.206110,138.829469,0.541582,85.157096,55.124729,159.651853,139.577860,156.945617,139.102229,75.656602,138.013182,-0.000682,0.000598,32.000000,-235.800938,139.406394,-0.415480,17.493231,0.688134,362034.545627,0.690504,40.191829,23.973925,2.538818,0.059375,0.036348,184.000318,32.000000,195.097867,187.057536,187.879602,169.579603,32.000000,166.186065,68.450963,55.909110,96.566818,99.917531,32.748066,35.904339,21.821766,14.000000,6.799256,44.817272,28.403192
54.797263,85.213078,139.058533,161.706148,76.421255,73.549820,29.977906,14.202542,138.821652,0.541721,85.199596,55.209852,159.649238,139.700715,156.984518,139.147392,75.642179,138.091398,-0.000683,0.000603,32.000000,-235.803522,139.523237,-0.415322,17.533174,0.689052,361973.469629,0.696656,40.186440,23.961788,2.538328,0.066092,0.043359,183.783361,32.000000,195.201936,187.252191,187.134513,169.903833,32.000000,165.197884,68.471770,55.917572,96.554746,99.917531,32.751566,35.904339,21.808991,14.000000,6.788975,44.927874,28.340536
54.731631,85.195695,139.001795,161.711183,76.433391,73.547248,29.833101,14.202114,138.758300,0.541424,85.222114,55.151434,159.638383,139.691805,156.941920,139.418649,75.621423,138.110232,-0.000683,0.000600,32.000000,-235.802639,139.365687,-0.415271,17.516966,0.687998,361934.650801,0.694867,40.162781,23.943276,2.535626,0.055480,0.037516,183.854938,32.000000,195.285113,186.803985,187.355404,169.571600,32.000000,165.809968,68.461858,55.942114,96.526432,99.917531,32.752889,35.904339,21.838573,14.000000,6.730695,44.820035,28.302605
54.735788,85.195695,138.951577,161.710344,76.432883,73.544691,29.398876,14.200830,138.919146,0.541586,85.190906,55.033194,159.649653,139.601127,156.968325,139.355107,75.650228,138.103398,-0.000681,0.000573,32.000000,-235.810152,139.316434,-0.415108,17.513452,0.687023,361944.991382,0.684813,40.166907,23.995107,2.537691,0.059811,0.033200,183.901233,32.000000,194.926553,186.747798,187.972406,170.558488,32.000000,164.728861,68.468072,55.953908,96.552948,99.917531,32.711139,35.904339,21.849908,14.000000,6.732686,44.819927,28.390426
54.800873,85.206456,139.088282,161.703910,76.436201,73.541217,29.605592,14.203399,138.853725,0.541470,85.213551,55.128840,159.642620,139.547091,156.955986,139.297048,75.650206,138.049975,-0.000680,0.000607,32.000000,-235.805780,139.389977,-0.414659,17.518592,0.688294,361967.931175,0.688982,40.212701,24.024867,2.539698,0.054282,0.037733,184.104544,32.000000,194.841027,186.728012,188.750967,169.433612,32.000000,165.401663,68.486907,55.938426,96.558963,99.917531,32.730099,35.904339,21.816183,14.000000,6.734677,44.818078,28.318526
54.798436,85.206456,138.965347,161.703910,76.439462,73.537743,29.873675,14.200830,138.850502,0.541419,85.198124,55.030270,159.657321,139.586445,156.961673,139.157740,75.648923,138.006106,-0.000680,0.000617,32.000000,-235.808185,139.376477,-0.414475,17.480013,0.688070,361913.490569,0.699076,40.208698,23.992795,2.538587,0.062015,0.037360,184.184647,32.000000,194.913103,186.806128,188.696422,170.391285,32.000000,165.273655,68.495248,55.921152,96.555698,99.917531,32.718972,35.904339,21.814370,14.000000,6.774125,44.816574,28.364381
54.785483,85.216390,139.104496,161.701112,76.414149,73.541519,29.407540,14.202400,138.874463,0.541388,85.229825,54.987170,159.679206,139.682302,156.957202,139.290833,75.649056,137.965070,-0.000679,0.000661,32.000000,-235.806616,139.470231,-0.414290,17.444870,0.687606,361883.307379,0.693283,40.156812,23.967271,2.538067,0.057712,0.041118,183.957551,32.000000,194.899730,187.191586,187.909144,169.116774,32.000000,165.680927,68.492819,55.935143,96.547377,99.917531,32.767929,35.904339,21.832739,14.000000,6.810768,44.818688,28.302385
54.769458,85.218321,139.009233,161.700553,76.386094,73.540249,29.488204,14.206110,138.777169,0.541470,85.310747,55.182394,159.616601,139.599393,156.945740,139.101577,75.652743,138.097251,-0.000680,0.000712,32.000000,-235.802577,139.397420,-0.413947,17.512848,0.688471,361868.131859,0.687062,40.159158,23.947572,2.535936,0.056310,0.050644,183.717396,32.000000,195.171363,187.063384,187.197566,170.281988,32.000000,165.709480,68.491005,55.934990,96.553392,99.917531,32.737266,35.904339,21.833025,14.000000,6.819680,44.822229,28.403632
54.769097,85.233497,139.078330,161.707547,76.377352,73.536426,29.377054,14.206110,138.795964,0.541733,85.278606,55.195876,159.645196,139.483083,156.992165,139.086909,75.659577,138.099373,-0.000680,0.000737,32.000000,-235.801758,139.405904,-0.413703,17.505348,0.690855,361900.318090,0.698185,40.181555,23.927806,2.539076,0.056768,0.042676,183.858830,32.000000,195.220147,187.134162,187.347512,169.113181,32.000000,165.203890,68.521760,55.963257,96.563687,99.917531,32.708127,35.904339,21.809478,14.000000,6.821901,44.818226,28.424468
54.854334,85.233497,138.946007,161.707547,76.367601,73.535187,29.607281,14.204112,138.792659,0.541662,85.194933,55.166751,159.620520,139.560365,156.940612,139.155807,75.661333,138.042363,-0.000681,0.000731,32.000000,-235.806542,139.326243,-0.413519,17.513163,0.687900,361897.854285,0.696488,40.198908,23.987340,2.538079,0.059098,0.035510,183.808545,32.000000,194.991631,186.793564,187.943756,170.193018,32.000000,165.514588,68.475382,55.929679,96.508663,99.917531,32.715481,35.904339,21.785329,14.000000,6.876947,44.813721,28.293654
54.787357,85.240948,139.134484,161.713981,76.370603,73.533618,29.448397,14.208536,138.772077,0.541902,85.197361,55.098566,159.635969,139.519440,157.001406,139.228193,75.622183,138.085149,-0.000682,0.000712,32.000000,-235.800971,139.307988,-0.413569,17.513058,0.688561,361884.227425,0.699118,40.214432,23.981521,2.539358,0.057368,0.036584,184.063367,32.000000,194.901398,187.174936,188.405652,169.366819,32.000000,165.148942,68.488290,55.937719,96.521137,99.917531,32.701911,35.904339,21.837128,14.000000,6.905229,44.821324,28.420140
54.815577,85.223840,138.912230,161.712862,76.357175,73.534578,29.332685,14.209678,138.787437,0.541537,85.238729,55.164033,159.647420,139.476700,156.992509,139.210755,75.624741,137.900196,-0.000681,0.000731,32.000000,-235.796551,139.263445,-0.413411,17.464619,0.686239,361844.933348,0.692497,40.132437,23.952503,2.533000,0.066570,0.044286,184.116753,32.000000,195.076129,186.991638,188.432769,170.229957,32.000000,166.152133,68.484727,55.922708,96.534098,99.917531,32.703788,35.904339,21.807985,14.000000,6.848249,44.823782,28.400771
54.798397,85.226047,139.015332,161.708106,76.358629,73.534533,29.883835,14.199546,138.765211,0.541465,85.265335,55.389272,159.700337,139.411268,156.948956,139.086538,75.672850,138.047265,-0.000683,0.000724,32.000000,-235.805700,139.363118,-0.413649,17.459216,0.688269,361923.771698,0.697157,40.204309,24.012114,2.539536,0.061467,0.039389,183.828384,32.000000,195.087715,187.405096,187.575150,169.237769,32.000000,165.617118,68.496209,55.963482,96.567794,99.917531,32.704392,35.904339,21.807851,14.000000,6.850527,44.807506,28.389179
54.774053,85.226047,138.984608,161.708106,76.359009,73.534506,29.466845,14.204968,138.862322,0.541539,85.270466,55.049353,159.654277,139.545398,156.949937,139.300573,75.600597,137.993921,-0.000682,0.000748,32.000000,-235.803391,139.251067,-0.413598,17.516258,0.688533,361896.228200,0.699495,40.160050,23.921074,2.534174,0.055500,0.034639,183.855478,32.000000,195.409938,187.057750,186.990286,170.109742,32.000000,166.147388,68.453226,55.921958,96.559617,99.917531,32.731975,35.904339,21.830411,14.000000,6.860488,44.820291,28.363280
54.821270,85.224667,138.983184,161.707267,76.354858,73.534538,29.445328,14.207109,138.778168,0.541298,85.221667,55.035250,159.634210,139.582611,156.963781,139.179176,75.635392,138.204356,-0.000682,0.000747,32.000000,-235.801414,139.400703,-0.413597,17.510304,0.689566,361838.280456,0.686832,40.178785,23.943331,2.536850,0.062977,0.038161,183.755239,32.000000,195.365203,187.120097,187.028071,169.612641,32.000000,165.007579,68.420665,55.921398,96.527597,99.917531,32.683370,35.904339,21.811849,14.000000,6.857990,44.821953,28.399964
54.863874,85.222184,138.958974,161.708945,76.354883,73.532089,29.891217,14.208964,138.839514,0.541445,85.240883,55.105166,159.632348,139.604530,156.945304,139.078192,75.651249,138.037584,-0.000682,0.000731,32.000000,-235.800379,139.284758,-0.413267,17.522080,0.687517,361947.693115,0.696888,40.202212,23.990067,2.537417,0.067562,0.041621,183.956199,32.000000,195.232576,186.783310,187.998721,170.225071,32.000000,166.160318,68.409047,55.943364,96.551129,99.917531,32.723592,35.904339,21.778148,14.000000,6.851649,44.818541,28.408988
54.819579,85.224116,138.988942,161.710624,76.361607,73.532026,30.061695,14.214958,138.959587,0.541452,85.182386,55.290491,159.671880,139.476108,157.015912,139.334683,75.634546,137.966691,-0.000681,0.000684,32.000000,-235.794221,139.280962,-0.413148,17.516966,0.687034,361883.136485,0.696742,40.155402,24.055887,2.535205,0.061244,0.039218,183.981742,32.000000,195.034808,187.079439,188.306602,169.958528,32.000000,164.862710,68.411978,55.936634,96.576668,99.917531,32.677889,35.904339,21.787547,14.000000,6.853910,44.825061,28.323221
54.840980,85.224116,138.945406,161.710624,76.346370,73.529480,29.609944,14.201543,138.683692,0.541620,85.229378,55.241178,159.675287,139.661871,156.995926,139.171981,75.669206,137.945605,-0.000683,0.000697,32.000000,-235.802227,139.396280,-0.412954,17.471647,0.685772,361829.778283,0.685741,40.111952,23.960300,2.532796,0.057726,0.039163,184.202373,32.000000,195.045898,186.855941,188.527948,169.835359,32.000000,165.759714,68.428213,55.933702,96.589988,99.917531,32.723957,35.904339,21.780686,14.000000,6.862893,44.815246,28.422781
54.893584,85.230186,138.975778,161.712862,76.325989,73.529482,29.661100,14.208679,138.862927,0.541769,85.222434,55.129247,159.690442,139.646332,156.943181,139.143424,75.653069,137.999916,-0.000684,0.000704,32.000000,-235.798533,139.422831,-0.413031,17.472591,0.686803,361869.773678,0.682455,40.156477,23.943090,2.535389,0.065271,0.042946,183.664357,32.000000,195.068425,187.208987,187.659067,169.748113,32.000000,164.919764,68.370540,55.932973,96.554516,99.917531,32.714667,35.904339,21.803744,14.000000,6.886283,44.811273,28.260126
54.865578,85.226047,138.978498,161.703910,76.332344,73.529460,29.322249,14.201686,138.795953,0.541492,85.227843,55.178945,159.677985,139.594806,156.972586,139.268444,75.701023,137.925179,-0.000683,0.000703,32.000000,-235.805362,139.480286,-0.413388,17.533200,0.688003,361800.285984,0.692549,40.135896,23.898341,2.533605,0.063062,0.043249,183.803511,32.000000,195.237117,186.901202,187.315488,169.581330,32.000000,165.741915,68.387542,55.924912,96.570355,99.917531,32.734915,35.904339,21.767012,14.000000,6.874246,44.811332,28.362766
54.784385,85.205352,138.896822,161.696077,76.339140,73.536096,29.725571,14.201401,138.877223,0.541638,85.203964,55.151207,159.631297,139.563852,156.972939,139.233118,75.660638,138.198159,-0.000685,0.000743,32.000000,-235.805320,139.371337,-0.413773,17.503145,0.687343,361811.021445,0.690643,40.091401,23.940464,2.531731,0.056816,0.040008,183.577319,32.000000,195.344539,186.823903,187.394371,170.058051,32.000000,165.217307,68.376290,55.937966,96.554662,99.917531,32.737775,35.904339,21.798909,14.000000,6.876546,44.823891,28.408841
54.796361,85.205352,139.014197,161.696077,76.330955,73.540087,29.388705,14.201115,138.836732,0.541652,85.196042,55.124932,159.620149,139.543013,156.963267,139.122170,75.671528,138.174366,-0.000685,0.000771,32.000000,-235.810850,139.360772,-0.413875,17.511878,0.687389,361849.566882,0.690661,40.171572,24.027680,2.535336,0.065774,0.034903,183.941567,32.000000,194.903886,186.606858,188.290237,169.880019,32.000000,165.417261,68.341524,55.926309,96.522240,99.917531,32.750570,35.904339,21.802699,14.000000,6.806813,44.814656,28.391893
54.822190,85.213078,138.928129,161.700553,76.328274,73.542578,29.791303,14.209963,138.820410,0.541309,85.200878,55.246674,159.680159,139.637665,157.000436,139.242169,75.658732,137.884810,-0.000684,0.000744,32.000000,-235.795118,139.468168,-0.413704,17.506318,0.687389,361849.566882,0.690661,40.171572,24.027680,2.535336,0.058664,0.042492,183.869843,32.000000,194.914135,186.747756,188.627168,169.996709,32.000000,165.027638,68.360427,55.911314,96.555216,99.917531,32.770259,35.904339,21.773088,14.000000,6.835769,44.811056,28.346626
54.831230,85.224943,138.879853,161.701672,76.333765,73.542573,29.919403,14.205825,138.978892,0.541362,85.188394,55.323592,159.669227,139.508409,156.981542,139.151489,75.625415,138.042933,-0.000685,0.000772,32.000000,-235.801715,139.434498,-0.413691,17.464488,0.687533,361849.038152,0.698449,40.160050,24.005419,2.536924,0.086696,0.039068,184.169559,32.000000,194.774593,186.987830,188.606914,169.483757,32.000000,165.643603,68.324234,55.890614,96.517855,99.917531,32.696992,35.904339,21.788387,14.000000,6.879155,44.816770,28.405906
54.819960,85.222184,138.848648,161.705868,76.318846,73.542586,29.671305,14.205111,138.874069,0.541188,85.146593,55.214045,159.704540,139.639828,156.958835,139.215152,75.627364,138.169221,-0.000686,0.000774,32.000000,-235.802429,139.499048,-0.413422,17.461944,0.686936,361875.063122,0.688693,40.142929,23.879718,2.534159,0.055825,0.038715,183.609047,32.000000,194.981171,187.082605,187.681152,169.671809,32.000000,165.412142,68.321675,55.907850,96.507686,99.917531,32.785915,35.904339,21.752178,14.000000,6.881444,44.823969,28.386391
54.796521,85.222184,138.969752,161.705868,76.315724,73.542616,29.970559,14.205111,138.933233,0.540967,85.256790,55.188542,159.652650,139.651899,156.994735,139.198039,75.653434,137.904444,-0.000687,0.000787,32.000000,-235.803248,139.360037,-0.413405,17.508101,0.688201,361931.664114,0.685642,40.146098,23.988694,2.532860,0.057621,0.033144,183.829813,32.000000,195.202618,187.198623,187.192391,169.537418,32.000000,166.200214,68.349990,55.893968,96.516242,99.917531,32.734450,35.904339,21.800686,14.000000,6.874128,44.816652,28.305100
54.884128,85.205352,138.925936,161.704190,76.299122,73.542645,29.360774,14.210106,138.802738,0.541425,85.189798,55.143669,159.633399,139.638461,156.989769,139.292183,75.685775,138.205068,-0.000687,0.000818,32.000000,-235.798582,139.562453,-0.413480,17.486203,0.688299,361931.440518,0.691525,40.154179,24.047124,2.532812,0.056692,0.045305,183.616676,32.000000,195.285781,186.866266,187.293762,170.036635,32.000000,165.318568,68.342026,55.907829,96.500740,99.917531,32.790968,35.904339,21.760100,14.000000,6.817859,44.817478,28.422341
54.862960,85.215562,139.049762,161.704190,76.307558,73.537605,29.495722,14.214672,138.925634,0.541610,85.171499,55.316358,159.651183,139.551024,156.969105,139.087974,75.695992,138.134217,-0.000686,0.000800,32.000000,-235.792540,139.451340,-0.413072,17.500837,0.687493,361900.507436,0.684939,40.176727,23.894413,2.536105,0.072235,0.041555,183.908239,32.000000,194.854895,186.958344,188.215311,169.722905,32.000000,165.947237,68.352112,55.910470,96.484962,99.917531,32.761810,35.904339,21.766663,14.000000,6.855416,44.818983,28.390940
54.888765,85.218597,139.007933,161.703910,76.300548,73.534446,29.781158,14.203827,138.853172,0.542003,85.162190,55.292842,159.632549,139.472317,157.025530,139.137757,75.676624,138.087785,-0.000688,0.000752,32.000000,-235.799615,139.377842,-0.413069,17.515943,0.686756,361811.055384,0.697921,40.075655,24.005844,2.531259,0.057608,0.048587,184.040609,32.000000,195.001163,186.922714,188.507111,170.148756,32.000000,164.977876,68.383493,55.928397,96.503876,99.917531,32.735636,35.904339,21.769667,14.000000,6.857609,44.817370,28.377660
54.857348,85.216114,139.125968,161.709785,76.304682,73.535716,29.833971,14.210962,138.888092,0.542097,85.181361,55.218921,159.672912,139.542420,157.015059,139.224100,75.636800,138.076638,-0.000689,0.000725,32.000000,-235.797398,139.379103,-0.413226,17.520611,0.687141,361788.667377,0.694990,40.106209,23.961766,2.534493,0.074278,0.027522,184.242944,32.000000,194.892484,187.115732,188.425247,169.334573,32.000000,166.319467,68.357409,55.903186,96.495974,99.917531,32.755278,35.904339,21.759548,14.000000,6.871108,44.818059,28.392627
54.858307,85.216114,139.012355,161.709785,76.311522,73.534622,29.311757,14.212674,138.915627,0.542122,85.151687,55.221121,159.664794,139.545437,156.980871,139.306975,75.692304,138.096959,-0.000690,0.000728,32.000000,-235.795357,139.410021,-0.412881,17.483082,0.685910,361793.544572,0.687952,40.084443,23.958934,2.532539,0.058716,0.036101,183.793156,32.000000,195.248125,187.325110,187.588262,170.155306,32.000000,165.587100,68.363408,55.918138,96.513555,99.917531,32.752170,35.904339,21.761994,14.000000,6.864689,44.816564,28.393141
54.854212,85.210043,139.005933,161.707267,76.325172,73.534619,29.146334,14.206253,138.931433,0.542403,85.195127,55.087348,159.634254,139.799855,156.994779,139.352870,75.658646,138.093476,-0.000689,0.000706,32.000000,-235.803746,139.454831,-0.412888,17.499578,0.686841,361864.799889,0.687170,40.112155,23.993427,2.536141,0.059010,0.048098,183.927498,32.000000,195.264520,187.274911,187.075846,169.324956,32.000000,165.924220,68.379557,55.919760,96.531793,99.917531,32.744953,35.904339,21.757783,14.000000,6.845778,44.814921,28.333346
54.851734,85.191556,138.996029,161.699714,76.312159,73.536569,29.710947,14.199546,138.988957,0.542914,85.122033,55.196297,159.637162,139.619091,156.965610,139.286675,75.667884,138.200384,-0.000688,0.000671,32.000000,-235.808650,139.433929,-0.412780,17.489638,0.687687,361780.942883,0.699389,40.111235,23.947640,2.534026,0.058878,0.058548,183.628293,32.000000,195.426993,186.977040,187.109033,170.456867,32.000000,165.391589,68.389421,55.920489,96.485683,99.917531,32.755494,35.904339,21.750511,14.000000,6.783692,44.818422,28.394755
54.872669,85.179415,139.078194,161.698035,76.308644,73.540392,29.777973,14.208679,138.850669,0.542701,85.142655,55.280801,159.682852,139.573740,157.034089,139.218557,75.676928,138.125122,-0.000688,0.000638,32.000000,-235.794436,139.324609,-0.412847,17.483790,0.687052,361823.823201,0.703405,40.109099,23.979634,2.534098,0.054043,0.037807,183.989038,32.000000,195.090892,187.034377,188.207753,169.704779,32.000000,165.472569,68.403728,55.953579,96.540792,99.917531,32.750853,35.904339,21.726288,14.000000,6.785641,44.816711,28.412436
54.873253,85.179415,138.976617,161.698035,76.300264,73.541655,29.565649,14.204968,138.941426,0.542783,85.108607,55.169069,159.673009,139.557306,157.070643,139.132868,75.666991,138.050565,-0.000689,0.000635,32.000000,-235.805850,139.440494,-0.413142,17.516625,0.687407,361804.780791,0.690059,40.092995,24.021498,2.534032,0.062571,0.035342,184.056281,32.000000,195.095161,186.901909,188.428482,170.280727,32.000000,165.386762,68.409900,55.946340,96.540746,99.917531,32.747249,35.904339,21.738186,14.000000,6.745330,44.815128,28.388005
54.852446,85.181070,139.184728,161.701112,76.280385,73.544197,30.176338,14.204683,138.951764,0.542882,85.135112,55.206307,159.689547,139.615583,156.990979,139.290183,75.642462,138.103496,-0.000688,0.000641,32.000000,-235.802037,139.504493,-0.413250,17.528715,0.687785,361790.698291,0.688235,40.060730,23.976480,2.534562,0.063647,0.039071,184.338421,32.000000,195.042368,187.147181,188.557349,169.511949,32.000000,165.616522,68.392833,55.946318,96.524441,99.917531,32.769161,35.904339,21.738303,14.000000,6.752913,44.817646,28.322341
54.872332,85.181070,139.099905,161.697476,76.266686,73.546738,29.582129,14.206538,138.966204,0.542721,85.177440,55.144649,159.679264,139.641581,156.945181,139.362934,75.652177,138.021283,-0.000691,0.000624,32.000000,-235.799363,139.463927,-0.413409,17.491395,0.685953,361809.992862,0.693181,40.060169,23.950769,2.532684,0.079391,0.043303,183.801109,32.000000,195.241306,187.050624,187.500403,170.245184,32.000000,165.414302,68.374821,55.925081,96.506563,99.917531,32.796520,35.904339,21.734694,14.000000,6.754755,44.810702,28.347359
54.863754,85.182726,139.022033,161.689363,76.255998,73.550526,29.981044,14.211533,138.854994,0.542656,85.211629,55.130476,159.665918,139.582304,156.995965,139.143833,75.679156,137.951839,-0.000691,0.000606,32.000000,-235.802891,139.471696,-0.413331,17.482767,0.686941,361866.503589,0.679460,40.081826,24.000607,2.537439,0.058147,0.040612,183.917486,32.000000,195.307822,187.088311,186.989683,169.727553,32.000000,165.710599,68.396661,55.937122,96.501118,99.917531,32.755063,35.904339,21.725745,14.000000,6.756598,44.822219,28.379421
54.868517,85.182726,139.048829,161.689363,76.244773,73.554326,29.433542,14.208821,138.868136,0.542581,85.174118,55.241471,159.669520,139.680894,156.991651,139.155627,75.663217,138.166728,-0.000692,0.000609,32.000000,-235.800522,139.464253,-0.413344,17.479436,0.687666,361857.655466,0.692858,40.062710,23.951577,2.534973,0.062636,0.035653,183.710929,32.000000,195.378313,186.747924,187.315133,170.310193,32.000000,164.668692,68.390247,55.939473,96.487968,99.917531,32.778328,35.904339,21.734296,14.000000,6.764203,44.814194,28.384850
54.903373,85.194039,139.026632,161.694398,76.260312,73.554404,29.662087,14.205682,138.886407,0.542862,85.168215,55.285601,159.646687,139.732891,156.993661,139.235280,75.671219,138.113800,-0.000692,0.000580,32.000000,-235.804481,139.402050,-0.413229,17.471621,0.687759,361842.098463,0.683794,40.072609,23.891373,2.533950,0.061627,0.040078,184.001961,32.000000,195.006638,186.828487,188.334290,169.647943,32.000000,165.376575,68.411584,55.933702,96.496586,99.917531,32.769155,35.904339,21.732761,14.000000,6.805401,44.815649,28.405246
54.880680,85.208387,139.202423,161.699434,76.265737,73.556953,29.836500,14.206395,138.946449,0.542892,85.130061,55.224263,159.644248,139.505880,157.041417,139.376481,75.630725,137.950946,-0.000690,0.000570,32.000000,-235.799997,139.439148,-0.413205,17.497296,0.687995,361883.569879,0.696483,40.068032,24.010079,2.534219,0.094275,0.043021,184.125033,32.000000,195.036961,186.824567,188.678586,170.328814,32.000000,164.750333,68.424271,55.919573,96.491652,99.917531,32.838677,35.904339,21.722179,14.000000,6.857221,44.821334,28.402385
54.841446,85.214458,139.024083,161.702231,76.276250,73.560717,29.702244,14.203256,138.962922,0.542566,85.150957,55.256535,159.683722,139.543849,157.011559,139.307987,75.637989,137.993677,-0.000690,0.000549,32.000000,-235.802481,139.405661,-0.413289,17.508128,0.687673,361870.892091,0.690659,40.045849,23.976777,2.532206,0.119898,0.040531,184.318993,32.000000,194.874639,187.013432,188.581220,169.279383,32.000000,165.755037,68.435037,55.929235,96.494721,99.917531,32.814525,35.904339,21.716671,14.000000,6.859341,44.822612,28.381475
54.858690,85.214458,139.102245,161.702231,76.296815,73.562420,29.883080,14.205682,138.964203,0.542375,85.191775,55.177418,159.695050,139.641051,157.003294,139.294116,75.658942,138.102210,-0.000689,0.000545,32.000000,-235.802678,139.471882,-0.413157,17.479095,0.688006,361960.559944,0.686979,40.082004,23.939377,2.536456,0.073868,0.040180,183.857895,32.000000,195.117300,187.113776,187.723299,170.180457,32.000000,165.445085,68.449630,55.970634,96.506730,99.917531,32.805140,35.904339,21.730064,14.000000,6.882591,44.816928,28.338995
54.915066,85.204524,139.061499,161.695517,76.327771,73.565236,29.459231,14.203541,138.917281,0.541870,85.163931,55.244313,159.648862,139.687685,157.015093,139.306154,75.648725,138.076726,-0.000689,0.000555,32.000000,-235.807277,139.483936,-0.413260,17.503905,0.687262,361989.170034,0.690667,40.125789,23.952558,2.535019,0.060220,0.040094,183.975641,32.000000,195.173327,186.913929,187.195878,169.531272,32.000000,165.360855,68.441839,55.960194,96.497559,99.917531,32.785276,35.904339,21.704180,14.000000,6.850231,44.812807,28.394094
54.877546,85.191556,139.134578,161.687964,76.350351,73.567995,29.689903,14.202114,138.849662,0.542176,85.119406,55.172550,159.657160,139.613504,157.016245,139.380023,75.697352,138.107947,-0.000689,0.000542,32.000000,-235.810179,139.504209,-0.413318,17.493887,0.688574,361962.768548,0.686269,40.109211,23.983512,2.535646,0.057466,0.042152,183.737716,32.000000,195.293741,186.831016,187.467819,169.997093,32.000000,164.864770,68.475117,55.964857,96.487096,99.917531,32.820971,35.904339,21.712817,14.000000,6.807260,44.818295,28.290646
54.866670,85.181346,139.079858,161.682649,76.344529,73.571829,29.938266,14.203827,138.951888,0.542185,85.101511,55.245411,159.672750,139.597925,157.045849,139.424436,75.702624,138.259351,-0.000688,0.000547,32.000000,-235.803385,139.543937,-0.413026,17.472119,0.686543,361961.557744,0.695374,40.045101,23.981544,2.532301,0.052714,0.040592,184.072999,32.000000,194.840770,186.982983,188.392267,169.692790,32.000000,165.400649,68.470307,55.954911,96.514376,99.917531,32.786339,35.904339,21.715582,14.000000,6.809209,44.823281,28.386904
54.892932,85.181346,139.142164,161.682649,76.351398,73.575646,29.595450,14.197405,138.926835,0.542058,85.071619,55.105952,159.652878,139.655938,157.061775,139.278016,75.649528,138.156944,-0.000689,0.000561,32.000000,-235.812102,139.517121,-0.412862,17.525017,0.687892,361907.763068,0.690489,40.068184,23.947845,2.535364,0.056369,0.038623,184.113866,32.000000,194.918783,186.954131,188.567040,169.775273,32.000000,165.089701,68.452512,55.942755,96.496733,99.917531,32.833486,35.904339,21.690094,14.000000,6.775621,44.814085,28.394314
54.908344,85.165894,139.162470,161.674816,76.361861,73.575606,29.258879,14.205539,139.116221,0.542130,85.062751,55.228930,159.686771,139.709258,157.065952,139.305707,75.694485,138.207521,-0.000687,0.000561,32.000000,-235.803148,139.443512,-0.413073,17.532780,0.688639,361914.760012,0.684927,40.068427,24.014932,2.534870,0.085634,0.043650,184.320130,32.000000,194.821510,187.234889,188.607234,169.504214,32.000000,166.377811,68.471246,55.951223,96.518098,99.917531,32.832253,35.904339,21.682851,14.000000,6.723735,44.820773,28.434006
54.880972,85.149890,139.173447,161.675375,76.378295,73.580627,29.689784,14.198689,138.974862,0.542046,85.126030,55.158892,159.683638,139.763581,157.039030,139.387192,75.692558,138.236094,-0.000688,0.000567,32.000000,-235.809178,139.514000,-0.413057,17.508180,0.686534,361997.680879,0.692536,40.043188,24.019092,2.534792,0.058098,0.034327,183.866564,32.000000,195.003609,187.347519,187.579883,169.903111,32.000000,165.488357,68.484413,55.958681,96.524667,99.917531,32.846811,35.904339,21.694911,14.000000,6.669826,44.814646,28.395635
54.889340,85.148786,139.140792,161.682089,76.378189,73.588255,29.596776,14.205254,138.962468,0.542146,85.149313,55.284036,159.659535,139.760847,157.058638,139.326120,75.677113,138.160875,-0.000689,0.000604,32.000000,-235.800647,139.548791,-0.413361,17.534039,0.686081,361914.394324,0.700262,40.012929,23.998306,2.534450,0.054569,0.036531,183.881832,32.000000,195.213623,187.110725,187.119891,169.472271,32.000000,166.238823,68.473999,55.967099,96.536144,99.917531,32.851577,35.904339,21.705192,14.000000,6.671351,44.827028,28.430778
54.890460,85.148786,139.170969,161.682089,76.380985,73.595825,29.607916,14.206538,138.948879,0.542216,85.100166,55.262904,159.640680,139.685136,157.040858,139.318767,75.691364,138.198072,-0.000689,0.000607,32.000000,-235.800510,139.501454,-0.413495,17.495697,0.687535,361936.494513,0.690493,40.023224,24.013886,2.535914,0.053719,0.042443,183.786801,32.000000,195.258095,187.059473,187.359711,170.331282,32.000000,164.987603,68.429476,55.963257,96.511832,99.917531,32.847232,35.904339,21.689945,14.000000,6.669035,44.813299,28.411042
54.886387,85.151822,139.046497,161.681530,76.386028,73.597117,29.462313,14.199974,138.872527,0.542176,85.109282,55.211507,159.661138,139.699941,157.090064,139.354414,75.701881,138.193956,-0.000688,0.000601,32.000000,-235.809369,139.642385,-0.413649,17.502463,0.686290,361990.745914,0.692618,40.014080,23.993387,2.534933,0.069236,0.041947,184.023436,32.000000,194.969432,187.032650,188.279277,169.404813,32.000000,165.737608,68.427132,55.939779,96.533369,99.917531,32.855482,35.904339,21.681715,14.000000,6.681103,44.816554,28.326963
54.877802,85.160927,139.176383,161.684048,76.384530,73.600951,29.160940,14.205682,138.970904,0.542213,85.060584,55.229560,159.632181,139.688847,157.064795,139.384569,75.644887,138.221702,-0.000688,0.000613,32.000000,-235.803825,139.510550,-0.413551,17.549617,0.688011,362007.906025,0.692413,40.013004,23.996912,2.535431,0.060406,0.039525,184.154578,32.000000,195.045409,187.030722,188.385749,170.333361,32.000000,165.379764,68.403874,55.927985,96.527614,99.917531,32.857433,35.904339,21.685587,14.000000,6.714280,44.821874,28.399744
54.874958,85.144371,139.100770,161.679012,76.386336,73.601960,29.106136,14.197690,139.047410,0.542082,85.084910,55.213934,159.693823,139.690643,157.037545,139.411618,75.685724,138.228402,-0.000688,0.000598,32.000000,-235.809850,139.470580,-0.413446,17.539337,0.687148,362003.727264,0.695909,40.019952,23.984428,2.533351,0.050614,0.040735,184.253501,32.000000,194.892188,187.351513,188.311428,169.063177,32.000000,165.715081,68.440792,55.942673,96.532883,99.917531,32.880373,35.904339,21.685228,14.000000,6.715918,44.811273,28.400477
54.937623,85.144371,139.129638,161.679012,76.408071,73.603056,30.057931,14.206395,138.987144,0.541956,85.109666,55.124202,159.668806,139.790536,157.007166,139.386423,75.723288,138.173607,-0.000688,0.000598,32.000000,-235.801145,139.485485,-0.413483,17.506528,0.686180,362115.262373,0.703273,40.037309,24.054680,2.536114,0.051780,0.040683,183.821910,32.000000,195.232197,187.214124,187.437353,170.497334,32.000000,165.818417,68.432278,55.948378,96.543408,99.917531,32.843561,35.904339,21.648596,14.000000,6.659929,44.815285,28.376780
54.858946,85.148234,139.147870,161.676215,76.403738,73.606922,29.774961,14.199546,138.949732,0.542224,85.138447,55.127423,159.620462,139.706364,157.047001,139.357897,75.683359,138.242337,-0.000689,0.000626,32.000000,-235.811109,139.544714,-0.413623,17.518985,0.686206,362047.797639,0.704618,40.023487,24.017046,2.534868,0.067502,0.041562,183.953594,32.000000,195.252538,187.095304,186.949375,169.322747,32.000000,165.152608,68.451622,55.928769,96.499990,99.917531,32.844635,35.904339,21.663953,14.000000,6.674831,44.823822,28.372084
54.872727,85.147959,139.158610,161.680970,76.389725,73.608203,29.697156,14.206966,139.042630,0.542326,85.079736,55.106092,159.611742,139.711990,157.012588,139.281873,75.719605,138.317013,-0.000687,0.000629,32.000000,-235.796312,139.486219,-0.413557,17.507865,0.686705,361977.364159,0.681469,39.963285,23.953296,2.532502,0.059266,0.030123,183.804281,32.000000,195.368194,186.748726,187.461814,170.765721,32.000000,165.323617,68.461113,55.945577,96.485889,99.917531,32.857489,35.904339,21.681159,14.000000,6.675381,44.819455,28.266435
54.918457,85.143268,139.039325,161.686286,76.384010,73.612000,29.790624,14.204112,139.055139,0.542776,85.071509,55.122731,159.672349,139.693313,157.053751,139.371427,75.735130,138.137369,-0.000687,0.000645,32.000000,-235.804739,139.526928,-0.413549,17.485127,0.687544,362084.767602,0.689062,40.042740,24.026068,2.536466,0.054686,0.036805,184.011923,32.000000,194.968283,186.922226,188.275924,169.527777,32.000000,164.609252,68.493143,55.953195,96.459601,99.917531,32.882837,35.904339,21.678705,14.000000,6.676886,44.815325,28.321607
54.891376,85.143268,139.240990,161.686286,76.393747,73.615787,29.518286,14.206110,138.903833,0.543036,85.117061,55.251430,159.647850,139.703304,157.045785,139.282972,75.707328,138.160915,-0.000688,0.000649,32.000000,-235.803725,139.550952,-0.413435,17.546811,0.687848,362035.930046,0.690690,40.029218,24.025492,2.536025,0.055622,0.038580,184.105138,32.000000,194.979222,186.756122,188.609892,170.256685,32.000000,165.224112,68.509311,55.935428,96.449351,99.917531,32.893746,35.904339,21.663841,14.000000,6.662064,44.811302,28.316178
54.886067,85.142164,139.117732,161.687964,76.396993,73.619570,29.624312,14.206538,138.973068,0.542871,85.078454,55.175188,159.691800,139.699165,156.978895,139.216416,75.693987,138.253901,-0.000689,0.000633,32.000000,-235.798871,139.562638,-0.413404,17.543769,0.687429,362010.011317,0.687927,39.980588,23.924134,2.531741,0.052977,0.033687,184.150955,32.000000,194.844345,187.181267,188.421497,169.233065,32.000000,164.721434,68.468487,55.902002,96.423041,99.917531,32.877770,35.904339,21.644308,14.000000,6.659684,44.821019,28.404146
54.864024,85.142716,139.123899,161.695238,76.395811,73.625931,29.395572,14.198689,138.985322,0.542963,85.083717,55.163115,159.662785,139.667826,156.988292,139.266262,75.722833,138.189244,-0.000689,0.000654,32.000000,-235.808195,139.558869,-0.413432,17.505400,0.686544,362077.562684,0.694682,40.006605,23.963189,2.536664,0.059367,0.038216,184.018966,32.000000,195.175795,187.005151,187.729795,169.813340,32.000000,166.024912,68.484656,55.925168,96.440347,99.917531,32.857302,35.904339,21.669584,14.000000,6.663048,44.817203,28.402385
54.897942,85.127816,139.166108,161.694678,76.396729,73.632289,29.703784,14.203399,139.035304,0.542593,85.066078,55.167500,159.650503,139.687869,156.997489,139.316279,75.691691,138.134370,-0.000689,0.000679,32.000000,-235.803814,139.551504,-0.413080,17.532256,0.686117,362116.667505,0.692302,40.010602,24.020964,2.534664,0.082945,0.037418,183.776795,32.000000,195.128196,187.003761,187.229967,169.417193,32.000000,164.703024,68.475246,55.913928,96.408725,99.917531,32.897960,35.904339,21.659928,14.000000,6.664500,44.819642,28.366875
54.918923,85.127816,139.126207,161.694678,76.394306,73.636137,29.330087,14.208251,138.944381,0.542506,85.037505,55.156270,159.638105,139.718006,157.006945,139.318686,75.756145,138.147548,-0.000687,0.000700,32.000000,-235.796667,139.482282,-0.412740,17.501440,0.688045,362115.284593,0.698056,40.032340,23.961225,2.535795,0.058797,0.032023,183.949047,32.000000,195.307909,186.724639,187.727249,169.941551,32.000000,165.838642,68.525565,55.929986,96.413320,99.917531,32.860737,35.904339,21.637038,14.000000,6.614089,44.827913,28.410455
54.894932,85.119814,139.165269,161.696357,76.415666,73.641130,29.541857,14.207109,139.064837,0.542710,85.061836,55.150256,159.649062,139.833826,157.017559,139.275496,75.703856,138.159955,-0.000688,0.000678,32.000000,-235.803381,139.519156,-0.413054,17.501650,0.686739,362163.320146,0.690383,39.984844,23.966139,2.534997,0.058224,0.043573,183.924449,32.000000,194.911746,187.010842,188.299610,169.734153,32.000000,164.665313,68.525614,55.906403,96.394849,99.917531,32.890491,35.904339,21.641650,14.000000,6.587564,44.822347,28.379861
54.860568,85.122849,139.198351,161.693279,76.419044,73.646212,29.602340,14.205396,139.056751,0.542596,85.031626,55.157152,159.644683,139.707811,157.024868,139.363422,75.715136,138.094579,-0.000689,0.000709,32.000000,-235.804602,139.533760,-0.413112,17.541592,0.687456,362084.356362,0.698925,39.964687,23.907984,2.533302,0.055631,0.043281,184.251066,32.000000,194.914393,186.908272,188.508435,169.514337,32.000000,165.876703,68.550705,55.897272,96.380913,99.917531,32.897409,35.904339,21.656649,14.000000,6.599327,44.819672,28.382062
54.875089,85.129195,139.091114,161.680411,76.434604,73.650048,29.599772,14.202542,138.993751,0.542354,85.075473,55.176227,159.691281,139.636933,156.991964,139.366761,75.754411,138.139554,-0.000689,0.000711,32.000000,-235.802703,139.533190,-0.412996,17.522526,0.688049,362183.644374,0.694278,39.979735,23.966203,2.535121,0.065556,0.032218,184.080601,32.000000,194.928183,187.409017,188.182104,169.442346,32.000000,165.354664,68.558532,55.919567,96.379832,99.917531,32.874422,35.904339,21.669545,14.000000,6.600577,44.812954,28.422341
54.880406,85.129195,139.066367,161.680411,76.446178,73.653828,29.361371,14.201401,138.944232,0.542224,85.091985,55.163390,159.642880,139.649983,156.963040,139.182595,75.716415,138.057608,-0.000690,0.000731,32.000000,-235.801222,139.508880,-0.412993,17.508259,0.687233,362206.655742,0.693385,40.015796,23.923669,2.537311,0.053808,0.042712,184.051111,32.000000,195.115708,187.217388,187.598573,169.537116,32.000000,166.172609,68.554948,55.894406,96.368881,99.917531,32.849290,35.904339,21.645898,14.000000,6.623917,44.822081,28.412216
54.864406,85.130023,139.067438,161.671459,76.415838,73.656106,29.707233,14.208251,138.904666,0.542198,85.067630,55.006178,159.638941,139.787824,156.978341,139.207372,75.741483,138.124694,-0.000688,0.000744,32.000000,-235.799617,139.441982,-0.412821,17.514894,0.687230,362171.687913,0.693292,40.008184,23.905897,2.534686,0.058305,0.035058,183.802844,32.000000,195.393550,187.189352,187.187885,169.458652,32.000000,165.373281,68.546025,55.883658,96.374046,99.917531,32.905545,35.904339,21.644561,14.000000,6.628110,44.814813,28.380962
54.848606,85.115675,139.049310,161.668941,76.425976,73.656121,29.340734,14.198975,138.893102,0.542017,85.002900,55.001613,159.647415,139.667948,157.001940,139.237537,75.754712,137.974868,-0.000690,0.000740,32.000000,-235.804467,139.342153,-0.412590,17.490137,0.687608,362241.106460,0.698884,40.003075,23.904712,2.533989,0.088692,0.031424,183.888934,32.000000,195.337360,187.002947,187.559762,170.139000,32.000000,166.009573,68.542084,55.904134,96.380930,99.917531,32.849057,35.904339,21.655835,14.000000,6.579588,44.821048,28.283310
54.851455,85.102982,139.099231,161.669221,76.434620,73.656084,29.331466,14.198119,138.934249,0.542038,85.032815,54.991173,159.666802,139.713420,157.017990,139.226902,75.753021,138.098564,-0.000690,0.000741,32.000000,-235.809585,139.508208,-0.412716,17.470152,0.687622,362224.149305,0.690989,40.019280,23.911721,2.534748,0.053702,0.039399,183.931183,32.000000,195.188433,187.100746,188.235962,169.683915,32.000000,165.172390,68.542715,55.890848,96.398999,99.917531,32.928269,35.904339,21.647407,14.000000,6.580765,44.825985,28.302459
54.857273,85.102982,139.116606,161.669221,76.420106,73.656090,0.000000,14.206395,138.865874,0.541989,85.041700,55.024140,159.684313,139.660361,157.034422,139.157275,75.738165,138.077621,-0.000692,0.000762,32.000000,-235.803931,139.461011,-0.413098,17.512507,0.688715,362195.717460,0.699815,40.020122,23.826837,2.535148,0.059652,0.035320,184.296973,32.000000,195.000560,187.041274,188.323048,169.922721,32.000000,166.120109,68.513840,55.901202,96.392539,99.917531,32.876520,35.904339,21.650664,14.000000,6.537762,44.825189,28.401798
54.818374,85.099395,139.025425,161.675096,76.412612,73.652244,29.374916,14.209392,138.855142,0.542343,85.066373,55.095686,159.672589,139.487670,156.938484,139.266208,75.743088,138.059723,-0.000691,0.000759,32.000000,-235.800770,139.419955,-0.413183,17.500181,0.689701,362186.003636,0.699975,40.004690,23.887691,2.535926,0.059119,0.036450,184.030789,32.000000,194.994543,187.340589,188.028011,169.454392,32.000000,165.042204,68.480105,55.887210,96.350660,99.917531,32.871334,35.904339,21.671712,14.000000,6.526337,44.817075,28.390133
54.810694,85.107121,139.084392,161.677334,76.403398,73.648373,29.583896,14.202828,138.803142,0.542261,85.114375,55.113812,159.669495,139.616827,156.961050,139.208794,75.755690,138.179181,-0.000691,0.000748,32.000000,-235.808318,139.305053,-0.413259,17.494988,0.688045,NaN,Inf,39.999097,23.892533,2.535974,0.056062,0.033902,184.082477,32.000000,195.273355,187.135342,187.407337,169.859958,32.000000,166.440050,68.438443,55.900198,96.353713,99.917531,32.869981,35.904339,21.671515,14.000000,6.554188,44.818000,28.351908
54.816699,85.119538,138.998326,161.674256,76.389639,73.644569,29.699445,14.199260,138.803333,0.542133,85.108451,55.030000,159.634737,139.507717,156.940150,139.116566,75.738534,137.990171,-0.000692,0.000744,32.000000,-235.809427,139.351901,-0.413385,17.507210,0.688584,362189.180754,0.699356,40.032916,23.879051,2.536110,0.053760,0.040792,183.741738,32.000000,195.359806,187.045731,187.017133,169.765517,32.000000,164.861985,68.403372,55.913971,96.332930,99.917531,32.839734,35.904339,21.686064,14.000000,6.555278,44.815934,28.385144
54.797038,85.119538,139.050627,161.674256,76.376612,73.640757,29.648253,14.205825,138.850430,0.542225,85.099394,55.022108,159.630046,139.513955,156.955074,139.060547,75.796066,137.891282,-0.000694,0.000750,32.000000,-235.800732,139.358792,-0.413388,17.471306,0.689200,362163.807090,0.694498,40.048029,23.923557,2.537541,0.055992,0.044212,183.979524,32.000000,195.411416,186.760752,187.612361,170.112001,32.000000,165.835076,68.389043,55.952598,96.346464,99.917531,32.859807,35.904339,21.678211,14.000000,6.599587,44.819239,28.402458
54.740551,85.129195,138.949874,161.681530,76.371747,73.636720,29.878230,14.205396,138.701764,0.542313,85.074086,55.023954,159.636301,139.602920,156.957574,139.076254,75.774838,137.880897,-0.000696,0.000751,32.000000,-235.803947,139.365869,-0.413522,17.460868,0.688141,362177.323403,0.691699,40.054668,23.850336,2.535693,0.057610,0.054276,183.923442,32.000000,195.084329,187.024832,188.228618,169.922779,32.000000,164.723798,68.371840,55.913615,96.347059,99.917531,32.837380,35.904339,21.678184,14.000000,6.634385,44.816967,28.339656
54.732149,85.139129,138.903685,161.704749,76.352433,73.632632,29.715295,14.205682,138.774453,0.542505,85.105913,54.981355,159.654584,139.380375,156.981199,139.121032,75.761086,137.979943,-0.000696,0.000731,32.000000,-235.802350,139.342660,-0.413278,17.502437,0.690101,362083.024343,0.693128,40.073584,23.745481,2.537557,0.058088,0.048233,184.147585,32.000000,195.002915,186.783662,188.374122,169.821908,32.000000,165.437495,68.320114,55.899936,96.348920,99.917531,32.805504,35.904339,21.716937,14.000000,6.670208,44.822307,28.345965
54.769955,85.150166,138.941151,161.723213,76.328646,73.627611,28.866258,14.200116,138.671805,0.542446,85.172916,55.114512,159.682289,139.426520,156.952367,139.071626,75.784379,137.940749,-0.000697,0.000739,32.000000,-235.807096,139.271831,-0.413459,17.484472,0.690811,362122.247987,0.688544,40.137611,23.761738,2.538335,0.058891,0.036900,184.031234,32.000000,194.964564,187.139203,188.137766,169.364780,32.000000,165.180212,68.322452,55.903153,96.345914,99.917531,32.836462,35.904339,21.707340,14.000000,6.671623,44.826979,28.286611
54.737956,85.150166,138.957474,161.723213,76.326851,73.620049,29.924200,14.201686,138.736462,0.542162,85.214841,54.892730,159.684605,139.513242,156.945254,138.971497,75.748771,137.848293,-0.000697,0.000766,32.000000,-235.810935,139.272259,-0.413709,17.476079,0.689028,362135.449130,0.692413,40.155635,23.822892,2.537881,0.063511,0.047315,183.894664,32.000000,195.094080,187.025123,187.625534,169.954375,32.000000,165.830193,68.300065,55.919254,96.374323,99.917531,32.826251,35.904339,21.716366,14.000000,6.711456,44.821599,28.280081
54.704575,85.166446,138.960737,161.735522,76.321049,73.612395,29.863507,14.204826,138.714759,0.542738,85.216435,54.924621,159.654125,139.423236,156.967148,139.113494,75.762755,137.903669,-0.000698,0.000769,32.000000,-235.803042,139.241298,-0.413762,17.488537,0.689333,362074.527852,0.712214,40.130275,23.780844,2.536813,0.057085,0.034384,183.799397,32.000000,195.256427,186.820549,187.215804,169.460202,32.000000,164.694921,68.307964,55.904906,96.376310,99.917531,32.809017,35.904339,21.728221,14.000000,6.769594,44.823104,28.406273
54.728813,85.178587,138.818383,161.735242,76.307802,73.607383,29.142880,14.204968,138.701009,0.542654,85.201396,54.983891,159.695122,139.431535,156.967506,138.975920,75.766811,137.742367,-0.000699,0.000780,32.000000,-235.802899,139.225288,-0.413625,17.451742,0.690172,362098.119786,0.687401,40.161082,23.772197,2.538595,0.059774,0.033990,183.871785,32.000000,195.137499,186.703264,187.793099,170.303201,32.000000,165.533967,68.329979,55.949194,96.398383,99.917531,32.774685,35.904339,21.725754,14.000000,6.813464,44.815757,28.328137
