OSU 80 Ton Compressor Load Stand
54.753975,85.191556,138.819351,161.728808,76.292476,73.598501,29.515128,14.203969,138.711615,0.542772,85.191535,54.972496,159.658523,139.380620,156.987792,138.926028,75.769133,137.786422,-0.000699,0.000772,32.000000,-235.804554,139.152825,-0.413623,17.437606,0.690157,362068.817237,0.689212,40.209513,23.784722,2.540203,0.052939,0.037998,183.926441,32.000000,194.936267,186.918941,188.448053,169.570660,32.000000,164.213657,68.302846,55.908151,96.401858,99.917531,32.812666,35.904339,21.732919,14.000000,6.815281,44.812010,28.283090
54.707813,85.191556,138.766701,161.728808,76.288167,73.587089,29.592020,14.205539,138.622967,0.542645,85.224314,55.007690,159.654799,139.354132,156.996891,139.063195,75.731632,137.722206,-0.000699,0.000780,32.000000,-235.801509,139.181153,-0.413535,17.465956,0.690447,362039.867589,0.705886,40.198306,23.703427,2.536477,0.056263,0.040622,184.199244,32.000000,194.984234,186.838186,188.678270,169.940289,32.000000,165.920799,68.309125,55.903131,96.411513,99.917531,32.752000,35.904339,21.744577,14.000000,6.862239,44.825631,28.403705
54.682164,85.212526,138.826252,161.727409,76.283180,73.571820,29.646424,14.204968,138.679272,0.542519,85.298745,55.062835,159.702291,139.310332,156.983002,138.976083,75.767030,137.689314,-0.000699,0.000794,32.000000,-235.803719,139.125761,-0.413420,17.451348,0.690571,361997.152403,0.696573,40.187047,23.722207,2.535329,0.059495,0.038901,183.923461,32.000000,194.804142,187.279718,188.200508,169.265715,32.000000,165.095719,68.314617,55.929804,96.424354,99.917531,32.756227,35.904339,21.756736,14.000000,6.937110,44.816692,28.336794
54.692255,85.233773,138.699168,161.738040,76.286289,73.559096,29.423378,14.196406,138.629197,0.542427,85.394481,55.115999,159.690782,139.281706,156.949185,138.916508,75.781688,137.720419,-0.000700,0.000830,32.000000,-235.810970,139.142488,-0.413504,17.461681,0.689766,362009.423864,0.695293,40.231503,23.728948,2.536506,0.065680,0.032857,183.885061,32.000000,195.167360,186.995920,187.528184,169.825945,32.000000,165.804138,68.309800,55.943483,96.456780,99.917531,32.728928,35.904339,21.752543,14.000000,7.013082,44.816810,28.401138
54.722106,85.266058,138.868847,161.747551,76.286134,73.545083,29.615263,14.198261,138.580060,0.542358,85.373417,55.032575,159.676820,139.334619,157.012563,139.124694,75.776722,137.646204,-0.000700,0.000840,32.000000,-235.809771,139.170123,-0.413495,17.474532,0.690947,361913.602508,0.694263,40.277188,23.677789,2.538785,0.057694,0.036486,183.720656,32.000000,195.109381,187.022938,187.230444,169.186881,32.000000,165.048015,68.331793,55.967071,96.447503,99.917531,32.757752,35.904339,21.737808,14.000000,7.015461,44.817095,28.317866
54.740538,85.266058,138.652294,161.747551,76.270135,73.533653,29.564720,14.202400,138.547751,0.542256,85.311328,55.010398,159.663747,139.310211,156.973781,138.998939,75.780254,137.678256,-0.000701,0.000814,32.000000,-235.802682,139.173608,-0.413341,17.434747,0.689613,361847.199029,0.699301,40.288712,23.678035,2.535993,0.081078,0.040055,183.817589,32.000000,195.168243,186.814196,187.688115,170.500411,32.000000,165.631813,68.338968,55.951989,96.442501,99.917531,32.709509,35.904339,21.728925,14.000000,7.130212,44.823025,28.393214
54.734342,85.269645,138.778070,161.749230,76.241050,73.527329,0.000000,14.202400,138.550857,0.542373,85.357955,55.059454,159.672324,139.346425,157.006920,138.971070,75.746144,137.866146,-0.000701,0.000811,32.000000,-235.806779,139.197756,-0.413519,17.414160,0.689500,361805.229422,0.694280,40.292237,23.647437,2.537710,0.062021,0.044724,183.999690,32.000000,194.855949,187.052904,188.347847,169.259493,32.000000,165.102200,68.325994,55.943884,96.445004,99.917531,32.729901,35.904339,21.752098,14.000000,7.145392,44.827618,28.273258
54.737796,85.287305,138.871350,161.755384,76.224956,73.520965,29.459514,14.197690,138.658592,0.542207,85.295760,55.215396,159.679689,139.345630,157.004116,138.938328,75.754926,137.721540,-0.000702,0.000808,32.000000,-235.812472,139.129904,-0.413350,17.453971,0.689510,361737.719929,0.695104,40.274487,23.659266,2.532900,0.061787,0.041321,183.990612,32.000000,194.917259,186.918127,188.664724,170.145585,32.000000,165.659284,68.317084,55.919649,96.450764,99.917531,32.788278,35.904339,21.734398,14.000000,7.209485,44.827480,28.417499
54.786013,85.277371,138.776493,161.756783,76.218188,73.517174,29.624572,14.206110,138.625335,0.542101,85.310586,55.143409,159.703278,139.352093,156.983992,138.994826,75.753952,137.822517,-0.000702,0.000797,32.000000,-235.801102,139.182703,-0.413401,17.467346,0.691045,NaN,Inf,40.284040,23.783370,2.535484,0.059749,0.036179,183.998935,32.000000,194.925476,187.429382,188.088909,168.969732,32.000000,165.504952,68.302402,55.950745,96.466715,99.917531,32.720120,35.904339,21.703614,14.000000,7.212408,44.821353,28.438262
54.799022,85.277371,138.795249,161.756783,76.238197,73.513446,29.759933,14.204826,138.717537,0.541691,85.363705,55.211323,159.716922,139.478047,157.005229,139.022715,75.772190,137.844739,-0.000701,0.000784,32.000000,-235.803206,139.252393,-0.413382,17.480354,0.689899,361732.866202,0.697540,40.298375,23.705333,2.537029,0.060654,0.041302,183.888719,32.000000,195.252246,187.230654,187.335126,170.020183,32.000000,166.291601,68.306668,55.978283,96.488953,99.917531,32.756461,35.904339,21.701840,14.000000,7.180755,44.822012,28.383236
54.798065,85.274336,138.776785,161.747831,76.244393,73.508370,29.429765,14.201115,138.651884,0.541468,85.321277,55.143125,159.641882,139.347587,156.991106,139.126245,75.764837,137.829929,-0.000701,0.000768,32.000000,-235.806589,139.287677,-0.413318,17.507236,0.688072,361690.317497,0.692937,40.242025,23.754674,2.533064,0.070359,0.034628,183.848694,32.000000,195.204821,187.202675,187.068494,169.434921,32.000000,165.494294,68.254522,55.945193,96.466077,99.917531,32.723869,35.904339,21.726719,14.000000,7.173023,44.818432,28.374065
54.810669,85.269921,138.899502,161.731326,76.256406,73.503314,29.595366,14.202114,138.597151,0.541202,85.307880,55.170276,159.642888,139.575985,156.960029,138.928899,75.740895,137.928545,-0.000699,0.000787,32.000000,-235.800836,139.324245,-0.413140,17.429318,0.687428,361641.889119,0.689572,40.229508,23.747078,2.532805,0.054689,0.039750,183.909699,32.000000,195.224358,186.881377,187.597676,170.362306,32.000000,165.935306,68.220706,55.968687,96.489376,99.917531,32.792636,35.904339,21.696142,14.000000,7.160477,44.825140,28.336281
54.832389,85.275439,138.745491,161.719017,76.253348,73.498255,29.463545,14.205967,138.747117,0.541247,85.277354,55.180952,159.684483,139.575270,157.052333,139.052052,75.777392,138.029527,-0.000700,0.000787,32.000000,-235.800261,139.329893,-0.413331,17.459924,0.686238,361624.423176,0.697268,40.227392,23.747338,2.532512,0.053549,0.031046,184.046324,32.000000,194.960226,187.073241,188.259394,169.753975,32.000000,165.016640,68.257934,55.948235,96.478741,99.917531,32.777422,35.904339,21.669747,14.000000,7.163223,44.818009,28.321387
54.832674,85.275439,138.910895,161.719017,76.244542,73.493204,29.612224,14.206253,138.731876,0.540986,85.254222,55.152811,159.662320,139.451906,156.992356,139.134153,75.727056,137.916686,-0.000698,0.000789,32.000000,-235.801451,139.290857,-0.413348,17.499552,0.689718,361625.393005,0.693138,40.210852,23.818489,2.534169,0.086116,0.033014,184.209499,32.000000,195.097348,186.949215,188.373924,170.117190,32.000000,166.178052,68.234277,55.940683,96.486727,99.917531,32.794069,35.904339,21.683461,14.000000,7.185178,44.816367,28.315885
54.820766,85.283993,138.825734,161.714820,76.246037,73.489279,29.244222,14.202114,138.820243,0.541101,85.272435,55.255881,159.706083,139.474194,156.997375,139.057978,75.722523,138.028449,-0.000699,0.000775,32.000000,-235.802967,139.289003,-0.413382,17.480590,0.687314,361547.708000,0.695900,40.195480,23.830304,2.530356,0.055042,0.038132,183.955448,32.000000,195.014403,187.478608,187.779096,169.402409,32.000000,165.232593,68.219847,55.951780,96.495178,99.917531,32.753880,35.904339,21.691957,14.000000,7.217726,44.814095,28.294241
54.853048,85.274336,138.951180,161.718737,76.230727,73.485455,29.617017,14.202400,138.842102,0.540630,85.356569,55.121018,159.705628,139.512651,156.998429,139.016378,75.736491,137.813746,-0.000700,0.000783,32.000000,-235.803009,139.384899,-0.413126,17.501571,0.686593,361592.877550,0.692354,40.195207,23.826650,2.533360,0.064595,0.038576,183.974897,32.000000,195.431151,187.114689,187.072527,169.954111,32.000000,165.925697,68.233067,55.953802,96.509623,99.917531,32.809096,35.904339,21.668558,14.000000,7.187065,44.817793,28.283163
54.849009,85.270473,138.831743,161.723493,76.217839,73.482865,29.466824,14.201115,138.826109,0.540669,85.284812,55.211186,159.632014,139.530126,157.014425,139.131134,75.700924,138.015696,-0.000699,0.000797,32.000000,-235.805769,139.489994,-0.413001,17.497454,0.687035,361593.431141,0.701210,40.215212,23.884658,2.532357,0.054510,0.037986,183.935806,32.000000,195.329924,187.081250,187.015987,169.397562,32.000000,164.989623,68.220333,55.967887,96.504266,99.917531,32.763966,35.904339,21.673788,14.000000,7.189856,44.816397,28.410382
54.838041,85.270473,138.941737,161.723493,76.213046,73.480626,29.751049,14.201686,138.766534,0.540498,85.187356,55.289890,159.671502,139.533796,156.989487,139.123719,75.696065,138.004351,-0.000699,0.000799,32.000000,-235.805690,139.280906,-0.413039,17.449775,0.686349,361532.177429,0.691888,40.174512,23.767935,2.533153,0.061284,0.044482,183.950959,32.000000,195.253755,186.691695,187.707161,170.609518,32.000000,165.543868,68.220306,55.967859,96.497911,99.917531,32.803946,35.904339,21.675123,14.000000,7.179201,44.821481,28.273552
54.876406,85.255296,138.933739,161.719017,76.216427,73.476801,29.336840,14.198975,138.876595,0.540452,85.169673,55.178832,159.671366,139.616237,157.035779,139.204289,75.699490,138.050448,-0.000699,0.000810,32.000000,-235.805779,139.454569,-0.413220,17.460108,0.685898,361569.191223,0.695439,40.174531,23.900157,2.531162,0.056473,0.040842,184.153659,32.000000,194.975741,186.900404,188.391825,169.588720,32.000000,165.005641,68.202690,55.974879,96.515743,99.917531,32.822224,35.904339,21.674686,14.000000,7.129180,44.823035,28.316105
54.879000,85.223840,139.083665,161.719296,76.230083,73.475743,29.539687,14.204683,138.899954,0.540682,85.139636,55.190063,159.655644,139.665663,157.026803,139.273885,75.676739,138.067747,-0.000699,0.000804,32.000000,-235.800234,139.416877,-0.413203,17.504063,0.688511,361568.401395,0.688924,40.185079,23.899589,2.533674,0.062277,0.039186,184.130421,32.000000,195.021527,186.744104,188.531991,170.524199,32.000000,165.742519,68.184070,55.937838,96.500367,99.917531,32.862031,35.904339,21.642834,14.000000,7.022501,44.823438,28.367169
54.855178,85.196798,138.952385,161.710624,76.230379,73.478314,29.696898,14.195122,138.861138,0.540556,85.162704,55.280401,159.693484,139.610753,156.990776,139.128563,75.661487,138.047901,-0.000699,0.000822,32.000000,-235.808157,139.477311,-0.413261,17.503276,0.687413,361517.219489,0.698057,40.133019,23.918214,2.531757,0.075952,0.037924,184.045121,32.000000,194.964784,187.123660,187.974250,169.309452,32.000000,164.989502,68.166836,55.945669,96.486278,99.917531,32.795633,35.904339,21.638766,14.000000,7.024778,44.821717,28.413977
54.848888,85.196798,139.062779,161.710624,76.224818,73.478326,29.200975,14.205682,138.908471,0.540939,85.171120,55.256200,159.675998,139.651981,156.977011,139.217842,75.623075,138.093721,-0.000698,0.000863,32.000000,-235.799399,139.505982,-0.413059,17.500076,0.686395,361513.204916,0.693165,40.099069,23.949235,2.534370,0.059639,0.044839,183.882889,32.000000,195.177812,186.913314,187.272612,170.005823,32.000000,165.764375,68.137116,55.941252,96.498669,99.917531,32.849249,35.904339,21.664605,14.000000,6.932933,44.820075,28.408694
54.876867,85.195143,138.983592,161.702231,76.242594,73.482130,0.000000,14.199403,138.850873,0.540689,85.182390,55.185271,159.678515,139.607693,157.038421,139.296800,75.667931,138.037491,-0.000698,0.000873,32.000000,-235.808629,139.444392,-0.412788,17.523968,0.686055,361529.432219,0.689800,40.094926,23.954998,2.533077,0.059198,0.032509,183.804503,32.000000,195.191352,186.971326,187.298715,169.402483,32.000000,164.391950,68.205185,55.969816,96.499814,99.917531,32.838193,35.904339,21.652003,14.000000,6.929178,44.809748,28.293288
54.883555,85.178035,139.114252,161.698874,76.268701,73.488456,29.338644,14.201829,138.889419,0.540529,85.145345,55.071391,159.674278,139.679774,157.040965,139.229635,75.657414,138.042692,-0.000697,0.000891,32.000000,-235.803089,139.478960,-0.412716,17.469366,0.686865,361585.879033,0.701602,40.100974,24.015321,2.535380,0.055262,0.035017,183.971259,32.000000,195.103300,186.621117,187.983618,170.167989,32.000000,165.742024,68.202582,55.964642,96.479483,99.917531,32.874427,35.904339,21.635501,14.000000,6.871732,44.815757,28.391967
54.842775,85.177483,139.010478,161.699993,76.291782,73.493562,29.360904,14.207109,138.925098,0.540526,85.095637,55.207921,159.660096,139.616704,157.038818,139.241271,75.589908,137.980880,-0.000698,0.000917,32.000000,-235.799611,139.546567,-0.412750,17.474663,0.685123,NaN,Inf,40.072423,23.943576,2.532644,0.061909,0.040191,184.008836,32.000000,194.766008,186.929315,188.516265,169.789183,32.000000,164.799635,68.220176,55.917933,96.461454,99.917531,32.857440,35.904339,21.643432,14.000000,6.873544,44.824392,28.403705
54.865009,85.177483,139.159515,161.699993,76.315606,73.501166,29.859817,14.206395,139.026533,0.540303,85.103391,55.227999,159.666253,139.616806,157.019704,139.272990,75.570189,138.095088,-0.000699,0.000903,32.000000,-235.802948,139.421690,-0.412675,17.513661,0.687896,361556.590076,0.697894,40.048889,23.956580,2.534717,0.065509,0.050790,184.208527,32.000000,194.957713,186.782860,188.722616,169.994742,32.000000,165.896160,68.245692,55.930324,96.457090,99.917531,32.892577,35.904339,21.644700,14.000000,6.873435,44.814656,28.284263
54.901448,85.177207,139.027364,161.693279,76.341396,73.506211,29.187445,14.202971,138.919325,0.540695,85.105415,55.185265,159.675187,139.653837,156.983369,139.274943,75.589560,138.097540,-0.000698,0.000911,32.000000,-235.804078,139.364585,-0.412727,17.480040,0.687786,361690.087437,0.697977,40.087536,23.994518,2.534709,0.058975,0.050176,183.877990,32.000000,194.850079,187.334404,187.926584,169.312392,32.000000,165.149324,68.219388,55.947094,96.432138,99.917531,32.831662,35.904339,21.624262,14.000000,6.874281,44.821973,28.394241
54.858484,85.173620,139.062884,161.681250,76.351285,73.513841,29.717767,14.201115,138.847682,0.540523,85.170711,55.157907,159.669601,139.620498,156.997772,139.278955,75.591337,138.062220,-0.000697,0.000911,32.000000,-235.808064,139.459647,-0.412717,17.512219,0.686797,361748.373501,0.686083,40.066161,24.068861,2.536398,0.056342,0.038051,183.825519,32.000000,195.191584,187.078622,187.199605,169.856713,32.000000,165.964834,68.208225,55.936610,96.438301,99.917531,32.861810,35.904339,21.638799,14.000000,6.863623,44.811489,28.299891
54.864226,85.166722,138.994335,161.677334,76.354046,73.520193,29.794768,14.202400,138.886557,0.540286,85.156181,55.149120,159.672431,139.674962,157.011179,139.144153,75.618581,138.019266,-0.000696,0.000935,32.000000,-235.807763,139.363199,-0.412690,17.525175,0.686903,361733.028344,0.701429,40.030868,24.050662,2.532308,0.108466,0.043978,183.793930,32.000000,195.274186,187.059187,187.264486,169.344554,32.000000,165.289049,68.210104,55.956241,96.425867,99.917531,32.833598,35.904339,21.664354,14.000000,6.865389,44.818895,28.325276
54.836965,85.166722,139.082477,161.677334,76.370488,73.524007,29.548524,14.200545,138.845640,0.540317,85.141293,54.997985,159.638978,139.622374,157.007066,139.188258,75.573748,138.054140,-0.000695,0.000916,32.000000,-235.806995,139.458260,-0.412471,17.482007,0.686540,361779.574058,0.689564,40.068571,24.031995,2.534939,0.069602,0.052015,183.935588,32.000000,195.047634,186.902428,187.921726,170.152361,32.000000,165.808265,68.159831,55.928433,96.397381,99.917531,32.870347,35.904339,21.649276,14.000000,6.843145,44.814695,28.349707
54.841599,85.169205,138.881231,161.680411,76.364518,73.527782,30.029482,14.200687,138.850523,0.540499,85.150599,54.994716,159.637272,139.601147,157.029513,139.096643,75.594351,138.024410,-0.000695,0.000912,32.000000,-235.808164,139.317760,-0.412399,17.488406,0.685625,361763.375341,0.687752,40.056152,23.984208,2.533424,0.057222,0.044247,184.041479,32.000000,195.079048,187.122537,188.273478,169.650160,32.000000,165.313675,68.200778,55.940868,96.433597,99.917531,32.874471,35.904339,21.639842,14.000000,6.853477,44.822327,28.394168
54.792201,85.173620,139.065552,161.682649,76.350120,73.529037,30.084889,14.204398,138.828247,0.540154,85.228547,55.063564,159.659650,139.526067,157.049695,139.150877,75.590058,137.876796,-0.000693,0.000910,32.000000,-235.802651,139.423444,-0.412369,17.517097,0.688243,361854.972838,0.693894,40.082362,24.045720,2.536291,0.066459,0.039677,184.244261,32.000000,194.954569,187.077809,188.529809,169.987425,32.000000,166.107635,68.151903,55.923341,96.413710,99.917531,32.867215,35.904339,21.670029,14.000000,6.870535,44.811528,28.292774
54.773398,85.194867,138.980674,161.689083,76.344172,73.531562,29.849252,14.204968,138.816560,0.540185,85.227586,55.071120,159.674546,139.531043,156.954038,139.062299,75.577539,138.008449,-0.000694,0.000899,32.000000,-235.801752,139.304746,-0.412311,17.507603,0.686869,361845.083458,0.682757,40.080390,24.010899,2.532407,0.055062,0.040679,183.733034,32.000000,195.130573,187.266086,187.561503,169.500898,32.000000,165.573622,68.124699,55.933294,96.411546,99.917531,32.836368,35.904339,21.683204,14.000000,6.872302,44.816229,28.283970
54.780579,85.194867,138.939120,161.689083,76.340088,73.534053,29.307381,14.200545,138.680732,0.540038,85.275811,55.089437,159.629227,139.561854,156.979545,139.141483,75.581313,137.910978,-0.000694,0.000900,32.000000,-235.802898,139.388428,-0.412501,17.501938,0.687505,361877.685907,0.682188,40.132319,23.944556,2.538054,0.053931,0.032283,183.890857,32.000000,195.247314,187.232652,187.056677,169.708813,32.000000,166.066255,68.122026,55.909481,96.439378,99.917531,32.821566,35.904339,21.677507,14.000000,6.948022,44.821560,28.409355
54.765522,85.206456,138.918504,161.690202,76.336123,73.537797,29.588994,14.200830,138.699323,0.539997,85.228248,55.015813,159.652403,139.516138,156.983540,139.020675,75.652807,137.809728,-0.000694,0.000880,32.000000,-235.806546,139.301097,-0.412582,17.511091,0.687765,361935.807296,0.687889,40.171662,24.020075,2.537375,0.060986,0.040911,183.697960,32.000000,195.425818,186.811942,187.041122,170.293268,32.000000,165.184510,68.142230,55.934204,96.437961,99.917531,32.810907,35.904339,21.682702,14.000000,6.990304,44.821599,28.384703
54.725346,85.198178,138.919872,161.697476,76.328164,73.544158,29.772167,14.201829,138.745594,0.540085,85.201299,55.006579,159.646440,139.491689,156.979447,139.142930,75.649682,137.963683,-0.000692,0.000870,32.000000,-235.808006,139.319065,-0.412663,17.477469,0.687680,361939.693022,0.700532,40.164751,23.969663,2.536284,0.074218,0.043723,183.994144,32.000000,195.089982,186.872122,187.970213,170.086177,32.000000,165.889578,68.104451,55.929627,96.448190,99.917531,32.815601,35.904339,21.708551,14.000000,6.963647,44.817055,28.351981
54.736058,85.203973,138.811744,161.709785,76.325027,73.551753,29.539534,14.204968,138.700029,0.540245,85.214719,54.917779,159.667235,139.479168,157.004835,139.099621,75.637796,137.956702,-0.000691,0.000830,32.000000,-235.802244,139.220393,-0.412527,17.471542,0.687493,361872.551011,0.694127,40.190832,23.849695,2.536605,0.064454,0.040171,183.969198,32.000000,195.072801,186.734889,188.371196,170.334948,32.000000,164.620173,68.090003,55.925939,96.462338,99.917531,32.838596,35.904339,21.706902,14.000000,6.965664,44.819770,28.401871
54.771303,85.203973,138.973662,161.709785,76.314411,73.559350,29.407143,14.205825,138.688137,0.540204,85.218167,54.957457,159.697755,139.382801,157.006762,139.064296,75.652022,137.829577,-0.000691,0.000813,32.000000,-235.798765,139.322245,-0.412586,17.485416,0.689481,361915.879227,0.690453,40.221238,23.926515,2.538492,0.056165,0.036534,184.184471,32.000000,194.997725,186.934651,188.669873,169.484865,32.000000,165.643218,68.047625,55.906992,96.473816,99.917531,32.834519,35.904339,21.688091,14.000000,6.987849,44.815747,28.405466
54.760065,85.206456,138.815024,161.719296,76.324072,73.561858,29.300827,14.204683,138.623418,0.540501,85.251183,54.910183,159.714942,139.451804,156.966626,139.045063,75.658852,137.888998,-0.000691,0.000848,32.000000,-235.803840,139.368419,-0.412311,17.474978,0.689049,361972.072363,0.695824,40.216715,23.935061,2.536020,0.067886,0.035289,183.780955,32.000000,195.088276,187.135499,187.764429,169.989793,32.000000,164.883646,68.039172,55.920781,96.453925,99.917531,32.811507,35.904339,21.706871,14.000000,6.998560,44.821737,28.365775
54.689225,85.214734,138.935910,161.723772,76.335674,73.559278,29.159975,14.203113,138.710431,0.540808,85.309397,54.946299,159.693830,139.401133,156.946203,139.124983,75.682689,137.735125,-0.000691,0.000844,32.000000,-235.806066,139.208748,-0.411964,17.488143,0.688907,361975.774581,0.698540,40.182783,23.859984,2.537344,0.064861,0.049656,183.853712,32.000000,195.180253,187.121102,187.204321,169.359421,32.000000,165.985731,68.050774,55.908077,96.479215,99.917531,32.821151,35.904339,21.735384,14.000000,7.029418,44.821471,28.373405
54.724775,85.223288,138.857033,161.732724,76.346605,73.555475,29.909798,14.196406,138.673161,0.541135,85.289310,55.009928,159.667704,139.429172,156.986432,139.006147,75.728992,137.868478,-0.000690,0.000844,32.000000,-235.814576,139.277421,-0.411879,17.497454,0.688663,361985.432517,0.701259,40.196085,23.881603,2.534968,0.069887,0.040945,183.753449,32.000000,195.311143,186.829484,187.317844,170.460072,32.000000,164.998005,68.046436,55.943766,96.510348,99.917531,32.788625,35.904339,21.718841,14.000000,7.031603,44.815816,28.401138
54.778369,85.223288,138.920779,161.732724,76.373796,73.551615,29.795898,14.204826,138.645298,0.541229,85.236465,54.947849,159.682516,139.432861,156.976377,139.088884,75.714333,137.892406,-0.000689,0.000848,32.000000,-235.803042,139.264793,-0.412067,17.462573,0.689867,361970.603776,0.705629,40.272590,23.784080,2.540462,0.058036,0.033175,183.998514,32.000000,194.917491,186.748936,188.225185,169.656174,32.000000,165.361635,68.024544,55.918178,96.474302,99.917531,32.813063,35.904339,21.692460,14.000000,7.063561,44.816416,28.414784
54.694983,85.227979,138.729281,161.739439,76.359947,73.550274,29.338471,14.198119,138.603779,0.541318,85.250095,55.050463,159.688264,139.455680,157.002904,139.122270,75.695657,137.765553,-0.000688,0.000873,32.000000,-235.809258,139.216480,-0.412233,17.474401,0.688512,361883.817770,0.687432,40.246897,23.801640,2.537371,0.058931,0.040451,184.001337,32.000000,194.985615,186.658037,188.677462,170.305320,32.000000,165.042755,68.040878,55.914073,96.470953,99.917531,32.818007,35.904339,21.724537,14.000000,7.082145,44.823045,28.356163
54.680270,85.232946,138.914340,161.739159,76.339200,73.543855,30.001360,14.201829,138.809171,0.541458,85.207210,54.933482,159.719510,139.369997,156.984421,139.143093,75.683311,137.865412,-0.000687,0.000891,32.000000,-235.807022,139.258043,-0.412259,17.486413,0.689382,361866.665232,0.689289,40.195298,23.827752,2.536052,0.061002,0.029767,184.309428,32.000000,194.837767,187.015158,188.702661,169.442948,32.000000,165.572331,68.030912,55.902273,96.467347,99.917531,32.812438,35.904339,21.747791,14.000000,7.101719,44.815354,28.386464
54.716805,85.226323,138.770572,161.739159,76.344226,73.541295,29.568088,14.197976,138.730137,0.541750,85.263940,55.018645,159.763574,139.363697,156.980308,139.054165,75.778980,137.838379,-0.000687,0.000871,32.000000,-235.810548,139.281111,-0.412286,17.483397,0.689137,361918.965169,0.701193,40.280287,23.785688,2.536417,0.057674,0.034639,183.840355,32.000000,195.045898,187.134972,187.758039,169.912497,32.000000,165.657195,68.046760,55.929747,96.470634,99.917531,32.775545,35.904339,21.727970,14.000000,7.104089,44.812974,28.392994
54.726640,85.226323,138.905290,161.739159,76.342336,73.533624,29.518415,14.200402,138.700856,0.541803,85.279466,54.905415,159.649836,139.325015,156.965866,139.006394,75.742045,137.763429,-0.000688,0.000870,32.000000,-235.807138,139.221700,-0.412354,17.490478,0.689842,361915.952752,0.685849,40.299433,23.845852,2.540484,0.059768,0.050959,183.840489,32.000000,195.134319,187.326310,187.210840,169.200500,32.000000,165.761939,68.009220,55.901363,96.420073,99.917531,32.806654,35.904339,21.728135,14.000000,7.083408,44.818177,28.395268
54.711244,85.226047,138.818140,161.740278,76.334125,73.531101,29.569953,14.200545,138.612252,0.541777,85.267072,54.954289,159.689446,139.357946,157.000315,138.998062,75.758270,137.891552,-0.000688,0.000876,32.000000,-235.807815,139.164085,-0.412468,17.491527,0.688595,361749.109453,0.695358,40.257609,23.737242,2.536160,0.058154,0.035457,183.685796,32.000000,195.265001,186.811221,187.178984,170.034361,32.000000,165.191260,68.029292,55.930591,96.389637,99.917531,32.814888,35.904339,21.759043,14.000000,7.084752,44.825120,28.378834
54.696357,85.229910,138.860126,161.747551,76.304749,73.526066,29.766698,14.204540,138.720848,0.541851,85.245596,55.130956,159.710084,139.306479,156.993084,139.056818,75.766073,137.785850,-0.000688,0.000876,32.000000,-235.803000,139.107059,-0.412406,17.462258,0.688822,361758.918474,0.696319,40.248136,23.738283,2.538166,0.058464,0.037727,183.927387,32.000000,194.899264,187.079298,188.131029,169.533885,32.000000,165.985723,68.017997,55.915755,96.402088,99.917531,32.789759,35.904339,21.749781,14.000000,7.100471,44.822671,28.436647
54.722851,85.240120,138.690882,161.752027,76.303840,73.518476,30.157611,14.205825,138.741254,0.542148,85.241166,55.087407,159.722975,139.371545,157.011678,138.989489,75.735602,137.851452,-0.000686,0.000874,32.000000,-235.801879,139.102796,-0.412636,17.462363,0.688513,361730.416988,0.695294,40.262690,23.783407,2.537287,0.058831,0.038852,184.084407,32.000000,195.024075,186.883459,188.414086,170.478391,32.000000,165.573018,68.026424,55.931478,96.384804,99.917531,32.763040,35.904339,21.731429,14.000000,7.102811,44.818334,28.359612
54.719972,85.240120,138.772304,161.752027,76.297109,73.510882,29.786517,14.199831,138.696853,0.542347,85.247279,54.936682,159.731527,139.344672,156.982132,139.011038,75.769846,137.725966,-0.000685,0.000862,32.000000,-235.806562,139.154234,-0.412739,17.473536,0.690082,361702.397349,0.690862,40.280896,23.724994,2.538745,0.057466,0.035181,184.147313,32.000000,194.906468,187.171610,188.626779,169.295206,32.000000,165.964698,68.019239,55.941491,96.388468,99.917531,32.756750,35.904339,21.737136,14.000000,7.140686,44.822868,28.286538
54.700776,85.229634,138.863514,161.759021,76.281008,73.504346,30.062375,14.203256,138.756827,0.542282,85.191741,55.058037,159.700060,139.400623,156.975479,138.981868,75.750389,137.769385,-0.000685,0.000841,32.000000,-235.804448,139.133512,-0.412645,17.463255,0.688711,361709.117397,0.681494,40.265583,23.786878,2.534424,0.065007,0.032541,183.810793,32.000000,195.142375,187.185594,187.401500,170.227730,32.000000,165.586130,67.989865,55.920550,96.371476,99.917531,32.762476,35.904339,21.751358,14.000000,7.106668,44.813692,28.409648
54.698543,85.216665,138.784799,161.752587,76.254590,73.500387,29.799997,14.204826,138.645461,0.542588,85.278821,55.017373,159.698330,139.417853,156.983935,139.057430,75.753750,137.850289,-0.000685,0.000839,32.000000,-235.800256,139.256308,-0.412637,17.475922,0.688680,361623.369821,0.689953,40.268355,23.692534,2.536045,0.060337,0.040504,183.881457,32.000000,195.287172,187.313125,186.745181,169.188206,32.000000,166.161826,68.041190,55.931691,96.410980,99.917531,32.756632,35.904339,21.758825,14.000000,7.063952,44.822278,28.369956
54.765372,85.222184,138.808053,161.747551,76.253044,73.495298,29.801153,14.201401,138.576988,0.542612,85.256026,55.285706,159.707107,139.411329,157.001800,138.936823,75.768451,137.813890,-0.000686,0.000855,32.000000,-235.802533,138.973719,-0.412887,17.489717,0.689785,361615.505853,0.683804,40.276361,23.732792,2.538602,0.053598,0.038479,183.737179,32.000000,195.413876,187.004888,186.874349,170.546230,32.000000,165.579438,68.034671,55.948286,96.379056,99.917531,32.777709,35.904339,21.729485,14.000000,7.066156,44.815000,28.420433
54.728487,85.222184,138.689839,161.747551,76.246514,73.487641,29.567670,14.205396,138.537837,0.542740,85.204946,55.120766,159.668382,139.414509,156.988244,139.048385,75.762596,137.978678,-0.000685,0.000840,32.000000,-235.805094,139.145442,-0.412737,17.442353,0.688841,361580.604194,0.689797,40.265543,23.768174,2.537267,0.052835,0.043835,183.961055,32.000000,195.045890,186.948341,187.865750,169.494681,32.000000,165.630995,68.009338,55.925115,96.335504,99.917531,32.719844,35.904339,21.743881,14.000000,7.087570,44.818186,28.416398
54.729236,85.239568,138.793888,161.745034,76.246968,73.483787,29.834352,14.206538,138.638839,0.542710,85.243354,55.153583,159.701638,139.444850,157.038213,139.064357,75.740714,137.942111,-0.000685,0.000823,32.000000,-235.800182,139.176115,-0.412900,17.467031,0.687373,361516.090037,0.688816,40.206704,23.736044,2.534595,0.062723,0.036269,184.082718,32.000000,195.069643,186.779384,188.251928,170.440476,32.000000,165.333946,68.014901,55.929072,96.353574,99.917531,32.762070,35.904339,21.753694,14.000000,7.150279,44.815049,28.323882
54.762815,85.253641,138.778939,161.741397,76.233548,73.477470,29.618435,14.208679,138.706681,0.542916,85.286785,55.085551,159.707561,139.559059,157.026413,139.062912,75.747436,137.821494,-0.000685,0.000799,32.000000,-235.794272,139.209582,-0.413099,17.471805,0.689083,361501.511244,0.694692,40.242218,23.820776,2.534143,0.060108,0.029550,184.325460,32.000000,194.973440,187.054653,188.476660,169.491680,32.000000,165.593556,68.026855,55.936558,96.375836,99.917531,32.749011,35.904339,21.731021,14.000000,7.201604,44.819278,28.397176
54.793565,85.264126,138.768734,161.737201,76.221141,73.469896,29.869331,14.208679,138.759471,0.542858,85.261309,55.143704,159.712922,139.523824,157.004235,139.052156,75.728091,137.923357,-0.000684,0.000791,32.000000,-235.798042,139.165529,-0.413169,17.458665,0.688657,361529.296394,0.688465,40.258881,23.825160,2.536010,0.057341,0.031228,183.851203,32.000000,195.183286,187.026998,187.383326,170.319522,32.000000,165.737827,68.045257,55.961559,96.342854,99.917531,32.807039,35.904339,21.697861,14.000000,7.204185,44.818993,28.333273
54.785074,85.264126,138.827881,161.737201,76.200880,73.464798,29.906153,14.198975,138.703841,0.542368,85.288534,55.230163,159.680741,139.394058,157.016873,138.929345,75.709659,137.835787,-0.000682,0.000765,32.000000,-235.810696,139.229410,-0.413278,17.497795,0.687842,361489.324942,0.692985,40.240622,23.760700,2.534182,0.066861,0.039290,183.879618,32.000000,195.288950,187.082128,186.829121,169.525580,32.000000,165.534407,68.030485,55.947837,96.359464,99.917531,32.766557,35.904339,21.717560,14.000000,7.243263,44.814882,28.403632
54.795487,85.253365,138.881343,161.735242,76.202033,73.457164,29.434386,14.198832,138.732954,0.542815,85.282527,55.030709,159.697416,139.480210,157.065306,139.197139,75.766176,138.007373,-0.000683,0.000760,32.000000,-235.806577,139.353105,-0.413349,17.516572,0.687793,361479.474295,0.686691,40.221513,23.828809,2.532574,0.061095,0.040918,183.740297,32.000000,195.395006,186.700934,187.082667,170.439766,32.000000,164.877990,68.087176,55.978773,96.384883,99.917531,32.755814,35.904339,21.723860,14.000000,7.208529,44.817144,28.402385
54.817959,85.253917,138.833466,161.736081,76.181786,73.452049,29.285201,14.204683,138.816111,0.542577,85.203942,55.212967,159.696209,139.602696,156.998794,139.183595,75.719956,137.979923,-0.000683,0.000737,32.000000,-235.799743,139.322571,-0.413535,17.484787,0.686649,361482.334886,0.685914,40.229683,23.805321,2.534046,0.056571,0.038858,184.000957,32.000000,194.892761,186.876580,188.165508,169.662907,32.000000,164.946869,68.084595,55.962228,96.359863,99.917531,32.767922,35.904339,21.698469,14.000000,7.213024,44.823360,28.376853
54.839003,85.246742,138.951158,161.739159,76.161198,73.448251,29.369875,14.206681,138.813859,0.542724,85.290448,55.147229,159.719514,139.576473,157.042178,139.161146,75.692652,137.980125,-0.000683,0.000718,32.000000,-235.804301,139.343333,-0.413440,17.477653,0.685954,361353.234574,0.696673,40.208903,23.830923,2.534540,0.054290,0.040671,184.220348,32.000000,195.015427,186.688811,188.603108,170.384996,32.000000,165.423788,68.102450,55.967264,96.370625,99.917531,32.800559,35.904339,21.707577,14.000000,7.215608,44.815374,28.291747
54.801002,85.246742,138.877064,161.739159,76.155768,73.444419,29.143171,14.198119,138.795327,0.543024,85.274213,55.159783,159.742487,139.487489,157.022947,139.117870,75.669115,137.901859,-0.000683,0.000703,32.000000,-235.807618,139.336239,-0.413610,17.486465,0.686558,361385.463524,0.699862,40.187835,23.864012,2.532627,0.060287,0.038050,184.168839,32.000000,194.678180,187.132352,188.732916,169.318665,32.000000,164.971796,68.095402,55.960956,96.381445,99.917531,32.785724,35.904339,21.704387,14.000000,7.193220,44.820576,28.294021
54.784921,85.250329,138.963758,161.745034,76.139844,73.444408,29.522462,14.199117,138.822967,0.542990,85.247055,55.181574,159.711470,139.564016,157.019010,139.183245,75.683496,137.939914,-0.000684,0.000701,32.000000,-235.806456,139.362038,-0.413492,17.453761,0.687101,361390.692370,0.697504,40.160422,23.891412,2.533802,0.051728,0.035084,183.955922,32.000000,195.027764,186.957214,187.762501,169.969948,32.000000,165.739577,68.118096,55.963729,96.403539,99.917531,32.788154,35.904339,21.691485,14.000000,7.208204,44.812876,28.369149
54.810527,85.240948,138.967260,161.736081,76.141662,73.444388,29.568859,14.199546,138.722881,0.542939,85.283222,55.165433,159.662609,139.477661,156.989249,139.133476,75.699717,137.917651,-0.000683,0.000733,32.000000,-235.806355,139.217907,-0.413377,17.517831,0.686900,361417.580181,0.703424,40.196974,23.877496,2.534207,0.058604,0.040813,183.880307,32.000000,195.044943,187.186435,187.266350,169.156657,32.000000,165.371800,68.132300,55.972656,96.407308,99.917531,32.819732,35.904339,21.698330,14.000000,7.178159,44.820596,28.347873
54.872869,85.227703,138.994840,161.730207,76.161646,73.445653,29.461326,14.199831,138.859800,0.543235,85.244028,55.217861,159.673586,139.492138,157.031589,139.224866,75.709672,137.951728,-0.000683,0.000703,32.000000,-235.807217,139.254414,-0.413270,17.516835,0.688900,361406.466579,0.694614,40.216034,23.881328,2.536533,0.053819,0.038992,183.891397,32.000000,195.317442,186.789992,187.452843,170.428531,32.000000,165.628071,68.131124,55.972728,96.406566,99.917531,32.800899,35.904339,21.679245,14.000000,7.180611,44.825307,28.370690
54.820398,85.227703,138.935469,161.730207,76.174223,73.446958,29.679547,14.205254,138.853782,0.543115,85.174518,55.132969,159.669759,139.653184,157.027750,139.219695,75.711839,138.105373,-0.000683,0.000724,32.000000,-235.801139,139.375516,-0.413398,17.481220,0.686002,361365.505876,0.693156,40.182016,23.854452,2.535412,0.057776,0.041247,183.991508,32.000000,194.794795,187.118169,188.340161,169.486177,32.000000,165.300980,68.136043,55.973078,96.431220,99.917531,32.808999,35.904339,21.689412,14.000000,7.136961,44.815993,28.372744
54.870766,85.230186,138.997235,161.721255,76.198135,73.450703,29.711963,14.208251,138.861192,0.543256,85.114274,55.151235,159.687309,139.633995,157.048751,139.161412,75.677705,137.971901,-0.000683,0.000715,32.000000,-235.800601,139.455850,-0.413480,17.491868,0.685239,361323.251727,0.694815,40.108826,23.860806,2.533034,0.064760,0.031493,184.138268,32.000000,194.871375,186.881072,188.543521,170.311711,32.000000,165.492369,68.085572,55.963219,96.444568,99.917531,32.813852,35.904339,21.679243,14.000000,7.147914,44.826644,28.297763
54.848251,85.212802,138.877673,161.710904,76.201706,73.454514,0.000000,14.195407,138.833475,0.542885,85.184894,55.275489,159.700000,139.517240,157.039966,139.255809,75.665123,138.023048,-0.000681,0.000720,32.000000,-235.809182,139.333690,-0.413410,17.492785,0.687112,361346.532677,0.690437,40.159276,23.932128,2.534375,0.060875,0.030453,184.220053,32.000000,194.798280,187.342362,188.508813,168.938993,32.000000,165.348731,68.039709,55.959728,96.434293,99.917531,32.790778,35.904339,21.666826,14.000000,7.089866,44.812492,28.332979
54.864699,85.204524,138.993340,161.703350,76.221445,73.459621,29.656816,14.200545,138.896633,0.543051,85.198015,55.227671,159.733587,139.504107,157.010245,139.135453,75.688372,137.900367,-0.000683,0.000725,32.000000,-235.805029,139.389244,-0.413394,17.470179,0.686313,361396.356754,0.689034,40.113331,23.902424,2.533175,0.058214,0.040835,183.894086,32.000000,195.028792,187.247518,187.666068,170.012359,32.000000,166.155102,68.010287,55.969543,96.461424,99.917531,32.824775,35.904339,21.652477,14.000000,7.092031,44.817114,28.379421
54.866554,85.204524,139.042923,161.703350,76.236120,73.464710,29.722650,14.209678,138.908054,0.542859,85.228370,55.238754,159.637572,139.617152,156.984518,139.166751,75.638508,138.025402,-0.000684,0.000733,32.000000,-235.801796,139.302766,-0.413240,17.519825,0.685969,NaN,Inf,40.117590,23.939475,2.532035,0.065976,0.040064,183.850326,32.000000,195.291126,187.380153,187.094220,169.082994,32.000000,165.335295,67.996497,55.943736,96.449351,99.917531,32.850476,35.904339,21.657251,14.000000,7.065383,44.819514,28.281109
54.881378,85.209215,139.027085,161.704469,76.237440,73.469792,29.516907,14.213388,138.880711,0.543120,85.176499,55.232393,159.680984,139.522823,157.021269,139.110648,75.679242,138.052619,-0.000684,0.000710,32.000000,-235.798250,139.405351,-0.412930,17.506685,0.687275,361402.258972,0.690439,40.093501,23.857524,2.533384,0.055137,0.040418,183.884467,32.000000,195.397875,186.949162,187.244298,170.361880,32.000000,166.438259,68.005798,55.988619,96.458947,99.917531,32.819123,35.904339,21.663789,14.000000,7.083775,44.816003,28.406787
54.878581,85.204800,139.027904,161.703350,76.243850,73.474903,29.508320,14.201543,138.844351,0.543018,85.153386,55.221686,159.715843,139.565953,157.025284,139.276939,75.687029,137.986252,-0.000684,0.000712,32.000000,-235.803538,139.402317,-0.413044,17.476788,0.685607,361497.797916,0.688932,40.091717,23.967215,2.534202,0.074535,0.046021,183.912376,32.000000,194.934137,187.137153,188.040115,169.741052,32.000000,165.021628,67.999824,55.972853,96.472587,99.917531,32.848086,35.904339,21.644135,14.000000,7.070567,44.813613,28.317279
54.865038,85.203973,138.956934,161.705309,76.257443,73.485022,29.578741,14.203113,138.827126,0.542668,85.155751,55.274098,159.677896,139.611566,157.083848,139.197508,75.631330,138.032223,-0.000685,0.000727,32.000000,-235.807869,139.403560,-0.413376,17.481482,0.685870,361465.287648,0.693586,40.082161,23.939499,2.533229,0.054973,0.030760,184.286221,32.000000,195.036359,186.871267,188.233452,169.981728,32.000000,166.107152,68.017774,55.978404,96.474939,99.917531,32.853358,35.904339,21.646179,14.000000,7.072651,44.821884,28.278908
54.860368,85.203973,139.065908,161.705309,76.267737,73.492622,29.718142,14.206966,138.844217,0.542439,85.173236,55.207616,159.721683,139.643804,157.052657,139.228905,75.661908,138.158017,-0.000686,0.000730,32.000000,-235.793853,139.390934,-0.413404,17.482557,0.687134,361475.482623,0.693867,40.080433,23.899967,2.533373,0.058970,0.038793,184.191084,32.000000,194.814696,187.365122,188.293163,169.667213,32.000000,165.136522,68.003783,55.984465,96.478238,99.917531,32.861299,35.904339,21.654326,14.000000,7.071853,44.820793,28.302825
54.860478,85.201213,138.988749,161.705029,76.273551,73.500268,29.957805,14.204683,138.851413,0.542180,85.135272,55.183079,159.726775,139.686380,157.023039,139.172350,75.632734,138.105455,-0.000688,0.000747,32.000000,-235.802037,139.460114,-0.413221,17.473457,0.686861,361607.843405,0.692495,40.092621,23.977656,2.532705,0.056201,0.041510,184.055500,32.000000,195.194749,187.105276,187.419795,169.914361,32.000000,166.136403,68.001510,55.988910,96.475102,99.917531,32.863021,35.904339,21.653751,14.000000,7.064334,44.817114,28.258878
54.871072,85.183829,139.024615,161.701392,76.281289,73.505324,29.585100,14.203541,138.866942,0.542104,85.170335,55.237166,159.673361,139.606611,157.017397,139.185061,75.599198,138.140880,-0.000688,0.000760,32.000000,-235.804163,139.359119,-0.413009,17.507498,0.687552,361605.451297,0.689382,40.097112,24.007225,2.534907,0.062239,0.036020,183.836945,32.000000,195.255271,187.337073,187.098058,169.445597,32.000000,165.176384,68.019416,55.983868,96.498292,99.917531,32.849278,35.904339,21.642925,14.000000,7.005991,44.815600,28.367462
54.865623,85.173896,139.003968,161.692720,76.300983,73.511708,29.591037,14.201829,138.868662,0.541812,85.147183,55.218235,159.668229,139.518768,157.012249,139.258808,75.660521,138.055914,-0.000689,0.000778,32.000000,-235.806695,139.449429,-0.412970,17.520297,0.687558,361680.752240,0.683932,40.094247,24.011273,2.533495,0.052866,0.045438,183.875485,32.000000,195.423818,186.795990,187.315523,170.509481,32.000000,165.476647,68.008337,55.962079,96.456763,99.917531,32.868521,35.904339,21.618926,14.000000,7.007862,44.821324,28.399450
54.866782,85.173896,139.154812,161.692720,76.299092,73.518077,29.726445,14.204398,138.928270,0.541722,85.119528,55.135524,159.715467,139.632263,157.028682,139.231062,75.614232,138.004777,-0.000689,0.000782,32.000000,-235.802815,139.431113,-0.412931,17.482924,0.686266,361732.442339,0.692421,40.066679,24.061744,2.533660,0.053437,0.030960,183.986782,32.000000,194.955726,187.019211,188.128873,169.527591,32.000000,164.834150,68.020620,55.961460,96.474340,99.917531,32.901988,35.904339,21.638269,14.000000,6.975157,44.816416,28.374285
54.849497,85.180518,138.967359,161.695797,76.316505,73.528241,29.942319,14.200259,138.934265,0.541441,85.115054,55.234696,159.692059,139.590605,157.057667,139.253326,75.621628,137.995251,-0.000688,0.000791,32.000000,-235.807281,139.456832,-0.412675,17.492418,0.685775,361669.062506,0.692400,40.061983,23.959796,2.533535,0.054791,0.048785,184.176475,32.000000,194.906339,186.758973,188.548666,170.388088,32.000000,165.343432,68.048400,55.947024,96.496854,99.917531,32.860755,35.904339,21.620266,14.000000,6.999954,44.817242,28.294535
54.897667,85.183829,138.977763,161.703350,76.333209,73.533268,29.609397,14.205254,138.922589,0.541524,85.129517,55.231081,159.731979,139.695923,157.066005,139.225725,75.630583,137.947846,-0.000689,0.000773,32.000000,-235.802942,139.408964,-0.412645,17.500889,0.688097,361764.817410,0.689290,40.060871,23.981626,2.536231,0.056815,0.034914,184.211299,32.000000,194.881181,187.152375,188.597319,169.294286,32.000000,164.987003,68.050933,55.970271,96.494331,99.917531,32.837540,35.904339,21.617059,14.000000,7.013293,44.819396,28.434226
54.840642,85.178863,139.010632,161.700553,76.354599,73.540864,29.752478,14.209107,138.897350,0.541400,85.131924,55.298935,159.697302,139.729139,157.008195,139.193886,75.616138,138.077557,-0.000690,0.000744,32.000000,-235.799417,139.418201,-0.412950,17.480669,0.687085,361816.667866,0.684661,40.084109,23.969673,2.533612,0.053340,0.039414,183.936269,32.000000,195.001702,187.042058,187.654552,170.086717,32.000000,165.941744,68.042550,55.931383,96.474591,99.917531,32.897387,35.904339,21.592489,14.000000,7.015164,44.816928,28.299230
54.892072,85.178863,139.038240,161.700553,76.374254,73.550995,29.673171,14.207822,138.910612,0.541255,85.131330,55.204898,159.684366,139.592133,157.048064,139.256164,75.625423,138.123613,-0.000692,0.000746,32.000000,-235.798570,139.401417,-0.412977,17.525489,0.686138,361814.891615,0.691750,40.041122,23.938036,2.531579,0.060855,0.037472,183.776867,32.000000,195.219090,187.103034,187.243810,169.285493,32.000000,164.530264,68.063604,55.941774,96.488890,99.917531,32.861932,35.904339,21.615970,14.000000,6.999746,44.823900,28.413537
54.850384,85.163962,139.027785,161.696916,76.386032,73.562063,29.266474,14.200687,138.951527,0.540872,85.105782,55.169174,159.679351,139.658405,157.064549,139.265652,75.702439,138.006127,-0.000694,0.000755,32.000000,-235.806361,139.461829,-0.412930,17.518041,0.688025,361888.808288,0.689266,40.090967,24.014530,2.534810,0.053812,0.041789,183.936423,32.000000,195.259903,186.875759,187.628707,169.975114,32.000000,165.687519,68.066796,55.967799,96.473551,99.917531,32.873706,35.904339,21.619803,14.000000,6.949753,44.827018,28.434960
54.920755,85.153753,139.063607,161.697196,76.387356,73.568055,29.935504,14.200116,138.913856,0.540890,85.095236,55.184522,159.698983,139.696169,157.044608,139.207876,75.651730,138.090115,-0.000695,0.000775,32.000000,-235.807096,139.406926,-0.412774,17.489088,0.685732,361908.335296,0.690498,40.041530,24.027263,2.532938,0.055747,0.034389,183.927946,32.000000,194.832287,186.971140,188.259222,169.685969,32.000000,164.388387,68.061460,55.954367,96.465079,99.917531,32.877878,35.904339,21.589277,14.000000,6.915955,44.816888,28.351101
54.840203,85.160099,139.034962,161.694398,76.421530,73.571900,29.717394,14.203684,138.957956,0.540748,85.076253,55.083318,159.680647,139.677388,157.087740,139.235075,75.658778,138.128289,-0.000695,0.000810,32.000000,-235.804348,139.478531,-0.412628,17.499342,0.686683,361853.035196,0.700753,40.066700,23.894065,2.534673,0.065087,0.048084,184.318790,32.000000,194.820024,186.956221,188.574985,169.548544,32.000000,165.989211,68.076130,55.935071,96.464317,99.917531,32.888212,35.904339,21.613935,14.000000,6.917519,44.813682,28.343984
54.903228,85.160099,139.016996,161.694398,76.439931,73.575718,29.904700,14.202685,138.994384,0.540501,85.126831,55.195050,159.709597,139.598904,157.052613,139.364133,75.671532,138.126638,-0.000695,0.000823,32.000000,-235.806986,139.438700,-0.412473,17.503669,0.686983,361920.206905,0.684175,39.988866,23.984942,2.532077,0.063155,0.038181,184.201875,32.000000,194.814738,187.326676,188.457993,169.724653,32.000000,165.293412,68.076102,55.942639,96.441759,99.917531,32.862620,35.904339,21.595196,14.000000,6.941174,44.822760,28.341123
54.839826,85.163135,139.009038,161.699154,76.463067,73.580808,29.631328,14.200259,138.886541,0.540428,85.132902,55.174269,159.708610,139.589790,157.033505,139.210463,75.676889,138.109030,-0.000695,0.000826,32.000000,-235.809084,139.466296,-0.412376,17.501414,0.687693,361964.036594,0.690345,40.072627,23.996144,2.535274,0.059509,0.053726,184.040111,32.000000,194.982411,187.227199,187.477547,169.412887,32.000000,166.443252,68.085409,55.944909,96.419222,99.917531,32.890661,35.904339,21.610718,14.000000,6.953357,44.826930,28.399450
54.910263,85.156236,139.023647,161.703910,76.483547,73.588499,29.800058,14.204540,138.998037,0.540393,85.164690,55.259444,159.673394,139.611852,157.057819,139.304219,75.696889,138.136981,-0.000695,0.000832,32.000000,-235.799558,139.338255,-0.412300,17.524912,0.686511,361943.072853,0.685200,40.012050,23.982602,2.532037,0.059308,0.037590,183.753851,32.000000,195.272162,187.264281,187.074013,169.859854,32.000000,165.125252,68.088908,55.969559,96.470948,99.917531,32.864856,35.904339,21.590734,14.000000,6.931053,44.818649,28.326670
54.804871,85.146855,139.010487,161.704469,76.493774,73.596108,29.520869,14.205396,138.948718,0.540434,85.097707,55.209620,159.645586,139.704874,157.047289,139.245263,75.706169,138.111719,-0.000694,0.000814,32.000000,-235.802307,139.525112,-0.412227,17.526014,0.687558,361985.395226,0.692445,40.076024,23.968826,2.534819,0.067627,0.037234,183.918424,32.000000,195.342948,187.000878,187.254211,169.733342,32.000000,165.735867,68.067741,55.949347,96.433329,99.917531,32.897676,35.904339,21.590916,14.000000,6.932643,44.825189,28.411409
54.913240,85.146855,139.077968,161.704469,76.500982,73.601161,29.683675,14.200830,138.956083,0.540071,85.051450,55.123347,159.693631,139.583346,157.052073,139.340765,75.705645,138.077279,-0.000695,0.000776,32.000000,-235.806874,139.512225,-0.411988,17.499290,0.685714,361964.096691,0.687623,40.001428,23.962190,2.531834,0.065884,0.036057,183.879346,32.000000,195.097231,187.091726,188.098025,169.894627,32.000000,165.258636,68.058456,55.955118,96.428793,99.917531,32.888871,35.904339,21.583142,14.000000,6.901578,44.809837,28.432099
