OSU 80 Ton Compressor Load Stand
54.844003,85.145199,139.083041,161.707547,76.510460,73.608811,29.499703,14.198404,138.980787,0.540583,85.061317,55.177449,159.673531,139.653675,157.050784,139.212356,75.691789,138.022943,-0.000695,0.000777,32.000000,-235.808972,139.528072,-0.411924,17.507813,0.687248,362016.327021,0.695635,40.093365,23.940832,2.536462,0.054171,0.034885,184.327650,32.000000,194.979920,187.097478,188.312169,169.739107,32.000000,165.712470,68.087812,55.979417,96.429346,99.917531,32.907348,35.904339,21.605691,14.000000,6.897315,44.828798,28.424395
54.937310,85.138025,139.028501,161.706148,76.524779,73.616472,29.579562,14.204968,138.950578,0.540461,85.054414,55.368868,159.698763,139.686176,157.027779,139.243694,75.723498,138.093498,-0.000696,0.000779,32.000000,-235.801260,139.393505,-0.411793,17.509439,0.687069,362002.976796,0.690381,39.989186,23.924889,2.532686,0.090242,0.043498,184.188679,32.000000,195.129622,187.289688,188.188495,169.799971,32.000000,165.741023,68.099062,55.974798,96.445825,99.917531,32.874876,35.904339,21.563129,14.000000,6.873870,44.821275,28.395855
54.846900,85.128919,139.113732,161.705309,76.527317,73.621497,29.467602,14.203399,138.883797,0.540523,85.045424,55.128027,159.678379,139.617888,157.037529,139.247013,75.711050,138.158040,-0.000696,0.000788,32.000000,-235.806108,139.412493,-0.411659,17.488616,0.687880,362082.566548,0.695711,40.054071,23.912759,2.535975,0.054100,0.043344,184.090075,32.000000,195.123746,187.389702,187.413526,169.875195,32.000000,166.246688,68.102319,55.984009,96.416765,99.917531,32.879794,35.904339,21.589230,14.000000,6.875274,44.820911,28.367535
54.840826,85.128919,139.029855,161.705309,76.542638,73.626456,29.831696,14.208536,139.016579,0.540430,85.083645,55.255805,159.696544,139.675552,157.031215,139.173758,75.738830,138.065886,-0.000698,0.000818,32.000000,-235.800315,139.378309,-0.411509,17.525437,0.686166,362036.265489,0.692609,39.957239,23.914791,2.530675,0.055543,0.041748,183.767746,32.000000,195.404325,187.027896,186.937329,169.934836,32.000000,165.270954,68.114909,56.009021,96.443495,99.917531,32.875539,35.904339,21.616419,14.000000,6.844984,44.818688,28.323515
54.870328,85.118986,139.214529,161.706428,76.550876,73.626471,29.577586,14.203256,138.966190,0.540465,84.977922,55.156149,159.633065,139.659016,157.019254,139.223728,75.730112,138.078399,-0.000697,0.000824,32.000000,-235.805431,139.417245,-0.411382,17.523732,0.688843,362102.162734,0.696521,40.035007,23.958095,2.536401,0.065992,0.058307,183.930229,32.000000,195.404765,186.924205,187.424617,169.998258,32.000000,165.762018,68.108384,56.012106,96.432566,99.917531,32.907022,35.904339,21.597939,14.000000,6.811755,44.818895,28.422854
54.859240,85.101051,139.077943,161.708666,76.550445,73.626510,29.451156,14.201543,138.916754,0.540502,84.986655,55.057299,159.679449,139.640338,157.031053,139.246462,75.713041,138.052854,-0.000697,0.000834,32.000000,-235.803538,139.384206,-0.411513,17.522237,0.687082,362088.785038,0.688149,40.040848,23.886256,2.535152,0.060377,0.041701,183.893668,32.000000,195.106197,186.800815,188.116572,170.208953,32.000000,164.430166,68.102254,55.999978,96.421125,99.917531,32.899520,35.904339,21.599363,14.000000,6.750659,44.824402,28.398716
54.804504,85.086702,139.122839,161.702231,76.556029,73.625268,29.395807,14.201686,138.934221,0.540467,84.986828,55.081645,159.699412,139.662177,157.055985,139.208142,75.719398,138.078625,-0.000698,0.000837,32.000000,-235.810279,139.337359,-0.411704,17.529685,0.687685,362081.103354,0.693638,40.002552,23.900957,2.537155,0.059420,0.034063,184.312947,32.000000,194.956397,186.893750,188.478190,169.575992,32.000000,165.784820,68.138456,56.021942,96.443834,99.917531,32.851651,35.904339,21.622539,14.000000,6.751687,44.814882,28.380081
54.813990,85.086702,139.002157,161.702231,76.554277,73.624009,29.440779,14.199403,138.932592,0.540364,85.070008,55.097554,159.716424,139.541464,157.024357,139.174893,75.730305,138.054468,-0.000698,0.000865,32.000000,-235.810104,139.389734,-0.411772,17.475555,0.687144,362091.848350,0.696739,39.995274,23.905813,2.535178,0.055840,0.042977,184.213868,32.000000,194.980402,187.175318,188.295075,169.984806,32.000000,164.939669,68.170979,56.012325,96.427925,99.917531,32.876298,35.904339,21.619267,14.000000,6.702774,44.817183,28.400844
54.827511,85.084219,139.037344,161.699154,76.548760,73.620217,0.000000,14.190698,138.821575,0.540376,85.066322,54.999671,159.677236,139.657387,156.974477,139.135222,75.766936,138.097020,-0.000699,0.000879,32.000000,-235.815203,139.413824,-0.411735,17.476761,0.687885,362082.692127,0.698774,40.033565,23.911778,2.538529,0.062538,0.033238,184.005373,32.000000,195.006570,187.141552,187.546218,169.304905,32.000000,165.974428,68.160524,56.009733,96.441969,99.917531,32.864348,35.904339,21.627294,14.000000,6.695021,44.822937,28.395708
54.849235,85.106569,139.068970,161.700833,76.541918,73.618993,29.562271,14.205111,138.870637,0.540441,85.122505,55.079872,159.673267,139.555981,157.032401,139.188424,75.759845,137.998471,-0.000699,0.000876,32.000000,-235.798987,139.314189,-0.411551,17.528007,0.689202,362057.721623,0.697563,40.024439,23.889319,2.535888,0.053195,0.034322,183.790180,32.000000,195.269869,186.935671,187.142461,170.157449,32.000000,165.064115,68.167366,56.017097,96.474080,99.917531,32.902374,35.904339,21.599386,14.000000,6.773520,44.827825,28.375606
54.826239,85.122297,139.059185,161.705309,76.533005,73.617798,29.468037,14.199260,138.910058,0.540654,85.070691,55.003360,159.668355,139.563996,157.004449,139.146229,75.777151,137.951157,-0.000700,0.000862,32.000000,-235.806313,139.333464,-0.411471,17.517753,0.689098,NaN,Inf,40.008951,23.873038,2.535905,0.056061,0.040012,183.971101,32.000000,195.152208,186.803172,187.668671,169.576738,32.000000,165.312560,68.139482,56.028046,96.439470,99.917531,32.843608,35.904339,21.655066,14.000000,6.774604,44.819003,28.288225
54.803102,85.122297,139.031144,161.705309,76.539782,73.614002,29.598452,14.200973,138.859144,0.540849,85.111213,55.037885,159.706024,139.606326,157.016945,139.080794,75.792851,137.956950,-0.000699,0.000850,32.000000,-235.803125,139.294387,-0.411628,17.499814,0.686955,361997.218513,0.694197,40.010412,23.832995,2.535477,0.064078,0.032315,183.929957,32.000000,194.959252,186.711795,188.442980,170.415041,32.000000,165.040723,68.166140,56.024715,96.467280,99.917531,32.891862,35.904339,21.622134,14.000000,6.830433,44.817754,28.393654
54.840681,85.132231,138.996433,161.713422,76.543851,73.607839,30.157728,14.200687,138.773544,0.540655,85.130963,55.023793,159.687650,139.538670,157.022671,139.166235,75.753209,138.075667,-0.000699,0.000842,32.000000,-235.806525,139.328691,-0.411672,17.510698,0.687674,361990.156892,0.696750,40.048253,23.793053,2.536362,0.060409,0.034246,184.315172,32.000000,194.772087,187.102633,188.588284,169.075516,32.000000,165.309449,68.164131,56.011284,96.471221,99.917531,32.831746,35.904339,21.638537,14.000000,6.866219,44.815039,28.407007
54.744188,85.139129,139.008247,161.712303,76.540843,73.604046,30.108194,14.202542,138.778831,0.540613,85.110020,54.954175,159.687429,139.472501,156.977908,139.117893,75.736422,138.003901,-0.000700,0.000884,32.000000,-235.806637,139.221393,-0.411775,17.474952,0.688540,361957.312602,0.693963,40.070508,23.780124,2.536921,0.069589,0.038262,184.147271,32.000000,194.904633,187.187359,188.268283,170.231758,32.000000,165.925779,68.103588,55.976436,96.441545,99.917531,32.884136,35.904339,21.655092,14.000000,6.891528,44.809837,28.303706
54.798631,85.140232,138.998418,161.716219,76.531827,73.597729,29.507500,14.205254,138.781869,0.540500,85.195169,55.049151,159.701846,139.464609,156.990482,139.106914,75.780662,137.917320,-0.000700,0.000886,32.000000,-235.801139,139.306500,-0.411809,17.451978,0.687316,361980.253851,0.680545,40.044297,23.876555,2.534550,0.092031,0.035559,184.003282,32.000000,194.974965,187.519892,187.350929,168.891016,32.000000,165.562193,68.144056,55.973613,96.468655,99.917531,32.835495,35.904339,21.656105,14.000000,6.892944,44.817075,28.324615
54.749223,85.140232,138.960432,161.716219,76.513394,73.593980,29.933224,14.204398,138.779542,0.540659,85.185539,54.921106,159.660985,139.381048,156.998944,139.072484,75.749020,137.947969,-0.000701,0.000846,32.000000,-235.800520,139.228796,-0.411692,17.517779,0.690226,362025.179555,0.682949,40.144043,23.859016,2.539233,0.054968,0.034700,183.827223,32.000000,195.305393,186.996402,186.909499,170.116701,32.000000,165.686026,68.151714,55.995731,96.483629,99.917531,32.866318,35.904339,21.655356,14.000000,6.898201,44.823930,28.384630
54.760277,85.147407,138.948962,161.717618,76.499149,73.591342,29.639307,14.203256,138.726918,0.540531,85.112212,54.976980,159.662432,139.407312,156.999262,139.071180,75.789336,137.947317,-0.000700,0.000845,32.000000,-235.805923,139.135143,-0.411778,17.498372,0.690194,361913.200527,0.696041,40.092745,23.773349,2.536531,0.060397,0.033081,183.872765,32.000000,195.187300,187.237815,187.360979,169.281632,32.000000,165.228499,68.138342,55.976677,96.470688,99.917531,32.827548,35.904339,21.648525,14.000000,6.924575,44.818796,28.414490
54.711851,85.149062,138.877910,161.723213,76.484680,73.588679,29.893332,14.197120,138.696266,0.540970,85.171246,54.979128,159.704597,139.387309,157.014381,139.092750,75.807813,137.826096,-0.000700,0.000853,32.000000,-235.811732,139.167839,-0.411980,17.464907,0.688116,361956.875194,0.686780,40.140299,23.819657,2.538126,0.053033,0.038421,184.057660,32.000000,195.097064,186.948929,188.194187,170.396655,32.000000,165.798842,68.158325,55.988936,96.483101,99.917531,32.837757,35.904339,21.675374,14.000000,6.931826,44.816947,28.409208
54.709248,85.162031,138.901068,161.730486,76.472147,73.584930,29.871233,14.196549,138.647154,0.540855,85.150472,55.002273,159.654613,139.429804,157.024259,139.094135,75.774305,137.858826,-0.000701,0.000826,32.000000,-235.812303,139.072473,-0.412038,17.493808,0.688629,361890.010290,0.693426,40.136832,23.779030,2.537404,0.074230,0.041594,184.179967,32.000000,194.903981,187.258186,188.327687,169.288184,32.000000,165.703631,68.171703,55.954827,96.488202,99.917531,32.815199,35.904339,21.677762,14.000000,6.933342,44.810751,28.341930
54.744371,85.162031,138.915007,161.730486,76.459045,73.581175,29.861330,14.199546,138.704903,0.540947,85.212294,54.986102,159.705506,139.425950,156.992644,139.049216,75.789856,137.944749,-0.000701,0.000823,32.000000,-235.807011,139.174344,-0.411821,17.450089,0.690284,361868.490443,0.688173,40.185120,23.702526,2.538352,0.063623,0.054011,184.187591,32.000000,195.073616,187.235844,188.136527,170.250853,32.000000,165.773990,68.164319,55.943959,96.511035,99.917531,32.848670,35.904339,21.665170,14.000000,6.979999,44.815452,28.360859
54.727828,85.167825,138.809136,161.724052,76.454821,73.574795,29.546331,14.202114,138.616927,0.541199,85.194123,55.024570,159.687209,139.430639,156.990522,139.007291,75.758171,137.858678,-0.000701,0.000814,32.000000,-235.806573,139.213460,-0.411964,17.458482,0.689290,361910.805383,0.688705,40.200596,23.751707,2.538896,0.052034,0.042223,183.914452,32.000000,195.096105,187.511769,187.196909,169.113986,32.000000,165.615641,68.188179,55.959310,96.515906,99.917531,32.802589,35.904339,21.669223,14.000000,7.001797,44.825140,28.319480
54.720725,85.170309,138.842663,161.720415,76.458642,73.568457,29.457639,14.197405,138.709953,0.541098,85.205566,55.061120,159.677386,139.364105,157.004449,139.014480,75.800723,137.915184,-0.000701,0.000826,32.000000,-235.806693,139.270425,-0.412091,17.517333,0.690526,361859.200719,0.688417,40.166769,23.777283,2.537521,0.070926,0.035236,183.928524,32.000000,195.446588,186.941053,186.987621,170.364072,32.000000,165.484725,68.210175,55.980365,96.519234,99.917531,32.822320,35.904339,21.678664,14.000000,7.012132,44.817232,28.407227
54.679586,85.171689,138.896721,161.730766,76.457303,73.564661,29.377381,14.205111,138.697720,0.541076,85.166663,55.027729,159.677308,139.341632,157.012675,139.066679,75.835286,137.887141,-0.000701,0.000836,32.000000,-235.801282,139.296894,-0.412003,17.490425,0.689824,361882.846290,0.695935,40.188495,23.767769,2.536354,0.054989,0.044639,183.864499,32.000000,195.266518,187.148984,187.479250,169.458983,32.000000,165.250093,68.193456,55.990827,96.511945,99.917531,32.818494,35.904339,21.698592,14.000000,7.013865,44.810712,28.324615
54.711176,85.171689,138.777933,161.730766,76.461145,73.560863,29.351614,14.204968,138.617329,0.541105,85.122669,54.978855,159.690953,139.350625,156.990502,138.991566,75.797920,137.826109,-0.000701,0.000882,32.000000,-235.806014,139.095250,-0.411786,17.475686,0.687738,361797.031174,0.698073,40.197819,23.752265,2.537296,0.056692,0.037724,184.009491,32.000000,195.156117,186.720193,188.282180,170.845471,32.000000,165.333424,68.143662,55.945362,96.509254,99.917531,32.796109,35.904339,21.691211,14.000000,7.020400,44.818885,28.409061
54.716736,85.160651,138.896130,161.739998,76.446348,73.553259,29.323404,14.204398,138.601722,0.541164,85.167451,54.856781,159.703033,139.326564,157.011302,139.037444,75.828260,137.815907,-0.000699,0.000913,32.000000,-235.802323,139.153090,-0.411633,17.474558,0.689682,361745.317764,0.700519,40.238834,23.704280,2.540193,0.055313,0.032763,184.209357,32.000000,194.900132,187.043509,188.637614,169.279768,32.000000,164.992268,68.161171,55.950470,96.531239,99.917531,32.808006,35.904339,21.705816,14.000000,6.983767,44.817360,28.351761
54.669832,85.167550,138.788026,161.740278,76.429106,73.543108,29.298593,14.198832,138.601387,0.541036,85.201940,55.020638,159.728206,139.307295,156.967853,138.992438,75.760360,137.826829,-0.000698,0.000913,32.000000,-235.808216,139.142467,-0.411549,17.441015,0.689105,361767.576123,0.700657,40.208396,23.712426,2.536555,0.098543,0.041167,184.194362,32.000000,195.041034,186.994049,188.308838,170.216015,32.000000,165.760700,68.134513,55.960976,96.502350,99.917531,32.801306,35.904339,21.715493,14.000000,7.009365,44.816161,28.400991
54.694473,85.187141,138.823349,161.745873,76.434743,73.533707,29.345712,14.203541,138.594982,0.541471,85.253341,54.942179,159.706322,139.359475,156.989311,138.931956,75.788791,137.828110,-0.000696,0.000920,32.000000,-235.800884,139.155171,-0.411638,17.443769,0.689610,361675.059953,0.701163,40.192004,23.677201,2.538458,0.055615,0.044919,183.896181,32.000000,195.134630,187.283002,187.551662,169.146002,32.000000,165.237584,68.133201,55.968084,96.528909,99.917531,32.799943,35.904339,21.719856,14.000000,7.011070,44.826792,28.312070
54.717071,85.187141,138.908359,161.745873,76.420865,73.526080,29.293053,14.201258,138.632578,0.541206,85.270428,54.977094,159.701885,139.282479,157.028269,139.066900,75.825140,137.714170,-0.000694,0.000903,32.000000,-235.805790,139.196125,-0.411688,17.485678,0.690988,361743.999499,0.702326,40.244097,23.750330,2.538658,0.057398,0.035692,183.894790,32.000000,195.230647,186.728555,187.461814,170.280464,32.000000,165.646586,68.154912,55.961842,96.542678,99.917531,32.842174,35.904339,21.699097,14.000000,7.080966,44.823301,28.264748
54.662409,85.205352,138.716416,161.751188,76.405679,73.518443,29.507385,14.205539,138.694716,0.541375,85.231806,54.868319,159.693606,139.228524,156.953906,138.946829,75.820432,137.770525,-0.000696,0.000888,32.000000,-235.802001,139.098269,-0.412014,17.479069,0.690643,361668.094415,0.700799,40.239940,23.722513,2.538160,0.062716,0.038379,183.800860,32.000000,195.171421,186.907608,187.715498,169.556531,32.000000,164.433620,68.157823,55.951292,96.532849,99.917531,32.771043,35.904339,21.725503,14.000000,7.146197,44.819573,28.397176
54.651699,85.219149,138.866987,161.750069,76.378926,73.510786,29.565278,14.205254,138.666810,0.541546,85.271979,54.982389,159.733552,139.327094,157.038519,139.017276,75.834548,137.826721,-0.000696,0.000898,32.000000,-235.801467,139.152968,-0.412122,17.465799,0.689026,361570.007080,0.701670,40.218169,23.631590,2.538666,0.082347,0.040435,184.144016,32.000000,194.971632,186.815587,188.480699,170.160627,32.000000,165.657554,68.187828,55.965705,96.561523,99.917531,32.823008,35.904339,21.744478,14.000000,7.196215,44.821009,28.398130
54.687627,85.238464,138.828970,161.757343,76.379973,73.499387,29.567974,14.202400,138.678665,0.541590,85.291152,54.977261,159.678256,139.435166,157.007209,138.943363,75.780314,137.800687,-0.000696,0.000893,32.000000,-235.804976,139.179482,-0.412440,17.490845,0.689044,361576.719263,0.697290,40.289054,23.663294,2.537693,0.059674,0.034786,184.106286,32.000000,194.863135,187.026777,188.537064,169.526337,32.000000,164.998395,68.199909,55.964883,96.562882,99.917531,32.801324,35.904339,21.725939,14.000000,7.198445,44.822671,28.388885
54.709265,85.238464,138.751884,161.757343,76.375404,73.487956,29.677998,14.197976,138.727685,0.541418,85.302142,55.072736,159.745138,139.409372,156.982953,138.958171,75.779967,137.773083,-0.000697,0.000898,32.000000,-235.809728,139.057421,-0.412212,17.456803,0.690498,361536.475295,0.696024,40.313176,23.676092,2.540945,0.062404,0.042246,184.276185,32.000000,194.924866,187.156778,188.219420,169.491140,32.000000,166.234565,68.211860,55.968993,96.573004,99.917531,32.781753,35.904339,21.713646,14.000000,7.267905,44.820212,28.365188
54.707705,85.248122,138.729398,161.768253,76.365084,73.481577,29.588610,14.203399,138.612164,0.541676,85.366955,55.117631,159.729017,139.353949,156.999998,138.965549,75.789096,137.765120,-0.000696,0.000937,32.000000,-235.807911,139.155681,-0.412212,17.443507,0.688680,361562.289517,0.695388,40.297861,23.717859,2.538581,0.060199,0.046567,183.803415,32.000000,195.090877,187.389221,187.394719,169.602263,32.000000,165.070912,68.205687,55.970747,96.600831,99.917531,32.809585,35.904339,21.723606,14.000000,7.303914,44.809561,28.288592
54.706423,85.253089,138.817310,161.771051,76.359848,73.475156,29.341060,14.202542,138.633208,0.541573,85.328873,55.109465,159.703014,139.305623,156.978442,139.102247,75.759798,137.831192,-0.000694,0.000987,32.000000,-235.807456,139.168693,-0.412262,17.494752,0.689177,361498.960368,0.692404,40.277013,23.704985,2.536168,0.052422,0.038771,184.033198,32.000000,195.170985,186.875266,187.267935,169.480411,32.000000,166.211835,68.215624,55.934413,96.582682,99.917531,32.800002,35.904339,21.726164,14.000000,7.323693,44.821570,28.361519
54.729617,85.262746,138.772262,161.776646,76.351191,73.467516,29.651284,14.203969,138.724690,0.541584,85.274812,55.047542,159.728367,139.288290,157.028034,139.111334,75.791285,137.922728,-0.000694,0.000993,32.000000,-235.801440,139.292326,-0.412410,17.477942,0.689560,361464.686651,0.694474,40.288174,23.692042,2.535829,0.090840,0.038395,183.898039,32.000000,195.228096,187.066279,187.651644,170.136291,32.000000,165.228164,68.239066,55.968331,96.571985,99.917531,32.782960,35.904339,21.713527,14.000000,7.326268,44.809453,28.347359
54.760690,85.262746,138.727913,161.776646,76.336679,73.462439,29.937819,14.205111,138.783851,0.541598,85.293133,55.087344,159.755630,139.285027,157.068970,138.951779,75.767086,137.891875,-0.000695,0.001033,32.000000,-235.803576,139.277478,-0.412483,17.467740,0.687975,361479.747083,0.700298,40.294376,23.752982,2.537496,0.059297,0.041748,184.199260,32.000000,195.040499,186.922008,188.372753,169.921503,32.000000,166.063158,68.279587,55.938983,96.597847,99.917531,32.765452,35.904339,21.697550,14.000000,7.362459,44.819229,28.418672
54.708243,85.258883,138.760804,161.776366,76.327726,73.455026,29.792250,14.196691,138.555609,0.541480,85.287274,55.305200,159.701132,139.439082,157.047896,139.002521,75.730627,137.954955,-0.000694,0.001011,32.000000,-235.813635,139.256659,-0.412554,17.484629,0.687990,361400.283794,0.692596,40.281692,23.765314,2.535597,0.080577,0.039995,184.160850,32.000000,195.041360,187.189791,188.493358,169.839657,32.000000,165.279407,68.257621,55.940742,96.610530,99.917531,32.773998,35.904339,21.723116,14.000000,7.351699,44.823655,28.361446
54.751349,85.262195,138.785200,161.777205,76.328960,73.449908,29.866030,14.210391,138.606409,0.541599,85.319329,55.084015,159.740701,139.452782,157.052107,139.084019,75.705989,137.956901,-0.000694,0.001035,32.000000,-235.798132,139.325343,-0.412635,17.451689,0.687632,361397.816671,0.685496,40.251774,23.774746,2.533349,0.060604,0.040829,184.313851,32.000000,194.996610,187.334973,187.966351,169.445698,32.000000,166.004216,68.280138,55.922662,96.596530,99.917531,32.781421,35.904339,21.710481,14.000000,7.365836,44.810545,28.415444
54.798557,85.267437,138.807915,161.772450,76.340980,73.446738,29.776549,14.208393,138.642001,0.541311,85.306227,55.181753,159.734842,139.384391,157.033019,138.971685,75.712015,137.915236,-0.000693,0.001033,32.000000,-235.801441,139.202771,-0.412622,17.438235,0.687869,361428.111230,0.689488,40.298417,23.841394,2.536378,0.066121,0.037246,183.861496,32.000000,195.299249,187.460906,187.185259,169.801136,32.000000,165.891091,68.279069,55.938457,96.626557,99.917531,32.828237,35.904339,21.668710,14.000000,7.368504,44.816151,28.422047
54.773652,85.267437,138.760328,161.772450,76.332904,73.443599,29.921889,14.205682,138.674102,0.541257,85.272426,55.064848,159.719356,139.494237,157.044661,139.038239,75.709740,137.748304,-0.000694,0.001039,32.000000,-235.802350,139.246886,-0.412654,17.477391,0.688607,361425.447614,0.687153,40.260215,23.866964,2.534827,0.059736,0.035331,184.015741,32.000000,195.361122,187.085188,187.241729,169.857424,32.000000,165.882876,68.246572,55.924044,96.604217,99.917531,32.772380,35.904339,21.695438,14.000000,7.389420,44.815157,28.258732
54.796432,85.262470,138.846363,161.764616,76.321981,73.442335,29.445082,14.207252,138.726337,0.541152,85.246992,55.212612,159.717215,139.463182,157.073843,139.051381,75.751011,137.772075,-0.000693,0.001034,32.000000,-235.798157,139.273092,-0.412579,17.476919,0.688519,361389.260849,0.688551,40.220020,23.840998,2.533058,0.063253,0.042021,183.897399,32.000000,195.319565,186.945782,187.689520,169.979570,32.000000,165.105512,68.263750,55.960888,96.611121,99.917531,32.814940,35.904339,21.708550,14.000000,7.374870,44.814597,28.322635
54.829500,85.254192,138.822928,161.748111,76.323066,73.441100,29.928850,14.197833,138.721495,0.541005,85.193183,55.116452,159.696422,139.405967,157.071857,139.122473,75.663260,137.968666,-0.000692,0.001006,32.000000,-235.808232,139.262205,-0.412595,17.462153,0.687189,361307.831517,0.696282,40.217098,23.733456,2.533858,0.057785,0.043282,184.273531,32.000000,195.090934,186.923685,188.287269,170.179173,32.000000,165.951906,68.252415,55.908451,96.577342,99.917531,32.796800,35.904339,21.661339,14.000000,7.348784,44.817360,28.379274
54.791147,85.231842,138.864535,161.734962,76.314997,73.443644,29.303124,14.207965,138.769545,0.540895,85.217214,55.198381,159.743335,139.467973,157.069092,139.001897,75.675365,137.859959,-0.000692,0.001013,32.000000,-235.796952,139.266464,-0.412545,17.479253,0.687189,361307.831517,0.696282,40.217098,23.733456,2.533858,0.055371,0.043098,184.168900,32.000000,195.024576,187.136958,188.308758,169.894021,32.000000,164.855928,68.267665,55.904938,96.603245,99.917531,32.828078,35.904339,21.657897,14.000000,7.351370,44.816751,28.361739
54.816455,85.231842,138.793750,161.734962,76.322030,73.443583,29.494859,14.205539,138.743911,0.540882,85.170516,55.202128,159.763161,139.509102,157.002920,139.129691,75.656666,138.004123,-0.000693,0.001021,32.000000,-235.800034,139.291122,-0.412531,17.452450,0.687110,361407.423086,0.684552,40.177012,23.915321,2.531902,0.056535,0.046833,184.254416,32.000000,195.116562,187.142728,187.935789,169.785107,32.000000,166.409446,68.292898,55.903541,96.570502,99.917531,32.784256,35.904339,21.668402,14.000000,7.276160,44.824766,28.386904
54.849565,85.222736,138.888608,161.725451,76.329246,73.447391,29.840178,14.200687,138.679404,0.540429,85.193246,54.941437,159.695034,139.572763,157.022151,139.067307,75.653434,137.907040,-0.000692,0.001043,32.000000,-235.806197,139.253638,-0.412307,17.484550,0.687232,361393.871154,0.699688,40.191556,23.851188,2.534434,0.058966,0.037087,183.819516,32.000000,195.274978,187.380016,187.300109,169.902984,32.000000,165.051776,68.296203,55.910271,96.592695,99.917531,32.852400,35.904339,21.666748,14.000000,7.246855,44.811568,28.277954
54.842436,85.201765,138.811013,161.723493,76.327059,73.451033,29.383448,14.199688,138.840698,0.540716,85.235191,55.172561,159.744523,139.439142,157.072171,139.159695,75.696142,138.051325,-0.000692,0.001067,32.000000,-235.808507,139.320840,-0.412053,17.505872,0.687524,361412.270059,0.694790,40.167208,23.938878,2.531972,0.054552,0.031527,184.038537,32.000000,195.354189,186.818960,187.451006,169.699387,32.000000,165.553976,68.305982,55.928636,96.620714,99.917531,32.790213,35.904339,21.651796,14.000000,7.176271,44.818501,28.367095
54.817309,85.199834,138.923552,161.726010,76.335532,73.454879,30.109737,14.203541,138.710042,0.540518,85.192757,55.140840,159.730982,139.469422,157.049907,139.048811,75.693321,137.950541,-0.000691,0.001067,32.000000,-235.802196,139.361567,-0.412104,17.491710,0.686290,361414.319795,0.686319,40.126262,23.895656,2.532173,0.054010,0.035074,183.928287,32.000000,195.167361,186.966587,187.910358,170.086407,32.000000,164.890125,68.303493,55.952273,96.600257,99.917531,32.867918,35.904339,21.665115,14.000000,7.178323,44.822799,28.320140
54.827082,85.199834,138.906916,161.726010,76.341757,73.458658,29.309428,14.206824,138.727217,0.540753,85.154031,55.169300,159.727077,139.437143,157.075431,139.141406,75.639057,137.933255,-0.000690,0.001045,32.000000,-235.805142,139.359302,-0.412220,17.485416,0.685143,361355.624257,0.697084,40.112145,23.921980,2.531088,0.067588,0.031556,184.258559,32.000000,194.945997,186.701373,188.537296,170.144449,32.000000,165.566465,68.308741,55.904428,96.614872,99.917531,32.825620,35.904339,21.659922,14.000000,7.173653,44.823959,28.403999
54.849035,85.196246,138.972617,161.725451,76.351553,73.463711,29.933306,14.201829,138.822082,0.540603,85.151750,55.290032,159.722840,139.575210,157.057215,139.162324,75.621487,137.966295,-0.000688,0.001079,32.000000,-235.804564,139.267670,-0.412099,17.502751,0.686709,361384.711758,0.680641,40.134379,23.876587,2.534301,0.058660,0.034159,184.249871,32.000000,194.979423,187.042715,188.548219,169.512719,32.000000,165.103776,68.294497,55.917823,96.617433,99.917531,32.852066,35.904339,21.644315,14.000000,7.163879,44.821540,28.374652
54.847239,85.190176,138.972083,161.724891,76.355114,73.467601,29.361721,14.205967,138.842401,0.540539,85.156970,55.187612,159.717845,139.563362,157.003512,139.099153,75.609904,137.912973,-0.000688,0.001089,32.000000,-235.797475,139.332340,-0.412077,17.496667,0.686753,361475.791969,0.699127,40.124977,23.922580,2.533546,0.051692,0.033903,184.059766,32.000000,194.946145,187.066390,188.183329,170.147581,32.000000,165.934025,68.297293,55.902515,96.609746,99.917531,32.810899,35.904339,21.640681,14.000000,7.144766,44.822022,28.395855
54.818366,85.180794,138.967001,161.729367,76.358280,73.471691,0.000000,14.210106,138.857163,0.540249,85.212589,55.183466,159.707710,139.515626,157.031092,139.186084,75.608015,138.008200,-0.000688,0.001073,32.000000,-235.794976,139.434211,-0.412187,17.471490,0.686137,361514.440329,0.684298,40.100282,23.955960,2.533729,0.095554,0.037397,183.901811,32.000000,195.108824,187.302465,187.384204,169.203091,32.000000,164.849367,68.307299,55.909718,96.622387,99.917531,32.847978,35.904339,21.662206,14.000000,7.114110,44.811587,28.291160
54.872345,85.185485,138.989568,161.731326,76.354569,73.474889,29.734123,14.216813,138.735081,0.540267,85.143123,55.229970,159.685094,139.494112,157.035960,139.097612,75.625891,138.048371,-0.000686,0.001097,32.000000,-235.788268,139.338291,-0.412058,17.475739,0.686425,361544.297555,0.697671,40.095937,23.942026,2.533803,0.056069,0.035435,183.973285,32.000000,195.238206,186.840326,187.471993,169.899238,32.000000,165.612075,68.298525,55.913894,96.633804,99.917531,32.818613,35.904339,21.649941,14.000000,7.115950,44.826910,28.301431
54.840255,85.185485,138.905239,161.731326,76.356586,73.478070,29.846538,14.198261,138.876045,0.540492,85.116167,55.274119,159.673331,139.478660,157.031710,139.122413,75.641719,138.022800,-0.000686,0.001090,32.000000,-235.811901,139.442761,-0.411972,17.487593,0.687845,NaN,Inf,40.114322,23.989480,2.535045,0.055462,0.037559,183.949901,32.000000,194.906355,187.013845,187.962703,169.727514,32.000000,164.573618,68.278459,55.893106,96.609021,99.917531,32.830855,35.904339,21.638943,14.000000,7.134117,44.822474,28.395708
54.839476,85.183829,138.997162,161.726570,76.351312,73.481867,29.983515,14.202400,138.819548,0.540109,85.106541,55.247882,159.706738,139.553106,157.082960,139.150020,75.574220,137.956419,-0.000687,0.001122,32.000000,-235.806124,139.406762,-0.411780,17.454286,0.686594,361551.691522,0.692331,40.102104,23.966541,2.532884,0.056644,0.034181,184.278291,32.000000,194.938656,186.751191,188.603871,170.090365,32.000000,165.947277,68.308304,55.898498,96.605890,99.917531,32.833080,35.904339,21.627954,14.000000,7.130247,44.815069,28.313830
54.845321,85.181898,138.966878,161.713981,76.325415,73.485710,29.398940,14.202114,138.878917,0.540061,85.114105,55.292104,159.700360,139.563913,157.033911,139.187546,75.606650,138.030897,-0.000689,0.001136,32.000000,-235.800836,139.415287,-0.411806,17.503748,0.686617,361550.206083,0.686523,40.097962,23.962760,2.532907,0.055040,0.037001,184.181863,32.000000,194.668956,187.254307,188.689596,169.517623,32.000000,165.055165,68.303752,55.895144,96.593693,99.917531,32.851150,35.904339,21.638147,14.000000,7.125407,44.820803,28.303045
54.881540,85.171137,139.043689,161.711463,76.313795,73.489497,29.495288,14.208108,138.853858,0.540074,85.117702,55.260900,159.719512,139.622923,157.038779,139.112865,75.606191,138.032484,-0.000688,0.001110,32.000000,-235.802710,139.375597,-0.411738,17.509623,0.688472,361661.577655,0.683430,40.097055,23.998501,2.534619,0.059723,0.051773,184.081822,32.000000,195.012045,187.082541,188.090680,170.008629,32.000000,165.871946,68.275435,55.923797,96.595256,99.917531,32.810615,35.904339,21.628675,14.000000,7.127258,44.824884,28.410529
54.881611,85.171137,138.960083,161.711463,76.301813,73.493255,29.820439,14.204540,138.863528,0.539894,85.138135,55.256195,159.704500,139.610384,157.018057,139.313509,75.619988,138.128003,-0.000688,0.001110,32.000000,-235.801688,139.525072,-0.411653,17.472880,0.686307,361631.960426,0.696972,40.089504,24.001703,2.533796,0.058363,0.041525,183.993757,32.000000,195.039400,187.471527,187.416550,168.928328,32.000000,165.395668,68.285457,55.880374,96.601485,99.917531,32.849877,35.904339,21.612969,14.000000,7.091652,44.810624,28.357484
54.900384,85.165342,139.054241,161.705588,76.301066,73.498347,29.523785,14.204398,138.841322,0.539743,85.137005,55.194651,159.696221,139.555757,157.040328,139.249805,75.650571,138.014898,-0.000690,0.001072,32.000000,-235.805109,139.411534,-0.411592,17.498634,0.685962,361628.022132,0.694214,40.043926,24.002920,2.533524,0.064726,0.033939,183.901907,32.000000,195.284455,187.014536,187.253937,170.269238,32.000000,165.528662,68.275063,55.917511,96.608409,99.917531,32.834100,35.904339,21.620239,14.000000,7.073244,44.814390,28.290280
54.850525,85.160927,138.934797,161.703630,76.309919,73.505963,29.959294,14.200402,138.848113,0.539823,85.109969,55.229640,159.707510,139.674758,157.043725,139.287043,75.633760,138.045346,-0.000691,0.001077,32.000000,-235.806155,139.411780,-0.411680,17.480223,0.686989,361627.897853,0.686678,40.043857,24.034797,2.531997,0.058812,0.036197,184.039135,32.000000,194.955089,187.256869,188.047281,169.215626,32.000000,165.085486,68.233482,55.895566,96.562219,99.917531,32.844757,35.904339,21.620765,14.000000,7.059589,44.821422,28.299230
54.908898,85.166998,139.028551,161.705309,76.299831,73.513593,29.670760,14.207109,138.837496,0.539361,85.140370,55.237160,159.720245,139.647861,157.085563,139.362527,75.652760,138.103310,-0.000692,0.001062,32.000000,-235.801578,139.449814,-0.411732,17.460108,0.686239,361596.668928,0.693358,40.020025,23.950128,2.532846,0.063105,0.038393,184.153513,32.000000,195.082097,186.906714,188.644544,170.444283,32.000000,165.834337,68.232586,55.916179,96.565480,99.917531,32.860200,35.904339,21.627019,14.000000,7.061226,44.819553,28.362400
54.829795,85.166998,138.977932,161.705309,76.303975,73.521206,29.901771,14.200259,138.859574,0.539412,85.084446,55.212604,159.741669,139.579350,157.079499,139.146576,75.647338,138.030838,-0.000693,0.001055,32.000000,-235.808428,139.397116,-0.411685,17.517700,0.687128,361671.336867,0.684019,40.063530,23.981503,2.532971,0.053756,0.050082,184.296456,32.000000,194.889932,187.332014,188.707531,169.278269,32.000000,165.795448,68.229648,55.892941,96.550931,99.917531,32.862039,35.904339,21.628696,14.000000,7.083993,44.821579,28.416105
54.885790,85.165894,139.113234,161.706148,76.312874,73.532666,29.568542,14.200687,138.850359,0.539595,85.135470,55.255266,159.739098,139.647475,157.033891,139.341437,75.646123,138.117131,-0.000693,0.001044,32.000000,-235.808000,139.390039,-0.411566,17.524257,0.687629,361668.147661,0.689953,40.013501,23.990221,2.531986,0.062419,0.031384,184.048694,32.000000,195.078018,187.251275,187.863284,170.146952,32.000000,165.857079,68.204769,55.903141,96.523187,99.917531,32.838416,35.904339,21.619225,14.000000,7.081855,44.813053,28.424542
54.810849,85.154857,139.007220,161.701112,76.329798,73.544137,29.744838,14.203113,138.857852,0.538954,85.143435,55.183621,159.722400,139.671434,157.061681,139.338974,75.662887,138.065361,-0.000692,0.001017,32.000000,-235.802952,139.475350,-0.411478,17.495513,0.686355,361740.350844,0.685769,40.089533,23.960986,2.534716,0.057810,0.033300,183.939004,32.000000,195.133163,187.557514,187.163484,169.210875,32.000000,165.922366,68.195880,55.912265,96.521447,99.917531,32.874208,35.904339,21.636854,14.000000,7.045200,44.812187,28.300258
54.875317,85.141060,139.042368,161.696077,76.330440,73.555560,29.905328,14.202114,138.887906,0.539005,85.090134,55.210236,159.683011,139.562445,157.065578,139.245077,75.656838,138.075299,-0.000691,0.001025,32.000000,-235.808704,139.435356,-0.411311,17.510829,0.686087,361778.618961,0.692833,40.034599,24.003466,2.534595,0.059935,0.072365,183.969642,32.000000,195.373084,187.019879,187.062044,170.431107,32.000000,165.321536,68.211817,55.905229,96.486567,99.917531,32.868203,35.904339,21.588382,14.000000,7.046776,44.823035,28.391600
54.821933,85.141060,139.026182,161.696077,76.338438,73.565770,29.751789,14.201543,138.918552,0.538903,85.022104,55.255960,159.690019,139.615706,157.049205,139.249396,75.672889,138.158634,-0.000691,0.001012,32.000000,-235.803866,139.458933,-0.411498,17.496955,0.687861,361826.355391,0.689841,40.095616,23.961949,2.536126,0.064642,0.037827,183.948296,32.000000,195.016599,187.205544,187.966687,169.411369,32.000000,165.324686,68.186710,55.876372,96.457572,99.917531,32.883984,35.904339,21.625646,14.000000,7.000330,44.817301,28.370984
54.846464,85.126160,139.062167,161.695238,76.356298,73.573343,29.480417,14.201258,138.869235,0.538862,84.959075,55.259410,159.679185,139.561263,157.059475,139.308434,75.668072,138.042447,-0.000691,0.000991,32.000000,-235.807593,139.553769,-0.411560,17.477732,0.686567,361855.583941,0.685345,40.019831,23.972749,2.533787,0.060849,0.046168,184.142909,32.000000,195.179473,186.978790,188.464611,170.851121,32.000000,165.376533,68.189707,55.891231,96.435966,99.917531,32.868804,35.904339,21.593851,14.000000,6.949953,44.819180,28.287198
54.824396,85.111260,139.021932,161.691041,76.365898,73.581031,29.952149,14.207252,138.858722,0.539088,85.022551,55.241363,159.730029,139.581938,157.054990,139.221204,75.689003,138.082232,-0.000691,0.000968,32.000000,-235.795863,139.458115,-0.411463,17.524388,0.687921,361902.818570,0.689708,40.071158,23.996540,2.535959,0.060883,0.046707,184.299435,32.000000,194.967806,187.256480,188.645272,169.246924,32.000000,165.489344,68.190172,55.860473,96.456406,99.917531,32.881454,35.904339,21.625692,14.000000,6.899474,44.820104,28.369810
54.850676,85.113467,139.098697,161.686565,76.370110,73.587400,29.637652,14.202257,138.820386,0.538717,85.070147,55.254724,159.731930,139.606143,157.039534,139.255161,75.700365,138.018307,-0.000691,0.000968,32.000000,-235.804463,139.419509,-0.411226,17.538943,0.688543,361922.377313,0.695764,40.032667,23.945805,2.535481,0.064025,0.039647,183.886402,32.000000,195.099544,187.146116,187.720811,170.431224,32.000000,165.607951,68.235102,55.876109,96.426051,99.917531,32.877489,35.904339,21.560353,14.000000,6.900606,44.816121,28.345892
54.828370,85.113467,138.868976,161.686565,76.382299,73.591165,29.718256,14.208964,138.913224,0.538639,85.117550,55.272964,159.703009,139.691640,157.062612,139.279144,75.685161,138.088025,-0.000689,0.000938,32.000000,-235.799887,139.501759,-0.410868,17.501965,0.686870,361924.352180,0.685153,40.038989,23.943900,2.535768,0.053146,0.036291,183.972116,32.000000,195.166679,187.289624,187.177083,169.272808,32.000000,165.329314,68.227261,55.886720,96.453057,99.917531,32.827985,35.904339,21.616601,14.000000,6.909422,44.820370,28.302825
54.826991,85.123677,139.136796,161.687684,76.391661,73.596302,29.462336,14.201258,138.804841,0.538443,85.054869,55.135958,159.672333,139.612484,157.048828,139.256933,75.715720,138.058445,-0.000690,0.000919,32.000000,-235.805790,139.486547,-0.410934,17.509334,0.686382,361932.058763,0.692126,40.015924,23.901965,2.535952,0.064040,0.046584,183.816627,32.000000,195.357354,186.771908,187.289986,170.450017,32.000000,165.117063,68.224550,55.888189,96.431388,99.917531,32.865071,35.904339,21.593006,14.000000,6.946077,44.823527,28.364821
54.861677,85.108225,139.016333,161.684607,76.389911,73.604001,29.885623,14.204112,138.853948,0.538626,85.018798,55.163665,159.710236,139.648290,157.041930,139.334105,75.736280,138.127248,-0.000690,0.000894,32.000000,-235.804247,139.372253,-0.410994,17.497873,0.686970,361980.780444,0.690590,40.037373,23.950512,2.532794,0.069229,0.039728,183.968459,32.000000,194.974180,186.966667,188.082977,169.648250,32.000000,164.844522,68.209467,55.892294,96.421687,99.917531,32.886520,35.904339,21.592743,14.000000,6.893657,44.819150,28.318673
54.834255,85.103258,139.000860,161.686845,76.378579,73.607123,29.390440,14.200687,138.825027,0.538466,84.999665,55.107123,159.714517,139.496420,157.089254,139.167376,75.718042,138.004984,-0.000690,0.000897,32.000000,-235.811115,139.423324,-0.410816,17.474978,0.688213,361972.760131,0.696673,40.048909,23.905807,2.537743,0.064157,0.035573,184.143372,32.000000,195.044063,186.771580,188.676211,170.409086,32.000000,165.210317,68.217524,55.886967,96.425607,99.917531,32.863250,35.904339,21.589673,14.000000,6.894758,44.813672,28.387931
54.807285,85.103258,139.022057,161.686845,76.385287,73.608988,29.768106,14.202828,138.790884,0.538602,85.084973,54.988085,159.731186,139.530697,157.099179,139.174569,75.746363,137.847475,-0.000690,0.000897,32.000000,-235.809302,139.399032,-0.410613,17.517464,0.687528,361955.291827,0.686379,40.000105,23.918145,2.533942,0.122959,0.036810,184.196947,32.000000,194.853830,187.118597,188.897813,169.375143,32.000000,165.382264,68.248834,55.900175,96.432742,99.917531,32.889608,35.904339,21.621038,14.000000,6.878572,44.815511,28.383603
54.813815,85.097464,139.095143,161.694958,76.398701,73.608984,29.576225,14.204112,138.802465,0.538770,85.053760,55.044761,159.727824,139.523172,156.999934,139.132990,75.722008,137.932992,-0.000692,0.000896,32.000000,-235.802280,139.348759,-0.410450,17.505584,0.688784,361999.997619,0.698345,40.021504,23.877914,2.534927,0.054793,0.035007,183.907921,32.000000,195.018529,187.022343,187.903420,170.247369,32.000000,164.938452,68.252188,55.852092,96.390442,99.917531,32.883260,35.904339,21.628200,14.000000,6.859473,44.814941,28.395488
54.767568,85.101878,139.054842,161.708945,76.403421,73.608929,29.893183,14.198975,138.771341,0.538729,85.104639,55.123441,159.674307,139.585080,157.007777,139.150018,75.733005,137.914469,-0.000692,0.000916,32.000000,-235.808401,139.338890,-0.410450,17.481482,0.687649,361977.186307,0.689872,40.047446,23.774213,2.536562,0.054289,0.032568,183.982818,32.000000,195.054448,187.174746,187.283988,169.102255,32.000000,165.677584,68.256669,55.866347,96.413257,99.917531,32.905862,35.904339,21.640843,14.000000,6.875801,44.809119,28.424982
54.812064,85.107949,138.922691,161.713981,76.394741,73.605159,29.525422,14.203541,138.744201,0.538878,85.093259,54.985550,159.681638,139.518360,157.047969,139.048811,75.777460,137.926381,-0.000692,0.000933,32.000000,-235.804818,139.413941,-0.410415,17.499762,0.688408,362004.384907,0.694247,40.035369,23.839503,2.537593,0.055086,0.041081,183.790088,32.000000,195.209689,186.843859,187.435208,170.461264,32.000000,165.117886,68.257285,55.866128,96.407174,99.917531,32.856127,35.904339,21.607864,14.000000,6.876838,44.813889,28.257484
54.710127,85.107949,138.962634,161.713981,76.387997,73.601410,29.796809,14.202542,138.683547,0.538918,85.039803,55.142928,159.671160,139.455536,157.013679,139.129790,75.748183,137.975987,-0.000690,0.000920,32.000000,-235.811554,139.270994,-0.410157,17.478282,0.689848,362009.266040,0.687525,40.084286,23.819641,2.539000,0.060114,0.033911,184.071367,32.000000,194.834627,186.946729,188.394145,169.498635,32.000000,165.271940,68.270656,55.850579,96.411982,99.917531,32.871172,35.904339,21.674601,14.000000,6.899004,44.813662,28.347213
54.787766,85.110432,138.933423,161.717338,76.379957,73.597584,29.216535,14.204683,138.723278,0.539190,85.033279,55.002448,159.689398,139.487366,157.073871,139.159800,75.761321,137.897323,-0.000691,0.000927,32.000000,-235.805971,139.265629,-0.410369,17.461708,0.687708,361918.103830,0.695448,40.047539,23.780887,2.534528,0.051478,0.042267,184.087134,32.000000,194.935957,186.818517,188.821171,170.361407,32.000000,165.182611,68.275423,55.832206,96.446546,99.917531,32.829591,35.904339,21.613189,14.000000,6.908738,44.814695,28.395562
54.737215,85.111812,139.017429,161.723493,76.371799,73.593750,29.678110,14.202257,138.682771,0.538811,85.114544,54.948042,159.700227,139.426703,157.032645,139.079634,75.735671,137.844129,-0.000692,0.000913,32.000000,-235.807250,139.185050,-0.410664,17.499447,0.690286,361977.682506,0.690476,40.145668,23.833901,2.539980,0.058383,0.039791,184.346576,32.000000,194.779156,187.259325,188.932904,169.205073,32.000000,165.449585,68.287805,55.826626,96.435580,99.917531,32.893154,35.904339,21.658753,14.000000,6.914654,44.820439,28.336648
54.675916,85.131403,138.852306,161.725451,76.371160,73.589970,29.535850,14.203113,138.742955,0.538826,85.113452,54.995193,159.710964,139.427070,157.013973,139.116019,75.737031,137.944399,-0.000694,0.000897,32.000000,-235.801476,139.175627,-0.410669,17.505951,0.689571,361914.702896,0.703072,40.073399,23.783119,2.535848,0.054337,0.037623,183.950744,32.000000,194.920953,187.269046,187.803740,169.772277,32.000000,165.532112,68.269732,55.818410,96.432482,99.917531,32.810555,35.904339,21.637567,14.000000,6.915792,44.815905,28.286464
54.721019,85.131403,138.878996,161.725451,76.380360,73.586225,29.630143,14.196977,138.689259,0.538614,85.214027,54.985483,159.672542,139.367592,157.030920,138.956194,75.752475,137.805222,-0.000694,0.000912,32.000000,-235.810727,139.239160,-0.410522,17.462678,0.689271,361950.657133,0.692799,40.123440,23.783303,2.539724,0.083699,0.034788,183.985851,32.000000,195.165595,187.493055,187.387133,169.286239,32.000000,165.945976,68.295052,55.833138,96.470504,99.917531,32.843491,35.904339,21.667507,14.000000,6.985120,44.817232,28.378174
54.744618,85.147959,138.809772,161.716499,76.385853,73.576062,29.767256,14.205825,138.708567,0.538188,85.195409,54.953234,159.658614,139.353438,157.032047,139.026485,75.773078,137.915279,-0.000695,0.000913,32.000000,-235.801388,139.304623,-0.410462,17.475896,0.689052,361971.539772,0.696983,40.202086,23.829938,2.539552,0.077997,0.036531,183.804196,32.000000,195.327529,187.046939,187.325188,170.238087,32.000000,165.435991,68.290888,55.823002,96.463663,99.917531,32.806749,35.904339,21.658465,14.000000,7.044026,44.819465,28.394901
54.730562,85.166170,138.892606,161.722374,76.387746,73.568472,29.739984,14.200259,138.665901,0.538419,85.185589,54.916318,159.673016,139.482126,157.007237,139.040640,75.786156,137.954604,-0.000695,0.000890,32.000000,-235.808264,139.125294,-0.410404,17.473195,0.690179,361913.794173,0.694106,40.158630,23.747869,2.537946,0.058998,0.034599,184.007081,32.000000,194.919861,187.160536,188.264560,169.651147,32.000000,165.746892,68.298902,55.836201,96.472814,99.917531,32.845286,35.904339,21.668049,14.000000,7.108796,44.821422,28.367169
54.703860,85.171137,138.746962,161.724891,76.385967,73.559545,0.000000,14.198832,138.567392,0.538416,85.147584,54.976780,159.706566,139.313005,157.028057,138.936373,75.731396,137.870904,-0.000696,0.000913,32.000000,-235.809200,139.208709,-0.410320,17.441881,0.688863,361843.792857,0.690517,40.152459,23.779956,2.535588,0.053995,0.038390,184.175138,32.000000,194.965820,186.989046,188.516228,170.381908,32.000000,165.115242,68.323497,55.805457,96.462795,99.917531,32.826567,35.904339,21.701164,14.000000,7.110487,44.821963,28.379494
54.714138,85.171137,138.896508,161.724891,76.380009,73.555665,0.000000,14.202685,138.731414,0.538790,85.181496,54.908186,159.731860,139.262537,157.030783,139.036220,75.768391,137.768161,-0.000697,0.000907,32.000000,-235.806002,139.134573,-0.410210,17.480564,0.689588,361810.906612,0.691303,40.184206,23.785697,2.537752,0.058994,0.038954,184.320260,32.000000,194.965645,187.274831,188.607952,169.241355,32.000000,166.088721,68.337309,55.803862,96.460695,99.917531,32.841978,35.904339,21.687554,14.000000,7.129466,44.818068,28.263354
54.699872,85.173620,138.802275,161.732724,76.375663,73.549229,29.620932,14.201401,138.653314,0.538799,85.206847,55.102963,159.698805,139.351625,156.984790,139.012608,75.758763,137.827929,-0.000698,0.000908,32.000000,-235.806467,139.219762,-0.410294,17.481115,0.690377,NaN,Inf,40.214893,23.800398,2.536329,0.053445,0.031266,183.934837,32.000000,195.184268,187.341797,187.537148,170.339896,32.000000,165.528171,68.334048,55.806038,96.455316,99.917531,32.836636,35.904339,21.684345,14.000000,7.139842,44.825248,28.337895
54.696025,85.182450,138.732757,161.735802,76.384024,73.541641,29.727914,14.203684,138.607383,0.538864,85.228939,55.131237,159.699040,139.415407,157.003144,138.945463,75.783726,137.871022,-0.000697,0.000881,32.000000,-235.806315,139.281272,-0.410604,17.460186,0.689463,NaN,Inf,40.204991,23.714203,2.538585,0.057838,0.037626,183.972925,32.000000,195.248695,187.359040,187.060268,169.200610,32.000000,165.777763,68.358421,55.797438,96.462392,99.917531,32.781325,35.904339,21.699867,14.000000,7.172283,44.825435,28.404733
54.755651,85.183002,138.892075,161.736361,76.389215,73.535297,29.901937,14.199974,138.689804,0.539187,85.170078,55.105110,159.681011,139.440407,157.011482,139.061704,75.792203,137.907142,-0.000696,0.000855,32.000000,-235.807238,139.272504,-0.410410,17.486072,0.689089,361771.485416,0.694337,40.221218,23.752454,2.537525,0.053370,0.041372,183.807659,32.000000,195.441851,187.010713,187.154434,170.533898,32.000000,165.450661,68.369267,55.799164,96.463428,99.917531,32.819600,35.904339,21.682104,14.000000,7.174139,44.817301,28.385584
54.781420,85.183002,138.788981,161.736361,76.405221,73.534081,29.415354,14.200402,138.672418,0.539268,85.140850,55.137213,159.714443,139.442955,157.032939,138.999712,75.757918,137.903000,-0.000696,0.000879,32.000000,-235.807302,139.197553,-0.410476,17.477548,0.689544,361709.485397,0.691834,40.233756,23.748123,2.536432,0.067551,0.039916,184.077847,32.000000,195.034836,187.077267,188.097133,169.664519,32.000000,165.411185,68.370866,55.778839,96.470185,99.917531,32.802853,35.904339,21.652294,14.000000,7.177916,44.821353,28.373331
54.795379,85.176379,138.889432,161.734123,76.423409,73.532835,29.646339,14.203969,138.744465,0.539248,85.129664,55.036334,159.678578,139.382577,157.046787,139.053966,75.720570,137.875225,-0.000697,0.000892,32.000000,-235.806357,139.245663,-0.410659,17.470598,0.688423,361646.092136,0.686935,40.176880,23.756937,2.536580,0.064604,0.048866,184.141584,32.000000,195.091882,186.742382,188.570546,170.755557,32.000000,165.477330,68.359511,55.789682,96.453027,99.917531,32.866461,35.904339,21.647307,14.000000,7.156751,44.822071,28.375899
