OSU 80 Ton Compressor Load Stand
54.776012,85.168929,138.874702,161.724612,76.424861,73.529029,29.839199,14.203256,138.877771,0.539640,85.122205,55.219337,159.710582,139.526883,157.039258,139.224705,75.758716,137.951398,-0.000695,0.000907,32.000000,-235.804284,139.343987,-0.410671,17.511013,0.687801,361679.384766,0.697929,40.152076,23.789239,2.533505,0.077267,0.036857,184.329641,32.000000,194.960296,187.052046,188.682016,169.487910,32.000000,165.250316,68.339992,55.755093,96.442795,99.917531,32.832381,35.904339,21.658862,14.000000,7.132664,44.818659,28.339949
54.782604,85.158444,138.873220,161.712023,76.430339,73.522668,29.908861,14.208536,138.856084,0.539898,85.127893,55.178647,159.727828,139.469523,157.027492,139.082979,75.748024,137.972349,-0.000694,0.000906,32.000000,-235.800643,139.409309,-0.410643,17.509255,0.688379,361714.035866,0.692276,40.132021,23.813291,2.534692,0.054665,0.035969,183.900984,32.000000,195.127511,186.973737,187.617786,170.247532,32.000000,165.355281,68.339506,55.793852,96.448047,99.917531,32.882917,35.904339,21.655612,14.000000,7.134383,44.814243,28.270470
54.835981,85.158444,138.859753,161.712023,76.435920,73.521458,30.173317,14.205396,138.813883,0.539939,85.165516,55.220178,159.692119,139.456433,157.009791,139.193110,75.745118,137.983901,-0.000696,0.000914,32.000000,-235.799849,139.387733,-0.410661,17.490792,0.686956,361641.820229,0.688018,40.143208,23.811603,2.535320,0.056229,0.037942,183.917880,32.000000,195.188666,187.200332,187.046351,169.532818,32.000000,165.344068,68.344122,55.771948,96.453258,99.917531,32.828516,35.904339,21.623377,14.000000,7.099605,44.820812,28.376046
54.803607,85.147131,138.876465,161.703071,76.447470,73.521484,29.721680,14.199117,138.740104,0.540245,85.132262,55.106690,159.671941,139.545256,157.031826,139.142337,75.770601,137.919998,-0.000695,0.000926,32.000000,-235.808423,139.314069,-0.410812,17.494516,0.686836,361613.515113,0.686249,40.126379,23.832319,2.534988,0.052825,0.043375,183.915984,32.000000,195.384265,186.720915,187.343855,170.450002,32.000000,165.266037,68.338043,55.774218,96.447963,99.917531,32.888082,35.904339,21.614502,14.000000,7.061878,44.821117,28.284117
54.821619,85.151822,138.895814,161.702791,76.469365,73.518958,29.758495,14.202114,138.803082,0.539806,85.045398,55.118459,159.696317,139.539281,157.045331,139.228942,75.771597,137.956133,-0.000695,0.000947,32.000000,-235.807884,139.381350,-0.410630,17.478518,0.686675,361593.005763,0.679502,40.075030,23.840753,2.532274,0.058761,0.039546,183.907312,32.000000,194.807367,186.945305,188.305932,169.609016,32.000000,164.689756,68.335872,55.747533,96.440082,99.917531,32.841122,35.904339,21.631113,14.000000,7.079671,44.820085,28.346772
54.804767,85.124780,139.010153,161.698035,76.468075,73.516483,30.053399,14.206538,138.847221,0.540291,85.029290,55.116223,159.712400,139.536691,157.073919,139.289594,75.737070,138.109759,-0.000695,0.000954,32.000000,-235.798379,139.403885,-0.410602,17.475371,0.687087,361556.975288,0.690252,40.094856,23.784691,2.534075,0.057034,0.034674,184.208507,32.000000,194.883066,186.706550,188.773840,170.147845,32.000000,165.292926,68.340753,55.754177,96.459886,99.917531,32.874035,35.904339,21.603318,14.000000,7.081215,44.818491,28.348313
54.872322,85.124780,138.898286,161.698035,76.439399,73.516505,30.257112,14.199546,138.839248,0.540587,85.051260,55.168520,159.705783,139.549110,157.035576,139.207631,75.741302,137.981315,-0.000697,0.000945,32.000000,-235.809797,139.306013,-0.410407,17.528086,0.687533,361541.663791,0.689136,40.082221,23.800988,2.533596,0.050393,0.038098,184.188756,32.000000,194.678450,187.172585,188.805302,169.315959,32.000000,165.151782,68.339678,55.758995,96.474884,99.917531,32.846985,35.904339,21.594324,14.000000,6.988638,44.839626,28.353669
54.782249,85.114295,139.082385,161.694678,76.426903,73.517156,29.929525,14.202542,138.911706,0.540802,85.135732,55.197344,159.733389,139.487998,157.014197,139.173795,75.772897,138.042589,-0.000698,0.000936,32.000000,-235.804670,139.403642,-0.410241,17.499630,0.688454,361559.854458,0.682534,40.071391,23.908995,2.536461,0.061006,0.037494,183.959584,32.000000,194.989525,186.983225,187.847115,169.758259,32.000000,165.931847,68.326109,55.757882,96.491656,99.917531,32.888681,35.904339,21.583923,14.000000,6.953447,44.822140,28.423735
54.829830,85.124229,138.833036,161.694958,76.402974,73.515244,29.475819,14.200687,138.827805,0.541007,85.129276,55.130189,159.695935,139.459553,157.027962,139.160205,75.737482,137.950788,-0.000699,0.000950,32.000000,-235.804066,139.340602,-0.410022,17.494438,0.684768,361528.719568,0.677030,40.006429,23.843332,2.531300,0.058343,0.034066,183.725353,32.000000,195.124402,187.214415,187.314122,169.436794,32.000000,165.052985,68.329630,55.755125,96.493287,99.917531,32.822595,35.904339,21.617405,14.000000,6.989118,44.814066,28.320434
54.792903,85.122849,138.974437,161.696357,76.404152,73.511446,29.521423,14.202542,138.781283,0.541060,85.121775,55.153324,159.647314,139.501701,157.074688,139.154563,75.754570,138.011900,-0.000701,0.000923,32.000000,-235.805981,139.336584,-0.409911,17.517753,0.688221,361509.459188,0.685654,40.082572,23.841046,2.538822,0.064338,0.040188,183.908296,32.000000,195.311678,186.809120,187.352106,169.774362,32.000000,165.958484,68.312081,55.755881,96.480598,99.917531,32.879790,35.904339,21.622973,14.000000,6.990382,44.819652,28.344425
54.876169,85.122849,138.897043,161.696357,76.417759,73.507607,29.236960,14.202114,138.819262,0.541512,85.096143,55.114398,159.698614,139.493116,157.041218,139.147290,75.695923,137.980619,-0.000702,0.000909,32.000000,-235.804934,139.357692,-0.409690,17.481613,0.686355,361542.271337,0.695549,40.046730,23.832545,2.532071,0.058348,0.033889,183.815141,32.000000,194.982590,187.062037,188.063602,170.033621,32.000000,165.256024,68.312632,55.761084,96.486504,99.917531,32.848521,35.904339,21.587790,14.000000,6.986844,44.826349,28.389105
54.810918,85.130575,138.999896,161.702511,76.422503,73.507650,29.379790,14.208821,138.821557,0.541656,85.135023,55.170161,159.687422,139.521030,157.093404,139.110319,75.747865,138.037115,-0.000702,0.000898,32.000000,-235.799374,139.415305,-0.409835,17.479515,0.686731,361511.368514,0.694946,40.080873,23.844695,2.536358,0.053942,0.042686,184.229534,32.000000,195.015382,187.009274,188.577801,169.539109,32.000000,165.895203,68.325629,55.768791,96.498598,99.917531,32.880980,35.904339,21.639722,14.000000,7.014959,44.825386,28.385070
54.819842,85.144923,138.863523,161.710624,76.418662,73.507658,29.450456,14.193552,138.863981,0.541773,85.095569,55.166587,159.703207,139.516037,157.040541,139.111347,75.691630,137.941531,-0.000701,0.000944,32.000000,-235.813168,139.320740,-0.409946,17.530682,0.686429,361545.511083,0.700512,40.000800,23.888379,2.531099,0.060398,0.040713,184.166499,32.000000,195.011018,187.233283,188.329542,170.218076,32.000000,165.414764,68.288603,55.765392,96.497202,99.917531,32.837848,35.904339,21.616518,14.000000,7.066133,44.930598,28.267462
54.829776,85.137197,139.075844,161.712582,76.413385,73.507607,29.817779,14.203256,138.840834,0.541520,85.075009,55.123661,159.707840,139.513833,157.025561,139.235625,75.681414,137.984699,-0.000700,0.000958,32.000000,-235.804120,139.365850,-0.410131,17.500784,0.688075,361503.887748,0.698024,40.071267,23.863461,2.535989,0.120627,0.038583,183.905895,32.000000,195.027719,187.396358,187.532331,168.932023,32.000000,165.692761,68.249232,55.767212,96.481592,99.917531,32.889698,35.904339,21.629287,14.000000,7.067607,44.886990,28.409722
54.844397,85.137197,138.879440,161.712582,76.430247,73.507561,29.633902,14.198404,138.818167,0.541473,85.112891,55.190607,159.699957,139.561997,157.059174,139.298898,75.665170,138.041879,-0.000700,0.000974,32.000000,-235.809300,139.412882,-0.410308,17.512691,0.685216,361592.705845,0.696250,40.077031,23.873967,2.533089,0.078115,0.035801,183.831460,32.000000,195.448927,186.996211,186.882540,170.614131,32.000000,165.682464,68.267965,55.786649,96.503557,99.917531,32.843639,35.904339,21.603601,14.000000,7.042190,44.818403,28.387271
54.826627,85.117330,139.043048,161.710624,76.433992,73.508211,29.230856,14.205254,138.794454,0.541751,85.070214,55.193071,159.652914,139.515668,157.060678,139.338507,75.702082,138.057544,-0.000699,0.000951,32.000000,-235.803106,139.381064,-0.410413,17.511511,0.687367,361596.387135,0.687524,40.059751,23.904839,2.536502,0.057110,0.039308,183.893817,32.000000,195.369279,187.036578,187.200458,169.434903,32.000000,165.136071,68.251743,55.775670,96.486483,99.917531,32.857777,35.904339,21.635634,14.000000,6.974503,44.817390,28.362693
54.812397,85.122849,138.860355,161.712862,76.433032,73.511363,0.000000,14.199974,138.819247,0.541549,85.081907,55.188928,159.681533,139.593909,157.027482,139.240655,75.659178,137.929670,-0.000699,0.000967,32.000000,-235.808714,139.404663,-0.410646,17.471883,0.685630,361614.396122,0.691589,40.045691,23.948435,2.532245,0.057092,0.039940,183.945991,32.000000,194.996167,186.616954,188.069939,170.679606,32.000000,165.314530,68.244280,55.788776,96.471950,99.917531,32.838240,35.904339,21.618635,14.000000,6.994868,44.818885,28.336868
54.894222,85.127264,138.969688,161.710344,76.440097,73.515987,29.850865,14.197548,138.764847,0.541669,85.021889,55.197223,159.667077,139.572234,157.091492,139.193899,75.653713,138.003314,-0.000698,0.000946,32.000000,-235.809664,139.405826,-0.410597,17.469733,0.686794,361552.640828,0.701344,40.042913,23.919014,2.536050,0.058806,0.041360,184.199214,32.000000,194.896220,186.870897,188.528235,169.383513,32.000000,164.644469,68.258660,55.765386,96.483918,99.917531,32.873998,35.904339,21.621776,14.000000,6.996118,44.822553,28.355430
54.804556,85.127264,138.899733,161.710344,76.460347,73.523055,29.483760,14.201115,138.893445,0.541752,85.096143,55.218821,159.736413,139.437796,157.061017,139.252064,75.665016,138.081156,-0.000700,0.000922,32.000000,-235.807244,139.336625,-0.410480,17.504613,0.687618,NaN,Inf,40.062119,23.900743,2.533375,0.078047,0.037912,184.319575,32.000000,194.824143,186.943502,188.589379,170.112875,32.000000,165.642147,68.264589,55.789554,96.519100,99.917531,32.852481,35.904339,21.621806,14.000000,7.012734,44.818668,28.389179
54.855695,85.116227,139.000434,161.710064,76.486403,73.530636,29.683007,14.195835,138.815762,0.541762,85.079162,55.354699,159.720057,139.647354,157.034796,139.284921,75.639487,137.922593,-0.000702,0.000909,32.000000,-235.810393,139.417819,-0.410460,17.480354,0.687107,361644.672413,0.685946,39.987867,23.941444,2.531590,0.055282,0.042038,183.782430,32.000000,195.055798,187.183804,187.722571,169.394853,32.000000,165.094730,68.250258,55.788091,96.513487,99.917531,32.887747,35.904339,21.620801,14.000000,6.975650,44.819150,28.408254
54.823468,85.119814,138.937113,161.703071,76.503695,73.538248,29.702565,14.200259,138.826396,0.541621,85.076476,55.201396,159.661472,139.572498,157.054919,139.230998,75.636340,137.992640,-0.000703,0.000901,32.000000,-235.807445,139.439374,-0.410249,17.487881,0.686783,361695.602814,0.695790,40.074076,23.967372,2.534456,0.053763,0.028067,183.961649,32.000000,195.169943,186.920053,187.377218,169.751818,32.000000,165.770128,68.248724,55.763742,96.518865,99.917531,32.866875,35.904339,21.610493,14.000000,6.989293,44.817773,28.394608
54.861066,85.101878,138.966871,161.694958,76.505910,73.545870,29.787700,14.199403,138.813282,0.541944,84.999539,55.234164,159.664218,139.607693,157.087114,139.283110,75.622307,138.019861,-0.000703,0.000923,32.000000,-235.810268,139.330670,-0.410108,17.500260,0.687557,361738.795498,0.690471,40.013857,23.917048,2.533929,0.056944,0.042333,183.675521,32.000000,195.239261,186.978898,187.543787,169.527238,32.000000,164.485848,68.273796,55.777796,96.510796,99.917531,32.915664,35.904339,21.555764,14.000000,6.990512,44.816259,28.300331
54.862699,85.101878,138.933710,161.694958,76.506142,73.553446,29.726312,14.200545,138.791052,0.542012,85.004882,55.183326,159.684939,139.672454,157.048639,139.190050,75.629394,137.993578,-0.000701,0.000933,32.000000,-235.811093,139.430360,-0.409814,17.454915,0.687485,361795.833685,0.690535,40.048435,23.953710,2.534263,0.062650,0.041756,184.069065,32.000000,194.861718,186.865476,188.404551,169.836478,32.000000,165.819575,68.255528,55.758408,96.514497,99.917531,32.867342,35.904339,21.583557,14.000000,6.929304,44.812020,28.293361
54.850577,85.095256,139.028797,161.693000,76.500533,73.557327,30.021828,14.207109,138.802030,0.542136,85.000838,55.096326,159.629103,139.580164,157.080957,139.175591,75.617447,137.983492,-0.000701,0.000944,32.000000,-235.800759,139.427461,-0.409834,17.461550,0.686629,361823.008843,0.688089,39.994347,23.980767,2.533069,0.063761,0.036651,184.045538,32.000000,194.841234,187.053848,188.534074,169.733517,32.000000,165.067598,68.263271,55.745586,96.553132,99.917531,32.900052,35.904339,21.589548,14.000000,6.907313,44.821501,28.384777
54.873623,85.099947,138.970463,161.699434,76.499168,73.563643,29.462646,14.202257,138.915670,0.542768,84.990118,55.244978,159.705376,139.643172,157.061212,139.179702,75.620134,138.025980,-0.000701,0.000970,32.000000,-235.805775,139.379046,-0.409943,17.526827,0.688280,361849.599170,0.689559,39.992777,23.961106,2.532389,0.055605,0.037104,184.297922,32.000000,194.809987,187.125403,188.628962,169.473775,32.000000,166.480388,68.240273,55.761916,96.544891,99.917531,32.884918,35.904339,21.570654,14.000000,6.924577,44.816751,28.378907
54.883854,85.089738,138.995358,161.702511,76.517146,73.571190,29.882663,14.202685,138.936201,0.542799,85.036142,55.249142,159.697020,139.599230,157.039242,139.384668,75.629484,137.937931,-0.000701,0.000948,32.000000,-235.806658,139.425485,-0.409864,17.490871,0.688739,361883.061912,0.682961,39.997808,23.968228,2.534682,0.057194,0.036355,183.703626,32.000000,194.950498,187.417925,187.625356,169.559887,32.000000,165.190828,68.237276,55.769848,96.580578,99.917531,32.898916,35.904339,21.566833,14.000000,6.925594,44.814852,28.369956
54.857250,85.089738,138.973119,161.702511,76.526831,73.578746,29.873788,14.203684,138.882612,0.543108,85.067634,55.344517,159.632573,139.533021,157.032727,139.278428,75.618683,137.996717,-0.000701,0.000919,32.000000,-235.806806,139.449326,-0.409823,17.503119,0.685582,361907.346642,0.695672,39.980345,23.985866,2.532555,0.054938,0.038588,183.918684,32.000000,195.148145,187.018727,187.167578,169.585622,32.000000,165.739862,68.212219,55.732173,96.571239,99.917531,32.885985,35.904339,21.577156,14.000000,6.891076,44.819347,28.341196
54.969212,85.092221,139.038365,161.700553,76.538688,73.582530,29.511567,14.203399,138.830843,0.542914,85.013493,55.456801,159.674261,139.649534,157.056801,139.220937,75.641457,137.961988,-0.000701,0.000873,32.000000,-235.802011,139.450672,-0.409778,17.479699,0.687022,361917.200291,0.685808,39.960304,23.934390,2.532536,0.062180,0.042273,183.786763,32.000000,195.243373,187.240779,187.359544,169.332372,32.000000,165.184359,68.211711,55.762048,96.585427,99.917531,32.881726,35.904339,21.563457,14.000000,6.900624,44.816387,28.255430
54.883165,85.091669,138.996218,161.692720,76.547689,73.591379,29.871158,14.202685,138.808720,0.542808,84.983556,55.383640,159.643203,139.689276,157.056599,139.040458,75.661672,138.174957,-0.000702,0.000851,32.000000,-235.799938,139.445227,-0.409740,17.471988,0.686888,361979.167276,0.686445,39.985874,23.973318,2.533359,0.052531,0.036816,184.041976,32.000000,194.921909,186.975613,188.189343,170.090735,32.000000,165.891910,68.196104,55.734387,96.570963,99.917531,32.895091,35.904339,21.557795,14.000000,6.899645,44.816741,28.399744
54.901932,85.089462,139.053707,161.673977,76.547194,73.598936,29.172874,14.208536,138.795612,0.542744,84.997746,55.120007,159.650890,139.639175,157.048457,139.118671,75.620070,138.118123,-0.000702,0.000856,32.000000,-235.797037,139.447488,-0.409639,17.471962,0.686509,361928.298310,0.693369,39.880806,23.933929,2.529386,0.058453,0.033809,184.052290,32.000000,194.912885,187.269352,188.451262,169.142931,32.000000,165.328828,68.194619,55.740055,96.593517,99.917531,32.949910,35.904339,21.554336,14.000000,6.900578,44.821501,28.366361
54.879191,85.089462,138.943998,161.673977,76.538645,73.606496,29.810562,14.208251,138.871978,0.542383,84.972709,55.101042,159.687446,139.705934,157.018691,139.185207,75.650631,138.098086,-0.000703,0.000868,32.000000,-235.800273,139.410982,-0.409571,17.509098,0.687966,361975.531030,0.686273,39.962896,24.015558,2.532584,0.058799,0.034959,184.272926,32.000000,194.908441,187.259012,188.246844,169.905923,32.000000,166.354929,68.198420,55.721543,96.614503,99.917531,32.875412,35.904339,21.558891,14.000000,6.893827,44.823281,28.392994
54.872420,85.084495,138.965775,161.662227,76.513904,73.608988,29.515504,14.209250,138.899618,0.542341,85.011616,55.169615,159.678356,139.644456,157.042413,139.126230,75.630480,137.889647,-0.000704,0.000873,32.000000,-235.800421,139.407902,-0.409522,17.487829,0.688060,362061.950227,0.702507,39.942656,24.029992,2.532765,0.061638,0.040265,183.770347,32.000000,195.014131,187.378276,187.550533,169.255602,32.000000,165.110274,68.174653,55.722743,96.617764,99.917531,32.902863,35.904339,21.555522,14.000000,6.877467,44.819780,28.400037
54.842690,85.063249,138.885093,161.658590,76.491705,73.608970,29.908606,14.202828,138.866392,0.542393,85.073680,55.114949,159.642865,139.659240,157.006814,139.074174,75.641324,138.006472,-0.000705,0.000850,32.000000,-235.807171,139.272421,-0.409559,17.489271,0.686429,362063.526349,0.687860,39.964508,23.989852,2.531816,0.050690,0.040155,183.935576,32.000000,195.356521,187.035455,187.093018,169.840787,32.000000,166.169525,68.164543,55.704039,96.608233,99.917531,32.858246,35.904339,21.569206,14.000000,6.804519,44.824668,28.396809
54.828087,85.066560,138.953683,161.657751,76.502107,73.612817,29.874179,14.201829,138.721895,0.542036,85.039975,55.194844,159.669701,139.642907,157.039771,139.165095,75.679954,137.872921,-0.000708,0.000834,32.000000,-235.808989,139.517955,-0.409698,17.498162,0.687498,362099.981850,0.694845,39.966048,23.910284,2.532525,0.055335,0.040893,183.758230,32.000000,195.379501,187.157967,187.375710,169.951892,32.000000,164.832076,68.217483,55.760732,96.632270,99.917531,32.851017,35.904339,21.557488,14.000000,6.805162,44.815433,28.368122
54.821420,85.066560,138.908475,161.657751,76.504761,73.614108,29.406225,14.206538,138.826138,0.541606,85.053077,55.034029,159.675839,139.519889,157.043663,139.262050,75.702769,137.948804,-0.000708,0.000808,32.000000,-235.802313,139.328016,-0.409492,17.473247,0.687412,362075.508983,0.686081,39.973384,23.955345,2.532427,0.058896,0.040638,184.094453,32.000000,195.123644,186.873036,188.184677,170.064379,32.000000,165.916697,68.188089,55.747356,96.634830,99.917531,32.866633,35.904339,21.578684,14.000000,6.817331,44.823930,28.412216
54.824016,85.076493,138.982734,161.659430,76.508953,73.616620,29.605031,14.202971,138.851662,0.541751,84.979372,55.105670,159.635515,139.452049,157.016427,139.226865,75.668540,137.838640,-0.000707,0.000800,32.000000,-235.798669,139.146769,-0.409495,17.483029,0.687703,362047.442995,0.687112,39.990739,23.852804,2.534352,0.060215,0.043028,184.013175,32.000000,194.955970,187.137879,188.453959,169.812228,32.000000,164.546762,68.175965,55.723653,96.628770,99.917531,32.874311,35.904339,21.591250,14.000000,6.852549,44.827854,28.343471
54.769817,85.060765,139.116630,161.665864,76.497342,73.616544,29.730644,14.205682,138.790796,0.541545,84.976433,55.070209,159.673361,139.390978,157.000033,139.097564,75.668433,137.879386,-0.000707,0.000750,32.000000,-235.801858,139.338744,-0.409479,17.536163,0.688550,362024.755317,0.698151,39.997150,23.866308,2.533836,0.061264,0.037364,184.236239,32.000000,194.890411,187.078814,188.370797,169.487541,32.000000,165.687812,68.132538,55.718829,96.642747,99.917531,32.945354,35.904339,21.607280,14.000000,6.798691,44.817921,28.304366
54.746171,85.054971,138.886332,161.672578,76.476550,73.612686,29.489758,14.201115,138.698627,0.541798,85.077982,54.996281,159.674807,139.415611,156.961472,139.058609,75.729357,137.878248,-0.000707,0.000744,32.000000,-235.804786,139.217030,-0.409657,17.509308,0.688568,362092.601332,0.693468,40.004587,23.847806,2.535070,0.059295,0.035634,183.769957,32.000000,195.102191,187.233099,187.576533,169.928025,32.000000,165.017405,68.157009,55.747888,96.626590,99.917531,32.837367,35.904339,21.607351,14.000000,6.799309,44.815551,28.405246
54.747951,85.054971,138.909340,161.672578,76.453916,73.608866,29.676021,14.205682,138.750591,0.541622,85.075894,54.994513,159.657575,139.355090,156.968722,139.061382,75.707864,137.938969,-0.000707,0.000738,32.000000,-235.801366,139.261407,-0.409840,17.500784,0.687985,362096.706435,0.691255,40.041007,23.867421,2.540024,0.058006,0.038540,183.909641,32.000000,195.208166,186.892196,187.327746,169.349616,32.000000,165.441598,68.159590,55.715474,96.646645,99.917531,32.869574,35.904339,21.619172,14.000000,6.779758,44.819268,28.269957
54.723794,85.058834,138.862829,161.682929,76.455125,73.601200,29.854975,14.208964,138.770707,0.541602,85.035092,54.942241,159.669461,139.402743,157.016882,139.148924,75.713307,137.903400,-0.000707,0.000740,32.000000,-235.796773,139.240378,-0.409908,17.512796,0.688117,361994.835826,0.697182,40.057977,23.805952,2.536914,0.057738,0.041346,183.704879,32.000000,195.204584,186.800942,187.663512,170.426615,32.000000,164.938909,68.153180,55.709389,96.633854,99.917531,32.807235,35.904339,21.613602,14.000000,6.793750,44.821186,28.400918
54.681506,85.078425,138.902576,161.689643,76.458788,73.593560,29.501559,14.202114,138.730352,0.541213,85.062451,55.005240,159.657575,139.428518,157.007225,139.046732,75.684702,137.888878,-0.000707,0.000777,32.000000,-235.807720,139.194697,-0.410144,17.475817,0.688516,362006.278823,0.692746,40.056262,23.856507,2.537252,0.062633,0.034371,184.048552,32.000000,194.855177,186.910226,188.492078,169.226261,32.000000,165.110391,68.165412,55.707454,96.626444,99.917531,32.866682,35.904339,21.658431,14.000000,6.862406,44.817164,28.357484
54.712499,85.097739,138.809920,161.699714,76.460303,73.585978,29.709869,14.205111,138.624663,0.541354,85.084264,55.024643,159.649101,139.407535,157.022883,139.100578,75.714737,137.908852,-0.000706,0.000770,32.000000,-235.801937,139.201936,-0.409979,17.472618,0.688087,361972.854541,0.688859,40.083388,23.834042,2.537522,0.059949,0.037195,184.087850,32.000000,194.932211,186.893587,188.707585,170.225709,32.000000,165.322500,68.190562,55.741003,96.656574,99.917531,32.856002,35.904339,21.628850,14.000000,6.863204,44.815570,28.365921
54.713654,85.097739,138.903687,161.699714,76.453754,73.578390,29.640520,14.209250,138.693523,0.541445,85.085563,54.916862,159.650264,139.449030,156.984415,139.133238,75.689274,137.832513,-0.000706,0.000747,32.000000,-235.796979,139.154027,-0.410016,17.503328,0.690370,362008.987093,0.697659,40.143720,23.855696,2.540211,0.064026,0.043184,184.212555,32.000000,194.835841,187.329232,188.472629,168.900268,32.000000,165.495134,68.128638,55.684478,96.642978,99.917531,32.863469,35.904339,21.649317,14.000000,6.931231,44.903316,28.365628
54.690548,85.112088,138.825523,161.709505,76.443007,73.572036,29.717573,14.203256,138.758952,0.541522,85.167519,55.011742,159.678150,139.392304,156.975017,138.977793,75.712131,137.855739,-0.000705,0.000759,32.000000,-235.798875,139.250333,-0.410201,17.508862,0.689480,361937.369040,0.692302,40.133173,23.835220,2.537079,0.055605,0.036346,183.872263,32.000000,195.148729,187.204093,187.669566,170.107570,32.000000,165.976521,68.154881,55.727155,96.662882,99.917531,32.833442,35.904339,21.642231,14.000000,6.982119,44.821206,28.390719
54.676778,85.123401,138.834226,161.714541,76.425625,73.568250,29.560143,14.200402,138.591679,0.541560,85.149372,54.926532,159.645572,139.460899,157.003867,138.979665,75.755467,137.618961,-0.000705,0.000753,32.000000,-235.809105,139.165574,-0.410218,17.493021,0.688689,361934.728700,0.693834,40.132060,23.824138,2.538739,0.084710,0.034081,183.902846,32.000000,195.310742,187.277852,187.111418,168.915499,32.000000,165.087823,68.138841,55.727759,96.681054,99.917531,32.838697,35.904339,21.671508,14.000000,7.022560,44.820242,28.378540
54.656460,85.117882,138.705122,161.712582,76.417305,73.564414,29.760651,14.202114,138.664324,0.541585,85.138864,54.968366,159.648382,139.366530,157.007818,139.013485,75.752188,137.765631,-0.000705,0.000744,32.000000,-235.808540,139.129107,-0.409987,17.495723,0.688372,361893.560435,0.692318,40.168669,23.812401,2.538382,0.058048,0.038079,183.875649,32.000000,195.332192,187.039171,187.513144,170.187727,32.000000,165.926454,68.123232,55.733865,96.666989,99.917531,32.815458,35.904339,21.674779,14.000000,7.023815,44.811312,28.320800
54.686801,85.117882,138.805030,161.712582,76.394806,73.558019,29.326605,14.203541,138.624728,0.541906,85.129622,54.881752,159.661553,139.218370,157.030466,138.987368,75.752668,137.864676,-0.000705,0.000718,32.000000,-235.801048,139.093986,-0.409617,17.469392,0.689234,361827.445935,0.696179,40.193254,23.655633,2.539181,0.084796,0.041355,184.023528,32.000000,195.120380,187.138510,188.233033,169.604151,32.000000,165.196350,68.109924,55.727534,96.661825,99.917531,32.823536,35.904339,21.675561,14.000000,7.005862,44.815364,28.421167
54.640242,85.132782,138.619175,161.726010,76.380467,73.547937,29.537808,14.199403,138.585451,0.541738,85.157825,54.881837,159.649272,139.239516,157.015127,138.969540,75.720394,137.702521,-0.000707,0.000695,32.000000,-235.810268,139.148096,-0.409702,17.470415,0.688693,361816.279785,0.691723,40.207319,23.729195,2.537763,0.055451,0.033385,184.302073,32.000000,195.017953,187.081893,188.267303,169.898420,32.000000,166.112923,68.100510,55.693918,96.690261,99.917531,32.821508,35.904339,21.675980,14.000000,7.058874,44.818373,28.371791
54.619198,85.139405,138.782755,161.734683,76.369419,73.540329,29.600797,14.199831,138.604347,0.541426,85.200131,54.963647,159.694824,139.313025,156.960790,139.055043,75.730086,137.663934,-0.000707,0.000694,32.000000,-235.808365,139.039697,-0.409531,17.488563,0.689746,361774.645029,0.701476,40.178075,23.776143,2.538182,0.064682,0.038321,184.081324,32.000000,195.082568,187.262823,188.136745,169.568033,32.000000,165.114030,68.109681,55.705337,96.702943,99.917531,32.813863,35.904339,21.718291,14.000000,7.083231,44.822897,28.408548
54.640677,85.151546,138.626477,161.738879,76.360101,73.532725,29.415038,14.205967,138.539388,0.541495,85.212573,54.902046,159.685774,139.261904,156.945671,138.970074,75.734924,137.704188,-0.000708,0.000675,32.000000,-235.798786,139.092660,-0.409527,17.474899,0.689347,361799.431646,0.697036,40.237856,23.730754,2.536943,0.057122,0.037865,184.163948,32.000000,195.133785,187.301213,187.361694,169.716653,32.000000,166.403585,68.107996,55.701516,96.708873,99.917531,32.826469,35.904339,21.703733,14.000000,7.084649,44.822150,28.384557
54.645017,85.151546,138.752701,161.738879,76.356314,73.525085,29.312104,14.206538,138.621187,0.541423,85.229251,54.755286,159.646197,139.230502,156.985997,138.887037,75.747784,137.638320,-0.000707,0.000647,32.000000,-235.800182,139.118194,-0.409251,17.482505,0.689768,361762.002174,0.695783,40.264773,23.702570,2.540915,0.076283,0.037679,183.813249,32.000000,195.401859,186.893041,187.139434,170.137235,32.000000,164.847971,68.114579,55.719173,96.723843,99.917531,32.796582,35.904339,21.717121,14.000000,7.128326,44.821137,28.425862
54.527272,85.164514,138.720728,161.742516,76.325277,73.514684,29.777956,14.203827,138.542804,0.541532,85.229403,54.978688,159.669431,139.213599,156.990052,139.054149,75.743406,137.643117,-0.000706,0.000645,32.000000,-235.800271,139.024114,-0.409330,17.487121,0.689086,361722.335510,0.699826,40.256200,23.717022,2.537056,0.060272,0.037741,183.918558,32.000000,195.278660,186.856523,187.568074,169.706628,32.000000,165.280176,68.127779,55.732571,96.710315,99.917531,32.818775,35.904339,21.724325,14.000000,7.174965,44.819121,28.412803
54.618076,85.189900,138.700356,161.749789,76.300989,73.503260,29.918353,14.200545,138.554558,0.541368,85.255558,54.825476,159.660620,139.337229,157.018583,138.855293,75.751904,137.791323,-0.000705,0.000667,32.000000,-235.807815,139.128516,-0.409357,17.448516,0.689330,361664.628303,0.702150,40.252015,23.672595,2.539165,0.055806,0.040034,184.097482,32.000000,195.145029,186.712686,188.544197,170.253544,32.000000,164.669411,68.144241,55.721421,96.743153,99.917531,32.776836,35.904339,21.739718,14.000000,7.264826,44.815246,28.384336
54.674323,85.200661,138.583834,161.762099,76.274453,73.491820,29.492957,14.206110,138.516486,0.541622,85.233358,55.145845,159.648714,139.173143,157.007018,138.928657,75.742075,137.643932,-0.000704,0.000685,32.000000,-235.801102,138.902396,-0.409354,17.450247,0.690694,361673.361086,0.692714,40.378609,23.679274,2.544061,0.066200,0.042321,184.228780,32.000000,194.980482,187.024349,188.818728,169.280045,32.000000,165.482917,68.158531,55.697092,96.730740,99.917531,32.774005,35.904339,21.726686,14.000000,7.266758,44.825258,28.384190
54.640308,85.200661,138.699673,161.762099,76.258804,73.480347,29.817507,14.201829,138.550613,0.541344,85.284293,55.014863,159.678819,139.282398,157.018720,138.921442,75.729653,137.641120,-0.000705,0.000667,32.000000,-235.808170,139.048874,-0.409421,17.460186,0.690665,361599.464786,0.688152,40.316352,23.741783,2.539459,0.062824,0.036123,184.174686,32.000000,194.983068,187.039786,188.500992,170.234545,32.000000,165.100786,68.167264,55.697936,96.741544,99.917531,32.771845,35.904339,21.735812,14.000000,7.306148,44.814341,28.337822
54.679182,85.220253,138.649611,161.767134,76.256921,73.472734,29.447421,14.198119,138.519772,0.541756,85.287527,54.960959,159.671034,139.271183,156.998077,138.885462,75.714402,137.500287,-0.000704,0.000627,32.000000,-235.809913,139.096722,-0.409747,17.428925,0.689021,361545.925121,0.697205,40.272880,23.680995,2.534715,0.054934,0.042648,183.965483,32.000000,194.923388,187.257569,187.628845,169.098499,32.000000,165.655481,68.164482,55.701867,96.750793,99.917531,32.770667,35.904339,21.730999,14.000000,7.376314,44.812974,28.275679
54.697057,85.221632,138.761854,161.760420,76.245502,73.464983,29.554312,14.199831,138.584735,0.542068,85.298133,55.091972,159.661523,139.201120,157.028548,138.890760,75.720257,137.658711,-0.000705,0.000591,32.000000,-235.808365,139.033171,-0.409864,17.463439,0.689662,361518.992985,0.689976,40.305672,23.692069,2.538413,0.060163,0.039814,183.958205,32.000000,195.309222,186.751268,187.338636,170.477473,32.000000,165.341558,68.189319,55.707661,96.748061,99.917531,32.790155,35.904339,21.712889,14.000000,7.383348,44.820350,28.387931
54.708031,85.231566,138.652685,161.752587,76.245802,73.457374,29.689206,14.198119,138.470904,0.541778,85.278964,55.076453,159.656001,139.362698,157.045657,138.970537,75.771614,137.773062,-0.000705,0.000546,32.000000,-235.810733,139.023463,-0.409921,17.458613,0.690002,361506.872897,0.698068,40.287787,23.639789,2.535693,0.060154,0.041403,183.979765,32.000000,195.071680,187.085785,187.927612,169.376821,32.000000,165.146257,68.193613,55.747898,96.744696,99.917531,32.755840,35.904339,21.708907,14.000000,7.385603,44.814744,28.380888
54.708095,85.231566,138.767795,161.752587,76.241891,73.449782,29.763500,14.200116,138.521116,0.541487,85.282712,55.070978,159.710339,139.313637,157.044676,138.897402,75.710324,137.697847,-0.000706,0.000529,32.000000,-235.808571,139.178341,-0.409833,17.428532,0.688908,361456.866606,0.695225,40.271943,23.709896,2.536916,0.053109,0.031640,184.051191,32.000000,194.994939,186.777826,188.475586,170.592331,32.000000,165.405341,68.191700,55.727384,96.753249,99.917531,32.791387,35.904339,21.707362,14.000000,7.422434,44.813004,28.394901
54.721289,85.235153,138.609699,161.743635,76.235766,73.442226,29.921762,14.201115,138.515741,0.541199,85.267848,55.125094,159.704045,139.196532,157.059877,138.902149,75.722798,137.695418,-0.000704,0.000569,32.000000,-235.804130,139.141813,-0.409928,17.454574,0.688282,361353.994025,0.691860,40.271303,23.713327,2.534412,0.094835,0.036492,184.283265,32.000000,194.916222,187.217360,188.665145,168.929292,32.000000,165.298198,68.176844,55.687399,96.751346,99.917531,32.772241,35.904339,21.738746,14.000000,7.437264,44.821511,28.374652
54.725070,85.235153,138.719847,161.734403,76.225905,73.437172,29.634924,14.203684,138.599538,0.541137,85.268973,55.080719,159.752464,139.183930,157.026161,138.993867,75.697571,137.773567,-0.000701,0.000585,32.000000,-235.803528,139.119256,-0.409880,17.461970,0.690022,361402.079729,0.690061,40.271242,23.738585,2.536513,0.054224,0.032334,184.090183,32.000000,195.041471,187.172673,188.278516,170.271595,32.000000,165.991219,68.151342,55.702036,96.734764,99.917531,32.766358,35.904339,21.707908,14.000000,7.439656,44.817665,28.343544
54.663163,85.224116,138.716113,161.722094,76.210190,73.432082,29.809418,14.200687,138.657176,0.541036,85.299410,55.179570,159.748740,139.276852,157.027710,139.051335,75.674168,137.809422,-0.000699,0.000626,32.000000,-235.805541,139.253965,-0.409910,17.458980,0.687874,361346.190650,0.686166,40.262121,23.724946,2.533012,0.055501,0.038093,184.054964,32.000000,195.063055,187.492415,187.472257,168.859320,32.000000,165.484738,68.137662,55.703768,96.751744,99.917531,32.793164,35.904339,21.715327,14.000000,7.442049,44.815472,28.390499
54.707798,85.224116,138.655730,161.722094,76.196191,73.426998,29.415294,14.199688,138.556808,0.540914,85.252911,55.029778,159.695131,139.324954,157.017342,138.937555,75.683277,137.755533,-0.000699,0.000596,32.000000,-235.809491,139.081975,-0.409964,17.470729,0.688073,361356.084000,0.692708,40.258478,23.787613,2.534850,0.056807,0.037413,183.921530,32.000000,195.321708,187.038507,187.167560,170.179601,32.000000,165.973283,68.138299,55.719611,96.741326,99.917531,32.736973,35.904339,21.726380,14.000000,7.406024,44.822927,28.402091
54.759829,85.213906,138.756938,161.720975,76.197860,73.423236,29.402485,14.203399,138.540252,0.540944,85.186361,55.053469,159.686672,139.280379,157.056039,138.931487,75.695463,137.766916,-0.000698,0.000588,32.000000,-235.801027,139.264181,-0.410111,17.478492,0.689045,361375.635247,0.689436,40.307091,23.828187,2.537652,0.054322,0.045148,183.941597,32.000000,195.297821,187.317621,187.635010,169.553678,32.000000,165.257963,68.105662,55.711810,96.723050,99.917531,32.788903,35.904339,21.708912,14.000000,7.372802,44.817439,28.425642
54.772156,85.191280,138.727766,161.717898,76.210133,73.419448,29.768464,14.205825,138.459161,0.541026,85.171963,55.079448,159.700194,139.387532,157.052994,139.115634,75.630940,137.858634,-0.000697,0.000560,32.000000,-235.801715,139.097412,-0.410055,17.448831,0.687528,361321.642844,0.698005,40.264078,23.793267,2.534478,0.057991,0.042198,184.093239,32.000000,195.151190,186.953594,188.397339,170.500463,32.000000,166.171672,68.086920,55.694476,96.736096,99.917531,32.761724,35.904339,21.692024,14.000000,7.296376,44.817449,28.361152
54.734510,85.191832,138.819957,161.715939,76.221873,73.416885,29.678645,14.205682,138.632262,0.540887,85.112119,55.100585,159.704690,139.350359,157.060524,138.999939,75.626883,137.830741,-0.000695,0.000541,32.000000,-235.800711,139.177380,-0.409850,17.467346,0.686931,361258.015643,0.697533,40.203762,23.786535,2.533918,0.073716,0.037862,184.111679,32.000000,194.985548,187.287910,188.455885,169.562605,32.000000,164.928488,68.071094,55.704163,96.714032,99.917531,32.783681,35.904339,21.703570,14.000000,7.298323,44.820124,28.348607
54.742673,85.191832,138.703649,161.715939,76.210844,73.416768,29.942071,14.205682,138.683908,0.540803,85.120641,55.131610,159.712670,139.466016,157.036822,139.121195,75.656988,137.889344,-0.000693,0.000545,32.000000,-235.799891,139.117990,-0.409544,17.474689,0.687674,361304.539668,0.688715,40.169270,23.894979,2.532816,0.056217,0.037660,184.170520,32.000000,195.210278,187.229801,188.164918,169.894861,32.000000,166.549841,68.069933,55.737174,96.701179,99.917531,32.751010,35.904339,21.709966,14.000000,7.302190,44.814125,28.402605
54.788628,85.166170,138.785051,161.716499,76.197184,73.414252,30.205441,14.199546,138.648353,0.541153,85.162759,55.047504,159.726539,139.473093,157.045073,139.035363,75.657010,137.780366,-0.000692,0.000545,32.000000,-235.808322,139.235855,-0.409721,17.468920,0.687992,361311.000745,0.691294,40.206066,23.885681,2.536242,0.057432,0.039341,183.792183,32.000000,195.300542,187.500325,187.344921,169.804697,32.000000,165.111772,68.075281,55.734160,96.727350,99.917531,32.804917,35.904339,21.690438,14.000000,7.214908,44.822927,28.319406
54.749493,85.150718,138.730667,161.712582,76.187374,73.411705,29.837113,14.203684,138.590059,0.541162,85.166848,55.013469,159.680269,139.413612,157.066602,138.997779,75.601417,137.795605,-0.000692,0.000540,32.000000,-235.804676,139.193167,-0.409649,17.500443,0.686950,361266.171581,0.685100,40.198206,23.883632,2.533739,0.062100,0.038279,183.933431,32.000000,195.453763,186.832775,187.347525,169.774921,32.000000,165.823251,68.066978,55.732487,96.669457,99.917531,32.759188,35.904339,21.706860,14.000000,7.162920,44.819258,28.372304
54.741811,85.161203,138.887807,161.710064,76.204008,73.407886,29.634516,14.201115,138.677544,0.541293,85.160798,55.179673,159.683890,139.350360,157.084199,139.124452,75.655014,137.861108,-0.000691,0.000553,32.000000,-235.807572,139.292409,-0.409585,17.494385,0.686854,361211.876470,0.678440,40.128307,23.831431,2.533100,0.055523,0.039604,183.852919,32.000000,195.295964,186.943266,187.798394,170.167401,32.000000,164.529235,68.050602,55.746679,96.645338,99.917531,32.788526,35.904339,21.722697,14.000000,7.164453,44.894770,28.323075
54.813255,85.161203,138.811812,161.710064,76.204909,73.409127,29.789781,14.203684,138.784713,0.541293,85.079500,55.166161,159.706292,139.447053,157.071945,139.051073,75.612218,137.789402,-0.000690,0.000542,32.000000,-235.804184,139.352409,-0.409399,17.466559,0.685868,361276.230328,0.687300,40.150524,23.894321,2.533917,0.055458,0.046040,184.164037,32.000000,195.028137,186.748930,188.640056,169.769098,32.000000,165.795706,68.079520,55.719890,96.640170,99.917531,32.788257,35.904339,21.673430,14.000000,7.202483,44.822150,28.386464
54.777779,85.151546,138.909042,161.713422,76.224506,73.412920,29.575820,14.199974,138.678690,0.541235,85.041190,55.089678,159.705144,139.546602,157.097969,139.022753,75.623496,137.869107,-0.000689,0.000535,32.000000,-235.812648,139.205935,-0.409331,17.457511,0.687044,361195.424725,0.692086,40.168407,23.872089,2.537143,0.063822,0.045179,184.183655,32.000000,195.053421,186.929160,188.694410,170.323682,32.000000,164.972476,68.065358,55.739707,96.659227,99.917531,32.795260,35.904339,21.673063,14.000000,7.170541,44.829113,28.329531
54.759853,85.123953,138.804312,161.707826,76.238074,73.416704,29.782210,14.203684,138.749083,0.540918,85.012810,55.289126,159.731822,139.481310,157.059053,139.143155,75.596665,137.926034,-0.000690,0.000520,32.000000,-235.800742,139.193003,-0.409036,17.478938,0.686666,361236.358946,0.687514,40.099647,23.880549,2.532450,0.064631,0.046378,184.182514,32.000000,194.881887,187.143188,188.101456,169.393067,32.000000,165.765854,68.048263,55.741351,96.637458,99.917531,32.784568,35.904339,21.702893,14.000000,7.076227,44.814538,28.377000
54.804921,85.102982,138.812927,161.698595,76.247684,73.420475,29.689161,14.201972,138.708309,0.540912,85.058509,55.135047,159.711878,139.373565,157.057543,139.110477,75.596617,137.937218,-0.000689,0.000516,32.000000,-235.807535,139.276297,-0.409138,17.451558,0.688095,361242.820661,0.692995,40.124125,23.907437,2.535865,0.055513,0.034108,183.849353,32.000000,195.154329,187.180040,187.420869,170.121872,32.000000,165.306132,68.037449,55.742618,96.677647,99.917531,32.811298,35.904339,21.682839,14.000000,7.077488,44.821235,28.273185
54.811069,85.102982,138.943785,161.698595,76.243896,73.424249,29.673056,14.205825,138.690752,0.540731,85.085226,55.271124,159.690864,139.456534,157.060621,139.153608,75.603624,137.984166,-0.000689,0.000473,32.000000,-235.798273,139.354550,-0.409304,17.491999,0.686951,361279.398671,0.688427,40.113787,23.961517,2.534782,0.064822,0.040621,183.972538,32.000000,195.186009,186.915707,187.398897,169.493937,32.000000,165.302409,68.059973,55.753236,96.649483,99.917531,32.834714,35.904339,21.675648,14.000000,7.005757,44.819249,28.339582
54.774830,85.113191,138.940879,161.703630,76.254999,73.431813,29.513576,14.205254,138.759642,0.540411,85.023167,55.207203,159.689100,139.425459,157.049415,139.054435,75.597729,137.877979,-0.000687,0.000482,32.000000,-235.801139,139.222800,-0.409274,17.498031,0.687387,361262.458049,0.689967,40.049443,23.966915,2.532855,0.067541,0.038222,183.812099,32.000000,195.112036,186.828703,187.874082,170.343443,32.000000,165.324021,68.071748,55.752101,96.658213,99.917531,32.787200,35.904339,21.672735,14.000000,7.042306,44.816279,28.397836
54.787068,85.115951,138.907406,161.703910,76.247264,73.439370,29.301510,14.195264,138.796723,0.539929,85.022800,55.157741,159.725419,139.486919,157.088866,139.102140,75.589525,137.950426,-0.000688,0.000482,32.000000,-235.813751,139.312337,-0.409252,17.453027,0.686448,361269.313514,0.690292,40.043530,23.982373,2.534959,0.060428,0.042676,184.182763,32.000000,194.927464,187.008342,188.617144,169.696950,32.000000,165.374885,68.073211,55.753586,96.666297,99.917531,32.826253,35.904339,21.680840,14.000000,7.053043,44.816062,28.359979
54.835333,85.108225,138.870473,161.703630,76.255730,73.441991,29.460843,14.204683,138.798296,0.539954,84.987389,55.208744,159.708726,139.660932,157.089484,139.177891,75.561719,137.955927,-0.000687,0.000491,32.000000,-235.804824,139.346719,-0.409107,17.479227,0.686827,361336.531367,0.694611,40.088607,23.937450,2.536583,0.059040,0.033155,184.102078,32.000000,194.938366,186.988157,188.680094,169.665249,32.000000,165.029348,68.044779,55.724308,96.659269,99.917531,32.820663,35.904339,21.664970,14.000000,7.054223,44.821570,28.392627
54.819789,85.108225,138.961925,161.703630,76.241300,73.442067,29.592996,14.200973,138.842146,0.539869,85.056527,55.169460,159.712689,139.531778,157.036842,139.116975,75.554210,137.957440,-0.000687,0.000521,32.000000,-235.804436,139.434214,-0.409270,17.473221,0.688316,361384.275129,0.699545,40.079591,23.980329,2.535405,0.053467,0.038874,184.188759,32.000000,194.953923,187.368960,188.192986,169.325918,32.000000,166.283115,68.077025,55.752392,96.659986,99.917531,32.844035,35.904339,21.664666,14.000000,7.028511,44.818442,28.254109
54.801043,85.106017,138.864818,161.701392,76.239547,73.445916,29.615529,14.204683,138.774761,0.539615,85.035670,55.225475,159.693479,139.582958,157.052298,139.158659,75.578312,137.995921,-0.000689,0.000515,32.000000,-235.802365,139.356345,-0.409151,17.466795,0.686358,361411.513927,0.695106,40.025434,24.010767,2.532500,0.060457,0.059026,183.867586,32.000000,195.116790,187.374633,187.322584,169.946699,32.000000,165.718477,68.044563,55.760811,96.654546,99.917531,32.809498,35.904339,21.689190,14.000000,7.021936,44.819829,28.393801
54.798314,85.097739,138.960939,161.701112,76.256707,73.452265,29.523914,14.205396,138.949045,0.540039,85.044513,55.252341,159.669889,139.512874,157.061097,139.157254,75.570829,138.062420,-0.000689,0.000512,32.000000,-235.801488,139.325080,-0.409277,17.499394,0.687328,361427.966039,0.692217,40.040385,24.019000,2.534886,0.063019,0.046700,183.911656,32.000000,195.188731,187.059983,187.175102,169.410609,32.000000,165.999308,68.011419,55.763475,96.656897,99.917531,32.840078,35.904339,21.681708,14.000000,6.994258,44.823871,28.375606
54.799975,85.092773,138.960058,161.694119,76.249849,73.461032,29.432687,14.205254,138.876009,0.540167,84.983147,55.172279,159.695199,139.540137,157.004953,139.216762,75.579655,138.059502,-0.000688,0.000509,32.000000,-235.805401,139.372742,-0.409244,17.513452,0.687368,361417.934632,0.691980,40.056210,24.013310,2.533981,0.059985,0.047655,183.834218,32.000000,195.117344,187.024727,187.852680,170.383515,32.000000,164.954741,67.992811,55.772871,96.655455,99.917531,32.801409,35.904339,21.654777,14.000000,6.995253,44.822219,28.363867
54.804281,85.092773,139.031790,161.694119,76.246265,73.472432,29.415611,14.202971,138.881081,0.540515,84.971022,55.198909,159.714825,139.532470,157.085788,139.114247,75.609351,137.998289,-0.000688,0.000514,32.000000,-235.802603,139.455628,-0.409045,17.458351,0.686690,361453.316806,0.694211,40.050556,24.052599,2.535862,0.055876,0.033680,184.206329,32.000000,195.018863,187.028913,188.529311,169.599706,32.000000,165.847529,68.024486,55.774625,96.675995,99.917531,32.869072,35.904339,21.674269,14.000000,6.978960,44.819072,28.399817
54.847588,85.075941,138.985129,161.688803,76.245027,73.480037,29.611391,14.203399,138.765142,0.540125,84.991543,55.165226,159.705236,139.484124,157.040689,139.214907,75.591088,138.001819,-0.000687,0.000530,32.000000,-235.807420,139.296813,-0.409239,17.483029,0.686186,361478.882686,0.696414,40.043993,24.042377,2.535769,0.132218,0.039458,184.185259,32.000000,195.109186,187.176358,188.426481,170.240323,32.000000,165.302748,67.984773,55.760071,96.644889,99.917531,32.798690,35.904339,21.685546,14.000000,6.921375,44.818147,28.330705
54.819764,85.070147,139.057905,161.686006,76.257509,73.487649,29.860064,14.205111,138.766364,0.540385,85.000298,55.189354,159.724330,139.496276,157.034175,139.241881,75.563320,138.022141,-0.000687,0.000531,32.000000,-235.799642,139.308805,-0.409302,17.478938,0.688778,361490.978873,0.696867,40.039850,23.983403,2.536878,0.062053,0.051285,184.071888,32.000000,195.023500,187.403104,187.849073,169.169741,32.000000,165.765499,67.984665,55.775578,96.649566,99.917531,32.878693,35.904339,21.666061,14.000000,6.902019,44.819150,28.370250
54.806292,85.087806,139.045547,161.684327,76.289681,73.495257,29.941888,14.205539,138.865181,0.540081,85.088869,55.205052,159.704665,139.550373,157.014826,139.192600,75.619697,137.942744,-0.000688,0.000515,32.000000,-235.800362,139.384938,-0.409306,17.465904,0.686946,361522.442404,0.691708,39.981366,24.003354,2.534024,0.057105,0.036026,183.826553,32.000000,195.280184,187.294356,187.045065,170.406410,32.000000,165.697895,67.980813,55.782222,96.638217,99.917531,32.837564,35.904339,21.665476,14.000000,6.902732,44.817439,28.294095
54.807435,85.087806,139.035133,161.684327,76.296892,73.500344,29.354402,14.202257,138.896548,0.539865,85.018688,55.227597,159.671648,139.531594,157.033797,139.161938,75.648394,137.954970,-0.000687,0.000487,32.000000,-235.804791,139.394219,-0.409337,17.513530,0.687980,361603.409113,0.686388,40.002330,24.040844,2.536638,0.070966,0.037622,183.948503,32.000000,195.191892,187.047035,187.157390,169.241593,32.000000,165.265040,67.963036,55.765026,96.616343,99.917531,32.875618,35.904339,21.666791,14.000000,6.964913,44.821255,28.389839
54.826045,85.091393,138.988574,161.686006,76.309771,73.508029,29.842239,14.206966,138.843564,0.539882,85.016365,55.080102,159.685591,139.550985,157.045518,139.224178,75.634490,138.087823,-0.000686,0.000486,32.000000,-235.804344,139.444124,-0.409338,17.529423,0.688730,361582.917124,0.684796,40.032948,23.946480,2.537036,0.079374,0.040174,183.914034,32.000000,195.160136,186.781456,187.800501,170.636234,32.000000,165.208793,67.962641,55.781509,96.593915,99.917531,32.853639,35.904339,21.664211,14.000000,6.978279,44.816800,28.334080
54.797051,85.080080,139.138401,161.690202,76.316185,73.515659,29.652288,14.203969,138.850863,0.539612,84.990624,55.048354,159.704787,139.622537,157.064396,139.161694,75.668866,138.023611,-0.000686,0.000521,32.000000,-235.804882,139.464622,-0.409060,17.476289,0.686832,361567.167102,0.698533,40.031848,23.923634,2.536793,0.062483,0.046658,184.243243,32.000000,194.946935,186.946921,188.517003,169.641224,32.000000,164.883897,67.993427,55.762944,96.620639,99.917531,32.915639,35.904339,21.672361,14.000000,6.939909,44.818767,28.368636
54.755517,85.067939,138.975776,161.682089,76.321861,73.521424,30.172357,14.197120,138.808874,0.539228,84.989451,55.055311,159.708726,139.483554,157.064195,139.241386,75.625638,138.055286,-0.000686,0.000519,32.000000,-235.813535,139.456467,-0.408907,17.486413,0.685756,361622.592453,0.686938,40.017536,24.001086,2.535083,0.057421,0.041364,184.213137,32.000000,194.987777,186.724767,188.654010,170.477376,32.000000,165.548048,67.971992,55.777914,96.599758,99.917531,32.857721,35.904339,21.675753,14.000000,6.940724,44.818836,28.418452
