OSU 80 Ton Compressor Load Stand
54.775964,85.067939,138.951562,161.682089,76.331655,73.526523,30.195407,14.199831,138.837736,0.539041,84.995587,55.083201,159.742294,139.483003,157.035587,139.169942,75.631060,138.020126,-0.000685,0.000536,32.000000,-235.803939,139.399625,-0.408831,17.493520,0.689139,361610.558416,0.691790,40.034114,23.936000,2.539159,0.055528,0.046924,184.016136,32.000000,194.879821,187.214427,187.935633,169.380511,32.000000,164.886003,67.956273,55.768715,96.584531,99.917531,32.850066,35.904339,21.681485,14.000000,6.899280,44.820075,28.338849
54.816769,85.054419,139.078295,161.678173,76.336609,73.530369,29.997612,14.204968,138.756251,0.539096,85.018326,55.097435,159.702421,139.434961,157.039375,139.138247,75.657916,138.040608,-0.000684,0.000543,32.000000,-235.800277,139.256614,-0.408676,17.472093,0.688530,361702.961801,0.680460,40.061946,23.994379,2.538115,0.090013,0.031200,183.941555,32.000000,195.177244,187.034478,187.304665,170.000771,32.000000,165.443481,67.948801,55.787303,96.609142,99.917531,32.826950,35.904339,21.675340,14.000000,6.852957,44.827923,28.443837
54.794762,85.043658,138.980747,161.680411,76.329516,73.534170,29.999035,14.202828,138.810660,0.539154,84.973877,54.991009,159.659626,139.425154,157.020228,139.261111,75.661710,137.901835,-0.000685,0.000533,32.000000,-235.805696,139.338011,-0.408727,17.521398,0.687852,361712.868361,0.679711,40.042265,23.972140,2.536725,0.051674,0.036420,183.836095,32.000000,195.068154,186.981037,187.307323,169.337045,32.000000,164.539353,67.925205,55.775178,96.589510,99.917531,32.860208,35.904339,21.673956,14.000000,6.816127,44.820370,28.359025
54.749561,85.041726,139.034260,161.683488,76.327451,73.537935,29.696928,14.196834,138.749425,0.539092,84.986213,54.960325,159.672063,139.477559,157.010811,139.134513,75.666849,137.826464,-0.000686,0.000525,32.000000,-235.810542,139.296938,-0.408804,17.520795,0.688776,361666.649053,0.683652,39.989483,23.955081,2.537149,0.056864,0.041889,184.031153,32.000000,194.964865,186.719284,188.033676,170.261362,32.000000,165.701110,67.893613,55.791239,96.607403,99.917531,32.817530,35.904339,21.689842,14.000000,6.816572,44.820311,28.397469
54.770542,85.041726,138.837723,161.683488,76.329468,73.541798,29.717157,14.201686,138.786310,0.538999,84.992543,54.965989,159.704029,139.486653,157.049670,139.156803,75.659281,137.950318,-0.000688,0.000501,32.000000,-235.805034,139.275522,-0.408949,17.495723,0.686661,361675.818978,0.683936,39.999893,23.884888,2.536387,0.056603,0.035092,184.020724,32.000000,194.708184,186.963846,188.582965,169.664391,32.000000,164.780974,67.866136,55.769691,96.640652,99.917531,32.807770,35.904339,21.688429,14.000000,6.810293,44.822583,28.378981
54.757947,85.056626,138.986123,161.691321,76.338579,73.541835,29.706399,14.205254,138.729733,0.538879,85.036075,54.939181,159.736942,139.435736,157.055508,139.063725,75.659500,138.051993,-0.000687,0.000505,32.000000,-235.801139,139.368337,-0.408655,17.496195,0.687693,361700.975647,0.691547,40.041468,23.843667,2.539459,0.066483,0.039419,184.231211,32.000000,194.857733,186.879797,188.838780,169.734011,32.000000,165.758238,67.862587,55.790992,96.642073,99.917531,32.808589,35.904339,21.691233,14.000000,6.862529,44.810722,28.298423
54.728163,85.061869,138.865872,161.698035,76.343622,73.544339,29.743348,14.198975,138.724108,0.538856,85.045044,54.987481,159.722629,139.410534,156.997365,139.163871,75.666570,137.959686,-0.000687,0.000521,32.000000,-235.807910,139.256331,-0.408573,17.495644,0.687332,361724.267638,0.690824,40.021270,23.910521,2.534898,0.059926,0.035674,183.845947,32.000000,194.838439,187.342111,187.992533,169.336264,32.000000,165.127246,67.814314,55.769028,96.616787,99.917531,32.820149,35.904339,21.710939,14.000000,6.881318,44.816279,28.268710
54.740630,85.076769,138.862939,161.703350,76.343474,73.544388,29.402514,14.203541,138.691901,0.538707,85.141959,54.969631,159.693610,139.371546,157.013551,139.062664,75.660972,137.944664,-0.000687,0.000512,32.000000,-235.806293,139.298588,-0.408326,17.483921,0.688329,361743.782010,0.691273,40.048295,23.958942,2.538191,0.134293,0.040638,183.977743,32.000000,195.143976,187.265290,187.498404,169.540721,32.000000,166.264109,67.799704,55.777420,96.657995,99.917531,32.805492,35.904339,21.729203,14.000000,6.881947,44.821491,28.369663
54.728461,85.076769,138.835833,161.703350,76.329739,73.544368,29.794324,14.206681,138.801438,0.538767,85.108552,54.980405,159.676105,139.427212,157.013733,138.932813,75.648390,137.892955,-0.000687,0.000530,32.000000,-235.803810,139.229611,-0.408459,17.510436,0.688194,361761.024554,0.690855,40.082215,23.907714,2.537375,0.058222,0.040162,183.728590,32.000000,195.328796,187.210994,187.192298,169.887668,32.000000,165.323888,67.757053,55.771714,96.638468,99.917531,32.802375,35.904339,21.723070,14.000000,6.934439,44.819986,28.386611
54.679471,85.099947,138.763406,161.715100,76.333532,73.540662,29.652579,14.196834,138.632240,0.539113,85.092744,54.941320,159.701967,139.491914,157.019669,139.050905,75.701529,137.839686,-0.000689,0.000506,32.000000,-235.811361,139.180769,-0.408732,17.507236,0.688475,361778.670318,0.698716,40.085109,23.906125,2.536744,0.060720,0.038929,183.992972,32.000000,195.033930,187.053623,187.926249,169.827950,32.000000,165.788192,67.776909,55.779618,96.658967,99.917531,32.822296,35.904339,21.731158,14.000000,7.015817,44.817331,28.357924
54.656734,85.105465,138.879056,161.724891,76.337630,73.536771,29.938070,14.197405,138.729566,0.538856,85.085226,55.005891,159.697569,139.387105,157.048474,139.000626,75.676980,137.936569,-0.000689,0.000481,32.000000,-235.806857,139.182808,-0.408812,17.481403,0.687468,361800.401859,0.689695,40.096829,23.893959,2.536812,0.060667,0.033939,184.032103,32.000000,195.081321,187.042700,188.506831,170.285187,32.000000,165.249384,67.786607,55.794100,96.663565,99.917531,32.822507,35.904339,21.760893,14.000000,7.036005,44.819199,28.342150
54.719831,85.111812,138.751623,161.737760,76.334554,73.534258,29.729154,14.204968,138.730755,0.538772,85.095557,54.837859,159.712010,139.426152,157.053145,139.056431,75.692854,137.893528,-0.000690,0.000493,32.000000,-235.802572,139.070613,-0.408826,17.488432,0.687955,361746.323216,0.693672,40.167203,23.815317,2.537761,0.054324,0.034747,184.328967,32.000000,194.947568,187.198705,188.643953,169.425292,32.000000,165.634687,67.794669,55.771045,96.658141,99.917531,32.801685,35.904339,21.740106,14.000000,7.037078,44.810024,28.276780
54.683654,85.111812,138.740024,161.737760,76.318503,73.534209,29.620648,14.201115,138.663979,0.538673,85.160300,54.936017,159.734645,139.530452,157.010551,138.945502,75.710964,137.843478,-0.000690,0.000495,32.000000,-235.806261,139.247051,-0.408787,17.473116,0.689916,361776.122302,0.687341,40.194638,23.886244,2.540932,0.063061,0.037870,183.872325,32.000000,195.135779,187.157321,187.733110,170.335710,32.000000,165.752965,67.800142,55.804032,96.638808,99.917531,32.765753,35.904339,21.755686,14.000000,7.060241,44.818511,28.393728
54.638073,85.124229,138.703405,161.743355,76.315433,73.532988,29.968038,14.193267,138.717255,0.538651,85.218458,54.972839,159.709273,139.356704,157.004350,138.999747,75.675808,137.929819,-0.000692,0.000549,32.000000,-235.817060,139.161702,-0.408543,17.467661,0.687980,361724.772261,0.691289,40.140184,23.849769,2.535673,0.063341,0.037352,183.983994,32.000000,195.258149,187.297086,187.238068,169.538760,32.000000,165.772892,67.792891,55.778527,96.653971,99.917531,32.776474,35.904339,21.765856,14.000000,7.104555,44.819632,28.276340
54.635790,85.133058,138.767751,161.744194,76.311505,73.529172,29.783204,14.200687,138.513515,0.538749,85.203951,54.889294,159.707709,139.297732,157.003158,139.026074,75.742217,137.677034,-0.000693,0.000551,32.000000,-235.809475,139.111364,-0.408322,17.483737,0.689066,361711.253241,0.694321,40.175037,23.807699,2.537139,0.067160,0.044665,183.778860,32.000000,195.332995,186.755425,187.066746,170.383740,32.000000,165.090128,67.797818,55.803785,96.635928,99.917531,32.775601,35.904339,21.786570,14.000000,7.136493,44.821334,28.291380
54.661750,85.157064,138.760993,161.749789,76.284604,73.524165,29.834219,14.199831,138.642265,0.538761,85.163071,54.935220,159.704244,139.285130,156.996286,138.825406,75.718729,137.772326,-0.000692,0.000560,32.000000,-235.805414,139.023381,-0.408287,17.467346,0.689783,361783.764989,0.686905,40.231394,23.884185,2.538585,0.065259,0.039481,183.946914,32.000000,194.979527,186.939786,188.184688,169.838955,32.000000,165.295172,67.781091,55.766977,96.615006,99.917531,32.760748,35.904339,21.767851,14.000000,7.137847,44.813859,28.376413
54.682573,85.157064,138.713434,161.749789,76.274797,73.516618,29.765855,14.203541,138.562949,0.538734,85.161641,54.986200,159.705496,139.289820,157.026228,138.970419,75.652163,137.692294,-0.000692,0.000548,32.000000,-235.806949,139.095944,-0.408363,17.456410,0.689510,361678.142809,0.691178,40.242425,23.696717,2.539869,0.053279,0.034945,184.014006,32.000000,195.067665,186.763821,188.471855,170.444039,32.000000,164.820873,67.782474,55.758251,96.605135,99.917531,32.749240,35.904339,21.772505,14.000000,7.222758,44.817193,28.359245
54.662448,85.166170,138.612556,161.750349,76.275419,73.508949,29.873402,14.199546,138.564837,0.538971,85.240824,54.914630,159.718739,139.346996,157.050459,138.981091,75.697344,137.841745,-0.000692,0.000565,32.000000,-235.807994,139.098964,-0.408167,17.456226,0.689724,361701.482889,0.689633,40.241402,23.765860,2.538539,0.061340,0.035064,184.239972,32.000000,194.931423,187.009396,188.780372,169.535506,32.000000,165.857170,67.805436,55.773950,96.628728,99.917531,32.748854,35.904339,21.789120,14.000000,7.256020,44.821629,28.393581
54.656763,85.192383,138.747440,161.760140,76.275944,73.503854,29.799864,14.201401,138.677829,0.538744,85.278505,54.967328,159.739992,139.334823,157.017424,138.836754,75.746011,137.769325,-0.000693,0.000570,32.000000,-235.801878,139.180767,-0.408031,17.436032,0.689513,361749.972002,0.690860,40.221332,23.794083,2.536703,0.059062,0.049070,183.915000,32.000000,195.063240,187.101481,187.734094,170.131826,32.000000,164.830550,67.832262,55.793568,96.656130,99.917531,32.758683,35.904339,21.793127,14.000000,7.348774,44.816564,28.364234
54.686626,85.211423,138.703645,161.759581,76.281913,73.500105,29.550431,14.198547,138.596525,0.539101,85.286258,55.036921,159.720854,139.295265,157.027669,138.779302,75.702396,137.801731,-0.000693,0.000575,32.000000,-235.808338,139.006433,-0.408091,17.442667,0.689223,361665.956454,0.688592,40.249834,23.820489,2.535791,0.057012,0.042841,183.959182,32.000000,195.133042,186.969777,187.353981,169.478451,32.000000,165.703757,67.831905,55.764505,96.676712,99.917531,32.738406,35.904339,21.758174,14.000000,7.350731,44.818196,28.409061
54.671043,85.211423,138.805482,161.759581,76.271942,73.496283,29.648701,14.203256,138.749799,0.539017,85.247321,55.240291,159.730487,139.184807,157.024498,138.915046,75.742693,137.630793,-0.000694,0.000556,32.000000,-235.804776,138.986995,-0.408114,17.465982,0.690832,361599.096726,0.690365,40.281529,23.737141,2.538523,0.054017,0.036937,183.797673,32.000000,195.231281,186.854984,187.507532,169.952141,32.000000,165.065598,67.840890,55.780796,96.649269,99.917531,32.777144,35.904339,21.790846,14.000000,7.418959,44.826507,28.262106
54.696887,85.209491,138.750488,161.754545,76.291362,73.496193,29.668672,14.198547,138.625290,0.538751,85.263316,55.076231,159.736067,139.292655,157.030473,138.846450,75.727661,137.778224,-0.000694,0.000525,32.000000,-235.807190,139.124397,-0.408288,17.452974,0.689884,361650.069641,0.695776,40.271784,23.796276,2.536336,0.068424,0.033471,184.116293,32.000000,194.899697,186.718539,188.177981,170.345162,32.000000,165.476952,67.859539,55.800140,96.647064,99.917531,32.756626,35.904339,21.764417,14.000000,7.414394,44.822396,28.428944
54.730848,85.217769,138.832557,161.753706,76.322130,73.493617,29.511755,14.198119,138.549681,0.539013,85.222033,55.044615,159.735769,139.309844,157.086037,139.003622,75.699640,137.774858,-0.000693,0.000512,32.000000,-235.811880,139.077958,-0.408354,17.435246,0.689709,361578.335844,0.693649,40.286804,23.674079,2.538921,0.053099,0.035309,184.083940,32.000000,194.885080,186.824836,188.531675,169.529798,32.000000,164.534120,67.887081,55.777014,96.681666,99.917531,32.785731,35.904339,21.761133,14.000000,7.445282,44.816937,28.433346
54.738403,85.216941,138.693798,161.755384,76.332909,73.486025,29.561340,14.196691,138.635203,0.538499,85.245213,55.212935,159.723123,139.351483,157.099017,138.963895,75.692746,137.770819,-0.000693,0.000510,32.000000,-235.808226,139.102963,-0.408016,17.437370,0.689535,361589.762869,0.692821,40.259965,23.759753,2.536716,0.059584,0.037903,184.221167,32.000000,194.809957,186.785463,188.651996,170.005956,32.000000,165.679950,67.893900,55.773802,96.658439,99.917531,32.791814,35.904339,21.753007,14.000000,7.447498,44.818659,28.382356
54.727196,85.216941,138.681088,161.755384,76.328259,73.480996,29.865991,14.209678,138.668292,0.538259,85.193364,55.180276,159.769776,139.476863,157.052964,138.883983,75.715780,137.834410,-0.000693,0.000505,32.000000,-235.798682,138.999454,-0.407730,17.422290,0.690146,361612.396429,0.696024,40.235530,23.786162,2.536642,0.076525,0.042424,183.924426,32.000000,194.931771,187.224588,187.840276,169.296889,32.000000,164.890765,67.904709,55.794900,96.680526,99.917531,32.723364,35.904339,21.771068,14.000000,7.446832,44.818491,28.378394
54.759881,85.206456,138.799768,161.751188,76.338671,73.473490,29.493067,14.202828,138.544257,0.538280,85.244277,55.098868,159.702881,139.268389,157.066258,139.041416,75.704156,137.696478,-0.000694,0.000508,32.000000,-235.808646,139.297874,-0.407909,17.422814,0.689126,361581.140080,0.694679,40.227427,23.791120,2.533757,0.055494,0.040182,184.013332,32.000000,195.318118,186.899221,187.372522,170.116318,32.000000,165.595089,67.910625,55.767981,96.692109,99.917531,32.798382,35.904339,21.760743,14.000000,7.412578,44.817803,28.377293
54.837617,85.195695,138.671704,161.739718,76.344188,73.468437,29.480246,14.209392,138.642510,0.538250,85.241313,55.182427,159.711296,139.316551,157.035067,139.079761,75.755943,137.676597,-0.000696,0.000514,32.000000,-235.795197,139.146011,-0.407657,17.462835,0.689782,361528.482180,0.687699,40.238220,23.798541,2.534043,0.062018,0.032033,183.884149,32.000000,195.129733,186.952876,187.511548,169.189835,32.000000,165.052478,67.919095,55.822581,96.676289,99.917531,32.718621,35.904339,21.709767,14.000000,7.377295,44.814243,28.376926
54.733602,85.201489,138.886031,161.732724,76.335896,73.464607,29.587703,14.207822,138.625250,0.538191,85.218121,55.086319,159.690121,139.378437,157.061008,139.009740,75.731507,137.923480,-0.000696,0.000495,32.000000,-235.797587,139.185068,-0.407587,17.474191,0.689812,361484.810379,0.695854,40.196261,23.744096,2.534698,0.056102,0.035411,183.955007,32.000000,194.971735,186.656888,188.272072,170.530978,32.000000,165.169619,67.958914,55.808115,96.667718,99.917531,32.775601,35.904339,21.759386,14.000000,7.379286,44.819819,28.371864
54.754223,85.201489,138.752086,161.732724,76.330229,73.463362,29.556622,14.198547,138.552070,0.538163,85.169247,55.133247,159.716862,139.402765,157.098777,139.045609,75.697408,137.947505,-0.000696,0.000490,32.000000,-235.808010,139.151155,-0.407610,17.450902,0.686298,361349.478097,0.695016,40.110708,23.682781,2.528770,0.059309,0.036132,184.238192,32.000000,194.850004,186.851477,188.878227,169.253404,32.000000,165.211015,67.978490,55.804767,96.656151,99.917531,32.748037,35.904339,21.756410,14.000000,7.401446,44.821924,28.362987
54.818740,85.192935,138.767823,161.733564,76.333017,73.463379,29.650822,14.198547,138.616301,0.538663,85.171933,55.106607,159.713217,139.291839,157.063038,139.024259,75.671708,137.934283,-0.000697,0.000477,32.000000,-235.808174,139.237793,-0.407593,17.467897,0.688558,361409.480722,0.693898,40.216597,23.825452,2.537491,0.063317,0.039684,184.096888,32.000000,194.942043,186.881489,188.703928,170.116558,32.000000,165.356190,67.969469,55.791392,96.642324,99.917531,32.779831,35.904339,21.730928,14.000000,7.373752,44.819573,28.355430
54.778365,85.181622,138.686544,161.725171,76.330621,73.463313,29.700409,14.196691,138.616734,0.538680,85.231452,55.197991,159.745064,139.420649,157.022513,138.956724,75.688213,137.836932,-0.000697,0.000447,32.000000,-235.812488,139.178179,-0.407581,17.431679,0.688426,361444.404758,0.694331,40.196741,23.871048,2.534089,0.065884,0.038333,183.922994,32.000000,194.953884,187.296711,187.899170,169.354587,32.000000,165.652032,67.964743,55.797570,96.618606,99.917531,32.722915,35.904339,21.740014,14.000000,7.336414,44.822445,28.376780
54.795374,85.184657,138.734766,161.720136,76.326921,73.462040,29.637052,14.207537,138.677592,0.539146,85.197943,55.152958,159.706482,139.325136,157.064587,139.074157,75.642556,137.933968,-0.000696,0.000440,32.000000,-235.800331,139.246946,-0.407497,17.432466,0.686853,361449.649123,0.691225,40.126103,23.890421,2.531394,0.061215,0.042779,183.750967,32.000000,195.231903,187.130975,187.234722,169.542441,32.000000,164.974882,67.958282,55.811273,96.634784,99.917531,32.786095,35.904339,21.741341,14.000000,7.338262,44.819603,28.374432
54.814671,85.184657,138.736041,161.720136,76.315457,73.460095,29.804830,14.202542,138.644486,0.539342,85.172296,55.218299,159.684261,139.326177,157.045317,138.972516,75.644466,137.799850,-0.000696,0.000426,32.000000,-235.803850,139.164941,-0.407735,17.461786,0.688434,361428.219118,0.690604,40.153636,23.827315,2.531776,0.051538,0.035271,183.968899,32.000000,195.217423,186.961660,187.553678,169.585013,32.000000,166.241605,67.988208,55.809985,96.628602,99.917531,32.736835,35.904339,21.722855,14.000000,7.350675,44.818845,28.346552
54.811888,85.173068,138.819953,161.713142,76.300196,73.457504,29.659687,14.198547,138.733159,0.539531,85.126793,55.188150,159.695194,139.375360,157.026086,138.938695,75.646767,137.871272,-0.000696,0.000426,32.000000,-235.808174,139.169592,-0.407510,17.479830,0.688399,361484.197155,0.691840,40.140304,23.919421,2.531870,0.067311,0.043476,183.794443,32.000000,194.887408,186.986327,188.090528,169.963389,32.000000,165.021489,67.976167,55.807474,96.579346,99.917531,32.773690,35.904339,21.705889,14.000000,7.312255,44.825926,28.416325
54.807740,85.172792,138.818640,161.702511,76.291324,73.460014,29.642176,14.206824,138.706133,0.539832,85.101865,55.206498,159.691729,139.516911,157.066395,139.179706,75.603254,137.943049,-0.000695,0.000445,32.000000,-235.800389,139.392260,-0.407782,17.476158,0.686943,361463.590214,0.687664,40.121740,23.853305,2.531002,0.057425,0.038256,184.180304,32.000000,194.964573,186.770335,188.615294,169.780041,32.000000,165.914059,67.993966,55.791348,96.593597,99.917531,32.767116,35.904339,21.723103,14.000000,7.313057,44.823015,28.399890
54.792919,85.153753,138.829284,161.695238,76.288102,73.465073,29.517028,14.201115,138.686043,0.539681,85.085584,55.017398,159.694246,139.395220,157.039101,139.037910,75.614292,137.919221,-0.000694,0.000405,32.000000,-235.807408,139.196635,-0.407698,17.483292,0.686677,361438.537354,0.691023,40.112828,23.885202,2.532661,0.056389,0.036200,184.046768,32.000000,194.922599,187.224149,188.335798,169.635687,32.000000,165.099990,67.998828,55.790795,96.585461,99.917531,32.793599,35.904339,21.740637,14.000000,7.314815,44.810043,28.368196
54.817245,85.153753,138.816680,161.695238,76.293383,73.470160,29.985285,14.201543,138.769824,0.539660,85.151181,55.160447,159.696308,139.373300,157.024184,139.052843,75.620083,137.873942,-0.000695,0.000452,32.000000,-235.804849,139.291695,-0.407646,17.460186,0.686899,361513.668644,0.691512,40.116541,23.963070,2.532829,0.058741,0.035733,183.856317,32.000000,195.115869,187.205819,187.658465,169.646496,32.000000,166.239716,68.006931,55.817166,96.594334,99.917531,32.763079,35.904339,21.720878,14.000000,7.250303,44.821845,28.304660
54.840767,85.139405,138.895261,161.691041,76.304014,73.470144,29.367929,14.198119,138.752834,0.539879,85.150034,55.243438,159.663966,139.528760,157.017410,139.214842,75.606964,138.025922,-0.000695,0.000449,32.000000,-235.810077,139.382086,-0.407319,17.454364,0.686913,361509.518271,0.694663,40.111763,23.940628,2.533709,0.059683,0.039461,183.659989,32.000000,195.390132,187.425271,187.129084,169.333611,32.000000,165.568115,68.029412,55.797773,96.606070,99.917531,32.854591,35.904339,21.705673,14.000000,7.201974,44.819406,28.428210
54.802763,85.140508,138.914078,161.698315,76.316765,73.472636,29.681271,14.200830,138.852300,0.540139,85.047342,55.177276,159.686856,139.538160,157.019610,139.176646,75.617808,137.946197,-0.000695,0.000460,32.000000,-235.803104,139.233060,-0.407282,17.509151,0.687438,361517.495879,0.683532,40.088359,23.913165,2.532354,0.058647,0.040034,183.743960,32.000000,195.389405,186.995627,187.281953,170.027986,32.000000,165.993501,68.042650,55.807831,96.601770,99.917531,32.805770,35.904339,21.718112,14.000000,7.207227,44.818954,28.388592
54.804651,85.115123,138.956818,161.697196,76.319539,73.478981,29.503098,14.197833,138.788831,0.540083,85.036286,55.145528,159.703575,139.454905,157.048082,139.114813,75.595424,137.982541,-0.000695,0.000504,32.000000,-235.810035,139.387511,-0.407628,17.501860,0.687711,361515.506592,0.697551,40.051389,23.999010,2.532701,0.055700,0.039023,183.716629,32.000000,195.132401,187.074728,188.077746,169.537812,32.000000,165.111756,68.072774,55.788175,96.578306,99.917531,32.856853,35.904339,21.713458,14.000000,7.208656,44.821157,28.419993
54.869240,85.115123,138.844303,161.697196,76.323332,73.482784,29.631414,14.209250,138.758898,0.540183,84.977458,55.168153,159.687985,139.595681,157.077361,139.093308,75.572215,137.957555,-0.000696,0.000497,32.000000,-235.797635,139.450975,-0.407699,17.504823,0.686256,361526.272159,0.690733,40.089047,23.950022,2.534801,0.060791,0.070593,184.170631,32.000000,195.034097,186.951859,188.474700,170.142975,32.000000,166.082386,68.087983,55.788416,96.590654,99.917531,32.775690,35.904339,21.687130,14.000000,7.121727,44.819927,28.387051
54.806662,85.096912,138.944231,161.693279,76.323173,73.486523,29.559751,14.202828,138.722404,0.540647,85.000083,55.162868,159.716168,139.592522,157.093929,139.129587,75.612970,137.881103,-0.000694,0.000465,32.000000,-235.807827,139.309295,-0.407604,17.514186,0.686759,361564.243299,0.694896,40.061845,23.989795,2.535493,0.064596,0.035044,184.086766,32.000000,195.095241,187.123451,188.447238,169.890726,32.000000,165.397699,68.124537,55.812007,96.630040,99.917531,32.871680,35.904339,21.697770,14.000000,7.059572,44.825995,28.358438
54.796444,85.083391,138.874873,161.690762,76.319929,73.490324,29.625865,14.209820,138.730377,0.540435,85.034114,55.144520,159.704865,139.464119,157.034655,139.188896,75.547877,138.033543,-0.000694,0.000482,32.000000,-235.800342,139.413693,-0.407389,17.463281,0.685098,361592.638120,0.691035,39.999733,24.001050,2.530458,0.050154,0.028581,183.910667,32.000000,195.102251,187.239759,187.616172,169.689204,32.000000,165.982615,68.112877,55.788356,96.601497,99.917531,32.787900,35.904339,21.726197,14.000000,7.013589,44.823409,28.328944
54.846774,85.086426,138.972619,161.687125,76.330583,73.495408,29.334126,14.197405,138.748851,0.540828,85.042164,55.029607,159.666282,139.538487,157.038229,139.107866,75.568025,137.996968,-0.000693,0.000541,32.000000,-235.813249,139.495094,-0.407176,17.452660,0.686219,361557.085172,0.693576,40.041699,23.923705,2.535170,0.059586,0.040392,183.616411,32.000000,195.386994,187.069828,187.020697,169.826160,32.000000,164.627813,68.115566,55.791085,96.612315,99.917531,32.873499,35.904339,21.705306,14.000000,7.014438,44.821019,28.293728
54.841240,85.086426,138.991509,161.687125,76.338749,73.503003,29.628094,14.205967,138.741887,0.541121,85.080495,55.201581,159.659587,139.492402,157.074920,139.175916,75.625183,138.013366,-0.000692,0.000541,32.000000,-235.799442,139.377372,-0.407327,17.504010,0.688012,361659.310045,0.692182,40.038008,24.061741,2.534377,0.062283,0.048706,183.908672,32.000000,195.434889,186.902861,187.390455,169.751488,32.000000,165.853974,68.158070,55.827892,96.612592,99.917531,32.829932,35.904339,21.703937,14.000000,7.025851,44.815924,28.293654
54.807090,85.099119,139.046190,161.686565,76.338326,73.506856,29.703469,14.195978,138.821952,0.541236,85.076147,55.142373,159.679829,139.472788,157.059366,139.205367,75.606333,138.001091,-0.000691,0.000535,32.000000,-235.810579,139.295429,-0.407336,17.503066,0.688248,361640.859790,0.698421,39.992634,24.024097,2.533834,0.060561,0.031153,183.778955,32.000000,195.032353,186.888865,188.151041,170.336762,32.000000,164.684919,68.160479,55.808812,96.612696,99.917531,32.829008,35.904339,21.708760,14.000000,7.070866,44.821019,28.337015
54.829301,85.128368,138.903522,161.696077,76.339696,73.511918,29.563715,14.197405,138.750813,0.541667,85.091724,55.214461,159.716486,139.567034,157.042160,139.139647,75.583863,137.970197,-0.000691,0.000487,32.000000,-235.810463,139.368809,-0.407367,17.488930,0.686484,361599.955053,0.691639,39.997955,23.974784,2.534434,0.059891,0.041599,184.105655,32.000000,194.923024,187.021469,188.550070,170.120191,32.000000,164.868286,68.144849,55.802234,96.633007,99.917531,32.819905,35.904339,21.711568,14.000000,7.173917,44.822366,28.406860
54.813454,85.140232,138.980286,161.699154,76.344694,73.514445,29.428549,14.196834,138.873964,0.541777,85.091724,55.180428,159.716486,139.556839,157.042160,139.125060,75.583863,137.976972,-0.000690,0.000476,32.000000,-235.812345,139.460423,-0.407416,17.507682,0.687392,361669.722156,0.690409,40.043494,23.987762,2.537011,0.056992,0.035467,184.105655,32.000000,194.923024,187.021469,188.550070,170.120191,32.000000,164.868286,68.144849,55.802234,96.633007,99.917531,32.805203,35.904339,21.698785,14.000000,7.174788,44.816190,28.387345
54.820111,85.140232,138.848569,161.699154,76.371971,73.518254,29.807293,14.204540,138.785242,0.541864,85.134867,55.171078,159.688147,139.554920,156.990330,139.248318,75.605122,138.023692,-0.000690,0.000481,32.000000,-235.803164,139.348697,-0.407458,17.459741,0.686936,361746.339760,0.693464,40.051378,23.995451,2.533381,0.060826,0.041478,183.891508,32.000000,194.931684,187.043758,187.721842,169.330729,32.000000,165.712276,68.170087,55.825738,96.634047,99.917531,32.783446,35.904339,21.705501,14.000000,7.217392,44.816416,28.377807
54.830464,85.132506,139.022173,161.701952,76.398487,73.530896,29.733560,14.208108,138.820026,0.541869,85.022543,55.200311,159.681569,139.502209,157.017326,139.154261,75.650257,138.024158,-0.000689,0.000459,32.000000,-235.802055,139.332686,-0.407441,17.440333,0.686899,361775.783801,0.696913,40.078486,23.998692,2.535514,0.054649,0.043400,183.860074,32.000000,195.254275,186.794543,187.561473,169.959663,32.000000,165.408928,68.156164,55.846637,96.641499,99.917531,32.846408,35.904339,21.703370,14.000000,7.192402,44.813594,28.410015
54.865445,85.112916,138.969431,161.703630,76.392973,73.539871,29.804139,14.203684,138.705609,0.542028,84.960943,55.216192,159.684961,139.718496,157.063759,139.205250,75.629175,137.953622,-0.000691,0.000463,32.000000,-235.804676,139.432357,-0.407798,17.459872,0.688010,361762.957866,0.688002,40.072081,23.999784,2.532804,0.068376,0.039232,183.822875,32.000000,194.965361,186.811837,188.259799,169.759606,32.000000,164.771038,68.176546,55.834404,96.641838,99.917531,32.824088,35.904339,21.689978,14.000000,7.125627,44.817114,28.339656
54.828613,85.092221,139.005347,161.698595,76.382291,73.546255,29.369665,14.204683,138.817909,0.542212,84.969171,55.349415,159.676618,139.518360,157.101061,139.183106,75.639611,138.032160,-0.000690,0.000460,32.000000,-235.803185,139.335950,-0.407809,17.491186,0.689661,361750.302752,0.689672,40.054398,23.954872,2.535491,0.057303,0.044574,184.203912,32.000000,194.842041,186.886360,188.432362,169.698192,32.000000,165.593565,68.181049,55.841085,96.636335,99.917531,32.844431,35.904339,21.696927,14.000000,7.054885,44.819229,28.366875
54.837106,85.070699,138.913843,161.690482,76.375705,73.551325,29.781413,14.202685,138.813296,0.542154,84.965523,55.310056,159.697203,139.598088,157.072264,139.158454,75.637959,137.959153,-0.000690,0.000459,32.000000,-235.804855,139.410800,-0.407690,17.484524,0.688122,361792.489884,0.687613,40.001174,23.942207,2.532914,0.056598,0.034647,184.113839,32.000000,194.794390,187.183018,188.404570,169.459667,32.000000,164.822089,68.198807,55.848556,96.627077,99.917531,32.841426,35.904339,21.693262,14.000000,7.055823,44.822179,28.386097
54.847393,85.070699,139.013286,161.690482,76.379793,73.556419,29.537773,14.198975,138.841456,0.542095,84.984340,55.198162,159.710148,139.633039,157.042219,139.240634,75.675657,137.993804,-0.000689,0.000491,32.000000,-235.810040,139.285210,-0.407561,17.517045,0.687669,361802.566745,0.698320,40.015892,23.969345,2.535270,0.056484,0.047472,184.035703,32.000000,194.937394,187.204223,187.736018,169.541621,32.000000,166.448982,68.203132,55.860120,96.607151,99.917531,32.849469,35.904339,21.682735,14.000000,6.981849,44.816446,28.380301
54.835713,85.065732,139.023833,161.687405,76.378214,73.560172,29.602854,14.204112,138.841690,0.542317,84.984745,55.204599,159.661214,139.583366,157.070891,139.201115,75.650107,138.079582,-0.000689,0.000491,32.000000,-235.799822,139.461501,-0.407544,17.517123,0.687315,361805.362164,0.688561,39.986203,23.936070,2.533209,0.059227,0.038015,183.653622,32.000000,195.130453,187.184583,187.186416,169.731875,32.000000,165.022144,68.204779,55.839003,96.614796,99.917531,32.848607,35.904339,21.668574,14.000000,6.965297,44.820252,28.404292
54.824436,85.061593,138.949237,161.675655,76.380411,73.564025,29.640347,14.201686,138.785493,0.542167,84.968977,55.164975,159.687160,139.605898,157.073136,139.189073,75.694223,137.997658,-0.000690,0.000490,32.000000,-235.803887,139.383533,-0.407660,17.448096,0.686464,361774.161621,0.694146,39.976311,23.914951,2.534547,0.055508,0.037805,183.851134,32.000000,195.209557,186.902032,187.424080,169.668650,32.000000,165.926824,68.203926,55.869789,96.614817,99.917531,32.829488,35.904339,21.689272,14.000000,6.951588,44.823330,28.438115
54.844895,85.051108,138.988205,161.672018,76.379177,73.571643,29.529522,14.206966,138.832777,0.542470,84.973835,55.161971,159.678597,139.534835,157.107953,139.182782,75.714003,138.124716,-0.000690,0.000510,32.000000,-235.799426,139.472513,-0.407804,17.462809,0.686721,361828.632598,0.692808,39.982576,23.981529,2.535279,0.053545,0.042243,183.848560,32.000000,194.845818,187.130692,188.087506,169.751255,32.000000,165.057712,68.234799,55.873691,96.606770,99.917531,32.852491,35.904339,21.689170,14.000000,6.952215,44.817223,28.378100
54.877255,85.051108,139.109894,161.672018,76.391665,73.576713,29.675905,14.200545,138.878491,0.542598,84.952593,55.255611,159.677928,139.606388,157.106904,139.190702,75.701035,138.028511,-0.000690,0.000535,32.000000,-235.807159,139.497908,-0.408227,17.493572,0.689238,361784.828815,0.692116,39.989282,23.898229,2.534440,0.053471,0.034445,184.118273,32.000000,194.928294,187.000745,188.402316,169.761159,32.000000,165.740969,68.225327,55.842554,96.602960,99.917531,32.890754,35.904339,21.658049,14.000000,6.916345,44.818659,28.399670
54.846869,85.053039,138.998188,161.662787,76.391047,73.584313,30.003249,14.206253,138.730242,0.542280,84.936267,55.299654,159.683548,139.604755,157.072155,139.166585,75.663402,138.005816,-0.000690,0.000525,32.000000,-235.801451,139.473595,-0.408324,17.479882,0.688611,361778.383573,0.694485,39.959123,23.939211,2.534205,0.069619,0.035188,184.093890,32.000000,194.902984,187.393906,188.351220,169.177164,32.000000,165.447398,68.209083,55.845481,96.577883,99.917531,32.841450,35.904339,21.660333,14.000000,6.923582,44.821019,28.273112
54.822415,85.045589,139.071713,161.652716,76.385715,73.591949,29.398380,14.201829,138.821755,0.542300,85.020966,55.260144,159.702783,139.642255,157.055592,139.212359,75.727773,137.998454,-0.000689,0.000520,32.000000,-235.807022,139.439313,-0.408540,17.503827,0.687615,361809.452677,0.690664,39.928015,23.906176,2.534928,0.061461,0.038240,183.813409,32.000000,194.997703,187.285122,187.640265,170.050581,32.000000,166.255547,68.219527,55.871274,96.579576,99.917531,32.880072,35.904339,21.682877,14.000000,6.898241,44.820104,28.386831
54.869888,85.047797,139.047299,161.653275,76.393355,73.595766,29.570638,14.207537,138.893329,0.542650,85.018111,55.224918,159.670026,139.590869,157.037077,139.263538,75.680362,138.072886,-0.000689,0.000553,32.000000,-235.799839,139.423484,-0.408485,17.522500,0.688088,361912.056627,0.683614,39.959157,23.932952,2.534296,0.053318,0.031694,183.700117,32.000000,195.293404,187.257820,187.148576,169.173338,32.000000,165.163578,68.206615,55.844242,96.563058,99.917531,32.843681,35.904339,21.681041,14.000000,6.898705,44.815954,28.398570
54.866868,85.047797,139.103802,161.653275,76.395940,73.599569,29.798119,14.201829,138.849703,0.542752,84.951952,55.123046,159.671946,139.580267,157.037871,139.366048,75.700795,138.046610,-0.000690,0.000569,32.000000,-235.806367,139.415981,-0.408623,17.473798,0.687969,361860.095563,0.698078,39.975222,23.865060,2.536767,0.057495,0.056332,183.768003,32.000000,195.302596,186.878078,187.348823,170.103406,32.000000,166.146264,68.235766,55.858635,96.524662,99.917531,32.889671,35.904339,21.662199,14.000000,6.906852,44.817183,28.426376
54.811961,85.048625,139.092978,161.649638,76.389653,73.604646,29.570616,14.202685,138.852521,0.542366,84.885746,55.326300,159.680660,139.661871,157.070391,139.292260,75.700168,138.054648,-0.000690,0.000601,32.000000,-235.805183,139.444737,-0.408575,17.473404,0.686427,361931.807347,0.693397,39.931785,23.948071,2.534128,0.056846,0.045414,183.790613,32.000000,194.987436,187.036486,187.910591,169.882827,32.000000,165.005315,68.224603,55.852793,96.465700,99.917531,32.856216,35.904339,21.668183,14.000000,6.910217,44.824087,28.292407
54.806797,85.029034,139.141558,161.652156,76.381565,73.607252,29.500658,14.203684,138.871988,0.542479,84.884253,55.256801,159.674957,139.716375,157.073729,139.245343,75.723785,137.974353,-0.000691,0.000623,32.000000,-235.807790,139.539226,-0.408591,17.521451,0.688721,361922.847743,0.688181,39.934687,23.915073,2.535297,0.053201,0.039685,184.139306,32.000000,195.051282,186.841564,188.394588,170.057366,32.000000,166.280306,68.231608,55.843864,96.441277,99.917531,32.907605,35.904339,21.692549,14.000000,6.842655,44.814518,28.356384
54.836780,85.011651,138.959705,161.647680,76.374350,73.611038,29.558159,14.198261,138.838781,0.542099,84.872380,55.216129,159.662123,139.609814,157.076709,139.367695,75.685329,138.067691,-0.000690,0.000625,32.000000,-235.809934,139.480940,-0.408721,17.499211,0.689562,361968.513112,0.694281,39.988312,23.919543,2.537639,0.056926,0.033521,183.894312,32.000000,194.904365,187.283866,188.291451,169.773554,32.000000,164.940832,68.229485,55.851839,96.369510,99.917531,32.880877,35.904339,21.659785,14.000000,6.842950,44.816790,28.283603
54.845930,85.011651,139.107754,161.647680,76.390510,73.612322,29.640103,14.206395,138.865547,0.541984,84.886425,55.169684,159.662681,139.628551,157.003287,139.303630,75.738358,138.051503,-0.000690,0.000632,32.000000,-235.800161,139.449427,-0.408744,17.516494,0.688005,361930.204089,0.695990,39.973690,23.857517,2.538765,0.049141,0.039939,183.830579,32.000000,195.097562,187.004797,187.552082,169.649365,32.000000,165.926922,68.237170,55.848666,96.356907,99.917531,32.897091,35.904339,21.668871,14.000000,6.782740,44.818541,28.273699
54.800588,84.992060,139.022711,161.646002,76.391104,73.616205,29.565690,14.203113,138.898548,0.541757,84.945600,54.978787,159.620851,139.602758,157.039842,139.244120,75.697215,138.129841,-0.000690,0.000629,32.000000,-235.803771,139.420528,-0.408713,17.515681,0.687440,361976.800421,0.694229,39.927469,23.940621,2.534060,0.060977,0.040570,183.580909,32.000000,195.223575,187.112686,187.132483,169.560749,32.000000,164.745751,68.257064,55.846068,96.323563,99.917531,32.869950,35.904339,21.678055,14.000000,6.714736,44.814921,28.408915
54.789756,84.986266,139.031484,161.651037,76.399384,73.617462,29.651223,14.202542,138.847802,0.541497,84.895438,55.165182,159.634198,139.670374,157.020013,139.152281,75.719922,137.983169,-0.000692,0.000625,32.000000,-235.811882,139.384063,-0.408443,17.489507,0.687440,361904.861302,0.692196,39.918670,23.879850,2.536337,0.058752,0.039652,183.793164,32.000000,195.334867,186.679192,187.456833,170.019459,32.000000,165.541589,68.250189,55.861880,96.278525,99.917531,32.873775,35.904339,21.695167,14.000000,6.694526,44.816977,28.276853
54.825630,84.989853,139.001970,161.651317,76.372796,73.614956,29.729617,14.199831,138.853916,0.541656,84.885872,55.042754,159.642814,139.513508,157.019596,139.176461,75.725433,138.089503,-0.000691,0.000661,32.000000,-235.810168,139.384778,-0.408333,17.497952,0.687702,361980.115917,0.694567,39.942690,23.958449,2.536884,0.057401,0.036774,183.768294,32.000000,194.971724,186.880221,188.252650,170.002005,32.000000,164.911270,68.259710,55.857616,96.303229,99.917531,32.866219,35.904339,21.686181,14.000000,6.694387,44.815452,28.350808
54.791274,84.989853,139.031109,161.651317,76.361882,73.612446,29.549648,14.199831,138.776937,0.542075,84.880824,55.158409,159.642159,139.535040,157.063479,139.256158,75.697219,137.945035,-0.000691,0.000629,32.000000,-235.806234,139.328488,-0.408272,17.510095,0.688943,361951.013331,0.692714,39.947318,23.865598,2.537545,0.073782,0.035315,184.071853,32.000000,194.777780,186.738378,188.654418,169.837382,32.000000,165.440311,68.266055,55.826917,96.280500,99.917531,32.876090,35.904339,21.692941,14.000000,6.706732,44.820498,28.373625
54.773344,84.993164,138.862820,161.651876,76.347031,73.612496,29.668869,14.202685,138.810190,0.541685,84.920840,54.942297,159.682288,139.517667,157.026729,139.269769,75.709925,138.051384,-0.000691,0.000641,32.000000,-235.804527,139.294958,-0.408310,17.525542,0.687887,361922.568353,0.690378,39.916393,23.910945,2.535347,0.062367,0.042702,183.975093,32.000000,194.792801,186.987469,188.409563,169.781206,32.000000,165.173904,68.265072,55.857994,96.273590,99.917531,32.877156,35.904339,21.696825,14.000000,6.718142,44.821088,28.336134
54.778776,85.002269,138.978274,161.657751,76.338621,73.612533,29.703403,14.205396,138.780378,0.541570,84.998700,54.973435,159.673613,139.543379,157.004061,139.210548,75.714999,138.017366,-0.000690,0.000641,32.000000,-235.802635,139.337643,-0.408294,17.497952,0.688065,361960.667082,0.695033,39.949445,23.870054,2.537468,0.074129,0.040180,183.884383,32.000000,194.833035,187.148247,187.715613,169.367267,32.000000,165.495243,68.257982,55.850798,96.264055,99.917531,32.856260,35.904339,21.702507,14.000000,6.749704,44.823635,28.411849
54.741641,85.011651,138.879605,161.664745,76.337755,73.608760,29.728513,14.202257,138.847026,0.541780,85.002069,55.069220,159.624477,139.551006,157.021209,139.181495,75.732439,137.883960,-0.000691,0.000615,32.000000,-235.801021,139.266956,-0.408078,17.504036,0.686826,361953.412497,0.692493,39.970011,23.908225,2.535226,0.065255,0.036053,183.586970,32.000000,195.223863,186.889679,187.067513,169.972491,32.000000,165.229798,68.254002,55.869126,96.271028,99.917531,32.849826,35.904339,21.712083,14.000000,6.749728,44.829398,28.373918
54.745303,85.011651,138.952831,161.664745,76.344557,73.607501,29.259902,14.200116,138.625226,0.541993,84.974556,54.972054,159.635767,139.568930,156.979687,139.124757,75.720506,137.896675,-0.000689,0.000634,32.000000,-235.803981,139.333668,-0.408038,17.481744,0.688473,361953.011338,0.691629,39.973889,23.886881,2.537083,0.052872,0.036622,183.756173,32.000000,195.077105,187.027454,187.574361,169.626178,32.000000,165.474484,68.235291,55.844226,96.237635,99.917531,32.850731,35.904339,21.718331,14.000000,6.782405,44.813918,28.381842
54.733295,85.017721,138.942297,161.673977,76.352408,73.603769,30.121239,14.200402,138.781594,0.541514,84.970533,55.022370,159.643293,139.498908,157.011018,139.115752,75.699928,137.994415,-0.000690,0.000653,32.000000,-235.807630,139.320411,-0.408026,17.497349,0.688238,361931.090392,0.691535,40.019019,23.805604,2.537001,0.058458,0.036623,183.698822,32.000000,194.853652,186.815913,188.367143,170.012674,32.000000,164.956441,68.240281,55.834097,96.260202,99.917531,32.875644,35.904339,21.745715,14.000000,6.803631,44.817764,28.349047
54.754046,85.025723,138.853898,161.681810,76.352013,73.599999,29.726183,14.200402,138.753809,0.541735,85.010461,54.900704,159.676428,139.425338,157.076337,139.045509,75.750458,137.863332,-0.000689,0.000650,32.000000,-235.805991,139.252864,-0.408226,17.507577,0.689451,361940.627115,0.702547,40.015492,23.823623,2.538169,0.055455,0.047675,184.116780,32.000000,194.841639,187.221067,188.728154,169.190394,32.000000,165.477892,68.268577,55.897002,96.264076,99.917531,32.812996,35.904339,21.719923,14.000000,6.831609,44.824628,28.298643
54.669261,85.045038,138.862576,161.696357,76.344236,73.596254,29.957442,14.198261,138.647396,0.541349,85.060022,54.955904,159.709757,139.423523,157.016915,139.221504,75.751458,137.900206,-0.000689,0.000601,32.000000,-235.811574,139.186438,-0.408270,17.479122,0.688935,361962.157080,0.682596,40.033126,23.890972,2.538533,0.059678,0.039743,184.129804,32.000000,195.022529,187.190621,188.567049,170.033147,32.000000,165.947811,68.259667,55.877830,96.249354,99.917531,32.839305,35.904339,21.738895,14.000000,6.831871,44.816347,28.384630
54.692216,85.045038,138.890780,161.696357,76.340893,73.592472,29.825185,14.204826,138.755291,0.541214,85.055013,54.951910,159.699123,139.475600,156.980202,139.039828,75.714629,137.923258,-0.000689,0.000591,32.000000,-235.799436,139.237382,-0.408169,17.503459,0.687716,361871.672638,0.691360,40.021146,23.777710,2.535957,0.057635,0.036170,183.722242,32.000000,194.958525,187.501874,187.357100,169.235179,32.000000,165.739492,68.241679,55.841425,96.221429,99.917531,32.828007,35.904339,21.757231,14.000000,6.899362,44.822917,28.387418
54.684948,85.051108,138.845528,161.699434,76.334156,73.586600,29.906109,14.202114,138.628204,0.541252,85.105381,54.831919,159.666307,139.379907,156.986163,139.023263,75.760545,137.963479,-0.000690,0.000597,32.000000,-235.808868,139.226676,-0.408200,17.524283,0.690172,361900.775049,0.687179,40.122136,23.794361,2.540049,0.053652,0.044704,183.759176,32.000000,195.367941,187.000397,187.114423,170.105113,32.000000,165.823671,68.264046,55.863284,96.254206,99.917531,32.805435,35.904339,21.768973,14.000000,6.920928,44.819406,28.370250
54.713484,85.057730,138.720539,161.706987,76.328018,73.582801,29.518947,14.200687,138.702612,0.540986,85.065116,54.964828,159.630914,139.515995,156.981236,139.026237,75.746341,137.941810,-0.000690,0.000619,32.000000,-235.808820,139.330976,-0.408136,17.477810,0.688981,361926.177986,0.689875,40.100012,23.842224,2.539498,0.061796,0.046839,183.683609,32.000000,195.258759,187.204223,187.302099,169.749232,32.000000,165.024230,68.256540,55.864106,96.212556,99.917531,32.763445,35.904339,21.750745,14.000000,6.944453,44.818718,28.416471
54.650438,85.078425,138.824432,161.708666,76.315934,73.575629,29.833844,14.204255,138.703238,0.540777,85.084248,55.037431,159.696093,139.407332,157.019062,139.037138,75.769112,137.779035,-0.000690,0.000595,32.000000,-235.805252,139.146748,-0.408455,17.497795,0.687990,361841.379315,0.688064,40.113086,23.815556,2.539008,0.058835,0.042107,183.976429,32.000000,195.183450,186.898827,188.248892,170.346136,32.000000,166.044375,68.271179,55.862083,96.172003,99.917531,32.840795,35.904339,21.774500,14.000000,6.945041,44.905608,28.277440
54.630361,85.078425,138.844549,161.708666,76.303519,73.567986,30.002169,14.201258,138.669842,0.540784,85.090341,54.944931,159.677000,139.423584,157.006326,139.007413,75.736169,137.936178,-0.000690,0.000582,32.000000,-235.804807,139.137877,-0.408467,17.505374,0.688677,361838.681346,0.696668,40.092215,23.819389,2.535399,0.056596,0.039504,183.979758,32.000000,194.990863,187.183289,188.354306,169.796525,32.000000,164.589787,68.271703,55.852486,96.161557,99.917531,32.808832,35.904339,21.804252,14.000000,7.017659,44.817655,28.335107
54.682191,85.086151,138.749388,161.714541,76.294785,73.557838,29.415622,14.201258,138.611331,0.541026,85.076278,54.988140,159.717860,139.495686,156.988428,138.994864,75.714024,137.738656,-0.000690,0.000613,32.000000,-235.804807,139.223372,-0.408261,17.476263,0.689385,361812.137038,0.690147,40.173667,23.718691,2.540225,0.053205,0.043770,184.216622,32.000000,194.987667,187.074483,188.414808,169.561048,32.000000,165.918341,68.248662,55.834585,96.142338,99.917531,32.839660,35.904339,21.809579,14.000000,7.045323,44.836017,28.285584
54.664050,85.091669,138.729171,161.723493,76.270637,73.550230,29.729557,14.203541,138.595473,0.540949,85.152951,55.004230,159.731406,139.306132,156.989183,139.132256,75.747161,137.692947,-0.000689,0.000632,32.000000,-235.807277,139.177850,-0.407924,17.517595,0.689420,361829.487301,0.686479,40.193027,23.826867,2.541527,0.058221,0.035969,183.719648,32.000000,195.114383,187.360113,187.396033,169.884985,32.000000,165.116432,68.284420,55.852733,96.142908,99.917531,32.763707,35.904339,21.794369,14.000000,7.065370,44.818236,28.409281
54.629797,85.092221,138.770813,161.733843,76.277683,73.540057,29.538089,14.206824,138.663476,0.540734,85.183418,54.915735,159.699299,139.365856,156.992080,138.887159,75.752630,137.839228,-0.000689,0.000644,32.000000,-235.800389,139.058600,-0.407922,17.500548,0.689185,361797.950814,0.699361,40.150787,23.754436,2.537378,0.051978,0.034526,183.847361,32.000000,195.211740,186.798986,187.152822,169.581429,32.000000,165.633506,68.274306,55.863990,96.153887,99.917531,32.737519,35.904339,21.809952,14.000000,7.066303,44.825386,28.426009
54.616030,85.092221,138.760734,161.733843,76.276398,73.532375,29.887081,14.202400,138.510978,0.540741,85.129222,54.924306,159.705417,139.361595,157.009919,138.959498,75.747316,137.856025,-0.000688,0.000644,32.000000,-235.804485,139.223045,-0.407985,17.461865,0.687669,361724.953900,0.692164,40.173789,23.699398,2.537850,0.062900,0.038631,183.660939,32.000000,195.224556,186.856641,187.550601,170.236978,32.000000,164.881575,68.290214,55.865366,96.129774,99.917531,32.771363,35.904339,21.831403,14.000000,7.069157,44.823143,28.386244
54.668227,85.108501,138.792692,161.738320,76.264738,73.522256,29.557293,14.204112,138.680377,0.541076,85.128838,54.987583,159.666996,139.190394,157.010635,138.894389,75.724262,137.885979,-0.000687,0.000648,32.000000,-235.801953,139.064210,-0.408144,17.462022,0.688992,361681.705397,0.697031,40.207367,23.763999,2.540204,0.056699,0.036119,184.052597,32.000000,194.872964,186.730481,188.510702,169.685873,32.000000,165.229385,68.287676,55.835780,96.106848,99.917531,32.731986,35.904339,21.803752,14.000000,7.126705,44.817173,28.347359
54.650137,85.113467,138.708347,161.742516,76.249517,73.514654,29.737146,14.200545,138.584304,0.540985,85.100823,55.065396,159.685117,139.345059,157.044288,139.028702,75.720055,137.820379,-0.000687,0.000655,32.000000,-235.807651,139.098332,-0.408203,17.468317,0.690599,361656.219891,0.689008,40.220646,23.777355,2.540659,0.052080,0.031761,183.979719,32.000000,195.003777,186.886478,188.555875,170.018050,32.000000,165.261717,68.301045,55.849351,96.180033,99.917531,32.749193,35.904339,21.819267,14.000000,7.145062,44.822160,28.382943
54.635146,85.118158,138.902914,161.747831,76.237271,73.504968,29.238279,14.208108,138.512927,0.540851,85.127944,54.920106,159.728117,139.315429,157.007022,139.046859,75.707281,137.872508,-0.000685,0.000626,32.000000,-235.800416,139.108995,-0.407879,17.446496,0.689909,361636.648637,0.695904,40.186594,23.814748,2.538818,0.060541,0.030025,184.277510,32.000000,194.871683,187.223828,188.294095,169.435928,32.000000,165.579879,68.304901,55.862127,96.200966,99.917531,32.766863,35.904339,21.832135,14.000000,7.146217,44.820340,28.347800
54.663422,85.118158,138.669676,161.747831,76.227351,73.499899,29.274083,14.197405,138.578876,0.540786,85.178561,55.113100,159.755405,139.299506,156.991364,138.990522,75.749745,137.723540,-0.000684,0.000614,32.000000,-235.808496,139.177914,-0.407797,17.493441,0.689411,361615.202211,0.691881,40.209001,23.787548,2.538115,0.064040,0.033857,183.761306,32.000000,195.081665,187.232954,187.415497,169.745645,32.000000,165.365773,68.293891,55.868255,96.184079,99.917531,32.734605,35.904339,21.817563,14.000000,7.163699,44.818600,28.382722
